EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0021897,N0022144,N0022145,main,60.0000000001046,draft,drafted,s5c_flows,91.7824,124.826,0.010527,3.538,merrimack,3.768881,1.2633,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.6522039640313,378.35220396403076,3.664415909015588,4.278014541828611,3.414415909015588,4.028014541828611,0.5505783805036145,0.29455706963443007,1.816271825070651,0,,0.0,none,P364,1
E0021898,N0022145,N0022146,main,60.0000000001046,draft,drafted,s5c_flows,99.3409,135.018,0.011027,3.5042,merrimack,4.040124,1.3233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.35220396403076,378.05220396403024,4.278014541828611,4.926586319172884,4.028014541828611,4.676586319172884,0.5616927525630746,0.3052575679816819,1.7803327449724384,0,,0.0,none,P364,1
E0021899,N0022146,N0022147,main,59.99999999977227,draft,drafted,s5c_flows,105.8196,143.754,0.011527,3.4776,merrimack,4.270704,1.3833,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.05220396403024,377.75220396403137,4.926586319172884,5.1280755769842585,4.676586319172884,4.8780755769842585,0.5706842366021628,0.3141302654654968,1.7522824985497676,0,,0.0,none,P364,1
E0021900,N0022147,N0022148,main,20.00000000024112,draft,drafted,s5c_flows,110.1387,149.578,0.012027,3.4608,merrimack,4.423639,1.4433,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.75220396403137,377.65220396403015,5.1280755769842585,5.223620010579225,4.8780755769842585,4.973620010579225,0.576436158965445,0.3199116623751904,0.5782658290132247,0,,0.0,none,P364,1
E0021901,N0022148,N0022149,main,59.99999999977227,draft,drafted,s5c_flows,113.378,153.946,0.012194,3.4486,merrimack,4.537657,1.4633,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.65220396403015,377.3522039640313,5.223620010579225,5.0109552156562245,4.973620010579225,4.7609552156562245,0.5806213510584441,0.32417161535467964,1.7222928474353443,0,,0.0,none,P364,1
E0021902,N0022149,N0022150,main,60.0000000001046,draft,drafted,s5c_flows,118.7769,161.226,0.012694,3.4293,merrimack,4.727042,1.5233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.3522039640313,377.05220396403075,5.0109552156562245,4.737285782062997,4.7609552156562245,4.487285782062997,0.5873891198331149,0.3311579817170589,1.7024489665144917,0,,0.0,none,P364,1
E0021903,N0022150,N0022151,main,60.0000000001046,draft,drafted,s5c_flows,124.1758,168.506,0.013194,3.4109,merrimack,4.915391,1.5833,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.05220396403075,376.75220396403023,4.737285782062997,4.59667298909477,4.487285782062997,4.34667298909477,0.593905128113733,0.3380020154840029,1.6837706102619188,0,,0.0,none,P364,1
E0021904,N0022151,N0022152,main,9.999999999954396,draft,drafted,s5c_flows,125.2556,169.962,0.013694,3.4073,merrimack,4.953341,1.6433,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.75220396403023,376.70220396403045,4.59667298909477,4.531530166828929,4.34667298909477,4.281530166828929,0.595193324147271,0.3393690690137431,0.28002106190402704,0,,0.0,none,P364,1
E0021905,N0022152,N0022153,main,88.40648506212419,draft,drafted,s5c_flows,127.4152,172.874,0.013777,3.4003,merrimack,5.028207,1.6533,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.70220396403045,376.2601715387198,4.531530166828929,4.878988617530183,4.281530166828929,4.628988617530183,0.5977111385853853,0.34205461481046706,2.46513963448848,0,,0.0,none,P364,1
E0021906,N0022153,N0022154,main,59.99999999994198,draft,drafted,s5c_flows,133.8939,181.61,0.014514,3.3799,merrimack,5.252385,1.7417,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.2601715387198,375.9601715387201,4.878988617530183,4.98703305112366,4.628988617530183,4.73703305112366,0.6050708085429639,0.3500099105458816,1.6526991318703264,0,,0.0,none,P364,1
E0021907,N0022154,N0022155,main,59.99999999994198,draft,drafted,s5c_flows,133.8939,181.61,0.015014,3.3799,merrimack,5.252885,1.8017,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.9601715387201,375.66017153872036,4.98703305112366,4.801193207373387,4.73703305112366,4.551193207373387,0.6050869318456469,0.3500275142737618,1.6526550936223583,0,,0.0,none,P364,1
E0021908,N0022155,N0022156,main,14.796791111110467,draft,drafted,s5c_flows,134.9737,183.066,0.015514,3.3766,merrimack,5.290497,1.8617,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.66017153872036,375.5861875831648,4.801193207373387,4.817498940272685,4.551193207373387,4.567498940272685,0.6062961737683286,0.35135001084397155,0.4067536558121306,0,,0.0,none,P364,1
E0021909,N0022156,N0022157,main,26.796723826763667,draft,drafted,s5c_flows,134.9737,183.066,0.015637,3.3766,merrimack,5.29062,1.8765,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.5861875831648,375.452203964031,4.817498940272685,4.830632950031486,4.567498940272685,4.580632950031486,0.6063001166048642,0.35135433015114736,0.736618799086359,0,,0.0,none,P364,1
E0021910,N0022157,N0022158,main,49.99999999998308,draft,drafted,s5c_flows,134.9737,183.066,0.015861,3.3766,merrimack,5.290843,1.9033,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.452203964031,375.20220396403107,4.830632950031486,5.598302627765804,4.580632950031486,5.348302627765804,0.6063072648063859,0.3513621609980757,1.3744406206301396,0,,0.0,none,P364,1
E0021911,N0022158,N0022159,main,49.99999999998308,draft,drafted,s5c_flows,134.9737,183.066,0.016277,3.3766,merrimack,5.29126,1.9533,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.20220396403107,374.9522039640311,5.598302627765804,6.686681534015747,5.348302627765804,6.436681534015747,0.6063206309545759,0.35137680401214477,1.3744103215176307,0,,0.0,none,P364,1
E0021912,N0022159,N0021890,main,74.47057232482602,draft,drafted,s5c_flows,134.9737,183.066,0.016694,3.3766,merrimack,5.291676,2.0033,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.9522039640311,374.579851102407,6.686681534015747,5.161573458139856,6.436681534015747,4.911573458139856,0.6063339641822484,0.35139141149753317,2.047017450338146,0,,0.0,none,P364,1
E0021913,N0022160,N0022161,sub main,45.30991953165855,auto_road,derived,s5c_flows,455.0539,624.232,0.083022,2.9149,merrimack,15.435176,9.9626,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,tractive,1.0,371.38400058131936,371.2027609031927,8.817171293680644,8.876889975713539,8.517171293680644,8.576889975713538,0.7361642400221999,0.486016032561134,1.0258109324963538,0,,0.0,none,P364,1
E0021914,N0022161,N0021890,sub main,54.46046809103019,auto_road,derived,s5c_flows,456.1336,625.688,0.083399,2.914,merrimack,15.46757,10.0079,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,371.2027609031927,370.98491903082856,8.876889975713539,8.75650552971831,8.576889975713538,8.45650552971831,0.7365533989008364,0.48661055793212105,1.2323267661765802,0,,0.0,none,P364,1
E0021915,N0022162,N0022163,lateral,78.0,auto_block,provisional,s5c_flows,5.7381,8.802,0.000593,3.6221,held,0.241148,0.0711,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.3665135138936,375.9765135138936,2.026919103293892,1.7194093376688784,1.776919103293892,1.4694093376688784,0.23571994046495126,0.07896006299279143,5.515019210660689,0,,0.0,none,P364,1
E0021916,N0022163,N0022164,lateral,46.09772228646444,auto_block,provisional,s5c_flows,5.7381,8.802,0.001243,3.6221,held,0.241798,0.1491,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.9765135138936,375.7460249024613,1.7194093376688784,1.9191972655074778,1.4694093376688784,1.6691972655074778,0.23592588804121456,0.07905747173789071,3.256511516476133,0,,0.0,none,P364,1
E0021917,N0022164,N0022165,lateral,40.00000000003613,auto_block,provisional,s5c_flows,5.7381,8.802,0.001627,3.6221,held,0.242182,0.1952,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.7460249024613,375.5460249024611,1.9191972655074778,1.985927001835762,1.6691972655074778,1.735927001835762,0.2360473713829972,0.07911495408095784,2.8242918476968466,0,,0.0,none,P364,1
E0021918,N0022165,N0022166,lateral,39.999999999968935,auto_block,provisional,s5c_flows,6.8179,10.258,0.00196,3.6221,held,0.287782,0.2352,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.5460249024611,375.3460249024613,1.985927001835762,2.19154223621058,1.735927001835762,1.94154223621058,0.24959499291250714,0.08563423292096309,2.6709937522658627,0,,0.0,none,P364,1
E0021919,N0022166,N0021896,lateral,17.015462685074166,auto_block,provisional,s5c_flows,6.8179,10.258,0.002293,3.6221,held,0.288116,0.2752,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.3460249024613,375.26094758903594,2.19154223621058,2.1571737488546887,1.94154223621058,1.9071737488546887,0.2496884009747401,0.0856799332776774,1.1357798105324315,0,,0.0,none,P364,1
E0021920,N0022167,N0022168,lateral,14.317821063276353,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.85966796875,375.7880788634336,1.5500000000000114,1.7014841248476387,1.3000000000000114,1.4514841248476387,0.13489621704043256,0.037230723305707175,1.7689921651626526,0,,0.0,none,P364,1
E0021921,N0022168,N0021896,lateral,22.80350850198276,auto_block,provisional,s5c_flows,4.6583,7.346,0.000119,3.6221,held,0.195407,0.0143,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.7880788634336,375.67406132092367,1.7014841248476387,1.7440600169669551,1.4514841248476387,1.4940600169669551,0.22011948435783604,0.07172586801769545,1.7266007874850642,0,,0.0,none,P364,1
E0021922,N0022169,N0021900,lateral,31.400636936215164,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.72587890625,375.56887572156893,1.5500000000000114,1.7164941514779457,1.3000000000000114,1.4664941514779457,0.0,0.0,0.0,0,,0.0,none,P364,1
E0021923,N0022170,N0022171,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.6542095710677,375.5751526295635,1.5501361320572755,1.6447570384052597,1.3001361320572755,1.3947570384052597,0.0,0.0,0.0,0,,0.0,none,P364,1
E0021924,N0022171,N0021900,lateral,22.360679774997898,auto_block,provisional,s5c_flows,0.0,0.0,0.000132,3.6221,held,0.000132,0.0158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.5751526295635,375.4633492306885,1.6447570384052597,1.8220206423583818,1.3947570384052597,1.5720206423583818,0.012644052724088051,0.0036577662390578636,29.47456835101455,0,,0.0,none,P364,1
E0021925,N0022172,N0022173,main,16.97056274847714,auto_block,provisional,s5c_flows,79.2533,121.772,0.014579,3.6013,merrimack,3.318035,1.7494,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.2800483575704,372.19519554382805,5.925762189304578,5.821192395625076,5.675762189304578,5.571192395625076,0.5306266464041915,0.2760471079826693,0.5330352600859977,0,,0.0,none,P364,1
E0021926,N0022173,N0022174,main,23.40939982143925,auto_block,provisional,s5c_flows,79.2533,121.772,0.01472,3.6013,merrimack,3.318176,1.7664,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.19519554382805,372.0781485447209,5.821192395625076,5.75244837910725,5.571192395625076,5.50244837910725,0.5306332086504468,0.2760530547006208,0.7352662014556817,0,,0.0,none,P364,1
E0021927,N0022174,N0022175,main,4.620037429917364,auto_block,provisional,s5c_flows,79.2533,121.772,0.014915,3.6013,merrimack,3.318371,1.7898,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,372.0781485447209,372.03656820785164,5.75244837910725,5.691703276523356,5.50244837910725,5.441703276523356,0.6544313689862916,0.23784435208192506,0.11766034985644001,0,,0.0,none,P364,1
E0021928,N0022175,N0022176,main,10.000000000097415,auto_block,provisional,s5c_flows,79.2533,121.772,0.014954,3.6013,merrimack,3.31841,1.7944,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.03656820785164,371.9865682078512,5.691703276523356,7.092533354648822,5.441703276523356,6.842533354648822,0.5306440987081206,0.2760629234879248,0.3140837089756553,0,,0.0,none,P364,1
E0021929,N0022176,N0021886,main,14.669216757279257,auto_block,provisional,s5c_flows,79.2533,121.772,0.015037,3.6013,merrimack,3.318493,1.8044,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.9865682078512,371.91322212406476,7.092533354648822,6.8442546825758654,6.842533354648822,6.5942546825758654,0.5306479612773735,0.27606642388506597,0.460732847001101,0,,0.0,none,P364,1
E0021930,N0022177,N0022178,lateral,25.942243542145693,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.5938293457031,373.4641181279924,1.5500000000000114,1.6887444208357465,1.3000000000000114,1.4387444208357465,0.0,0.0,0.0,0,,0.0,none,P355,1
E0021931,N0022178,N0021911,lateral,15.264337522473747,auto_block,provisional,s5c_flows,0.0,0.0,0.000216,3.6221,held,0.000216,0.0259,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.4641181279924,373.38779644038,1.6887444208357465,1.7888393018075135,1.4387444208357465,1.5388393018075135,0.016159584699658967,0.004313505293501135,15.74332695443166,0,,0.0,none,P355,1
E0021932,N0022179,N0021911,lateral,28.792360097775937,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.47536010742186,373.331398306933,1.5500000000000114,1.8452374352544894,1.3000000000000114,1.5952374352544894,0.0,0.0,0.0,0,,0.0,none,P355,1
E0021933,N0022180,N0022181,lateral,75.73270385921093,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.298876953125,347.9202134338289,1.5500000000000114,1.6827528747648444,1.3000000000000114,1.4327528747648444,0.0,0.0,0.0,0,,0.0,none,P368,1
E0021934,N0022181,N0022182,lateral,45.26342111825688,draft,provisional,s5c_flows,5.8023,7.824,0.000631,3.6221,held,0.24388,0.0757,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.9202134338289,347.6938963282376,1.6827528747648444,2.7275819432467756,1.4327528747648444,2.4775819432467756,0.23658292633392045,0.07936856953154667,3.188693130400197,0,,0.0,none,P368,1
E0021935,N0022182,N0021926,lateral,26.518175862213816,draft,provisional,s5c_flows,11.2012,15.104,0.001008,3.6221,held,0.470593,0.121,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.6938963282376,347.56130544892653,2.7275819432467756,2.4331403518547177,2.4775819432467756,2.1831403518547177,0.29213293528947054,0.10752338770411193,1.5129057504783634,0,,0.0,none,P368,1
E0021936,N0022183,N0022184,lateral,60.000000000008406,draft,drafted,s5c_flows,13.5209,18.472,0.005202,3.6221,held,0.572033,0.6242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.0792099216299,370.77920992162984,3.6315139553232143,5.0448867580576575,3.3815139553232143,4.7948867580576575,0.3107408680034234,0.11778901526357524,3.2181154877546496,0,,0.0,none,P345,1
E0021937,N0022184,N0022185,lateral,59.99999999997143,draft,drafted,s5c_flows,13.5209,18.472,0.005702,3.6221,held,0.572533,0.6842,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.77920992162984,370.47920992163,5.0448867580576575,7.291572549073123,4.7948867580576575,7.041572549073123,0.3108264759724309,0.11783723395246773,3.217229152925248,0,,0.0,none,P345,1
E0021938,N0022185,N0021901,lateral,14.075734266801739,draft,drafted,s5c_flows,15.1642,20.928,0.006202,3.6221,held,0.641926,0.7442,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.47920992163,370.408831250296,7.291572549073123,7.5889409665009,7.041572549073123,7.3389409665009,0.322219090189758,0.12433599923117225,0.7280622975355269,0,,0.0,none,P345,1
E0021939,N0022186,N0022187,lateral,60.000000000139295,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,371.70739260814,371.40739260813933,1.557805145766224,3.9102648625637926,1.307805145766224,3.6602648625637926,0.13489621704043256,0.037230723305707175,7.413106326788918,0,,0.0,none,P345,1
E0021940,N0022187,N0022188,lateral,59.9999999998219,draft,drafted,s5c_flows,11.6924,19.368,0.0005,3.6221,held,0.490677,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.40739260813933,371.10739260814023,3.9102648625637926,6.6394945988910195,3.6602648625637926,6.3894945988910195,0.2960309521526479,0.10963854792138147,3.378025144753726,0,,0.0,none,P345,1
E0021941,N0022188,N0021901,lateral,5.590939402389687,draft,drafted,s5c_flows,11.6924,19.368,0.001,3.6221,held,0.491177,0.12,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,371.10739260814023,371.0654605626223,6.6394945988910195,6.932311654174555,6.3894945988910195,6.682311654174555,0.34089386133594124,0.0996486315447275,0.2733470265729805,0,,0.0,none,P345,1
E0021942,N0022189,N0022190,main,59.99956355461105,draft,drafted,s5c_flows,103.9165,150.448,0.017981,3.4852,merrimack,4.209756,2.1578,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.9360217727287,343.63602395495565,6.8913402878181955,7.064568086059978,6.6413402878181955,6.814568086059978,0.5683459503814386,0.311803770186835,1.7594789322226205,0,,0.0,none,P368,1
E0021943,N0022190,N0022191,main,59.99999999978418,draft,drafted,s5c_flows,111.973,162.272,0.018481,3.4538,merrimack,4.494613,2.2178,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.63602395495565,343.3360239549567,7.064568086059978,7.37970480480891,6.814568086059978,7.12970480480891,0.5790514153977406,0.3225682995665542,1.7269623618992795,0,,0.0,none,P368,1
E0021944,N0022191,N0021928,main,14.968886874860894,draft,drafted,s5c_flows,120.8837,175.728,0.018981,3.422,merrimack,4.806752,2.2778,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.3360239549567,343.2611795205824,7.37970480480891,7.422597334886348,7.12970480480891,7.172597334886348,0.5901720418438597,0.33406665396160184,0.42272664617405387,0,,0.0,none,P368,1
E0021945,N0022192,N0021927,main,33.72785194809128,draft,drafted,s5c_flows,70.4752,98.872,0.006645,3.6221,held,2.961145,0.7974,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,342.60655191373365,342.4210487280192,6.001266689781971,6.631349953621452,5.751266689781971,6.381349953621452,0.5310459395308709,0.25440397458174946,1.0585352866046034,0,,0.0,none,P368,1
E0021946,N0022193,N0022194,sub main,63.78448898377881,draft,drafted,s5c_flows,699.0009,903.04,0.135851,2.7673,merrimack,22.524508,16.3021,0.0,0.0,,250,PVC-U,0.4,0.375,cover_min,minimum,velocity,1.0,345.99456468224577,345.7394267263106,1.600375503301109,3.223189240486249,1.3003755033011088,2.9231892404862494,0.8046018149085612,0.6139475910459398,1.321243373676862,0,,0.0,none,P386,1
E0021947,N0022194,N0022195,sub main,44.68630246719028,draft,drafted,s5c_flows,706.9152,913.952,0.136382,2.7636,merrimack,22.747708,16.3659,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,345.7394267263106,345.5606815164419,3.223189240486249,4.087755983558111,2.9231892404862494,3.787755983558111,0.8062767280404839,0.6180081419931116,0.9237172324154058,0,,0.0,none,P368,1
E0021948,N0022195,N0022196,sub main,44.137811803688685,draft,drafted,s5c_flows,718.1274,931.952,0.136755,2.7583,merrimack,23.063016,16.4106,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,345.5606815164419,345.3841302692271,4.087755983558111,4.860925883116636,3.787755983558111,4.560925883116636,0.8085968130989036,0.6237599980430115,0.90976143463747,0,,0.0,none,P368,1
E0021949,N0022196,N0021927,sub main,88.58861575156031,draft,drafted,s5c_flows,722.5118,937.864,0.137122,2.7563,merrimack,23.186373,16.4547,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,345.3841302692271,345.02977580622087,4.860925883116636,4.022622875419756,4.560925883116636,3.7226228754197566,0.80948984762395,0.626015660969051,1.8239597859398626,0,,0.0,none,P368,1
E0021950,N0022197,N0022198,lateral,54.99999999998524,draft,drafted,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,1.528,0.0,W11a-XG02386,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,346.7125923425764,346.3550923425765,1.7994926183611142,1.8209635656266414,1.5494926183611142,1.5709635656266414,0.1885632855951509,0.04833134419231186,4.861321034862121,0,,0.0,none,P368,1
E0021951,N0022198,N0022199,lateral,19.30611542834971,draft,drafted,s5c_flows,2.9664,4.0,0.000458,3.6221,held,0.124819,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.3550923425765,346.25856176543476,1.8209635656266414,2.194013918158987,1.5709635656266414,1.944013918158987,0.18993231870446023,0.05853452541122503,1.6941223729973818,0,,0.0,none,P368,1
E0021952,N0022199,N0022200,lateral,50.00000000005978,draft,drafted,s5c_flows,2.9664,4.0,0.000619,3.6221,held,0.12498,0.0743,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.25856176543476,346.0085617654345,2.194013918158987,3.8719313986280213,1.944013918158987,3.6219313986280213,0.1900135009584941,0.05856857609015728,4.385653277955024,0,,0.0,none,P368,1
E0021953,N0022200,N0021928,lateral,50.691846105465174,draft,drafted,s5c_flows,42.9232,61.0,0.001036,3.6221,held,1.800486,0.1243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.0085617654345,345.75510253490717,3.8719313986280213,4.9286743205615835,3.6219313986280213,4.6786743205615835,0.44267338984579047,0.2036950795698918,1.908549556258779,0,,0.0,none,P368,1
E0021954,N0022201,N0022202,sub main,81.5634271048059,draft,drafted,s5c_flows,2992.3657,3649.064,0.486577,2.3209,merrimack,80.866766,58.3892,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,335.0816850913929,334.9185582371833,11.000254605872726,11.510854604613598,10.450254605872725,10.960854604613598,0.8509180482029124,0.4874385122559163,1.597557431785253,0,,0.0,none,P389,1
E0021955,N0022202,N0022203,sub main,79.9999999999948,draft,drafted,s5c_flows,2995.6061,3654.498,0.487257,2.3206,merrimack,80.94395,58.4708,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,334.9185582371833,334.7585582371833,11.510854604613598,11.803819692504192,10.960854604613598,11.253819692504191,0.8511183911237891,0.48771185813449924,1.5665662347781684,0,,0.0,none,P389,1
E0021956,N0022203,N0022204,sub main,80.00000000005241,draft,drafted,s5c_flows,2995.6061,3654.498,0.487923,2.3206,merrimack,80.944617,58.5508,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,334.7585582371833,334.5985582371832,11.803819692504192,12.288313100707398,11.253819692504191,11.738313100707398,0.851120121573691,0.487714220107646,1.56656304972431,0,,0.0,none,P389,1
E0021957,N0022204,N0021933,sub main,7.912733063527003,draft,drafted,s5c_flows,2996.6858,3655.954,0.48859,2.3205,merrimack,80.970775,58.6308,0.0,0.0,,500,GRP,0.55,0.155,table11,minimum,velocity,1.0,334.5985582371832,334.5550382053338,12.288313100707398,12.371322878650574,11.738313100707398,11.821322878650573,1.2406905488592548,0.3667573231810085,0.10629474409502992,0,,0.0,none,P389,1
E0021958,N0022205,N0022206,sub main,79.99999999984762,draft,provisional,s5c_flows,223.5858,286.182,0.031258,3.1766,merrimack,8.251671,3.751,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.97421841057405,340.5742184105748,5.9427432593478215,6.57095370856581,5.6927432593478215,6.32095370856581,0.6841691155469649,0.44759444346217947,1.9488358989499968,0,,0.0,none,P389,1
E0021959,N0022206,N0021933,sub main,80.18023436480685,draft,provisional,s5c_flows,227.6141,292.094,0.031925,3.1697,merrimack,8.382379,3.831,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.5742184105748,340.17331723875077,6.57095370856581,6.753043845233606,6.32095370856581,6.503043845233606,0.6869913039438429,0.4515861434995222,1.9452025545911198,0,,0.0,none,P389,1
E0021960,N0022207,N0022208,trunk main,4.876903995308057,main_pipe,drafted,s5c_flows,12362.8194,16239.544,3.072127,1.9548,merrimack,282.779191,368.6552,0.0,0.0,,1000,GRP,0.85,0.075,table11,minimum,velocity,1.0,375.29789273072345,375.2564390467633,10.403797943104678,10.215973062611681,9.353797943104677,9.16597306261168,1.9336075929204473,0.24151986811671805,0.04203631261727176,0,,0.0,none,P354,1
E0021961,N0022208,N0022209,trunk main,56.5161795125457,main_pipe,drafted,s5c_flows,12362.8194,16239.544,3.072167,1.9548,merrimack,282.779232,368.6601,54.989,0.0,W11a-XG02387,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,375.2564390467633,375.1999228672508,10.215973062611681,7.964719466733584,9.16597306261168,6.914719466733584,0.8828262696198673,0.42735583444001457,1.0669554788108873,0,,0.0,none,P354,1
E0021962,N0022209,N0022210,trunk main,18.606916492280856,main_pipe,drafted,s5c_flows,12362.8194,16239.544,3.072638,1.9548,merrimack,282.779703,368.7166,18.607,0.0,W11a-XG02388,1000,GRP,0.25,0.075,table11,minimum,velocity,1.0,375.1999228672508,375.1534055760201,7.964719466733584,7.280371279448673,6.914719466733584,6.230371279448673,1.2395560249402169,0.33222702254431435,0.25018254006413654,0,,0.0,none,P354,1
E0021963,N0022210,N0022211,trunk main,49.99999999991684,main_pipe,drafted,s5c_flows,12362.8194,16239.544,3.072793,1.9548,merrimack,282.779858,368.7352,50.0,0.0,W11a-XG02389,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,375.1534055760201,375.1034055760202,7.280371279448673,7.3473085353079455,6.230371279448673,6.297308535307946,0.8828267685602716,0.4273563681611098,0.9439375458573384,0,,0.0,none,P354,1
E0021964,N0022211,N0022212,trunk main,49.99999999991684,main_pipe,drafted,s5c_flows,12362.8194,16239.544,3.07321,1.9548,merrimack,282.780274,368.7852,50.0,0.0,W11a-XG02390,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,375.1034055760202,375.0534055760203,7.3473085353079455,7.936462588042218,6.297308535307946,6.886462588042218,0.882827100123941,0.42735672283821247,0.9439371913423985,0,,0.0,none,P354,1
E0021965,N0022212,N0021935,trunk main,12.92667577422974,main_pipe,drafted,s5c_flows,12362.8194,16239.544,3.073627,1.9548,merrimack,282.780691,368.8352,12.927,0.0,W11a-XG02391,1000,GRP,0.35,0.075,table11,minimum,velocity,1.0,375.0534055760203,375.0081622108105,7.936462588042218,7.815171529423878,6.886462588042218,6.765171529423879,1.4018467483835229,0.30386821859622837,0.15368626883473008,0,,0.0,none,P354,1
E0021966,N0022213,N0022214,trunk main,34.99999999997101,main_pipe,drafted,s5c_flows,3024.7332,4011.486,0.831324,2.3178,merrimack,81.97526,99.7589,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,371.71152352791995,371.64152352792,10.102105622470674,9.98759634512686,9.552105622470673,9.43759634512686,0.8537766877763968,0.49135997913900253,0.6832387692056832,0,,0.0,none,P397,1
E0021967,N0022214,N0022215,trunk main,29.99968108313904,main_pipe,drafted,s5c_flows,3024.7332,4011.486,0.831616,2.3178,merrimack,81.975551,99.7939,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,371.64152352792,371.58152416575376,9.98759634512686,11.019000736589987,9.43759634512686,10.469000736589987,0.8537774329948086,0.4913610074197118,0.5856264939741319,0,,0.0,none,P397,1
E0021968,N0022215,N0022216,trunk main,60.000000000011546,main_pipe,drafted,s5c_flows,3024.7332,4011.486,0.831866,2.3178,merrimack,81.975801,99.8239,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,371.58152416575376,371.46152416575376,11.019000736589987,11.055168949480617,10.469000736589987,10.505168949480616,0.8537780732146341,0.49136189082189974,1.1712645608653376,0,,0.0,none,P397,1
E0021969,N0022216,N0022217,trunk main,59.999486030180975,main_pipe,drafted,s5c_flows,3024.7332,4011.486,0.832366,2.3178,merrimack,81.976301,99.8839,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,371.46152416575376,371.34152519369337,11.055168949480617,11.275235060212879,10.505168949480616,10.725235060212878,0.8537793536482482,0.4913636576249366,1.1712527710623697,0,,0.0,none,P397,1
E0021970,N0022217,N0021937,trunk main,3.0253938232144897,main_pipe,drafted,s5c_flows,3024.7332,4011.486,0.832866,2.3178,merrimack,81.976801,99.9439,0.0,0.0,,500,GRP,1.35,0.155,table11,minimum,velocity,1.0,371.34152519369337,371.30068237707997,11.275235060212879,11.32691161706066,10.725235060212878,10.776911617060659,1.7263613034106688,0.2909840734905651,0.029207808520319588,0,,0.0,none,P397,1
E0021971,N0022218,N0022219,sub main,70.00000000018728,draft,drafted,s5c_flows,7275.8565,9445.906,0.93099,2.0843,merrimack,176.451663,111.7189,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,372.8103951638489,372.74039516384875,7.764250832244841,8.98912754122938,6.914250832244841,8.13912754122938,0.7890068567471112,0.45668053738357783,1.478652126649037,0,,0.0,none,P397,1
E0021972,N0022219,N0022220,sub main,5.746231609276723,draft,drafted,s5c_flows,7275.8565,9445.906,0.931574,2.0843,merrimack,176.452247,111.7889,0.0,0.0,,800,GRP,0.7,0.085,table11,minimum,velocity,1.0,372.74039516384875,372.7001715425838,8.98912754122938,9.988945889056822,8.13912754122938,9.138945889056822,1.614763601168384,0.2696074969668374,0.05930931732173222,0,,0.0,none,P397,1
E0021973,N0022220,N0022221,sub main,9.253768390606306,draft,drafted,s5c_flows,7275.8565,9445.906,0.931622,2.0843,merrimack,176.452294,111.7946,0.0,0.0,,800,GRP,0.45,0.085,table11,minimum,velocity,1.0,372.7001715425838,372.65852958482606,9.988945889056822,10.046609575330194,9.138945889056822,9.196609575330195,1.375624275574072,0.30245712936659697,0.11211598683979979,0,,0.0,none,P397,1
E0021974,N0022221,N0021937,sub main,28.0016671006104,draft,drafted,s5c_flows,7275.8565,9445.906,0.931699,2.0843,merrimack,176.452372,111.8039,0.0,0.0,,800,GRP,0.15,0.085,table11,minimum,velocity,1.0,372.65852958482606,372.6165270841751,10.046609575330194,10.011066909965507,9.196609575330195,9.161066909965507,0.9184566412077138,0.40694583451575295,0.5081289967735065,0,,0.0,none,P397,1
E0021975,N0022222,N0022223,main,45.00000000005882,draft,drafted,s5c_flows,59.278,65.756,0.012915,3.6221,held,2.497999,1.5497,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.9718689161304,378.7468689161301,4.310906962775846,4.553546122932403,4.060906962775846,4.303546122932403,0.4881785763165609,0.23937921223274333,1.5363230514127284,0,,0.0,none,P354,1
E0021976,N0022223,N0022224,main,60.0000000000934,draft,drafted,s5c_flows,61.7767,70.19,0.01329,3.6221,held,2.603127,1.5947,55.5,0.0,W11a-XG02392,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.7468689161301,378.44686891612963,4.553546122932403,3.175201396370369,4.303546122932403,2.925201396370369,0.49416943353220905,0.24434554144931814,2.023597438744415,0,,0.0,none,P354,1
E0021977,N0022224,N0021935,main,46.92017957406906,draft,drafted,s5c_flows,61.7767,70.19,0.01379,3.6221,held,2.603627,1.6547,46.92,0.0,W11a-XG02393,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.44686891612963,378.2122680182593,3.175201396370369,4.611065721975081,2.925201396370369,4.361065721975081,0.49419748248167084,0.24436894834878958,1.5823694385779363,0,,0.0,none,P354,1
E0021978,N0022225,N0022226,lateral,60.00000000007977,auto_road,derived,s5c_flows,7.795,12.912,0.0,3.6221,held,0.326785,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,382.47691921607293,382.1769192160725,1.554300266348946,1.5923373757243553,1.304300266348946,1.3423373757243553,0.26001905716319834,0.09079803143008966,3.8458719561223917,0,,0.0,none,P354,1
E0021979,N0022226,N0022227,lateral,57.921529257149984,auto_road,derived,s5c_flows,7.795,12.912,0.0005,3.6221,held,0.327285,0.06,12.194,0.0,W11a-XG02394,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,382.1769192160725,381.3660178064724,1.5923373757243553,1.5779214025119472,1.3423373757243553,1.3279214025119472,0.37098392041270634,0.07142350727887956,2.602158120164811,0,,0.0,none,P354,1
E0021980,N0022227,N0021935,lateral,3.043924352976914,auto_road,derived,s5c_flows,7.795,12.912,0.000983,3.6221,held,0.327767,0.1179,3.044,0.0,W11a-XG02395,200,PVC-U,3.05,0.5,cover_min,minimum,tractive,1.0,381.3573833459266,381.26454365316084,1.5865558630577539,1.5587900870735325,1.3365558630577539,1.3087900870735325,0.4842576990559423,0.059711277705155524,0.10476255235284257,0,,0.0,none,P354,1
E0021981,N0022228,N0022229,main,22.760916059902346,auto_road,derived,s5c_flows,61.44,79.666,0.006208,3.6221,held,2.581932,0.745,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.98675312704677,380.87294854674724,3.623232224515732,3.5456610723933863,3.373232224515732,3.2956610723933863,0.4929766421357562,0.24335149659311955,0.7695062373642994,0,,0.0,none,P354,1
E0021982,N0022229,N0022230,main,80.4699009793758,auto_road,derived,s5c_flows,63.5996,82.578,0.006398,3.6221,held,2.672657,0.7678,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.87294854674724,380.47059904185033,3.5456610723933863,3.5133181944777903,3.2956610723933863,3.2633181944777903,0.49803105938087283,0.24758179123183682,2.692934488845332,0,,0.0,none,P354,1
E0021983,N0022230,N0021946,main,50.55993443173623,auto_road,derived,s5c_flows,63.5996,82.578,0.007069,3.6221,held,2.673327,0.8482,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.47059904185033,380.21779936969165,3.5133181944777903,3.8557174760114776,3.2633181944777903,3.6057174760114776,0.49806789531877055,0.24761279534514263,1.6918688833034552,0,,0.0,none,P354,1
E0021984,N0022231,N0021947,lateral,47.59145312970076,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.6989318847656,381.4609746191171,1.5500000000000114,2.80349071291414,1.3000000000000114,2.55349071291414,0.17065230391004918,0.050665805354795285,4.647994004892565,0,,0.0,none,P354,1
E0021985,N0022232,N0022233,lateral,39.9999999999007,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.7860900878906,382.58609008789114,1.5500000000000114,2.0939331054682384,1.3000000000000114,1.8439331054682384,0.0,0.0,0.0,0,,0.0,none,P366,1
E0021986,N0022233,N0022234,lateral,39.99999999994039,auto_road,derived,s5c_flows,0.0,0.0,0.000333,3.6221,held,0.000333,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.58609008789114,382.38609008789143,2.0939331054682384,2.793749999999193,1.8439331054682384,2.543749999999193,0.01983430777179739,0.005022205756186143,33.61179398524881,0,,0.0,none,P366,1
E0021987,N0022234,N0021949,lateral,18.375390932211843,auto_road,derived,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.38609008789143,382.29421313323036,2.793749999999193,3.0390998550508925,2.543749999999193,2.7890998550508925,0.02707650925836869,0.006486735279580463,11.310782812308334,0,,0.0,none,P366,1
E0021988,N0022235,N0022236,lateral,15.119776008029481,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,383.1691329806582,383.09353410061806,1.550929275201156,1.941255938444442,1.300929275201156,1.691255938444442,0.0,0.0,0.0,0,,0.0,none,P366,1
E0021989,N0022236,N0022237,lateral,50.000000000008555,auto_road,derived,s5c_flows,0.0,0.0,0.000126,3.6221,held,0.000126,0.0151,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.09353410061806,382.843534100618,1.941255938444442,2.313356768522624,1.691255938444442,2.063356768522624,0.012345177563493329,0.0036030329109054404,67.50274178297575,0,,0.0,none,P366,1
E0021990,N0022237,N0022238,lateral,50.000000000008555,auto_road,derived,s5c_flows,0.0,0.0,0.000543,3.6221,held,0.000543,0.0651,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.843534100618,382.59353410061794,2.313356768522624,2.753176104460181,2.063356768522624,2.503176104460181,0.02474300757573738,0.006005192919149388,33.67954889003187,0,,0.0,none,P366,1
E0021991,N0022238,N0021949,lateral,6.700953940171826,auto_road,derived,s5c_flows,0.0,0.0,0.000959,3.6221,held,0.000959,0.1151,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,382.59353410061794,382.55332837697694,2.753176104460181,2.7799846113043145,2.503176104460181,2.5299846113043145,0.03358339924207676,0.0071591045099595185,3.3255289276852875,0,,0.0,none,P366,1
E0021992,N0022239,N0022240,lateral,32.91041278677665,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,382.21669995833,382.0521478943961,1.5503288502637247,2.3913030333382608,1.3003288502637247,2.1413030333382608,0.13489621704043256,0.037230723305707175,4.066139820772041,0,,0.0,none,P354,1
E0021993,N0022240,N0022241,lateral,7.089587213126076,auto_road,derived,s5c_flows,1.0798,1.456,0.000274,3.6221,held,0.045541,0.0329,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,382.0521478943961,382.00961037111733,2.3913030333382608,2.4658534960701672,2.1413030333382608,2.2158534960701672,0.14383760122053052,0.03580469836162539,0.8214805161014406,0,,0.0,none,P354,1
E0021994,N0022241,N0021947,lateral,88.05202544938149,auto_road,derived,s5c_flows,4.3191,5.824,0.000333,3.6221,held,0.181402,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.00961037111733,381.5693502438704,2.4658534960701672,2.695115088160833,2.2158534960701672,2.445115088160833,0.21482987702043327,0.06933759316868979,6.831143683753582,0,,0.0,none,P354,1
E0021995,N0022242,N0022243,lateral,49.99999999986885,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.84065255826977,379.59065255827045,1.5504607229802332,1.908523467120176,1.3004607229802332,1.658523467120176,0.17065230391004918,0.050665805354795285,4.883223456334919,0,,0.0,none,P370,1
E0021996,N0022243,N0022244,lateral,50.00000000022856,draft,provisional,s5c_flows,4.3191,5.824,0.000417,3.6221,held,0.181485,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.59065255827045,379.3406525582693,1.908523467120176,2.376724150715063,1.658523467120176,2.126724150715063,0.21486206040087194,0.06935202531364296,3.8784573311006048,0,,0.0,none,P370,1
E0021997,N0022244,N0021954,lateral,5.902959650746817,draft,provisional,s5c_flows,5.0607,6.824,0.000833,3.6221,held,0.212992,0.1,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,379.3406525582693,379.2993318407141,2.376724150715063,2.3697050245202718,2.126724150715063,2.1197050245202718,0.25422939972347147,0.0689702957255324,0.38698380656522163,0,,0.0,none,P370,1
E0021998,N0022245,N0022246,lateral,50.000000000121425,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.5774654481015,379.3274654481009,1.5505252745547295,2.21486243275848,1.3005252745547295,1.9648624327584798,0.214700651244523,0.06927965601494754,3.881373104855057,0,,0.0,none,P370,1
E0021999,N0022246,N0022247,lateral,49.999999999757414,draft,provisional,s5c_flows,9.718,13.104,0.000417,3.6221,held,0.407821,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.3274654481009,379.0774654481021,2.21486243275848,2.574328985491661,1.9648624327584798,2.324328985491661,0.2791253527060392,0.10059908771236306,2.9855164543470005,0,,0.0,none,P370,1
E0022000,N0022247,N0022248,lateral,19.752840636060718,draft,provisional,s5c_flows,10.7978,14.56,0.000833,3.6221,held,0.453505,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.0774654481021,378.9787012449218,2.574328985491661,2.730161059765692,2.324328985491661,2.480161059765692,0.28872144143666284,0.1056874614569295,1.1402478768561843,0,,0.0,none,P370,1
E0022001,N0022248,N0021954,lateral,90.30055740038586,draft,provisional,s5c_flows,12.9574,17.472,0.000998,3.6221,held,0.544204,0.1198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.9787012449218,378.5271984579199,2.730161059765692,3.1418384073144807,2.480161059765692,2.8918384073144807,0.3058888480606184,0.11507101852718224,4.9201182048591106,0,,0.0,none,P370,1
E0022002,N0022249,N0022250,main,43.903712821386875,draft,drafted,s5c_flows,131.6916,166.594,0.016533,3.3867,merrimack,5.1786,1.984,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.58743164923175,373.3679130851248,7.154999991393254,8.440680664875174,6.904999991393254,8.190680664875174,0.6026774978411781,0.3474054409803572,1.2141295297139914,0,,0.0,none,P370,1
E0022003,N0022250,N0022251,main,70.00000000009123,draft,drafted,s5c_flows,141.1544,174.492,0.016899,3.3584,merrimack,5.503627,2.0279,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.3679130851248,373.01791308512435,8.440680664875174,8.397492188313151,8.190680664875174,8.147492188313151,0.6130169615624098,0.3587814693004684,1.903155605506703,0,,0.0,none,P370,1
E0022004,N0022251,N0021950,main,71.16864536169805,draft,drafted,s5c_flows,148.0365,183.772,0.017482,3.3391,merrimack,5.738672,2.0979,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.01791308512435,372.6620698583159,8.397492188313151,8.953896938559126,8.147492188313151,8.703896938559126,0.6201820182714419,0.3668604313660637,1.912574138585362,0,,0.0,none,P370,1
E0022005,N0022252,N0021950,lateral,88.07050351217717,draft,provisional,s5c_flows,28.8443,37.532,0.00218,3.6221,held,1.211406,0.2616,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.2916358503867,377.8512833328258,2.969777723832067,3.764683464049199,2.719777723832067,3.514683464049199,0.3924287798106076,0.1681139559927431,3.7404028468843618,0,,0.0,none,P370,1
E0022006,N0022253,N0022254,main,25.67605585037839,auto_road,derived,s5c_flows,15.0398,20.28,0.007595,3.6221,held,0.638103,0.9114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.1162224079367,380.9878421286848,4.446216556907075,4.446361972877696,4.196216556907075,4.196361972877696,0.32161518640484976,0.12398741283824502,1.3305785369049359,0,,0.0,none,P366,1
E0022007,N0022254,N0022255,main,27.83467018740188,auto_road,derived,s5c_flows,16.523,22.28,0.007809,3.6221,held,0.700497,0.9371,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.9878421286848,380.8486687777478,4.446361972877696,4.6935675503772245,4.196361972877696,4.4435675503772245,0.3311624955504956,0.1295524921118199,1.4008566067207155,0,,0.0,none,P366,1
E0022008,N0022255,N0022256,main,48.87202503534474,auto_road,derived,s5c_flows,17.6028,23.736,0.008041,3.6221,held,0.745996,0.9649,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.8486687777478,380.60430865257104,4.6935675503772245,5.065002870866465,4.4435675503772245,4.815002870866465,0.33774382058350805,0.13345651846049272,2.411691053834347,0,,0.0,none,P366,1
E0022009,N0022256,N0022257,main,41.31034146732813,auto_road,derived,s5c_flows,18.6826,25.192,0.008448,3.6221,held,0.79167,1.0138,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.60430865257104,380.3977569452344,5.065002870866465,5.321511853593734,4.815002870866465,5.071511853593734,0.3440644452944798,0.137258534825573,2.0010951452215684,0,,0.0,none,P366,1
E0022010,N0022257,N0022258,main,39.92149890949984,auto_road,derived,s5c_flows,21.9219,29.56,0.008793,3.6221,held,0.927816,1.0551,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.3977569452344,380.1981494506869,5.321511853593734,5.423676721188087,5.071511853593734,5.173676721188087,0.3614573843302023,0.14799109661280424,1.8407655895349078,0,,0.0,none,P366,1
E0022011,N0022258,N0022259,main,8.519692242676733,auto_road,derived,s5c_flows,21.9219,29.56,0.009125,3.6221,held,0.928149,1.095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.1981494506869,380.1555509894735,5.423676721188087,5.467312780057739,5.173676721188087,5.217312780057739,0.3614975752596156,0.14801636184542516,0.392796191258829,0,,0.0,none,P366,1
E0022012,N0022259,N0022260,main,4.521087194117602,auto_road,derived,s5c_flows,21.9219,29.56,0.009196,3.6221,held,0.92822,1.1036,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,380.1555509894735,380.1148612047265,5.467312780057739,5.5217049573828945,5.217312780057739,5.2717049573828945,0.44391138512143574,0.12853116945691184,0.16974435835809962,0,,0.0,none,P366,1
E0022013,N0022260,N0022261,main,12.893118255791526,auto_road,derived,s5c_flows,21.9219,29.56,0.009234,3.6221,held,0.928258,1.1081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.1148612047265,380.0503956134475,5.5217049573828945,5.618275040849369,5.2717049573828945,5.368275040849369,0.3615107285685933,0.14802463088280143,0.594409203605197,0,,0.0,none,P366,1
E0022014,N0022261,N0021959,main,14.740978027265326,auto_road,derived,s5c_flows,21.9219,29.56,0.009341,3.6221,held,0.928365,1.121,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.0503956134475,379.9766907233112,5.618275040849369,5.687585399735667,5.368275040849369,5.437585399735667,0.36152363943880017,0.14803274773255942,0.6795764932618708,0,,0.0,none,P366,1
E0022015,N0022262,N0022263,main,79.9999999999774,draft,provisional,s5c_flows,136.4915,178.706,0.018421,3.3721,merrimack,5.34551,2.2105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.2510691467414,359.8510691467415,4.964323919664878,5.606725042711616,4.714323919664878,5.356725042711616,0.6080521299954458,0.35327828323179955,2.192794445671859,0,,0.0,none,P382,1
E0022016,N0022263,N0022264,main,79.99999999993221,draft,provisional,s5c_flows,145.1298,190.354,0.019087,3.3471,merrimack,5.641414,2.2905,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.8510691467415,359.4510691467419,5.606725042711616,6.371501654039378,5.356725042711616,6.121501654039378,0.6172475485233033,0.3635317362416828,2.1601273857175403,0,,0.0,none,P382,1
E0022017,N0022264,N0022265,main,79.9999999999774,draft,provisional,s5c_flows,153.768,202.002,0.019754,3.3238,merrimack,5.935198,2.3705,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.4510691467419,359.051069146742,6.371501654039378,7.031206243882991,6.121501654039378,6.781206243882991,0.6259862370392564,0.37352808028823026,2.1299722812425697,0,,0.0,none,P382,1
E0022018,N0022265,N0021987,main,22.86677737378506,draft,provisional,s5c_flows,157.0074,206.37,0.020421,3.3154,merrimack,6.045265,2.4505,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.051069146742,358.9367352598731,7.031206243882991,7.121553314345647,6.781206243882991,6.871553314345647,0.62916639235406,0.37722966390522783,0.6057427110875968,0,,0.0,none,P382,1
E0022019,N0022266,N0021969,lateral,57.81584574848272,draft,provisional,s5c_flows,8.9774,13.17,0.00019,3.6221,held,0.376547,0.0228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.56159057617214,369.2725113474297,2.0002075195309885,4.901621953351537,1.7502075195309885,4.651621953351537,0.27210360826362584,0.09694625313932034,3.541288685182754,0,,0.0,none,P382,1
E0022020,N0022267,N0021969,lateral,4.765493564267372,draft,provisional,s5c_flows,28.0121,40.966,0.003589,3.6221,held,1.177926,0.4307,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,369.80395255980096,369.7634458645047,4.065859451917788,4.4106874362765325,3.815859451917788,4.1606874362765325,0.4686027600202479,0.14587155265739465,0.16949301095528685,0,,0.0,none,P382,1
E0022021,N0022268,N0021999,lateral,79.55820191245729,draft,provisional,s5c_flows,50.7497,68.432,0.003657,3.6221,held,2.131215,0.4389,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.046406110099,364.6486151005367,2.318523089119765,2.596807262744562,2.068523089119765,2.346807262744562,0.46565005019874134,0.22127506016335746,2.847567677289756,0,,0.0,none,P382,1
E0022022,N0022269,N0021996,lateral,84.11692698036062,draft,provisional,s5c_flows,8.6382,11.648,0.0,3.6221,held,0.362138,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.28761596679686,365.8670313318951,1.5500000000000114,1.6484410802142975,1.3000000000000114,1.3984410802142975,0.2687277727698634,0.09521116709472685,5.216985087010822,0,,0.0,none,P382,1
E0022023,N0022270,N0022271,main,49.999999999984546,draft,provisional,s5c_flows,57.2284,77.168,0.011688,3.6221,held,2.41085,1.4026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.47328980224466,362.2232898022447,5.55756346923971,5.510352775880278,5.30756346923971,5.260352775880278,0.48306510955455617,0.23519165793227365,1.7250952653183933,0,,0.0,none,P382,1
E0022024,N0022271,N0022272,main,49.999999999984546,draft,provisional,s5c_flows,61.5475,82.992,0.012105,3.6221,held,2.592335,1.4526,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.2232898022447,361.9732898022448,5.510352775880278,5.5615307543958465,5.260352775880278,5.3115307543958465,0.4935630211518007,0.24383984394005948,1.688403096707634,0,,0.0,none,P382,1
