EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0022025,N0022272,N0021996,main,8.359913793692515,draft,provisional,s5c_flows,63.7071,85.904,0.012522,3.6221,held,2.683286,1.5026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.9732898022448,361.9314902332763,5.5615307543958465,5.583982178833082,5.3115307543958465,5.333982178833082,0.49861460119743045,0.24807324566985528,0.27943805942893424,0,,0.0,none,P382,1
E0022026,N0022273,N0022274,lateral,45.00000000013669,draft,provisional,s5c_flows,4.6583,7.346,0.0,3.6221,held,0.195288,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.94969482421874,363.72469482421803,1.5500000000000114,3.5667480468757162,1.3000000000000114,3.3167480468757162,0.22007568414583265,0.07170595792769338,3.4079185209088902,0,,0.0,none,P382,1
E0022027,N0022274,N0022275,lateral,25.000000000055575,draft,provisional,s5c_flows,6.8179,10.258,0.000375,3.6221,held,0.286197,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.72469482421803,363.59969482421775,3.5667480468757162,5.5186218261728754,3.3167480468757162,5.2686218261728754,0.24915067172942776,0.0854169877767946,1.6723481569420928,0,,0.0,none,P382,1
E0022028,N0022275,N0022000,lateral,88.52417429847381,draft,provisional,s5c_flows,14.413,16.222,0.000583,3.6221,held,0.604812,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.59969482421775,363.1570739527254,5.5186218261728754,6.093200705477727,5.2686218261728754,5.843200705477727,0.3162428487793085,0.12090661963862245,4.665411125246282,0,,0.0,none,P382,1
E0022029,N0022276,N0022277,lateral,79.99999999999608,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,365.7316049278018,365.33160492780183,1.5659414589169387,1.657469779229416,1.3159414589169387,1.407469779229416,0.2574568165029687,0.08951681879880405,5.178862037695916,0,,0.0,none,P382,1
E0022030,N0022277,N0022278,lateral,79.99999999999608,draft,provisional,s5c_flows,9.718,13.104,0.000667,3.6221,held,0.408071,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.33160492780183,364.93160492780186,1.657469779229416,1.7636770546200182,1.407469779229416,1.5136770546200182,0.27917990873589593,0.10062770125626194,4.775892861955911,0,,0.0,none,P382,1
E0022031,N0022278,N0022279,lateral,9.921957079313836,draft,provisional,s5c_flows,9.718,13.104,0.001333,3.6221,held,0.408738,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.93160492780186,364.8819951424053,1.7636770546200182,1.7816706290790876,1.5136770546200182,1.5316706290790876,0.2793253474946256,0.10070399852557635,0.5920191375581445,0,,0.0,none,P382,1
E0022032,N0022279,N0022280,lateral,83.80591459900343,draft,provisional,s5c_flows,14.0372,18.928,0.001416,3.6221,held,0.58989,0.1699,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.8819951424053,364.46296556941024,1.7816706290790876,2.515519538011631,1.5316706290790876,2.265519538011631,0.3137654944114744,0.11949818301056322,4.451621571507145,0,,0.0,none,P382,1
E0022033,N0022280,N0022281,lateral,60.00000000009753,draft,provisional,s5c_flows,18.3563,24.752,0.002114,3.6221,held,0.771657,0.2537,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.46296556941024,364.1629655694098,2.515519538011631,2.603758063402722,2.265519538011631,2.353758063402722,0.34132834414993,0.1356063390031091,2.9297303231353413,0,,0.0,none,P382,1
E0022034,N0022281,N0022282,lateral,59.9999999997339,draft,provisional,s5c_flows,24.835,33.488,0.002614,3.6221,held,1.04376,0.3137,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.1629655694098,363.86296556941113,2.603758063402722,2.5444135809794943,2.353758063402722,2.2944135809794943,0.37485783799428063,0.15653584428288464,2.667677979860788,0,,0.0,none,P382,1
E0022035,N0022282,N0022283,lateral,60.00000000024297,draft,provisional,s5c_flows,29.1541,39.312,0.003114,3.6221,held,1.225329,0.3737,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.86296556941113,363.5629655694099,2.5444135809794943,2.6071699286369494,2.2944135809794943,2.3571699286369494,0.39380590489199024,0.1690396922052823,2.53932200503271,0,,0.0,none,P382,1
E0022036,N0022283,N0021987,lateral,12.696404779987635,draft,provisional,s5c_flows,32.3934,43.68,0.003614,3.6221,held,1.36163,0.4337,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.5629655694099,363.49948354551,2.6071699286369494,2.5588050287087754,2.3571699286369494,2.3088050287087754,0.4067147206146241,0.17784938989774496,0.5202829787260927,0,,0.0,none,P382,1
E0022037,N0022284,N0022285,sub main,43.14248499028026,auto_road,derived,s5c_flows,424.1521,544.294,0.149781,2.9398,merrimack,14.581687,17.9738,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,375.0023385047307,374.7866260797793,9.184795284331813,9.555689594048829,8.934795284331813,9.305689594048829,0.7843098642957185,0.6336171195609961,0.9167823193838621,0,,0.0,none,P366,1
E0022038,N0022285,N0022286,sub main,57.337584703405575,auto_road,derived,s5c_flows,424.1521,544.294,0.150141,2.9398,merrimack,14.582046,18.0169,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,374.7866260797793,374.49993815626226,9.555689594048829,10.07006916795649,9.305689594048829,9.82006916795649,0.7843138075105536,0.6336277877693155,1.2184235475295615,0,,0.0,none,P366,1
E0022039,N0022286,N0022287,sub main,21.531145559103685,auto_road,derived,s5c_flows,424.1521,544.294,0.150619,2.9398,merrimack,14.582524,18.0742,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,374.49993815626226,374.39228242846673,10.07006916795649,10.391714153564521,9.82006916795649,10.141714153564521,0.7843190575326098,0.6336419923623102,0.4575337326546363,0,,0.0,none,P366,1
E0022040,N0022287,N0022288,sub main,27.331843271720484,auto_road,derived,s5c_flows,425.2319,545.75,0.150798,2.9389,merrimack,14.614993,18.0958,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,374.39228242846673,374.2556232121081,10.391714153564521,10.766105303516895,10.141714153564521,10.516105303516895,0.7846749388863185,0.6346072039223185,0.5805343061444931,0,,0.0,none,P366,1
E0022041,N0022288,N0022289,sub main,30.656941475496556,auto_road,derived,s5c_flows,426.3117,547.206,0.151026,2.938,merrimack,14.6475,18.1231,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,374.2556232121081,374.1023385047306,10.766105303516895,11.316850948394404,10.516105303516895,11.066850948394404,0.7850297837771907,0.6355742223574985,0.6508657826116674,0,,0.0,none,P366,1
E0022042,N0022289,N0022290,sub main,7.132898494219534,auto_road,derived,s5c_flows,426.3117,547.206,0.151281,2.938,merrimack,14.647756,18.1538,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,velocity,1.0,374.1023385047306,374.0595411137653,11.316850948394404,11.337584130375319,11.066850948394404,11.087584130375319,0.8439383405990112,0.5977721703379135,0.14086531663669372,0,,0.0,none,P366,1
E0022043,N0022290,N0022010,sub main,37.885532640665915,auto_road,derived,s5c_flows,426.3117,547.206,0.151341,2.938,merrimack,14.647815,18.1609,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,374.0595411137653,373.870113450562,11.337584130375319,11.179538649047402,11.087584130375319,10.929538649047402,0.7850332151886708,0.6355835963301286,0.8043297172583266,0,,0.0,none,P366,1
E0022044,N0022291,N0022292,lateral,55.00000000010525,draft,provisional,s5c_flows,53.4008,83.718,0.002403,3.6221,held,2.241104,0.2884,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.6375672432655,365.3350672432649,3.8502867606407563,4.389511614156959,3.6002867606407563,4.139511614156959,0.4889568382832826,0.22149868751191476,1.8747394348483164,0,,0.0,none,P382,1
E0022045,N0022292,N0022293,lateral,85.77966282390308,draft,provisional,s5c_flows,57.72,89.542,0.002862,3.6221,held,2.422631,0.3434,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.3350672432649,364.8632790977334,4.389511614156959,2.9954245155478247,4.139511614156959,2.7454245155478247,0.5004396036300374,0.23019127642203346,2.8568103657159085,0,,0.0,none,P382,1
E0022046,N0022293,N0022294,lateral,29.220337175833848,draft,provisional,s5c_flows,62.0391,95.366,0.003576,3.6221,held,2.604414,0.4292,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.8632790977334,364.70256724326634,2.9954245155478247,2.519203996968031,2.7454245155478247,2.269203996968031,0.5113035220835495,0.23860814907017996,0.9524785153301795,0,,0.0,none,P382,1
E0022047,N0022294,N0022295,lateral,20.00000000002535,draft,provisional,s5c_flows,64.1987,98.278,0.00382,3.6221,held,2.695192,0.4584,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.70256724326634,364.5925672432662,2.519203996968031,3.185386858296283,2.269203996968031,2.935386858296283,0.516514223963234,0.2427134815355158,0.6453517015970557,0,,0.0,none,P382,1
E0022048,N0022295,N0022296,lateral,25.000000000230333,draft,provisional,s5c_flows,67.438,102.646,0.003987,3.6724,merrimack,2.870404,0.4784,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.5925672432662,364.455067243265,3.185386858296283,5.882792864156897,2.935386858296283,5.632792864156897,0.526204339091786,0.25046888854514926,0.7918343421296384,0,,0.0,none,P382,1
E0022049,N0022296,N0022297,lateral,9.999999999995898,draft,provisional,s5c_flows,68.5178,104.102,0.004195,3.6653,merrimack,2.910915,0.5034,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.455067243265,364.400067243265,5.882792864156897,6.181262102438097,5.632792864156897,5.931262102438097,0.5283801374437782,0.2522322802884137,0.3154294699132825,0,,0.0,none,P382,1
E0022050,N0022297,N0021999,lateral,41.122283791942124,draft,provisional,s5c_flows,70.6773,107.014,0.004278,3.6516,merrimack,2.991376,0.5134,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.400067243265,364.17389468240935,6.181262102438097,3.0715276808718954,5.931262102438097,2.8215276808718954,0.5326336756294134,0.25570331184904593,1.2867594143807468,0,,0.0,none,P382,1
E0022051,N0022298,N0022299,lateral,50.00000000040785,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,371.62957248769266,371.3795724876906,1.5513967505885944,1.9412893287156407,1.3013967505885944,1.6912893287156407,0.17065230391004918,0.050665805354795285,4.883223456387561,0,,0.0,none,P400,1
E0022052,N0022299,N0022300,lateral,49.99999999995234,draft,provisional,s5c_flows,6.4787,8.736,0.000417,3.6221,held,0.27202,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.3795724876906,371.12957248769084,1.9412893287156407,2.1114248267622884,1.6912893287156407,1.8614248267622884,0.24509659786608656,0.08344556849289722,3.400019994515988,0,,0.0,none,P400,1
E0022053,N0022300,N0022035,lateral,16.046835339394782,draft,provisional,s5c_flows,8.6382,11.648,0.000833,3.6221,held,0.362971,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.12957248769084,371.04933831099385,2.1114248267622884,2.0911341011155287,1.8614248267622884,1.8411341011155287,0.26892551637706336,0.09531242538181486,0.9945030849418879,0,,0.0,none,P400,1
E0022054,N0022301,N0022035,lateral,40.80363884009731,draft,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,371.375987657522,371.1719694633215,1.5505870495092609,1.9685029487878865,1.3005870495092609,1.7185029487878865,0.11845872128933585,0.03156792542268341,5.740908224679418,0,,0.0,none,P400,1
E0022055,N0022302,N0022303,lateral,26.558319072848388,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.4453918457031,382.31260025033885,1.5500000000000114,2.7438572691924037,1.3000000000000114,2.4938572691924037,0.13489621704043256,0.037230723305707175,3.281327385789235,0,,0.0,none,P366,1
E0022056,N0022303,N0022304,lateral,39.30113376403696,auto_road,derived,s5c_flows,3.2393,4.368,0.000221,3.6221,held,0.136023,0.0266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.31260025033885,382.11609458151867,2.7438572691924037,2.8726749497313335,2.4938572691924037,2.6226749497313335,0.19541483752898442,0.0608513521530423,3.3519404378397244,0,,0.0,none,P366,1
E0022057,N0022304,N0022305,lateral,24.14054716316714,auto_road,derived,s5c_flows,3.2393,4.368,0.000549,3.6221,held,0.13635,0.0659,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.11609458151867,381.99539184570284,2.8726749497313335,3.606048583984659,2.6226749497313335,3.356048583984659,0.19557000570480032,0.06091743376335654,2.0572809785911703,0,,0.0,none,P366,1
E0022058,N0022305,N0022306,lateral,47.26048973829156,auto_road,derived,s5c_flows,3.2393,4.368,0.00075,3.6221,held,0.136552,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.99539184570284,381.7590893970114,3.606048583984659,3.885167194785481,3.356048583984659,3.635167194785481,0.19566572824650572,0.06095821320604153,4.025614684954889,0,,0.0,none,P366,1
E0022059,N0022306,N0022307,lateral,26.56474988643159,auto_road,derived,s5c_flows,6.4787,8.736,0.001144,3.6221,held,0.272747,0.1373,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.7590893970114,381.62626564757926,3.885167194785481,3.9368752215613654,3.635167194785481,3.6868752215613654,0.245308093534405,0.08354793533302515,1.80485619149957,0,,0.0,none,P366,1
E0022060,N0022307,N0022308,lateral,9.356377662373301,auto_road,derived,s5c_flows,10.1215,13.648,0.001365,3.6221,held,0.425683,0.1638,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.62626564757926,381.5794837592674,3.9368752215613654,3.9706871391700815,3.6868752215613654,3.7206871391700815,0.28296460387482775,0.10262147742638603,0.5510923471375352,0,,0.0,none,P366,1
E0022061,N0022308,N0022309,lateral,7.69671692320586,auto_road,derived,s5c_flows,16.4398,22.648,0.001443,3.6221,held,0.690642,0.1732,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,381.5794837592674,381.5371518161898,3.9706871391700815,4.05302762716957,3.7206871391700815,3.8030276271695698,0.34084982829336313,0.12578779032658965,0.37634936191417795,0,,0.0,none,P366,1
E0022062,N0022309,N0021959,lateral,13.94278610010707,auto_road,derived,s5c_flows,22.2695,28.082,0.001507,3.6221,held,0.935102,0.1809,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,381.5371518161898,381.4604664926392,4.05302762716957,4.2038096304076475,3.8030276271695698,3.9538096304076475,0.37463658286783186,0.14516426485791029,0.6202805037251238,0,,0.0,none,P366,1
E0022063,N0022310,N0022311,sub main,5.313290513953995,auto_road,derived,s5c_flows,88.0153,108.726,0.034361,3.5559,merrimack,3.656781,4.1233,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,380.72834546992874,380.6858391458171,6.293657703899385,6.362409145198512,6.043657703899385,6.112409145198512,0.6457769754244906,0.2572030388089033,0.1371291409716539,0,,0.0,none,P366,1
E0022064,N0022311,N0022312,sub main,12.918606933073857,auto_road,derived,s5c_flows,88.0153,108.726,0.034405,3.5559,merrimack,3.656826,4.1286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.6858391458171,380.6212461111517,6.362409145198512,6.55178855681703,6.112409145198512,6.30178855681703,0.5458019323820031,0.290045891470359,0.3944839744549252,0,,0.0,none,P366,1
E0022065,N0022312,N0022313,sub main,25.319766770179164,auto_road,derived,s5c_flows,88.0153,108.726,0.034512,3.5559,merrimack,3.656933,4.1415,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.6212461111517,380.4946472773008,6.55178855681703,6.882458435589797,6.30178855681703,6.632458435589797,0.5458065479071929,0.2900502258756803,0.7731605904223674,0,,0.0,none,P366,1
E0022066,N0022313,N0022314,sub main,8.18481646584807,auto_road,derived,s5c_flows,88.0153,108.726,0.034723,3.5559,merrimack,3.657144,4.1668,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.4946472773008,380.4537231949716,6.882458435589797,6.916455027684663,6.632458435589797,6.666455027684663,0.5458156492395421,0.29005877300864535,0.24992615721845432,0,,0.0,none,P366,1
E0022067,N0022314,N0022315,sub main,13.263519317107262,auto_road,derived,s5c_flows,88.0153,108.726,0.034792,3.5559,merrimack,3.657212,4.175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.4537231949716,380.38740559838607,6.916455027684663,6.968124186770183,6.666455027684663,6.718124186770183,0.545818582282478,0.2900615274918502,0.40500390140751263,0,,0.0,none,P366,1
E0022068,N0022315,N0022316,sub main,5.374017973214169,auto_road,derived,s5c_flows,88.0153,108.726,0.034902,3.5559,merrimack,3.657323,4.1883,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,380.38740559838607,380.34710046358697,6.968124186770183,6.971899780553656,6.718124186770183,6.721899780553656,0.6311061404279944,0.2614690415118478,0.141920606507639,0,,0.0,none,P366,1
E0022069,N0022316,N0022317,sub main,23.486111129193006,auto_road,derived,s5c_flows,88.0153,108.726,0.034947,3.5559,merrimack,3.657368,4.1936,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.34710046358697,380.229669907941,6.971899780553656,6.816136976824623,6.721899780553656,6.566136976824623,0.5458253108662047,0.29006784652107487,0.7171437045771235,0,,0.0,none,P366,1
E0022070,N0022317,N0022318,sub main,10.406764598361395,auto_road,derived,s5c_flows,88.0153,108.726,0.035143,3.5559,merrimack,3.657563,4.2171,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.229669907941,380.1776360849492,6.816136976824623,6.730628075207051,6.566136976824623,6.480628075207051,0.5458337212789018,0.29007574515228307,0.31776357868284166,0,,0.0,none,P366,1
E0022071,N0022318,N0022319,sub main,12.884305369026674,auto_road,derived,s5c_flows,88.0153,108.726,0.035229,3.5559,merrimack,3.65765,4.2275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.1776360849492,380.11321455810406,6.730628075207051,6.578069621583438,6.480628075207051,6.328069621583438,0.5458374735032681,0.29007926910130444,0.3934109203585589,0,,0.0,none,P366,1
E0022072,N0022319,N0022320,sub main,6.361374882093312,auto_road,derived,s5c_flows,88.0153,108.726,0.035337,3.5559,merrimack,3.657758,4.2404,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,380.11321455810406,380.0718656213705,6.578069621583438,6.485080179410772,6.328069621583438,6.235080179410772,0.5996692597584041,0.2711907599345952,0.17680231723778855,0,,0.0,none,P366,1
E0022073,N0022320,N0022321,sub main,10.098036044086943,auto_road,derived,s5c_flows,88.0153,108.726,0.03539,3.5559,merrimack,3.657811,4.2468,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.0718656213705,380.02137544115004,6.485080179410772,6.359606004162458,6.235080179410772,6.109606004162458,0.5458444170899193,0.2900857903416554,0.3083307174451827,0,,0.0,none,P366,1
E0022074,N0022321,N0022322,sub main,19.83151154014192,auto_road,derived,s5c_flows,88.0153,108.726,0.035474,3.5559,merrimack,3.657895,4.2569,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.02137544115004,379.9222178834493,6.359606004162458,6.145744763035054,6.109606004162458,5.895744763035054,0.545848039735495,0.2900891926812318,0.6055260223996835,0,,0.0,none,P366,1
E0022075,N0022322,N0022323,sub main,24.574012650623214,auto_road,derived,s5c_flows,88.7569,109.726,0.035639,3.5523,merrimack,3.684875,4.2767,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.9222178834493,379.7993478201962,6.145744763035054,6.099608478631922,5.895744763035054,5.849608478631922,0.5470082322330596,0.29118034186598807,0.7487398788102441,0,,0.0,none,P366,1
E0022076,N0022323,N0022324,sub main,8.991617367873776,auto_road,derived,s5c_flows,88.7569,109.726,0.035844,3.5523,merrimack,3.68508,4.3013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.7993478201962,379.75438973335685,6.099608478631922,6.129765540080655,5.849608478631922,5.879765540080655,0.5470170220428463,0.29118862011826063,0.2739590971134803,0,,0.0,none,P366,1
E0022077,N0022324,N0022325,sub main,23.177250501241296,auto_road,derived,s5c_flows,88.7569,109.726,0.035919,3.5523,merrimack,3.685155,4.3103,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.75438973335685,379.63850348085066,6.129765540080655,6.164505552352466,5.879765540080655,5.914505552352466,0.5470202377308889,0.2911916487000812,0.7061667589418491,0,,0.0,none,P366,1
E0022078,N0022325,N0022326,sub main,52.38416394116424,auto_road,derived,s5c_flows,89.4985,110.726,0.036112,3.5488,merrimack,3.712136,4.3335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.63850348085066,379.3765826611448,6.164505552352466,6.180210551745802,5.914505552352466,5.930210551745802,0.5481737465207628,0.29227954174532067,1.5926873633783836,0,,0.0,none,P366,1
E0022079,N0022326,N0022327,sub main,25.083007877503796,auto_road,derived,s5c_flows,89.4985,110.726,0.036549,3.5488,merrimack,3.712573,4.3858,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.3765826611448,379.2511676217573,6.180210551745802,6.112968120430196,5.930210551745802,5.862968120430196,0.5481923750858437,0.29229713526560896,0.7625974936741243,0,,0.0,none,P366,1
E0022080,N0022327,N0022010,sub main,73.99244769315882,auto_road,derived,s5c_flows,89.4985,110.726,0.036758,3.5488,merrimack,3.712782,4.4109,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.2511676217573,378.8812053832915,6.112968120430196,6.168446716317874,5.862968120430196,5.918446716317874,0.5482012837898573,0.2923055492590956,2.249552304998567,0,,0.0,none,P366,1
E0022081,N0022328,N0022000,lateral,24.706006019354447,draft,drafted,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,367.98862319490286,367.6921511226706,1.550652928144018,1.558123535532502,1.300652928144018,1.308123535532502,0.30615933513724775,0.06095614589119361,1.344942713586213,0,,0.0,none,P382,1
E0022082,N0022329,N0022038,lateral,89.7959845647509,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.45396728515624,376.0049873623325,1.5500000000000114,2.6020683017300144,1.3000000000000114,2.3520683017300144,0.17065230391004918,0.050665805354795285,8.769877162248603,0,,0.0,none,P354,1
E0022083,N0022330,N0022331,lateral,49.99999999993765,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.0908187923086,375.8408187923089,1.6254898014414039,2.4559951725348697,1.3754898014414039,2.2059951725348697,0.0,0.0,0.0,0,,0.0,none,P354,1
E0022084,N0022331,N0022332,lateral,49.99999999993765,draft,provisional,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.8408187923089,375.59081879230916,2.4559951725348697,2.9971023502689604,2.2059951725348697,2.7471023502689604,0.021985998312083907,0.005448037260941702,37.90291082094184,0,,0.0,none,P354,1
E0022085,N0022332,N0022038,lateral,7.086150558006044,draft,provisional,s5c_flows,0.0,0.0,0.000833,3.6221,held,0.000833,0.1,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,375.59081879230916,375.54830188896113,2.9971023502689604,3.0587537751013656,2.7471023502689604,2.8087537751013656,0.031633058815329365,0.0067821237948142155,3.7335153071845304,0,,0.0,none,P354,1
E0022086,N0022333,N0022334,main,22.29389767576824,draft,drafted,s5c_flows,146.1096,198.082,0.018519,3.3444,merrimack,5.674199,2.2223,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.2719665467094,372.1493501094927,5.014929205243732,4.979739245976077,4.764929205243732,4.729739245976077,0.6400782178717442,0.355451067071494,0.5804993060039677,0,,0.0,none,P400,1
E0022087,N0022334,N0022335,main,89.52406901057077,draft,drafted,s5c_flows,146.1096,198.082,0.018705,3.3444,merrimack,5.674385,2.2446,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.1493501094927,371.65696772993454,4.979739245976077,5.102858930221714,4.729739245976077,4.852858930221714,0.6400840711457346,0.35545724408393164,2.3310497544050452,0,,0.0,none,P400,1
E0022088,N0022335,N0022336,main,49.99999999999338,draft,drafted,s5c_flows,147.1894,199.538,0.019451,3.3414,merrimack,5.711854,2.3341,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.65696772993454,371.38196772993456,5.102858930221714,5.2122705513154415,4.852858930221714,4.9622705513154415,0.6412599563908463,0.35670011708017946,1.29952498207343,0,,0.0,none,P400,1
E0022089,N0022336,N0022337,main,49.99999999999338,draft,drafted,s5c_flows,147.1894,199.538,0.019867,3.3414,merrimack,5.712271,2.3841,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.38196772993456,371.1069677299346,5.2122705513154415,5.257381635299794,4.9622705513154415,5.007381635299794,0.6412730069641294,0.356713932949426,1.2994985353871862,0,,0.0,none,P400,1
E0022090,N0022337,N0022338,main,8.534838967824717,draft,drafted,s5c_flows,147.1894,199.538,0.020284,3.3414,merrimack,5.712687,2.4341,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.1069677299346,371.06002611561155,5.257381635299794,5.271730476185326,5.007381635299794,5.021730476185326,0.6412860254523943,0.35672771533076675,0.22181571168662811,0,,0.0,none,P400,1
E0022091,N0022338,N0022019,main,79.21580295807941,draft,drafted,s5c_flows,147.1894,199.538,0.020355,3.3414,merrimack,5.712759,2.4426,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.06002611561155,370.6243391993421,5.271730476185326,5.400166415892272,5.021730476185326,5.150166415892272,0.6412882785723255,0.3567301007067961,2.0587673699165476,0,,0.0,none,P400,1
E0022092,N0022339,N0022340,main,7.023477661026489,auto_road,derived,s5c_flows,0.0,0.0,0.003104,3.6221,held,0.003104,0.3724,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,371.9976430911445,371.95550222517835,4.197577856121143,4.308505343181025,3.9475778561211428,4.058505343181025,0.05404835878592425,0.011416358179070635,2.1658004728830624,0,,0.0,none,P400,1
E0022093,N0022340,N0022341,main,11.39063360469427,auto_road,derived,s5c_flows,0.0,0.0,0.003162,3.6221,held,0.003162,0.3795,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.95550222517835,371.89854905715487,4.308505343181025,4.475138686985758,4.058505343181025,4.225138686985758,0.05123084794141939,0.011979470513101914,3.705655889761004,0,,0.0,none,P400,1
E0022094,N0022341,N0022342,main,8.83370042299426,auto_road,derived,s5c_flows,0.0,0.0,0.003257,3.6221,held,0.003257,0.3909,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.89854905715487,371.8543805550399,4.475138686985758,4.5905657340226185,4.225138686985758,4.3405657340226185,0.0518232447299163,0.012125294082330235,2.8409710960889782,0,,0.0,none,P400,1
E0022095,N0022342,N0022343,main,4.427666805848892,auto_road,derived,s5c_flows,0.0,0.0,0.003331,3.6221,held,0.003331,0.3997,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,371.8543805550399,371.8123177203843,4.5905657340226185,4.662963041334422,4.3405657340226185,4.412963041334422,0.06466858918411413,0.010615788034251866,1.1411173136010804,0,,0.0,none,P400,1
E0022096,N0022343,N0022344,main,24.329708909419725,auto_road,derived,s5c_flows,0.0,0.0,0.003368,3.6221,held,0.003368,0.4041,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.8123177203843,371.69066917583723,4.662963041334422,4.866490247990896,4.412963041334422,4.616490247990896,0.05250089951305785,0.012292731502609705,7.723584781427894,0,,0.0,none,P400,1
E0022097,N0022344,N0022345,main,42.33913829319685,auto_road,derived,s5c_flows,0.0,0.0,0.00357,3.6221,held,0.00357,0.4285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.69066917583723,371.47897348437124,4.866490247990896,5.015350246097512,4.616490247990896,4.765350246097512,0.05369658544707787,0.012589791839637238,13.141474434758779,0,,0.0,none,P400,1
E0022098,N0022345,N0022346,main,59.854379739472165,auto_road,derived,s5c_flows,0.0,0.0,0.003923,3.6221,held,0.003923,0.4708,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.47897348437124,371.17970158567385,5.015350246097512,5.191666822529271,4.765350246097512,4.941666822529271,0.05568123137835153,0.013087421657903525,17.915785462419187,0,,0.0,none,P400,1
E0022099,N0022346,N0022347,main,21.801294563120898,auto_road,derived,s5c_flows,0.0,0.0,0.004422,3.6221,held,0.004422,0.5306,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.17970158567385,371.07069511285823,5.191666822529271,5.284285355891768,4.941666822529271,5.034285355891768,0.058291189269698486,0.01375043464718742,6.233444778492984,0,,0.0,none,P400,1
E0022100,N0022347,N0022348,main,16.59450747653311,auto_road,derived,s5c_flows,0.0,0.0,0.004604,3.6221,held,0.004604,0.5524,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.07069511285823,370.9877225754756,5.284285355891768,5.282235920618177,5.034285355891768,5.032235920618177,0.05919355261473585,0.013981918802623922,4.672385967589882,0,,0.0,none,P400,1
E0022101,N0022348,N0022349,main,32.17976670859041,auto_road,derived,s5c_flows,0.0,0.0,0.004742,3.6221,held,0.004742,0.569,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.9877225754756,370.8268237419326,5.282235920618177,5.089374988536122,5.032235920618177,4.839374988536122,0.059861844338536634,0.014154099215097776,8.959454074118899,0,,0.0,none,P400,1
E0022102,N0022349,N0022350,main,41.11779708187371,auto_road,derived,s5c_flows,0.0,0.0,0.00501,3.6221,held,0.00501,0.6012,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.8268237419326,370.6212347565233,5.089374988536122,4.794994491523596,4.839374988536122,4.544994491523596,0.06112308865964519,0.01448076584064692,11.211747198300149,0,,0.0,none,P400,1
E0022103,N0022350,N0022351,main,28.54024885694628,auto_road,derived,s5c_flows,0.0,0.0,0.005353,3.6221,held,0.005353,0.6423,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.6212347565233,370.4785335122385,4.794994491523596,4.754254573698972,4.544994491523596,4.504254573698972,0.06267247049786559,0.014885119474328717,7.589788794086835,0,,0.0,none,P400,1
E0022104,N0022351,N0022352,main,69.99999999986458,auto_road,derived,s5c_flows,0.0,0.0,0.005591,3.6221,held,0.005591,0.6709,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.4785335122385,370.1285335122392,4.754254573698972,5.557776302213938,4.504254573698972,5.307776302213938,0.06370850638242516,0.01515737406289877,18.312572887225155,0,,0.0,none,P400,1
E0022105,N0022352,N0022353,main,70.00000000033387,auto_road,derived,s5c_flows,0.0,0.0,0.006174,3.6221,held,0.006174,0.7409,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.1285335122392,369.7785335122375,5.557776302213938,5.888733333465609,5.307776302213938,5.638733333465609,0.06612603357969929,0.015798467012109046,17.64307646346413,0,,0.0,none,P400,1
E0022106,N0022353,N0022354,main,4.253580937059256,auto_road,derived,s5c_flows,0.0,0.0,0.006757,3.6221,held,0.006757,0.8109,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,369.7785335122375,369.7381244933355,5.888733333465609,5.9312785828363985,5.638733333465609,5.6812785828363985,0.08473564341344636,0.014216912708329671,0.8366374852640175,0,,0.0,none,P400,1
E0022107,N0022354,N0022355,main,15.512690638692932,auto_road,derived,s5c_flows,0.0,0.0,0.006793,3.6221,held,0.006793,0.8151,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.7381244933355,369.660561040142,5.9312785828363985,6.0191874950142505,5.6812785828363985,5.7691874950142505,0.06852907310193629,0.016443717127631402,3.7727760244711432,0,,0.0,none,P400,1
E0022108,N0022355,N0022356,main,65.3272190544611,auto_road,derived,s5c_flows,0.0,0.0,0.006922,3.6221,held,0.006922,0.8306,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.660561040142,369.3339249448697,6.0191874950142505,6.539976422317807,5.7691874950142505,6.289976422317807,0.06901098235255543,0.01657407105224165,15.777010370302332,0,,0.0,none,P400,1
E0022109,N0022356,N0022357,main,37.608353658326614,auto_road,derived,s5c_flows,0.7416,1.0,0.007466,3.6221,held,0.038557,0.896,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.3339249448697,369.1458831765781,6.539976422317807,6.6130584738125435,6.289976422317807,6.3630584738125435,0.12764328186477375,0.03469161117277833,4.9106062234398395,0,,0.0,none,P400,1
E0022110,N0022357,N0022358,main,30.069527881338026,auto_road,derived,s5c_flows,0.7416,1.0,0.00778,3.6221,held,0.03887,0.9336,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.1458831765781,368.9955355371714,6.6130584738125435,6.815896347594219,6.3630584738125435,6.565896347594219,0.1280002838289357,0.03481510188181755,3.9152944277222663,0,,0.0,none,P400,1
E0022111,N0022358,N0022359,main,40.000000000159574,auto_road,derived,s5c_flows,0.7416,1.0,0.00803,3.6221,held,0.039121,0.9637,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.9955355371714,368.7955355371706,6.815896347594219,7.129116562438753,6.565896347594219,6.879116562438753,0.12828513465936156,0.034913745607105445,5.196756962055981,0,,0.0,none,P400,1
E0022112,N0022359,N0022360,main,39.999999999697145,auto_road,derived,s5c_flows,0.7416,1.0,0.008364,3.6221,held,0.039454,1.0037,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.7955355371706,368.5955355371721,7.129116562438753,7.355941513609139,6.879116562438753,7.105941513609139,0.12866109813311927,0.03504409216716728,5.18157140219534,0,,0.0,none,P400,1
E0022113,N0022360,N0022361,main,18.047919746630484,auto_road,derived,s5c_flows,0.7416,1.0,0.008697,3.6221,held,0.039787,1.0437,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.5955355371721,368.50529593843896,7.355941513609139,7.448134237342288,7.105941513609139,7.198134237342288,0.1290348709659121,0.0351738489914791,2.3311424283386555,0,,0.0,none,P400,1
E0022114,N0022361,N0022362,main,9.67797181788568,auto_road,derived,s5c_flows,0.7416,1.0,0.008848,3.6221,held,0.039938,1.0617,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.50529593843896,368.45690607934955,7.448134237342288,7.532077074947324,7.198134237342288,7.282077074947324,0.12920364596046216,0.0352324953974604,1.2484131473151634,0,,0.0,none,P400,1
E0022115,N0022362,N0022019,main,9.85076968538946,auto_road,derived,s5c_flows,0.7416,1.0,0.008928,3.6221,held,0.040018,1.0714,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.45690607934955,368.4076522309226,7.532077074947324,7.616853384311753,7.282077074947324,7.366853384311753,0.129292884167275,0.03526351807801523,1.2698262229503738,0,,0.0,none,P400,1
E0022116,N0022363,N0022046,lateral,62.10168231868209,draft,provisional,s5c_flows,88.5421,119.392,0.007776,3.5534,merrimack,3.649246,0.9332,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.3345370520749,362.0240286404815,2.032650447925107,1.7990609591278712,1.782650447925107,1.5490609591278712,0.5454746931932034,0.2897387049255389,1.8974813159262396,0,,0.0,none,P405,1
E0022117,N0022364,N0022365,lateral,69.99999999985933,draft,provisional,s5c_flows,18.3563,24.752,0.00142,3.6221,held,0.770962,0.1704,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.54017328175445,362.19017328175516,1.7342407807455515,1.9925354584792103,1.4842407807455515,1.7425354584792103,0.34123240726860704,0.13554858400687592,3.418979680162559,0,,0.0,none,P405,1
E0022118,N0022365,N0022366,lateral,70.00000000015885,draft,provisional,s5c_flows,28.0743,37.856,0.002003,3.6221,held,1.178951,0.2404,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.19017328175516,361.84017328175435,1.9925354584792103,1.5913757905112789,1.7425354584792103,1.3413757905112789,0.38917294053630375,0.16593598012855132,2.997810343806476,0,,0.0,none,P405,1
E0022119,N0022366,N0022045,lateral,3.1160922670935967,draft,provisional,s5c_flows,30.2339,40.768,0.002587,3.6221,held,1.270068,0.3104,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,361.84017328175435,361.7996640822821,1.5913757905112789,1.6057314255303936,1.3413757905112789,1.3557314255303936,0.5563252172677284,0.1365205738448591,0.09335343699373103,0,,0.0,none,P405,1
E0022120,N0022367,N0022045,lateral,82.17227962519823,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,361.7524959449941,361.34163454686814,1.5500248069590157,2.0637609609443643,1.3000248069590157,1.8137609609443643,0.23091654640710862,0.07670227810735178,5.930878557913265,0,,0.0,none,P405,1
E0022121,N0022368,N0022369,sub main,27.898280896026037,draft,provisional,s5c_flows,540.7237,734.026,0.119523,2.8547,merrimack,17.985119,14.3427,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,362.7341971764432,362.6226040528591,1.8366951575411576,1.816574413937758,1.5366951575411576,1.516574413937758,0.764438874290151,0.5322837143750132,0.6082518353071298,0,,0.0,none,P405,1
E0022122,N0022369,N0022370,sub main,3.999999999652803,draft,provisional,s5c_flows,542.8833,736.938,0.119755,2.8533,merrimack,18.048055,14.3706,0.0,0.0,,250,PVC-U,1.05,0.375,table11,minimum,velocity,1.0,362.6226040528591,362.5806040528628,1.816574413937758,1.8291249510434682,1.516574413937758,1.5291249510434681,1.0979747121524186,0.4036043142227509,0.060717852536138844,0,,0.0,none,P405,1
E0022123,N0022370,N0022371,sub main,9.565868815549063,draft,provisional,s5c_flows,543.9631,738.394,0.119788,2.8526,merrimack,18.079429,14.3746,0.0,0.0,,250,PVC-U,0.45,0.375,table11,minimum,velocity,1.0,362.5806040528628,362.5375576431928,1.8291249510434682,1.8644504134477984,1.5291249510434681,1.5644504134477983,0.8005916475131022,0.5152012035236155,0.19914165657493763,0,,0.0,none,P405,1
E0022124,N0022371,N0022372,sub main,13.160310209581583,draft,provisional,s5c_flows,546.1226,741.306,0.119868,2.8512,merrimack,18.142167,14.3842,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,362.5375576431928,362.47833624724973,1.8644504134477984,1.8876610672033962,1.5644504134477983,1.5876610672033962,0.8012704773992931,0.5162704259478483,0.2737384062931405,0,,0.0,none,P405,1
E0022125,N0022372,N0022373,sub main,8.377305329787077,draft,provisional,s5c_flows,546.1226,741.306,0.119978,2.8512,merrimack,18.142277,14.3973,0.0,0.0,,250,PVC-U,0.5,0.375,table11,minimum,velocity,1.0,362.47833624724973,362.4364497206008,1.8876610672033962,1.8968937852585555,1.5876610672033962,1.5968937852585554,0.8339510619721632,0.5002434940269778,0.16742200095802717,0,,0.0,none,P405,1
E0022126,N0022373,N0022374,sub main,18.657405427804612,draft,provisional,s5c_flows,549.362,745.674,0.120048,2.8492,merrimack,18.236278,14.4057,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,362.4364497206008,362.3618200988896,1.8968937852585555,1.8503075866572658,1.5968937852585554,1.5503075866572658,0.7669828294371466,0.5367998084103407,0.40542857701035334,0,,0.0,none,P405,1
E0022127,N0022374,N0022375,sub main,24.077865333369395,draft,provisional,s5c_flows,551.5215,748.586,0.120203,2.8478,merrimack,18.299017,14.4244,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,362.3618200988896,362.26550863755614,1.8503075866572658,1.8173465870532368,1.5503075866572658,1.5173465870532368,0.7676119940177212,0.5379272511224018,0.5227872397560429,0,,0.0,none,P405,1
E0022128,N0022375,N0022376,sub main,9.134171154307039,draft,provisional,s5c_flows,553.6811,751.498,0.120404,2.8465,merrimack,18.361771,14.4484,0.0,0.0,,250,PVC-U,0.45,0.375,table11,minimum,velocity,1.0,362.26550863755614,362.2244048673618,1.8173465870532368,1.816397134591341,1.5173465870532368,1.516397134591341,0.8036265565537845,0.5200097558799592,0.18943647974745415,0,,0.0,none,P405,1
E0022129,N0022376,N0022377,sub main,12.655856729895005,draft,provisional,s5c_flows,556.9204,755.866,0.12048,2.8445,merrimack,18.455623,14.4576,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,362.2244048673618,362.16745351207726,1.816397134591341,1.790035501594616,1.516397134591341,1.490035501594616,0.8046240382502713,0.5216063413397469,0.26214845129029296,0,,0.0,none,P405,1
E0022130,N0022377,N0022378,sub main,15.365586283251655,draft,provisional,s5c_flows,556.9204,755.866,0.120585,2.8445,merrimack,18.455729,14.4702,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,362.16745351207726,362.09830837380264,1.790035501594616,1.770130346900487,1.490035501594616,1.470130346900487,0.8046251616721474,0.5216081441019844,0.31827628182625567,0,,0.0,none,P405,1
E0022131,N0022378,N0022046,sub main,18.230650373451805,draft,provisional,s5c_flows,558.0002,757.322,0.120713,2.8438,merrimack,18.487101,14.4856,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,362.09830837380264,362.0162704471221,1.770130346900487,1.8068191524872645,1.470130346900487,1.5068191524872645,0.8049573385331349,0.5221416468083226,0.37746618155510625,0,,0.0,none,P405,1
E0022132,N0022379,N0022048,sub main,35.003189180608835,draft,drafted,s5c_flows,1282.9668,1767.316,0.127801,2.5713,merrimack,38.309344,15.3361,0.0,0.0,,315,HDPE,0.3,0.27,table11,capacity,velocity,1.0,357.55572267564156,357.45071310809976,7.826601543108438,7.769379665337738,7.461601543108438,7.404379665337737,0.8204504910339246,0.6404066730402915,0.7110562949487689,0,,0.0,none,P365,1
E0022133,N0022380,N0022381,sub main,62.59120407237833,draft,drafted,s5c_flows,1118.4723,1463.978,0.202392,2.6143,merrimack,34.045771,24.2871,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,369.9300193024216,369.74224569020447,7.996311263984637,7.715853675029905,7.631311263984637,7.350853675029905,0.8004196594565901,0.5917480328987563,1.3032997405984066,0,,0.0,none,P400,1
E0022134,N0022381,N0022382,sub main,65.79442591221951,draft,drafted,s5c_flows,1118.4723,1463.978,0.202914,2.6143,merrimack,34.046293,24.3497,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,369.74224569020447,369.5448624124678,7.715853675029905,7.633787489875942,7.350853675029905,7.268787489875942,0.8004223508032173,0.5917539255198454,1.3699939339565612,0,,0.0,none,P400,1
E0022135,N0022382,N0022383,sub main,3.995344733734869,draft,drafted,s5c_flows,1118.4723,1463.978,0.203462,2.6143,merrimack,34.046841,24.4155,0.0,0.0,,315,HDPE,1.05,0.27,table11,minimum,velocity,1.0,369.5448624124678,369.5029112927636,7.633787489875942,7.670398033408276,7.268787489875942,7.3053980334082755,1.2859839333837317,0.4079950485060039,0.05178064606170416,0,,0.0,none,P400,1
E0022136,N0022383,N0022384,sub main,6.422040642360475,draft,drafted,s5c_flows,1118.4723,1463.978,0.203495,2.6143,merrimack,34.046874,24.4194,0.0,0.0,,315,HDPE,0.65,0.27,table11,minimum,velocity,1.0,369.5029112927636,369.46116802858825,7.670398033408276,7.710706971411753,7.3053980334082755,7.345706971411753,1.0760277220996082,0.46726761968304,0.09947142485990686,0,,0.0,none,P400,1
E0022137,N0022384,N0022385,sub main,11.382552215569259,draft,drafted,s5c_flows,1118.4723,1463.978,0.203549,2.6143,merrimack,34.046928,24.4259,0.0,0.0,,315,HDPE,0.4,0.27,table11,minimum,velocity,1.0,369.46116802858825,369.415637819726,7.710706971411753,7.752025754492763,7.345706971411753,7.387025754492763,0.8950737842657066,0.5401127102150631,0.2119481174934121,0,,0.0,none,P400,1
E0022138,N0022385,N0022386,sub main,13.724219219460519,draft,drafted,s5c_flows,1118.4723,1463.978,0.203644,2.6143,merrimack,34.047023,24.4373,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,369.415637819726,369.3744651620676,7.752025754492763,7.751938646526128,7.387025754492763,7.3869386465261275,0.8004261144640687,0.5917621661755501,0.28576902084730355,0,,0.0,none,P400,1
E0022139,N0022386,N0022387,sub main,35.54393151046961,draft,drafted,s5c_flows,1118.4723,1463.978,0.203758,2.6143,merrimack,34.047137,24.451,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,369.3744651620676,369.26783336753624,7.751938646526128,7.682026251604384,7.3869386465261275,7.317026251604384,0.8004267022033438,0.5917634530742599,0.7401038182223604,0,,0.0,none,P400,1
E0022140,N0022387,N0022388,sub main,59.99752067921054,draft,drafted,s5c_flows,1118.4723,1463.978,0.204054,2.6143,merrimack,34.047433,24.4865,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,369.26783336753624,369.0878408054986,7.682026251604384,7.72639869645451,7.317026251604384,7.3613986964545095,0.8004282282499694,0.5917667944977318,1.2492796264483574,0,,0.0,none,P400,1
E0022141,N0022388,N0022389,sub main,60.000000000073896,draft,drafted,s5c_flows,1118.4723,1463.978,0.204554,2.6143,merrimack,34.047933,24.5465,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,369.0878408054986,368.9078408054984,7.72639869645451,7.533199233564119,7.3613986964545095,7.168199233564119,0.8004308059879912,0.5917724388015508,1.2493272279380943,0,,0.0,none,P400,1
E0022142,N0022389,N0022390,sub main,6.607282111636214,draft,drafted,s5c_flows,1118.4723,1463.978,0.205054,2.6143,merrimack,34.048433,24.6065,0.0,0.0,,315,HDPE,0.65,0.27,table11,minimum,velocity,1.0,368.9078408054984,368.86489347177275,7.533199233564119,7.558293784086629,7.168199233564119,7.193293784086629,1.0760402514504832,0.4672799380808236,0.10233945094417106,0,,0.0,none,P400,1
E0022143,N0022390,N0022391,sub main,13.93899958184122,draft,drafted,s5c_flows,1118.4723,1463.978,0.205109,2.6143,merrimack,34.048488,24.6131,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,368.86489347177275,368.82307647302724,7.558293784086629,7.541425480097757,7.193293784086629,7.176425480097757,0.8004336672132876,0.5917787039896973,0.2902384909747298,0,,0.0,none,P400,1
E0022144,N0022391,N0022392,sub main,8.527986398622541,draft,drafted,s5c_flows,1118.4723,1463.978,0.205226,2.6143,merrimack,34.048604,24.6271,0.0,0.0,,315,HDPE,0.5,0.27,table11,minimum,velocity,1.0,368.82307647302724,368.78043654103413,7.541425480097757,7.57371995310649,7.176425480097757,7.20871995310649,0.9746849151140189,0.5047412286390447,0.14582467055733828,0,,0.0,none,P400,1
E0022145,N0022392,N0022393,sub main,34.461939327879506,draft,drafted,s5c_flows,1118.4723,1463.978,0.205297,2.6143,merrimack,34.048676,24.6356,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,368.78043654103413,368.6770507230505,7.57371995310649,7.686016903902612,7.20871995310649,7.321016903902612,0.8004346364058899,0.591780826254231,0.7175672182848983,0,,0.0,none,P400,1
E0022146,N0022393,N0022394,sub main,13.825752452490907,draft,drafted,s5c_flows,1118.4723,1463.978,0.205584,2.6143,merrimack,34.048963,24.6701,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,368.6770507230505,368.635573465693,7.686016903902612,7.691544454228847,7.321016903902612,7.326544454228847,0.8004361159563129,0.591784066096777,0.2878795733326102,0,,0.0,none,P400,1
E0022147,N0022394,N0022395,sub main,70.49662955120068,draft,drafted,s5c_flows,1118.4723,1463.978,0.205699,2.6143,merrimack,34.049078,24.6839,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,368.635573465693,368.4240835770394,7.691544454228847,7.763599528429324,7.326544454228847,7.398599528429324,0.8004367088024822,0.5917853642923872,1.4678784879958284,0,,0.0,none,P400,1
E0022148,N0022395,N0022396,sub main,60.00000000001296,draft,drafted,s5c_flows,1118.4723,1463.978,0.206286,2.6143,merrimack,34.049665,24.7544,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,368.4240835770394,368.24408357703936,7.763599528429324,7.881709879991888,7.398599528429324,7.516709879991888,0.8004397348505614,0.5917919907420075,1.2493132917582004,0,,0.0,none,P400,1
E0022149,N0022396,N0022397,sub main,60.00000000001296,draft,drafted,s5c_flows,1118.4723,1463.978,0.206786,2.6143,merrimack,34.050165,24.8144,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,368.24408357703936,368.0640835770393,7.881709879991888,8.100650309679452,7.516709879991888,7.7356503096794516,0.8004423123449724,0.5917976350874201,1.2493092688598886,0,,0.0,none,P400,1
E0022150,N0022397,N0022398,sub main,10.547517929867919,draft,drafted,s5c_flows,1118.4723,1463.978,0.207286,2.6143,merrimack,34.050665,24.8744,0.0,0.0,,315,HDPE,0.4,0.27,table11,minimum,velocity,1.0,368.0640835770393,368.02189350531984,8.100650309679452,8.138140674367662,7.7356503096794516,7.773140674367662,0.8950969934497999,0.5401491058503256,0.19639432015102357,0,,0.0,none,P400,1
E0022151,N0022398,N0022399,sub main,20.97066264884869,draft,drafted,s5c_flows,1118.4723,1463.978,0.207374,2.6143,merrimack,34.050753,24.8849,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,368.02189350531984,367.9589815173733,8.138140674367662,8.20877360957985,7.773140674367662,7.84377360957985,0.800445343408577,0.5918042728495536,0.4366457335601923,0,,0.0,none,P400,1
