EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0022152,N0022399,N0022400,sub main,51.81229595908053,draft,drafted,s5c_flows,1118.4723,1463.978,0.207549,2.6143,merrimack,34.050928,24.9059,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,367.9589815173733,367.80354462949606,8.20877360957985,8.29679716737894,7.84377360957985,7.9317971673789405,0.8004462454962672,0.5918062483764881,1.0788210586824503,0,,0.0,none,P400,1
E0022153,N0022400,N0022401,sub main,50.000000000202355,draft,drafted,s5c_flows,1119.2139,1464.978,0.207981,2.6141,merrimack,34.071084,24.9577,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,367.80354462949606,367.65354462949546,8.29679716737894,8.439595018942043,7.9317971673789405,8.074595018942043,0.8005501006592028,0.592033791585878,1.0409508819629254,0,,0.0,none,P400,1
E0022154,N0022401,N0022402,sub main,49.99999999974973,draft,drafted,s5c_flows,1119.2139,1464.978,0.208398,2.6141,merrimack,34.0715,25.0077,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,367.65354462949546,367.5035446294962,8.439595018942043,8.571498095113157,8.074595018942043,8.206498095113156,0.8005522431937354,0.5920384880141518,1.0409480960351187,0,,0.0,none,P400,1
E0022155,N0022402,N0022403,sub main,4.037223149753098,draft,drafted,s5c_flows,1119.2139,1464.978,0.208814,2.6141,merrimack,34.071917,25.0577,0.0,0.0,,315,HDPE,1.0,0.27,table11,minimum,velocity,1.0,367.5035446294962,367.4631723979987,8.571498095113157,8.609184779735699,8.206498095113156,8.244184779735699,1.263279152332268,0.4137264586449253,0.053263803468662885,0,,0.0,none,P400,1
E0022156,N0022403,N0022404,sub main,41.4755504262943,draft,drafted,s5c_flows,1119.2139,1464.978,0.208848,2.6141,merrimack,34.071951,25.0617,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,367.4631723979987,367.3387457467198,8.609184779735699,8.902556743514594,8.244184779735699,8.537556743514594,0.8005545659469256,0.5920435795819599,0.8634753996486481,0,,0.0,none,P400,1
E0022157,N0022404,N0022405,sub main,33.677777663847856,draft,drafted,s5c_flows,1119.2139,1464.978,0.209194,2.6141,merrimack,34.072296,25.1032,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,367.3387457467198,367.2377124137282,8.902556743514594,9.054127185881157,8.537556743514594,8.689127185881157,0.8005563427459012,0.5920474744671518,0.7011327803265202,0,,0.0,none,P400,1
E0022158,N0022405,N0022406,sub main,50.000000000202945,draft,drafted,s5c_flows,1119.2139,1464.978,0.209474,2.6141,merrimack,34.072577,25.1369,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,367.2377124137282,367.0877124137276,9.054127185881157,9.12148558431926,8.689127185881157,8.75648558431926,0.8005577899166001,0.5920506468262234,1.040940883759972,0,,0.0,none,P400,1
E0022159,N0022406,N0022407,sub main,49.999999999737454,draft,drafted,s5c_flows,1119.2139,1464.978,0.209891,2.6141,merrimack,34.072994,25.1869,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,367.0877124137276,366.9377124137284,9.12148558431926,9.138917224943498,8.75648558431926,8.773917224943498,0.8005599374655618,0.5920553545673997,1.0409380913653397,0,,0.0,none,P400,1
E0022160,N0022407,N0022019,sub main,12.255792464500729,draft,drafted,s5c_flows,1119.2139,1464.978,0.210307,2.6141,merrimack,34.07341,25.2369,0.0,0.0,,315,HDPE,0.35,0.27,table11,minimum,velocity,1.0,366.9377124137284,366.89481714010265,9.138917224943498,9.12968847513173,8.773917224943498,8.764688475131729,0.8502417030771359,0.5634137191984026,0.24024134196478905,0,,0.0,none,P400,1
E0022161,N0022408,N0022409,lateral,50.00000000024641,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.5238525390625,375.27385253906124,1.5500000000000114,1.751751708985637,1.3000000000000114,1.501751708985637,0.19530982006149752,0.060806644196143594,4.266725211640905,0,,0.0,none,P367,1
E0022162,N0022409,N0022410,lateral,49.99999999982052,draft,provisional,s5c_flows,8.6382,11.648,0.000417,3.6221,held,0.362554,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.27385253906124,375.02385253906215,1.751751708985637,2.0653503417972274,1.501751708985637,1.8153503417972274,0.268826566360523,0.09526175033692477,3.099892040479212,0,,0.0,none,P367,1
E0022163,N0022410,N0022052,lateral,13.939866750342714,draft,provisional,s5c_flows,10.7978,14.56,0.000833,3.6221,held,0.453505,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.02385253906215,374.95415320531043,2.0653503417972274,2.2339876638301917,1.8153503417972274,1.9839876638301917,0.28872144143666284,0.1056874614569295,0.8046895005429607,0,,0.0,none,P367,1
E0022164,N0022411,N0022067,lateral,55.08178402680024,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,364.83013484821856,364.55472592808457,1.558659097093937,2.239036278946685,1.308659097093937,1.9890362789466849,0.0,0.0,0.0,0,,0.0,none,P355,1
E0022165,N0022412,N0022413,lateral,4.093545780710304,auto_road,derived,s5c_flows,2.9664,4.0,0.0,3.6221,held,0.12436,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,365.70811767578124,365.66718221797413,1.5500000000000114,1.5720755945258702,1.3000000000000114,1.3220755945258702,0.24050021554172418,0.04979825732023033,0.28368275204311394,0,,0.0,none,P355,1
E0022166,N0022413,N0022067,lateral,64.9558879620634,auto_road,derived,s5c_flows,5.126,6.912,3.4e-05,3.6221,held,0.214929,0.0041,13.595,0.0,W11a-XG02396,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,365.6188167550698,365.1641255393354,1.6204410574301846,1.629636667695877,1.3704410574301846,1.379636667695877,0.25498250912995096,0.0692552593144233,4.245774097976714,0,,0.0,none,P355,1
E0022167,N0022414,N0022415,sub main,89.99999999999497,draft,drafted,s5c_flows,622.6306,831.592,0.128668,2.8064,merrimack,20.352372,15.4401,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,velocity,1.0,367.02938102347207,366.6693810234721,10.87961555855918,11.190421222621637,10.57961555855918,10.890421222621637,0.7868714212049803,0.5747657299891242,1.9062834912759723,0,,0.0,none,P390,1
E0022168,N0022415,N0022416,sub main,90.00000000004857,draft,drafted,s5c_flows,622.6306,831.592,0.129418,2.8064,merrimack,20.353122,15.5301,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,366.6693810234721,366.30938102347193,11.190421222621637,11.660467609340571,10.890421222621637,11.36046760934057,0.786877999897594,0.574779191441187,1.9062675537961702,0,,0.0,none,P390,1
E0022169,N0022416,N0022417,sub main,89.99999999999497,draft,drafted,s5c_flows,622.6306,831.592,0.130168,2.8064,merrimack,20.353872,15.6201,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,366.30938102347193,365.949381023472,11.660467609340571,12.052114337856153,11.36046760934057,11.752114337856153,0.7868845782673126,0.5747926529175054,1.9062516173628083,0,,0.0,none,P390,1
E0022170,N0022417,N0022418,sub main,89.99999999999497,draft,drafted,s5c_flows,622.6306,831.592,0.130918,2.8064,merrimack,20.354622,15.7101,0.0,0.0,,250,PVC-U,0.4,0.375,cover_min,minimum,velocity,1.0,376.40053853466776,376.0405385346678,1.600956826660365,2.067707314941572,1.300956826660365,1.7677073149415719,0.7868911563141453,0.5748061144181011,1.9062356819792254,0,,0.0,none,P390,1
E0022171,N0022418,N0022053,sub main,4.417248005690739,draft,drafted,s5c_flows,622.6306,831.592,0.131668,2.8064,merrimack,20.355372,15.8001,0.0,0.0,,250,PVC-U,0.95,0.375,table11,minimum,velocity,1.0,376.0405385346678,375.99857467861375,2.067707314941572,2.0710359170893753,1.7677073149415719,1.7710359170893752,1.0923443804300963,0.4437691509360654,0.06739706031705718,0,,0.0,none,P367,1
E0022172,N0022419,N0022420,sub main,69.99999999986777,draft,drafted,s5c_flows,629.5131,1017.868,0.062564,2.8026,merrimack,20.482639,7.5077,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,velocity,1.0,369.68619380694696,369.4061938069475,8.91164554852179,8.838740275083751,8.611645548521789,8.53874027508375,0.7880092353770737,0.5771042235104247,1.4805241033833774,0,,0.0,none,P367,1
E0022173,N0022420,N0022421,sub main,70.00000000032004,draft,drafted,s5c_flows,630.5929,1019.324,0.063147,2.8021,merrimack,20.514007,7.5777,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,369.4061938069475,369.1261938069462,8.838740275083751,8.988125040710031,8.53874027508375,8.68812504071003,0.7882817685663289,0.5776674497387977,1.4800122407928467,0,,0.0,none,P367,1
E0022174,N0022421,N0022053,sub main,9.27031109598345,draft,drafted,s5c_flows,630.5929,1019.324,0.063731,2.8021,merrimack,20.51459,7.6477,0.0,0.0,,250,PVC-U,0.45,0.375,table11,minimum,velocity,1.0,369.1261938069462,369.0844774070143,8.988125040710031,8.985133188688849,8.68812504071003,8.685133188688848,0.8251532687027748,0.5564830458671857,0.18724422576178534,0,,0.0,none,P367,1
E0022175,N0022422,N0022423,main,58.07333033705583,draft,provisional,s5c_flows,35.6328,48.048,0.003738,3.6221,held,1.497556,0.4486,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.4258124769455,373.1354458252602,2.7708733140701156,3.1280734618491692,2.5208733140701156,2.8780734618491692,0.41867113173641063,0.1862260106601013,2.3118117433525356,0,,0.0,none,P367,1
E0022176,N0022423,N0022424,main,59.777443374631744,draft,provisional,s5c_flows,39.9519,53.872,0.004222,3.6221,held,1.679109,0.5067,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.1354458252602,372.83655860838707,3.1280734618491692,4.39436790528481,2.8780734618491692,4.14436790528481,0.4334463393543672,0.19687419146899393,2.298533018861198,0,,0.0,none,P367,1
E0022177,N0022424,N0022425,main,77.1492262882991,draft,provisional,s5c_flows,42.1115,56.784,0.004721,3.6221,held,1.770141,0.5665,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.83655860838707,372.45081247694554,4.39436790528481,5.0179375230544565,4.14436790528481,4.7679375230544565,0.4404111145001168,0.2020103497306605,2.919591254180252,0,,0.0,none,P367,1
E0022178,N0022425,N0022052,main,80.61704561444544,draft,provisional,s5c_flows,49.6699,66.976,0.005363,3.6221,held,2.087654,0.6436,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.45081247694554,372.04772724887334,5.0179375230544565,5.140413620267282,4.7679375230544565,4.890413620267282,0.46278409175794727,0.2190346768002897,2.9033353800116886,0,,0.0,none,P367,1
E0022179,N0022426,N0022427,sub main,18.945823635629647,auto_road,derived,s5c_flows,820.3082,1060.01,0.150989,2.7143,merrimack,25.921198,18.1187,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,357.94141062852566,357.8845731576188,9.54186573866184,9.5388582388656,9.17686573866184,9.1738582388656,0.7507799996165759,0.5001078514424577,0.4205808990939489,0,,0.0,none,P379,1
E0022180,N0022427,N0022428,sub main,36.6207618975703,auto_road,derived,s5c_flows,820.3082,1060.01,0.151147,2.7143,merrimack,25.921356,18.1377,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,357.8845731576188,357.77471087192606,9.5388582388656,9.457283756980189,9.1738582388656,9.092283756980189,0.7507811307180015,0.5001096539635854,0.8129480172769843,0,,0.0,none,P379,1
E0022181,N0022428,N0022429,sub main,29.25942175295876,auto_road,derived,s5c_flows,821.3879,1061.466,0.151452,2.7138,merrimack,25.951476,18.1743,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,357.77471087192606,357.6869326066672,9.457283756980189,9.496783213645301,9.092283756980189,9.131783213645301,0.7509966239860265,0.5004532437351996,0.6493464998919263,0,,0.0,none,P379,1
E0022182,N0022429,N0022430,sub main,44.34412245100541,auto_road,derived,s5c_flows,822.4677,1062.922,0.151696,2.7134,merrimack,25.98153,18.2035,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,357.6869326066672,357.5539002393142,9.496783213645301,9.344232084904547,9.131783213645301,8.979232084904547,0.7512113837843708,0.500796021215089,0.9838358729250841,0,,0.0,none,P379,1
E0022183,N0022430,N0022431,sub main,36.123536103323694,auto_road,derived,s5c_flows,823.5475,1064.378,0.152066,2.713,merrimack,26.011705,18.2479,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,357.5539002393142,357.4455296310042,9.344232084904547,9.294948884620794,8.979232084904547,8.929948884620794,0.751426746061483,0.5011401194102492,0.8012210614155242,0,,0.0,none,P379,1
E0022184,N0022431,N0022432,sub main,22.43242924118239,auto_road,derived,s5c_flows,825.3689,1066.834,0.152367,2.7123,merrimack,26.062271,18.284,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,357.4455296310042,357.3782323432807,9.294948884620794,9.234835283672453,8.929948884620794,8.869835283672453,0.7517870533004836,0.5017166124415862,0.49731346003499033,0,,0.0,none,P379,1
E0022185,N0022432,N0022433,sub main,6.031260414612329,auto_road,derived,s5c_flows,825.3689,1066.834,0.152554,2.7123,merrimack,26.062458,18.3064,0.0,0.0,,315,HDPE,0.7,0.27,table11,minimum,velocity,1.0,357.3782323432807,357.3360135203784,9.234835283672453,9.270645415168474,8.869835283672453,8.905645415168474,1.0312755430280287,0.3940283096559869,0.09747250149562933,0,,0.0,none,P379,1
E0022186,N0022433,N0022434,sub main,7.1262922919628116,auto_road,derived,s5c_flows,825.3689,1066.834,0.152604,2.7123,merrimack,26.062508,18.3125,0.0,0.0,,315,HDPE,0.6,0.27,table11,minimum,velocity,1.0,357.3360135203784,357.2932557666266,9.270645415168474,9.334704438451524,8.905645415168474,8.969704438451524,0.9742989245970035,0.411172633698909,0.12190461797800642,0,,0.0,none,P379,1
E0022187,N0022434,N0022119,sub main,14.235307861970277,auto_road,derived,s5c_flows,825.3689,1066.834,0.152663,2.7123,merrimack,26.062567,18.3196,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,357.2932557666266,357.2505498430407,9.334704438451524,9.462096641334313,8.969704438451524,9.097096641334312,0.7517891602791508,0.5017199865942692,0.31558732629869457,0,,0.0,none,P379,1
E0022188,N0022435,N0022436,sub main,53.05262832803623,auto_road,derived,s5c_flows,2741.4947,3598.374,0.518969,2.3456,merrimack,74.944692,62.2763,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,355.276226648646,355.1435950778259,12.139636388463373,12.100637099908454,11.589636388463372,11.550637099908453,0.9078725145046379,0.4373356709843783,0.9739368226346058,0,,0.0,none,P373,1
E0022189,N0022436,N0022437,sub main,28.180828954402635,auto_road,derived,s5c_flows,2742.2363,3599.374,0.519411,2.3455,merrimack,74.962831,62.3294,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,355.1435950778259,355.07314300543993,12.100637099908454,12.059028625419444,11.550637099908453,11.509028625419443,0.9079290324506819,0.437395501344765,0.5173096858744739,0,,0.0,none,P373,1
E0022190,N0022437,N0022438,sub main,32.45475923922681,auto_road,derived,s5c_flows,2742.2363,3599.374,0.519646,2.3455,merrimack,74.963066,62.3575,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,355.07314300543993,354.99200610734187,12.059028625419444,12.094663814533135,11.509028625419443,11.544663814533134,0.9079297645861931,0.43739627645330403,0.5957648653953371,0,,0.0,none,P373,1
E0022191,N0022438,N0022439,sub main,20.066281585091833,auto_road,derived,s5c_flows,2742.2363,3599.374,0.519917,2.3455,merrimack,74.963336,62.39,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,354.99200610734187,354.94184040337916,12.094663814533135,12.16985393255834,11.544663814533134,11.619853932558339,0.9079306057605326,0.43739716700277287,0.3683519690781362,0,,0.0,none,P373,1
E0022192,N0022439,N0022440,sub main,51.42953269116434,auto_road,derived,s5c_flows,2744.735,3603.808,0.520084,2.3452,merrimack,75.023125,62.4101,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,354.94184040337916,354.81326657165124,12.16985393255834,12.18069094788001,11.619853932558339,11.630690947880009,0.9081168067781497,0.4375943507413004,0.9438861518565351,0,,0.0,none,P373,1
E0022193,N0022440,N0022441,sub main,15.286990990993766,auto_road,derived,s5c_flows,2745.8148,3605.264,0.520512,2.3451,merrimack,75.049317,62.4615,0.0,0.0,,500,GRP,0.3,0.155,table11,minimum,velocity,1.0,354.81326657165124,354.76740559867824,12.18069094788001,12.128804118118637,11.630690947880009,11.578804118118637,0.9720577379204244,0.41572677757919363,0.26210704698293014,0,,0.0,none,P373,1
E0022194,N0022441,N0022442,sub main,87.0927774379556,auto_road,derived,s5c_flows,2753.9725,3616.264,0.52064,2.3443,merrimack,75.244039,62.4768,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,354.76740559867824,354.5932200438023,12.128804118118637,11.842662524557056,11.578804118118637,11.292662524557056,0.8357801778873956,0.4673918043690414,1.7367560622240072,0,,0.0,none,P373,1
E0022195,N0022442,N0022118,sub main,37.20237219687739,auto_road,derived,s5c_flows,2755.4557,3618.264,0.521366,2.3441,merrimack,75.280138,62.5639,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,354.5932200438023,354.5188152994086,11.842662524557056,11.529371956450802,11.292662524557056,10.979371956450802,0.835880903223034,0.4675214318624845,0.7417797609968618,0,,0.0,none,P373,1
E0022196,N0022443,N0022444,lateral,23.21685788124298,auto_road,derived,s5c_flows,14.0253,18.912,0.004276,3.6221,held,0.592252,0.5131,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.9787522554769,361.86266796607066,3.751716494523123,3.87060840111684,3.501716494523123,3.62060840111684,0.31416061654770483,0.11972230443407048,1.231687267507295,0,,0.0,none,P373,1
E0022197,N0022444,N0022445,lateral,39.8174055263413,auto_road,derived,s5c_flows,15.6686,21.368,0.004469,3.6221,held,0.661338,0.5363,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.86266796607066,361.66358093843894,3.87060840111684,4.282555536170435,3.62060840111684,4.032555536170435,0.32524613215413734,0.12609022788789842,2.0403729970400506,0,,0.0,none,P373,1
E0022198,N0022445,N0022118,lateral,33.264663000397896,auto_road,derived,s5c_flows,15.6686,21.368,0.004801,3.6221,held,0.66167,0.5761,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.66358093843894,361.49725762343695,4.282555536170435,4.550929632422424,4.032555536170435,4.300929632422424,0.325297342238243,0.12612000500905646,1.7043208720733691,0,,0.0,none,P373,1
E0022199,N0022446,N0022447,main,40.00000000000114,auto_road,derived,s5c_flows,34.553,46.592,0.013609,3.6221,held,1.462159,1.6331,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.2225740778225,376.0225740778225,3.8490506780368605,4.218362201474349,3.5990506780368605,3.968362201474349,0.4156374079874365,0.1840805328213258,1.6039621406907556,0,,0.0,none,P364,1
E0022200,N0022447,N0022448,main,40.00000000000114,auto_road,derived,s5c_flows,35.6328,48.048,0.013942,3.6221,held,1.50776,1.6731,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.0225740778225,375.82257407782254,4.218362201474349,4.856136859677463,3.968362201474349,4.606136859677463,0.4195358076702586,0.18684003975903946,1.5890578455478674,0,,0.0,none,P364,1
E0022201,N0022448,N0022160,main,18.896676321188963,auto_road,derived,s5c_flows,35.6328,48.048,0.014276,3.6221,held,1.508093,1.7131,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.82257407782254,375.7280906962166,4.856136859677463,4.473081178783389,4.606136859677463,4.223081178783389,0.41956395263055835,0.18686004509276027,0.750647436173979,0,,0.0,none,P364,1
E0022202,N0022449,N0022450,lateral,18.681541692269406,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.64399109670444,376.55058338824307,1.6006683271236852,1.6374659281631807,1.3506683271236852,1.3874659281631807,0.0,0.0,0.0,0,,0.0,none,P364,1
E0022203,N0022450,N0022172,lateral,12.727922061357855,auto_block,provisional,s5c_flows,0.0,0.0,0.000156,3.6221,held,0.000156,0.0187,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.55058338824307,376.4869437779363,1.6374659281631807,1.7188667689387103,1.3874659281631807,1.4688667689387103,0.013763045176370598,0.003864104537180807,15.413161232673131,0,,0.0,none,P364,1
E0022204,N0022451,N0022172,main,32.14031735997639,auto_block,provisional,s5c_flows,79.2533,121.772,0.014049,3.6013,merrimack,3.317505,1.6859,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.4407499443703,372.2800483575704,5.751419245082843,5.925762189304578,5.501419245082843,5.675762189304578,0.5306019778645806,0.2760247541228241,1.009555143679317,0,,0.0,none,P364,1
E0022205,N0022452,N0022453,sub main,60.440052945046304,auto_block,provisional,s5c_flows,416.1817,571.816,0.067497,2.9465,merrimack,14.260749,8.0996,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,372.0861353718382,371.783935107113,8.4511265910524,8.675842724918255,8.2011265910524,8.425842724918255,0.7807138461525759,0.6241108071937667,1.2902732809402577,0,,0.0,none,P364,1
E0022206,N0022453,N0022454,sub main,18.788294228055936,auto_block,provisional,s5c_flows,417.2615,573.272,0.068001,2.9456,merrimack,14.293616,8.1601,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,371.783935107113,371.6899936359727,8.675842724918255,8.662972672621038,8.425842724918255,8.412972672621038,0.7810886174574708,0.6250816478107231,0.4008997572561804,0,,0.0,none,P364,1
E0022207,N0022454,N0022455,sub main,12.36931687685298,auto_block,provisional,s5c_flows,418.3413,574.728,0.068157,2.9447,merrimack,14.326126,8.1789,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,371.6899936359727,371.6281470515884,8.662972672621038,8.639431073411572,8.412972672621038,8.389431073411572,0.781457857470073,0.6260425208220362,0.2638085717741702,0,,0.0,none,P364,1
E0022208,N0022455,N0022160,sub main,39.41752934792801,auto_block,provisional,s5c_flows,419.4211,576.184,0.06826,2.9438,merrimack,14.358572,8.1912,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,371.6281470515884,371.4310594048488,8.639431073411572,8.770112470151219,8.389431073411572,8.520112470151219,0.7818249224379633,0.6270020850989233,0.8402889235314643,0,,0.0,none,P364,1
E0022209,N0022456,N0022457,sub main,75.0740251500774,auto_road,derived,s5c_flows,88.2643,109.398,0.034588,3.5547,merrimack,3.666014,4.1505,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.80722250959013,361.4318523838397,7.947751855644242,7.9105548427227745,7.697751855644242,7.6605548427227745,0.5461978777149893,0.29041789408650676,2.290806690307564,0,,0.0,none,P379,1
E0022210,N0022457,N0022458,sub main,15.20522857009206,auto_road,derived,s5c_flows,88.2643,109.398,0.035213,3.5547,merrimack,3.66664,4.2256,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.4318523838397,361.35582624098924,7.9105548427227745,7.98734392502638,7.6605548427227745,7.73734392502638,0.5462248260248349,0.29044322559271063,0.46394902628735313,0,,0.0,none,P379,1
E0022211,N0022458,N0022459,sub main,10.185445843914044,auto_road,derived,s5c_flows,88.2643,109.398,0.03534,3.5547,merrimack,3.666767,4.2408,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.35582624098924,361.3048990117697,7.98734392502638,8.031923497995933,7.73734392502638,7.781923497995933,0.5462302927329444,0.29044836451602973,0.31077996403779873,0,,0.0,none,P379,1
E0022212,N0022459,N0022460,sub main,10.050269110066532,auto_road,derived,s5c_flows,88.2643,109.398,0.035425,3.5547,merrimack,3.666851,4.251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.3048990117697,361.25464766621934,8.031923497995933,8.052298134561909,7.781923497995933,7.802298134561909,0.5462339084266613,0.2904517634488839,0.30665339991478224,0,,0.0,none,P379,1
E0022213,N0022460,N0022461,sub main,30.823356815104958,auto_road,derived,s5c_flows,88.2643,109.398,0.035509,3.5547,merrimack,3.666935,4.261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.25464766621934,361.1005308821438,8.052298134561909,8.076196412778074,7.802298134561909,7.826196412778074,0.5462375240553105,0.2904551623498516,0.9404747769270142,0,,0.0,none,P379,1
E0022214,N0022461,N0022462,sub main,86.66410629092526,auto_road,derived,s5c_flows,89.3441,110.854,0.035765,3.5495,merrimack,3.706213,4.2919,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.1005308821438,360.6672103506892,8.076196412778074,7.7942459481389506,7.826196412778074,7.5442459481389506,0.5479210888402346,0.29204099965916075,2.6361492575011773,0,,0.0,none,P379,1
E0022215,N0022462,N0022463,sub main,41.19531795734117,auto_road,derived,s5c_flows,90.4239,112.31,0.036488,3.5443,merrimack,3.745899,4.3785,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.6672103506892,360.4612337609025,7.7942459481389506,7.7094205359725265,7.5442459481389506,7.4594205359725265,0.549607949559673,0.2936363543788034,1.2492334457178504,0,,0.0,none,P379,1
E0022216,N0022463,N0022464,sub main,20.404984543338127,auto_road,derived,s5c_flows,92.5834,115.222,0.036831,3.5342,merrimack,3.824002,4.4197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.4612337609025,360.3592088381858,7.7094205359725265,7.685590966501707,7.4594205359725265,7.435590966501707,0.55288703640537,0.2967561049159898,0.6151040869639008,0,,0.0,none,P379,1
E0022217,N0022464,N0022465,sub main,19.381171196972506,auto_road,derived,s5c_flows,92.5834,115.222,0.037001,3.5342,merrimack,3.824172,4.4401,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.3592088381858,360.26230298220094,7.685590966501707,7.663783443580314,7.435590966501707,7.413783443580314,0.5528941158678314,0.2967628670562784,0.5842339621258678,0,,0.0,none,P379,1
E0022218,N0022465,N0022466,sub main,89.19335927245662,auto_road,derived,s5c_flows,95.8228,119.59,0.037162,3.5196,merrimack,3.940564,4.4595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.26230298220094,359.8163361858387,7.663783443580314,7.829629390333196,7.413783443580314,7.579629390333196,0.5576838085278896,0.3013645325318046,2.665589291176157,0,,0.0,none,P379,1
E0022219,N0022466,N0022467,sub main,26.381365712775896,auto_road,derived,s5c_flows,95.8228,119.59,0.037906,3.5196,merrimack,3.941307,4.5487,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.8163361858387,359.6844293572748,7.829629390333196,7.869190027490845,7.579629390333196,7.619190027490845,0.5577140224380222,0.30139373054024454,0.7883779335943214,0,,0.0,none,P379,1
E0022220,N0022467,N0022468,sub main,50.88365336217034,auto_road,derived,s5c_flows,95.8228,119.59,0.038126,3.5196,merrimack,3.941527,4.5751,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.6844293572748,359.43001109046395,7.869190027490845,8.077038470082925,7.619190027490845,7.827038470082925,0.5577229678177988,0.30140237555609295,1.5205773086371381,0,,0.0,none,P379,1
E0022221,N0022468,N0022469,sub main,32.42862068756631,auto_road,derived,s5c_flows,96.9026,121.046,0.03855,3.5148,merrimack,3.980588,4.626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.43001109046395,359.26786798702614,8.077038470082925,8.223495538364489,7.827038470082925,7.973495538364489,0.5593049872094739,0.3029342443743266,0.9663368355716381,0,,0.0,none,P379,1
E0022222,N0022469,N0022470,sub main,22.950560481031705,auto_road,derived,s5c_flows,97.9823,122.502,0.03882,3.5101,merrimack,4.019443,4.6584,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.26786798702614,359.15311518462096,8.223495538364489,8.324729053660292,7.973495538364489,8.074729053660292,0.5608664996855283,0.3044520755688713,0.6819971268831303,0,,0.0,none,P379,1
E0022223,N0022470,N0022471,sub main,66.7464208694593,auto_road,derived,s5c_flows,101.9633,127.87,0.039011,3.4932,merrimack,4.161451,4.6813,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.15311518462096,358.81938308027367,8.324729053660292,8.135756079882583,8.074729053660292,7.885756079882583,0.5664734401505989,0.3099504548584181,1.9637996576301542,0,,0.0,none,P379,1
E0022224,N0022471,N0022119,sub main,46.570108417548695,auto_road,derived,s5c_flows,103.0431,129.326,0.039567,3.4888,merrimack,4.200356,4.7481,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.81938308027367,358.5865325381859,8.135756079882583,8.126113946189093,7.885756079882583,7.876113946189093,0.5679829140216812,0.31144378033828046,1.366534898259604,0,,0.0,none,P379,1
E0022225,N0022472,N0022121,sub main,21.414348413388456,draft,drafted,s5c_flows,271.1208,358.212,0.082173,3.1034,merrimack,9.820454,9.8607,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.8275665898252,370.7204948477583,9.878396544940415,10.009577173726086,9.628396544940415,9.759577173726086,0.7155082668162176,0.49466083811318107,0.49881437216361457,0,,0.0,none,P364,1
E0022226,N0022473,N0022162,lateral,34.92849839314596,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.54115600585936,376.3665135138936,1.5500000000000114,2.026919103293892,1.3000000000000114,1.776919103293892,0.0,0.0,0.0,0,,0.0,none,P364,1
E0022227,N0022474,N0022475,lateral,17.08800749063506,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.6580078125,376.5725677750468,1.5500000000000114,1.6139556624531792,1.3000000000000114,1.3639556624531792,0.13489621704043256,0.037230723305707175,2.111253607345818,0,,0.0,none,P364,1
E0022228,N0022475,N0022162,lateral,19.1049731745428,auto_block,provisional,s5c_flows,5.7381,8.802,0.000142,3.6221,held,0.240697,0.0171,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.5725677750468,376.4770429091741,1.6139556624531792,1.916389708013412,1.3639556624531792,1.666389708013412,0.23557681343663303,0.0788923963364879,1.3516449897195124,0,,0.0,none,P364,1
E0022229,N0022476,N0022477,lateral,15.000000000008912,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.08290405273436,377.0079040527343,1.5500000000000114,2.554443359375057,1.3000000000000114,2.304443359375057,0.17065230391004918,0.050665805354795285,1.4649670369051888,0,,0.0,none,P365,1
E0022230,N0022477,N0022478,lateral,15.000000000040446,draft,provisional,s5c_flows,2.1596,2.912,0.000125,3.6221,held,0.090659,0.015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.0079040527343,376.9329040527341,2.554443359375057,7.698046875000273,2.304443359375057,7.448046875000273,0.17073122722836773,0.05069712963995307,1.4642898317967197,0,,0.0,none,P365,1
E0022231,N0022478,N0022479,lateral,20.00000000014235,draft,provisional,s5c_flows,2.1596,2.912,0.00025,3.6221,held,0.090784,0.03,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.9329040527341,376.8329040527334,7.698046875000273,13.296643066407228,7.448046875000273,13.046643066407228,0.17081007452220529,0.05072843104501554,1.9514852052381286,1,recovers_500m,25.0,none,P365,1
E0022232,N0022479,N0022480,lateral,5.000000000133439,draft,provisional,s5c_flows,4.3191,5.824,0.000417,3.6221,held,0.181485,0.05,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,376.8329040527334,376.79290405273235,13.296643066407228,11.980594482423896,13.046643066407228,11.730594482423896,0.25255313776616317,0.0621744733299647,0.32996356359949464,1,recovers_500m,25.0,none,P365,1
E0022233,N0022480,N0022481,lateral,9.999999999875472,draft,provisional,s5c_flows,4.3191,5.824,0.000458,3.6221,held,0.181527,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.79290405273235,376.74290405273297,11.980594482423896,7.399063720704532,11.730594482423896,7.149063720704532,0.21487834201202424,0.06935932701366379,0.7756326910567134,0,,0.0,none,P365,1
E0022234,N0022481,N0022482,lateral,15.000000000040446,draft,provisional,s5c_flows,4.3191,5.824,0.000542,3.6221,held,0.18161,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.74290405273297,376.66790405273275,7.399063720704532,4.1906469726578734,7.149063720704532,3.9406469726578734,0.21491050976642584,0.06937375397032594,1.1632748918253697,0,,0.0,none,P365,1
E0022235,N0022482,N0022483,lateral,24.999999999884384,draft,provisional,s5c_flows,6.4787,8.736,0.000667,3.6221,held,0.27227,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.66790405273275,376.5429040527333,4.1906469726578734,6.061618652344805,3.9406469726578734,5.811618652344805,0.2451693719626269,0.08348078621387953,1.6995053800123756,0,,0.0,none,P365,1
E0022236,N0022483,N0022484,lateral,15.000000000008912,draft,provisional,s5c_flows,6.4787,8.736,0.000875,3.6221,held,0.272478,0.105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.5429040527333,376.4679040527333,6.061618652344805,9.406119384766725,5.811618652344805,9.156119384766725,0.2452298838925881,0.0835100746342092,1.0194516101865048,0,,0.0,none,P365,1
E0022237,N0022484,N0022485,lateral,9.999999999875472,draft,provisional,s5c_flows,7.5585,10.192,0.001,3.6221,held,0.31787,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.4679040527333,376.4179040527339,9.406119384766725,13.128787841797362,9.156119384766725,12.878787841797362,0.25771780115713755,0.0896469636862667,0.6467021909866831,1,recovers_500m,105.0,none,P365,1
E0022238,N0022485,N0022486,lateral,15.000000000040446,draft,provisional,s5c_flows,8.6382,11.648,0.001083,3.6221,held,0.363221,0.13,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.4179040527339,376.3429040527337,13.128787841797362,20.599570312500703,12.878787841797362,20.349570312500703,0.2689848000824617,0.09534279182474661,0.9294205469009122,1,recovers_500m,105.0,none,P365,1
E0022239,N0022486,N0022487,lateral,10.000000000266878,draft,provisional,s5c_flows,8.6382,11.648,0.001208,3.6221,held,0.363346,0.145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.3429040527337,376.29290405273235,20.599570312500703,28.10531982422077,20.349570312500703,27.85531982422077,0.2690144310285028,0.09535797103664387,0.6195454497883641,1,recovers_500m,105.0,none,P365,1
E0022240,N0022487,N0022488,lateral,4.999999999742033,draft,provisional,s5c_flows,9.718,13.104,0.001292,3.6221,held,0.408696,0.155,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,376.29290405273235,376.25290405273444,28.10531982422077,29.786707763671814,27.85531982422077,29.536707763671814,0.3287118284861646,0.09013651039627643,0.25351486045638716,1,recovers_500m,105.0,none,P365,1
E0022241,N0022488,N0022489,lateral,20.00000000014235,draft,provisional,s5c_flows,9.718,13.104,0.001333,3.6221,held,0.408738,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.25290405273444,376.15290405273373,29.786707763671814,30.491596679688143,29.536707763671814,30.241596679688143,0.2793253474946256,0.10070399852557635,1.1933515390762,1,recovers_500m,105.0,none,P365,1
E0022242,N0022489,N0022490,lateral,9.999999999907006,draft,provisional,s5c_flows,10.7978,14.56,0.0015,3.6221,held,0.454172,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.15290405273373,376.1029040527342,30.491596679688143,27.348328857422075,30.241596679688143,27.098328857422075,0.28885631398994277,0.1057597749841139,0.5769881376763661,1,recovers_500m,105.0,none,P365,1
E0022243,N0022490,N0022491,lateral,20.00000000014235,draft,provisional,s5c_flows,10.7978,14.56,0.001583,3.6221,held,0.454255,0.19,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.1029040527342,376.00290405273347,27.348328857422075,17.39986694336028,27.098328857422075,17.14986694336028,0.2888730873103368,0.10576876974850455,1.1539092701204294,1,recovers_500m,105.0,none,P365,1
E0022244,N0022491,N0022492,lateral,15.000000000008912,draft,provisional,s5c_flows,11.8776,16.016,0.00175,3.6221,held,0.499689,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.00290405273347,375.9279040527334,17.39986694336028,11.198499755860325,17.14986694336028,10.948499755860325,0.2977429408651046,0.11057340062271157,0.8396504692059634,1,recovers_500m,105.0,none,P365,1
E0022245,N0022492,N0022493,lateral,9.999999999875472,draft,provisional,s5c_flows,12.9574,17.472,0.001875,3.6221,held,0.545081,0.225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.9279040527334,375.87790405273404,11.198499755860325,8.104426269531587,10.948499755860325,7.8544262695315865,0.30604444381963664,0.1151577261573615,0.5445832134198589,0,,0.0,none,P365,1
E0022246,N0022493,N0022494,lateral,5.000000000133439,draft,provisional,s5c_flows,14.0372,18.928,0.001958,3.6221,held,0.590432,0.235,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,375.87790405273404,375.837904052733,8.104426269531587,8.495286865235755,7.8544262695315865,8.245286865235755,0.36958749794944057,0.10691480149143032,0.22547660242272938,0,,0.0,none,P365,1
E0022247,N0022494,N0022495,lateral,9.999999999907006,draft,provisional,s5c_flows,14.0372,18.928,0.002,3.6221,held,0.590474,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.837904052733,375.78790405273344,8.495286865235755,11.219908447266562,8.245286865235755,10.969908447266562,0.31386329341826225,0.11955363843312264,0.5310167520705026,0,,0.0,none,P365,1
E0022248,N0022495,N0022496,lateral,9.999999999875472,draft,provisional,s5c_flows,14.0372,18.928,0.002083,3.6221,held,0.590557,0.25,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.78790405273344,375.73790405273405,11.219908447266562,7.819163818359698,10.969908447266562,7.569163818359698,0.31387718728401565,0.1195615177067045,0.5309932464565538,0,,0.0,none,P365,1
E0022249,N0022496,N0022497,lateral,5.000000000133439,draft,provisional,s5c_flows,15.1169,20.384,0.002167,3.6221,held,0.635907,0.26,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,375.73790405273405,375.697904052733,7.819163818359698,6.9884667968763665,7.569163818359698,6.7384667968763665,0.3783639483069777,0.11068222767433925,0.22024649470024707,0,,0.0,none,P365,1
E0022250,N0022497,N0022498,lateral,15.000000000008912,draft,provisional,s5c_flows,15.1169,20.384,0.002208,3.6221,held,0.635949,0.265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.697904052733,375.62290405273296,6.9884667968763665,7.325551757813912,6.7384667968763665,7.075551757813912,0.32127377807819607,0.12379054838494466,0.7781525199336377,0,,0.0,none,P365,1
E0022251,N0022498,N0022499,lateral,20.00000000014235,draft,provisional,s5c_flows,16.1967,21.84,0.002333,3.6221,held,0.681341,0.28,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.62290405273296,375.52290405273226,7.325551757813912,5.888076171877117,7.075551757813912,5.638076171877117,0.3282989881825769,0.12787119435616118,1.0153346349953694,0,,0.0,none,P365,1
E0022252,N0022499,N0022500,lateral,34.999999999791385,draft,provisional,s5c_flows,16.1967,21.84,0.0025,3.6221,held,0.681508,0.3,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.52290405273226,375.3479040527333,5.888076171877117,20.721706542969798,5.638076171877117,20.471706542969798,0.32832420166942544,0.1278859527080644,1.7766991600490907,1,recovers_500m,95.0,none,P365,1
E0022253,N0022500,N0022501,lateral,9.999999999875472,draft,provisional,s5c_flows,16.1967,21.84,0.002792,3.6221,held,0.6818,0.335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.3479040527333,375.29790405273394,20.721706542969798,23.70453735351606,20.471706542969798,23.45453735351606,0.3283682768085726,0.1279117534026552,0.5075601951699863,1,recovers_500m,95.0,none,P365,1
E0022254,N0022501,N0022502,lateral,5.000000000133439,draft,provisional,s5c_flows,16.1967,21.84,0.002875,3.6221,held,0.681883,0.345,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,375.29790405273394,375.2579040527329,23.70453735351606,24.233367919923353,23.45453735351606,23.983367919923353,0.3867906544558336,0.11435519209129172,0.2154481561939416,1,recovers_500m,95.0,none,P365,1
E0022255,N0022502,N0022503,lateral,15.000000000040446,draft,provisional,s5c_flows,16.1967,21.84,0.002917,3.6221,held,0.681925,0.35,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.2579040527329,375.1829040527327,24.233367919923353,20.98823852539232,23.983367919923353,20.73823852539232,0.32838714042437384,0.12792279653812116,0.7612965589261497,1,recovers_500m,95.0,none,P365,1
E0022256,N0022503,N0022504,lateral,30.000000000017824,draft,provisional,s5c_flows,16.1967,21.84,0.003042,3.6221,held,0.68205,0.365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.1829040527327,375.0329040527326,20.98823852539232,11.61498413086116,20.73823852539232,11.36498413086116,0.32840600154347616,0.12793383866535374,1.522505671791459,1,recovers_500m,95.0,none,P365,1
E0022257,N0022504,N0022505,lateral,12.676694971011987,draft,provisional,s5c_flows,16.1967,21.84,0.003292,3.6221,held,0.6823,0.395,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.0329040527326,374.9695205778775,11.61498413086116,9.488517752200607,11.36498413086116,9.238517752200607,0.3284437162946913,0.12795591989626381,0.6432707920260533,0,,0.0,none,P365,1
E0022258,N0022505,N0022506,lateral,37.32330502907597,draft,provisional,s5c_flows,16.1967,21.84,0.003397,3.6221,held,0.682405,0.4077,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.9695205778775,374.78290405273214,9.488517752200607,8.117181396486615,9.238517752200607,7.867181396486615,0.32845955351456013,0.12796519281151736,1.8938559623608513,0,,0.0,none,P365,1
E0022259,N0022506,N0022507,lateral,14.999999999777485,draft,provisional,s5c_flows,16.1967,21.84,0.003708,3.6221,held,0.682716,0.445,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.78290405273214,374.7079040527332,8.117181396486615,9.262036132813648,7.867181396486615,9.012036132813648,0.32850645152919716,0.12799265413444355,0.7610200616534065,0,,0.0,none,P365,1
E0022260,N0022507,N0022508,lateral,20.000000000222606,draft,provisional,s5c_flows,17.2765,23.296,0.003833,3.6221,held,0.728108,0.46,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.7079040527332,374.6079040527321,9.262036132813648,7.356756591799126,9.012036132813648,7.106756591799126,0.33519194971482824,0.13193614559526584,0.994455068567828,0,,0.0,none,P365,1
E0022261,N0022508,N0022075,lateral,20.756173477330826,draft,provisional,s5c_flows,17.2765,23.296,0.004,3.6221,held,0.728275,0.48,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.6079040527321,374.50412318534546,7.356756591799126,6.899685408404537,7.106756591799126,6.649685408404537,0.3352159822634891,0.1319504247670425,1.031980105143868,0,,0.0,none,P365,1
E0022262,N0022509,N0022510,sub main,7.0710678118654755,auto_block,provisional,s5c_flows,189.8728,267.702,0.039816,3.2401,merrimack,7.160157,4.7779,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,372.3933422737854,372.3509158669142,6.298430187152121,6.4674740256639325,6.048430187152121,6.2174740256639325,0.704532867703497,0.3933121627173143,0.16727556030410157,0,,0.0,none,P364,1
E0022263,N0022510,N0022511,sub main,29.832867780352597,auto_block,provisional,s5c_flows,189.8728,267.702,0.039875,3.2401,merrimack,7.160216,4.785,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.3509158669142,372.20175152801244,6.4674740256639325,6.848724546206313,6.2174740256639325,6.598724546206313,0.6588496869803886,0.41358564551230026,0.7546705611786635,0,,0.0,none,P364,1
E0022264,N0022511,N0022512,sub main,3.096064407767203,auto_block,provisional,s5c_flows,189.8728,267.702,0.040123,3.2401,merrimack,7.160465,4.8148,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,velocity,1.0,372.20175152801244,372.1615026907115,6.848724546206313,7.0084802194447775,6.598724546206313,6.7584802194447775,0.9330590013247118,0.31991361719793554,0.05530311951283468,0,,0.0,none,P364,1
E0022265,N0022512,N0022121,sub main,19.152222907468186,auto_block,provisional,s5c_flows,189.8728,267.702,0.040149,3.2401,merrimack,7.16049,4.8179,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.1615026907115,372.0657415761741,7.0084802194447775,8.66433044531027,6.7584802194447775,8.41433044531027,0.6588564692919349,0.41359435622956486,0.4844814159106826,0,,0.0,none,P364,1
E0022266,N0022513,N0022514,lateral,30.59411708155671,auto_block,provisional,s5c_flows,11.5394,15.56,0.003185,3.6221,held,0.486947,0.3822,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.05753615055903,382.90456556515124,2.707112286940969,2.6266233996925052,2.457112286940969,2.3766233996925052,0.295315773818351,0.1092490807659238,1.7266329690635478,0,,0.0,none,P364,1
E0022267,N0022514,N0022131,lateral,60.47232022406293,auto_block,provisional,s5c_flows,11.5394,15.56,0.00344,3.6221,held,0.487202,0.4128,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.90456556515124,382.60220396403093,2.6266233996925052,2.5123590242503155,2.3766233996925052,2.2623590242503155,0.29536479151683975,0.10927575448965568,3.4122956854758364,0,,0.0,none,P364,1
E0022268,N0022515,N0022189,main,84.97064262619476,draft,drafted,s5c_flows,93.4571,135.624,0.015124,3.5302,merrimack,3.833691,1.8148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.36087498585965,343.9360217727287,6.6385146625778475,6.8913402878181955,6.3885146625778475,6.6413402878181955,0.5532901283684272,0.2971413131697278,2.5595565590142537,0,,0.0,none,P368,1
E0022269,N0022516,N0022192,lateral,74.93042393339232,draft,drafted,s5c_flows,25.6418,34.576,0.002949,3.6221,held,1.07792,0.3538,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.9812040334006,342.60655191373365,5.164517402146259,6.001266689781971,4.914517402146259,5.751266689781971,0.37859751481920095,0.1589641234505988,3.2985963985692166,0,,0.0,none,P368,1
E0022270,N0022517,N0022518,lateral,70.00000000002245,draft,drafted,s5c_flows,3.2393,4.368,0.000125,3.6221,held,0.135927,0.015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.88167805598084,345.5316780559807,1.6366019733160329,2.6175834186286693,1.3866019733160329,2.3675834186286693,0.19536923381709254,0.06083193619600266,5.971598720396738,0,,0.0,none,P368,1
E0022271,N0022518,N0022519,lateral,70.00000000002245,draft,drafted,s5c_flows,19.5481,28.28,0.000709,3.6221,held,0.820216,0.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.5316780559807,345.18167805598057,2.6175834186286693,3.4183280475350557,2.3675834186286693,3.1683280475350557,0.34788168145356,0.13957988173001595,3.353630641867481,0,,0.0,none,P368,1
E0022272,N0022519,N0022520,lateral,9.999999999970331,draft,drafted,s5c_flows,25.285,36.736,0.001292,3.6221,held,1.061302,0.155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.18167805598057,345.13167805598073,3.4183280475350557,3.5089164264411465,3.1683280475350557,3.2589164264411465,0.3767892473401611,0.15778756142887335,0.4423339249798373,0,,0.0,none,P368,1
E0022273,N0022520,N0022521,lateral,47.65102624331903,draft,drafted,s5c_flows,35.1153,51.192,0.001375,3.6221,held,1.473499,0.165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.13167805598073,344.89342292476414,3.5089164264411465,3.5575658447671117,3.2589164264411465,3.3075658447671117,0.41661516979135865,0.18477051431111519,1.9062766512311877,0,,0.0,none,P368,1
E0022274,N0022521,N0022522,lateral,48.47003958051386,draft,drafted,s5c_flows,35.1153,51.192,0.001773,3.6221,held,1.473896,0.2127,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.89342292476414,344.65107272686157,3.5575658447671117,3.909962429388429,3.3075658447671117,3.659962429388429,0.41664929908706577,0.18479462422604337,1.9388824000871632,0,,0.0,none,P368,1
E0022275,N0022522,N0022523,lateral,50.000000000010075,draft,drafted,s5c_flows,36.1951,52.648,0.002176,3.6221,held,1.519567,0.2612,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.65107272686157,344.4010727268615,3.909962429388429,4.027058376654111,3.659962429388429,3.777058376654111,0.42053092910869083,0.18754809156331104,1.9816219822397823,0,,0.0,none,P368,1
E0022276,N0022523,N0022524,lateral,50.000000000010075,draft,drafted,s5c_flows,39.4344,57.016,0.002593,3.6221,held,1.655785,0.3112,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.4010727268615,344.15107272686146,4.027058376654111,4.418873562201043,3.777058376654111,4.168873562201043,0.43161674181451415,0.19553749956257355,1.9307252305139346,0,,0.0,none,P368,1
E0022277,N0022524,N0022192,lateral,7.4849524987474005,draft,drafted,s5c_flows,41.594,59.928,0.00301,3.6221,held,1.746737,0.3612,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,344.15107272686146,344.10990548811833,4.418873562201043,4.497913115397296,4.168873562201043,4.247913115397296,0.4536754860108133,0.1960336436291284,0.27497454052318643,0,,0.0,none,P368,1
