EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0022278,N0022525,N0022526,lateral,28.33246274989838,draft,drafted,s5c_flows,4.4496,6.0,0.001125,3.6221,held,0.187666,0.135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.2474703055946,346.10580799184515,3.153988434639757,3.132869986670471,2.903988434639757,2.882869986670471,0.21723013037565955,0.07041726695331266,2.173767109018026,0,,0.0,none,P368,1
E0022279,N0022526,N0022527,lateral,21.667537250180015,draft,drafted,s5c_flows,4.4496,6.0,0.001361,3.6221,held,0.187902,0.1634,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.10580799184515,345.9974703055943,3.132869986670471,3.382504059640098,2.882869986670471,3.132504059640098,0.21731944935784003,0.07045757389427856,1.6617271114179066,0,,0.0,none,P368,1
E0022280,N0022527,N0022189,lateral,72.95008257902758,draft,drafted,s5c_flows,8.2998,11.912,0.001542,3.6221,held,0.349492,0.185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.9974703055943,345.63271989269913,3.382504059640098,5.194642167847746,3.132504059640098,4.944642167847746,0.2656851664692431,0.09365904032085223,4.576223527297336,0,,0.0,none,P368,1
E0022281,N0022528,N0022529,sub main,59.99999999994937,draft,drafted,s5c_flows,646.6435,841.876,0.125788,2.7935,merrimack,21.033505,15.0946,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,336.3542012357415,336.11420123574175,11.547013363867848,11.43484051230513,11.247013363867847,11.134840512305129,0.792714126056392,0.5870039027844516,1.2614888105677813,0,,0.0,none,P386,1
E0022282,N0022529,N0022530,sub main,60.000000000005045,draft,drafted,s5c_flows,646.6435,841.876,0.126288,2.7935,merrimack,21.034005,15.1546,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,336.11420123574175,335.87420123574174,11.43484051230513,11.771215024023888,11.134840512305129,11.471215024023888,0.7927183187650845,0.587012897957994,1.2614821385204116,0,,0.0,none,P386,1
E0022283,N0022530,N0022193,sub main,18.513720063193016,draft,drafted,s5c_flows,656.884,849.766,0.126788,2.7882,merrimack,21.325266,15.2146,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,335.87420123574174,335.80014635548895,11.771215024023888,11.794793830057927,11.471215024023888,11.494793830057926,0.7951369111985674,0.5922564022251893,0.38806147307147276,0,,0.0,none,P386,1
E0022284,N0022531,N0022532,main,70.00000000000922,draft,drafted,s5c_flows,41.0371,51.818,0.006833,3.6221,held,1.727214,0.82,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.25751137841934,343.9075113784193,4.288112400877537,4.245869969236935,4.038112400877537,3.995869969236935,0.4371609041665979,0.19960403614956929,2.6687351397329317,0,,0.0,none,P386,1
E0022285,N0022532,N0022533,main,70.00000000000922,draft,drafted,s5c_flows,41.0371,51.818,0.007416,3.6221,held,1.727798,0.89,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.9075113784193,343.5575113784193,4.245869969236935,4.643050145018208,3.995869969236935,4.393050145018208,0.4372055233983588,0.1996369579361717,2.6684627806127117,0,,0.0,none,P386,1
E0022286,N0022533,N0022534,main,11.035274391482403,draft,drafted,s5c_flows,41.0371,51.818,0.008,3.6221,held,1.728381,0.96,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.5575113784193,343.50233500646186,4.643050145018208,4.794906204475637,4.393050145018208,4.544906204475637,0.43725005502237446,0.19966981819236657,0.4206317134680032,0,,0.0,none,P386,1
E0022287,N0022534,N0022535,main,40.00000000000688,draft,drafted,s5c_flows,41.0371,51.818,0.008092,3.6221,held,1.728473,0.971,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.50233500646186,343.3023350064618,4.794906204475637,4.565706985725683,4.544906204475637,4.315706985725683,0.4372570812889302,0.19967500321677062,1.5246560780710652,0,,0.0,none,P386,1
E0022288,N0022535,N0022536,main,40.00000000000688,draft,drafted,s5c_flows,42.1169,53.274,0.008425,3.6221,held,1.774074,1.011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.3023350064618,343.1023350064618,4.565706985725683,4.575735061897603,4.315706985725683,4.325735061897603,0.44070595095902343,0.20222945710602208,1.5127244486171405,0,,0.0,none,P386,1
E0022289,N0022536,N0022193,main,17.971076206161523,draft,drafted,s5c_flows,42.1169,53.274,0.008758,3.6221,held,1.774407,1.051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.1023350064618,343.01247962543096,4.575735061897603,4.582460560115919,4.325735061897603,4.332460560115919,0.4407308918342627,0.20224799819035683,0.6795936983740926,0,,0.0,none,P386,1
E0022290,N0022537,N0022205,sub main,32.317655249675425,draft,drafted,s5c_flows,216.6384,276.814,0.03065,3.1888,merrimack,8.026113,3.678,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.13580668682243,340.97421841057405,5.405361526068191,5.9427432593478215,5.155361526068191,5.6927432593478215,0.6791991704140437,0.440669197927522,0.7930333412601785,0,,0.0,none,P389,1
E0022291,N0022538,N0022539,lateral,4.000000000066282,auto_road,derived,s5c_flows,5.126,6.912,0.0,3.6221,held,0.214895,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,345.55820687894703,345.5182068789464,1.5516564023029673,1.601177886678613,1.3016564023029673,1.351177886678613,0.2881834226020543,0.06374815481921567,0.23133414845943376,0,,0.0,none,P389,1
E0022292,N0022539,N0022205,lateral,36.65857635015538,auto_road,derived,s5c_flows,5.126,6.912,3.3e-05,3.6221,held,0.214928,0.004,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.5182068789464,345.3349139971956,1.601177886678613,1.5820476727262758,1.351177886678613,1.3320476727262758,0.22706309993385437,0.07491055530049825,2.690777465297412,0,,0.0,none,P389,1
E0022293,N0022540,N0022541,lateral,40.0000000000068,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,3.05,0.5,cover_min,minimum,tractive,1.0,376.2600022292036,375.0400022292034,1.8167189622026285,1.8318849778278263,1.5667189622026285,1.5818849778278263,0.2480166419401031,0.02474421190364448,2.6879916664131853,0,,0.0,none,P345,1
E0022294,N0022541,N0022542,lateral,40.0000000000068,draft,drafted,s5c_flows,2.1596,2.912,0.000333,3.6221,held,0.090868,0.04,0.0,0.0,,200,PVC-U,2.4,0.5,ground,minimum,tractive,1.0,375.0400022292034,374.0800022292033,1.8318849778278263,1.5669704270467264,1.5818849778278263,1.3169704270467264,0.29106042353275535,0.03546842445336748,2.2904751479953602,0,,0.0,none,P345,1
E0022295,N0022542,N0022183,lateral,17.98461925039492,draft,drafted,s5c_flows,2.1596,2.912,0.000667,3.6221,held,0.091201,0.08,0.0,0.0,,200,PVC-U,5.15,0.5,cover_min,minimum,tractive,1.0,374.0538143174042,373.12760642600887,1.5931583388457966,1.5831174509442576,1.3431583388457966,1.3331174509442576,0.37634839127418673,0.02992292969678137,0.7964525985043256,0,,0.0,none,P345,1
E0022296,N0022543,N0022544,lateral,50.00000000004427,draft,drafted,s5c_flows,10.2816,14.104,0.003474,3.6221,held,0.434504,0.4169,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.352876665375,362.10287666537477,9.269590375640632,10.82305717251586,9.019590375640632,10.57305717251586,0.28481822463804995,0.10360428965196974,2.9258427349341147,0,,0.0,none,P361,1
E0022297,N0022544,N0022545,lateral,49.99999999989565,draft,drafted,s5c_flows,10.2816,14.104,0.003891,3.6221,held,0.434921,0.4669,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.3759338378906,371.1259338378911,1.5500000000000114,3.2161987304682498,1.3000000000000114,2.9661987304682498,0.28490518320984015,0.1036504984493977,2.924949711138889,0,,0.0,none,P361,1
E0022298,N0022545,N0022183,lateral,9.344783252245154,draft,drafted,s5c_flows,11.3614,15.56,0.004308,3.6221,held,0.480604,0.5169,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.1259338378911,371.0792099216299,3.2161987304682498,3.6315139553232143,2.9661987304682498,3.3815139553232143,0.2940905184062212,0.10858329583012702,0.5295865653250675,0,,0.0,none,P345,1
E0022299,N0022546,N0022547,lateral,59.99999999997046,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,343.67650464001883,343.376504640019,1.550271483028041,1.867391844356007,1.300271483028041,1.617391844356007,0.19530982006149752,0.060806644196143594,5.120070253941333,0,,0.0,none,P389,1
E0022300,N0022547,N0022548,lateral,60.0000000000285,draft,drafted,s5c_flows,10.7978,14.56,0.0005,3.6221,held,0.453172,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.376504640019,343.07650464001887,1.867391844356007,2.450442381465507,1.617391844356007,2.200442381465507,0.28865405312154363,0.10565133870676066,3.464354611294527,0,,0.0,none,P389,1
E0022301,N0022548,N0022549,lateral,6.465450078606742,draft,drafted,s5c_flows,11.8776,16.016,0.001,3.6221,held,0.498939,0.12,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,343.07650464001887,343.03447921450794,2.450442381465507,2.5382441741639354,2.200442381465507,2.2882441741639354,0.3260126173587092,0.10383015224828421,0.33053168979514563,0,,0.0,none,P389,1
E0022302,N0022549,N0022201,lateral,92.12104094099713,draft,drafted,s5c_flows,19.3817,29.016,0.001054,3.6221,held,0.813584,0.1265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.03447921450794,342.573874009803,2.5382441741639354,3.508065687462647,2.2882441741639354,3.258065687462647,0.3470035323946019,0.13904417232033256,4.424596694318367,0,,0.0,none,P389,1
E0022303,N0022550,N0022551,sub main,80.00000000002777,draft,drafted,s5c_flows,2923.7557,3546.224,0.481982,2.3274,merrimack,79.23992,57.8378,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,335.7666723223078,335.6066723223077,8.800496867145341,9.511156046832923,8.25049686714534,8.961156046832922,0.846649441116271,0.4816662525389893,1.574835189846524,0,,0.0,none,P389,1
E0022304,N0022551,N0022552,sub main,79.99999999993295,draft,drafted,s5c_flows,2953.3299,3589.224,0.482648,2.3245,merrimack,79.940414,57.9178,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,335.6066723223077,335.44667232230785,9.511156046832923,9.986219523395278,8.961156046832922,9.436219523395277,0.8484982366513767,0.48415427079947027,1.5714037763876272,0,,0.0,none,P389,1
E0022305,N0022552,N0022553,sub main,80.00000000002777,draft,drafted,s5c_flows,2959.5289,3600.224,0.483315,2.324,merrimack,80.087661,57.9978,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,335.44667232230785,335.28667232230777,9.986219523395278,10.557138712848484,9.436219523395277,10.007138712848484,0.8488847746532068,0.48467676144407423,1.570688240790395,0,,0.0,none,P389,1
E0022306,N0022553,N0022554,sub main,80.00000000002777,draft,drafted,s5c_flows,2970.8245,3617.136,0.483982,2.3229,merrimack,80.355328,58.0778,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,335.28667232230777,335.1266723223077,10.557138712848484,10.918615763629816,10.007138712848484,10.368615763629816,0.8495855821592438,0.48562611177436055,1.5693926089765964,0,,0.0,none,P389,1
E0022307,N0022554,N0022201,sub main,12.853494547084841,draft,drafted,s5c_flows,2972.984,3620.048,0.484648,2.3227,merrimack,80.407028,58.1578,0.0,0.0,,500,GRP,0.35,0.155,table11,minimum,velocity,1.0,335.1266723223077,335.0816850913929,10.918615763629816,11.000254605872726,10.368615763629816,10.450254605872725,1.0480652856518706,0.4137491662326258,0.20440034800393003,0,,0.0,none,P389,1
E0022308,N0022555,N0022556,trunk main,12.657826984497731,main_pipe,drafted,s5c_flows,12362.8194,16239.544,3.069646,1.9548,merrimack,282.77671,368.3575,0.0,0.0,,1000,GRP,0.35,0.075,table11,minimum,velocity,1.0,375.8272186374447,375.7829162429989,10.527120962164702,10.671582048016717,9.477120962164701,9.621582048016716,1.401841345704864,0.3038659764857774,0.1504904843342931,0,,0.0,none,P354,1
E0022309,N0022556,N0022557,trunk main,10.463796179249254,main_pipe,drafted,s5c_flows,12362.8194,16239.544,3.069751,1.9548,merrimack,282.776815,368.3701,0.0,0.0,,1000,GRP,0.4,0.075,table11,minimum,velocity,1.0,375.7829162429989,375.7410610582819,10.671582048016717,11.0980502698431,9.621582048016716,10.048050269843099,1.4717189269860151,0.29340207042202904,0.11849857998676451,0,,0.0,none,P354,1
E0022310,N0022557,N0022558,trunk main,21.017704601930877,main_pipe,drafted,s5c_flows,12362.8194,16239.544,3.069838,1.9548,merrimack,282.776902,368.3806,0.0,0.0,,1000,GRP,0.2,0.075,table11,minimum,velocity,1.0,375.7410610582819,375.69902564907807,11.0980502698431,12.063456040375058,10.048050269843099,11.013456040375058,1.1419593574908344,0.3527689820242157,0.3067491626571828,0,,0.0,none,P354,1
E0022311,N0022558,N0022559,trunk main,18.94640756529192,main_pipe,drafted,s5c_flows,12362.8194,16239.544,3.070013,1.9548,merrimack,282.777078,368.4016,0.0,0.0,,1000,GRP,0.25,0.075,table11,minimum,velocity,1.0,375.69902564907807,375.65165963016483,12.063456040375058,12.84534964717892,11.013456040375058,11.79534964717892,1.2395529177668902,0.3322253815566365,0.2547478650531612,0,,0.0,none,P354,1
E0022312,N0022559,N0022560,trunk main,16.914264669112303,main_pipe,drafted,s5c_flows,12362.8194,16239.544,3.070171,1.9548,merrimack,282.777236,368.4206,0.0,0.0,,1000,GRP,0.25,0.075,table11,minimum,velocity,1.0,375.65165963016483,375.60937396849204,12.84534964717892,13.153443414320463,11.79534964717892,12.103443414320463,1.239553104789803,0.33222548032862553,0.2274242306058163,1,recovers_500m,33.12,none,P354,1
E0022313,N0022560,N0022561,trunk main,16.205537190309297,main_pipe,drafted,s5c_flows,12362.8194,16239.544,3.070312,1.9548,merrimack,282.777376,368.4375,0.0,0.0,,1000,GRP,0.25,0.075,table11,minimum,velocity,1.0,375.60937396849204,375.56886012551627,13.153443414320463,12.264300274874358,12.103443414320463,11.214300274874358,1.2395532705062366,0.33222556784809243,0.21789486013364198,1,recovers_500m,33.12,none,P354,1
E0022314,N0022561,N0022562,trunk main,17.927388094392825,main_pipe,drafted,s5c_flows,12362.8194,16239.544,3.070447,1.9548,merrimack,282.777512,368.4537,0.0,0.0,,1000,GRP,0.25,0.075,table11,minimum,velocity,1.0,375.56886012551627,375.52404165528026,12.264300274874358,12.039740083000993,11.214300274874358,10.989740083000992,1.2395534314878498,0.3322256528669878,0.24104632683286029,0,,0.0,none,P354,1
E0022315,N0022562,N0022563,trunk main,25.86707471527327,main_pipe,drafted,s5c_flows,12362.8194,16239.544,3.070597,1.9548,merrimack,282.777661,368.4716,0.0,0.0,,1000,GRP,0.25,0.075,uniform,minimum,velocity,1.0,375.52404165528026,375.45937396849206,12.039740083000993,11.163947564711066,10.989740083000992,10.113947564711065,1.2395536078573381,0.33222574601267196,0.347800941555437,0,,0.0,none,P354,1
E0022316,N0022563,N0022564,trunk main,59.999999999804096,main_pipe,drafted,s5c_flows,12362.8194,16239.544,3.070812,1.9548,merrimack,282.777876,368.4975,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,375.45937396849206,375.3993739684922,11.163947564711066,10.861337701429647,10.113947564711065,9.811337701429647,0.8828251888445247,0.42735467832742147,1.1327270819102626,0,,0.0,none,P354,1
E0022317,N0022564,N0022565,trunk main,59.99619166673981,main_pipe,drafted,s5c_flows,12362.8194,16239.544,3.071312,1.9548,merrimack,282.778376,368.5575,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,375.3993739684922,375.3393777768255,10.861337701429647,10.383614166533903,9.811337701429647,9.333614166533902,0.8828255873610601,0.4273551046227979,1.1326546739181003,0,,0.0,none,P354,1
E0022318,N0022565,N0022207,trunk main,4.88059365906037,main_pipe,drafted,s5c_flows,12362.8194,16239.544,3.071812,1.9548,merrimack,282.778876,368.6175,0.0,0.0,,1000,GRP,0.85,0.075,table11,minimum,velocity,1.0,375.3393777768255,375.29789273072345,10.383614166533903,10.403797943104678,9.333614166533902,9.353797943104677,1.933606987075298,0.24151973133533838,0.04206812873284188,0,,0.0,none,P354,1
E0022319,N0022566,N0022567,trunk main,12.861791520821583,main_pipe,drafted,s5c_flows,61.0494,76.642,0.087451,3.6221,held,2.646799,10.4942,11.254,0.0,W11a-XG02397,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.82195698101094,377.75764802340683,4.777469288520308,4.470287767608795,4.527469288520308,4.220287767608795,0.4966039911772282,0.2463826039568539,0.4316582142353162,0,,0.0,none,P397,1
E0022320,N0022567,N0022568,trunk main,27.12499105285478,main_pipe,drafted,s5c_flows,61.0494,76.642,0.087559,3.6221,held,2.646906,10.507,27.125,0.0,W11a-XG02398,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.75764802340683,377.62202306814254,4.470287767608795,4.458116092013711,4.220287767608795,4.208116092013711,0.49660991826013234,0.24638757672941264,0.9103386130468659,0,,0.0,none,P397,1
E0022321,N0022568,N0022569,trunk main,22.908067364223044,main_pipe,drafted,s5c_flows,61.0494,76.642,0.087785,3.6221,held,2.647132,10.5342,22.908,0.0,W11a-XG02399,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.62202306814254,377.50748273132143,4.458116092013711,5.441461360475444,4.208116092013711,5.191461360475444,0.4966224365441897,0.24639807967888522,0.7687955570309355,0,,0.0,none,P397,1
E0022322,N0022569,N0022570,trunk main,17.0866644771996,main_pipe,drafted,s5c_flows,61.0494,76.642,0.087976,3.6221,held,2.647323,10.5571,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.50748273132143,377.42204940893544,5.441461360475444,5.969979399658314,5.191461360475444,5.719979399658314,0.49663301551961037,0.24640695575875632,0.5734168538688607,0,,0.0,none,P397,1
E0022323,N0022570,N0022571,trunk main,59.80631769158432,main_pipe,drafted,s5c_flows,61.0494,76.642,0.088118,3.6221,held,2.647466,10.5742,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.42204940893544,377.1230178204775,5.969979399658314,5.907255617022486,5.719979399658314,5.657255617022486,0.4966409355228081,0.24641360101689785,2.0070273918864845,0,,0.0,none,P397,1
E0022324,N0022571,N0022572,trunk main,75.19368230829122,main_pipe,drafted,s5c_flows,61.0494,76.642,0.088616,3.6221,held,2.647964,10.634,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.1230178204775,376.74704940893605,5.907255617022486,5.09352676293895,5.657255617022486,4.84352676293895,0.4966685145228212,0.24643674201595273,2.523268541948085,0,,0.0,none,P397,1
E0022325,N0022572,N0022573,trunk main,62.47208170019291,main_pipe,drafted,s5c_flows,61.0494,76.642,0.089243,3.6221,held,2.648591,10.7092,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.74704940893605,376.43468900043507,5.09352676293895,6.859134241752429,4.84352676293895,6.609134241752429,0.4967032318483817,0.24646587465605058,2.0962242540586242,0,,0.0,none,P397,1
E0022326,N0022573,N0022574,trunk main,85.51305314742477,main_pipe,drafted,s5c_flows,61.0494,76.642,0.089764,3.6221,held,2.649111,10.7716,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.43468900043507,376.0071237346979,6.859134241752429,8.507280562177073,6.609134241752429,8.257280562177073,0.49673201976588366,0.24649003340306935,2.8691880042861,0,,0.0,none,P397,1
E0022327,N0022574,N0022575,trunk main,69.99999999996567,main_pipe,drafted,s5c_flows,61.0494,76.642,0.090476,3.6221,held,2.649824,10.8571,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.0071237346979,375.6571237346981,8.507280562177073,9.315044234051925,8.257280562177073,9.065044234051925,0.4967714854152465,0.2465231553816592,2.348497651170314,0,,0.0,none,P397,1
E0022328,N0022575,N0022576,trunk main,72.01486297257534,main_pipe,drafted,s5c_flows,61.0494,76.642,0.091059,3.6221,held,2.650407,10.9271,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.6571237346981,375.2970494198352,9.315044234051925,9.952889545008532,9.065044234051925,9.702889545008532,0.49680374933792704,0.24655023538568294,2.4159393277710106,0,,0.0,none,P397,1
E0022329,N0022576,N0022577,trunk main,39.99999999999169,main_pipe,drafted,s5c_flows,61.0494,76.642,0.09166,3.6221,held,2.651007,10.9992,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.2970494198352,375.0970494198353,9.952889545008532,9.354549701258463,9.702889545008532,9.104549701258463,0.4968369484021788,0.24657810230244442,1.3418218367424555,0,,0.0,none,P397,1
E0022330,N0022577,N0022578,trunk main,25.283260189038508,main_pipe,drafted,s5c_flows,61.0494,76.642,0.091993,3.6221,held,2.651341,11.0392,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.0970494198353,374.9706331188901,9.354549701258463,9.893777281500547,9.104549701258463,9.643777281500547,0.49685542672832905,0.24659361368788763,0.8481092228217024,0,,0.0,none,P397,1
E0022331,N0022578,N0022579,trunk main,84.7167398109721,main_pipe,drafted,s5c_flows,61.0494,76.642,0.092204,3.6221,held,2.651551,11.0644,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.9706331188901,374.5470494198352,9.893777281500547,9.632424457117907,9.643777281500547,9.382424457117907,0.4968670439273161,0.24660336591668836,2.8416971517288783,0,,0.0,none,P397,1
E0022332,N0022579,N0022580,trunk main,73.07161270157843,main_pipe,drafted,s5c_flows,61.0494,76.642,0.09291,3.6221,held,2.652257,11.1492,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.5470494198352,374.18169135632735,9.632424457117907,8.008890919063276,9.382424457117907,7.758890919063276,0.4969060946923811,0.24663614949838036,2.4508860420537055,0,,0.0,none,P397,1
E0022333,N0022580,N0022213,trunk main,46.229949426785105,main_pipe,drafted,s5c_flows,61.0494,76.642,0.093519,3.6221,held,2.652866,11.2222,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.18169135632735,373.9505416091934,8.008890919063276,7.863087541197217,7.758890919063276,7.613087541197217,0.49693977374838105,0.2466644257467004,1.55048800240171,0,,0.0,none,P397,1
E0022334,N0022581,N0022207,lateral,32.85230340175981,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,384.54337462544015,384.14914698461905,1.5524200522942238,1.5525436892090738,1.3024200522942238,1.3025436892090738,0.0,0.0,0.0,0,,0.0,none,P354,1
E0022335,N0022582,N0022583,lateral,71.22452569975275,draft,provisional,s5c_flows,47.2078,58.314,0.005883,3.6221,held,1.984957,0.706,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.92104641905723,377.56492379055845,4.028782682505266,5.447374793425922,3.778782682505266,5.197374793425922,0.4558450303638431,0.213667090892038,2.6041205876078566,0,,0.0,none,P397,1
E0022336,N0022583,N0022584,lateral,8.775474300166987,draft,provisional,s5c_flows,47.2078,58.314,0.006477,3.6221,held,1.985551,0.7772,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.56492379055845,377.5210464190576,5.447374793425922,5.481150846567402,5.197374793425922,5.231150846567402,0.4558859327376022,0.2136984966329078,0.3208212723838661,0,,0.0,none,P397,1
E0022337,N0022584,N0022213,lateral,93.18167550041241,draft,provisional,s5c_flows,47.2078,58.314,0.00655,3.6221,held,1.985624,0.786,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.5210464190576,377.05513804155555,5.481150846567402,4.758491108835074,5.231150846567402,4.508491108835074,0.45589095882689584,0.21370235596452308,3.406577592596142,0,,0.0,none,P397,1
E0022338,N0022585,N0022586,sub main,50.000000000062464,draft,drafted,s5c_flows,2914.3164,3873.618,0.728522,2.3283,merrimack,79.262914,87.4226,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,372.1116290488111,372.01162904881096,9.550907572282654,10.12331968165779,9.000907572282653,9.57331968165779,0.8467103903152319,0.48174798628718785,0.9842011422868248,0,,0.0,none,P397,1
E0022339,N0022586,N0022587,sub main,49.999999999888644,draft,drafted,s5c_flows,2915.3962,3875.074,0.728938,2.3282,merrimack,79.288907,87.4726,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,372.01162904881096,371.91162904881116,10.12331968165779,10.65590635157946,9.57331968165779,10.10590635157946,0.846779267358513,0.4818403749355318,0.9841210873419474,0,,0.0,none,P397,1
E0022340,N0022587,N0022588,sub main,11.397304736498372,draft,drafted,s5c_flows,2916.4759,3876.53,0.729355,2.3281,merrimack,79.314899,87.5226,0.0,0.0,,500,GRP,0.4,0.155,table11,minimum,velocity,1.0,371.91162904881116,371.86603982986514,10.65590635157946,10.770923060759856,10.10590635157946,10.220923060759855,1.0972708189143279,0.39567409524878216,0.1731159488316537,0,,0.0,none,P397,1
E0022341,N0022588,N0022589,sub main,43.602695263414994,draft,drafted,s5c_flows,2916.4759,3876.53,0.72945,2.3281,merrimack,79.314994,87.534,0.0,5.669,W11a-XD00029,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,371.86603982986514,371.7788344393383,10.770923060759856,11.066075228630439,10.220923060759855,10.516075228630438,0.8468483705825354,0.4819330920988856,0.8581366074114168,0,,0.0,none,P397,1
E0022342,N0022589,N0022213,sub main,33.655455709193,draft,drafted,s5c_flows,2916.4759,3876.53,0.729813,2.3281,merrimack,79.315357,87.5776,0.0,18.332,W11a-XD00030,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,371.7788344393383,371.71152352791995,11.066075228630439,10.102105622470674,10.516075228630438,9.552105622470673,0.8468493319904864,0.48193438221655527,0.6623660675287453,0,,0.0,none,P397,1
E0022343,N0022590,N0022222,lateral,49.74126294749551,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,381.95687135380985,381.70816503907236,1.550330794627655,1.5746108398338947,1.300330794627655,1.3246108398338947,0.0,0.0,0.0,0,,0.0,none,P354,1
E0022344,N0022591,N0022592,main,70.00000000004222,draft,drafted,s5c_flows,59.278,65.756,0.011274,3.6221,held,2.496359,1.3529,53.261,0.0,W11a-XG02400,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,379.78427922245146,379.39927922245124,3.0614544201266654,3.7539800548925086,2.8114544201266654,3.5039800548925086,0.5049179512710363,0.23363784157535145,2.310606433640368,0,,0.0,none,P354,1
E0022345,N0022592,N0022593,main,69.99999999996257,draft,drafted,s5c_flows,59.278,65.756,0.011858,3.6221,held,2.496942,1.4229,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,379.39927922245124,379.0142792224514,3.7539800548925086,4.255252027548579,3.5039800548925086,4.005252027548579,0.5049529617675125,0.2336649124837607,2.3104462296493917,0,,0.0,none,P354,1
E0022346,N0022593,N0022222,main,7.068384386835424,draft,drafted,s5c_flows,59.278,65.756,0.012441,3.6221,held,2.497525,1.4929,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,379.0142792224514,378.9718689161304,4.255252027548579,4.310906962775846,4.005252027548579,4.060906962775846,0.5208449438774824,0.2286519855255214,0.22618325824617874,0,,0.0,none,P354,1
E0022347,N0022594,N0022595,main,23.357712661343932,auto_road,derived,s5c_flows,51.2533,65.93,0.004441,3.6221,held,2.153111,0.5329,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.6946529237727,381.577864360466,3.8278690488835423,3.2798321727371444,3.5778690488835423,3.0298321727371444,0.46707399900923713,0.22239334932498916,0.833476519455539,0,,0.0,none,P354,1
E0022348,N0022595,N0022596,main,16.64228733879725,auto_road,derived,s5c_flows,52.3331,67.386,0.004635,3.6221,held,2.198573,0.5562,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.577864360466,381.494652923772,3.2798321727371444,3.14322549419677,3.0298321727371444,2.89322549419677,0.4699959955897676,0.22469891516883894,0.5901570614416944,0,,0.0,none,P354,1
E0022349,N0022596,N0022597,main,23.049955616723317,auto_road,derived,s5c_flows,53.4129,68.842,0.004774,3.6221,held,2.243979,0.5729,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.494652923772,381.37940314568834,3.14322549419677,3.409293143374157,2.89322549419677,3.159293143374157,0.4728692384742873,0.22698026585016745,0.8124147136001066,0,,0.0,none,P354,1
E0022350,N0022597,N0022598,main,47.927876891035865,auto_road,derived,s5c_flows,54.4927,70.298,0.004966,3.6221,held,2.289438,0.5959,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.37940314568834,381.13976376123316,3.409293143374157,3.377936434079345,3.159293143374157,3.127936434079345,0.47570217088146316,0.22924356506668325,1.6791976095122294,0,,0.0,none,P354,1
E0022351,N0022598,N0022228,main,30.602126837282892,auto_road,derived,s5c_flows,54.4927,70.298,0.005365,3.6221,held,2.289837,0.6439,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.13976376123316,380.98675312704677,3.377936434079345,3.623232224515732,3.127936434079345,3.373232224515732,0.47572684689183886,0.2292633405565005,1.0721182767387727,0,,0.0,none,P354,1
E0022352,N0022599,N0022600,lateral,8.621625249486362,auto_road,derived,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.15016479492186,383.10705666867443,1.5500000000000114,1.6519765344505686,1.3000000000000114,1.4019765344505686,0.17236266135897502,0.05134627366639491,0.8336710110250558,0,,0.0,none,P354,1
E0022353,N0022600,N0022601,lateral,8.91552774039877,auto_road,derived,s5c_flows,2.2248,3.0,7.2e-05,3.6221,held,0.093342,0.0086,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.10705666867443,383.06247902997245,1.6519765344505686,1.706563938777549,1.4019765344505686,1.456563938777549,0.1724071942383883,0.051364036940916874,0.8618673348467529,0,,0.0,none,P354,1
E0022354,N0022601,N0022602,lateral,6.050655801412929,auto_road,derived,s5c_flows,2.2248,3.0,0.000146,3.6221,held,0.093416,0.0175,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,383.06247902997245,383.0201244393626,1.706563938777549,1.7350635489186743,1.456563938777549,1.4850635489186743,0.19350028408686265,0.04754758446454718,0.5211582186184955,0,,0.0,none,P354,1
E0022355,N0022602,N0022603,lateral,29.895404822069423,auto_road,derived,s5c_flows,2.2248,3.0,0.000197,3.6221,held,0.093467,0.0236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.0201244393626,382.8706474152522,1.7350635489186743,1.726032272247778,1.4850635489186743,1.476032272247778,0.17248445125249673,0.05139485873094343,2.8887052914995897,0,,0.0,none,P354,1
E0022356,N0022603,N0022228,lateral,17.061221190086663,auto_road,derived,s5c_flows,2.2248,3.0,0.000446,3.6221,held,0.093716,0.0535,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.8706474152522,382.78534130930177,1.726032272247778,1.8246440422607293,1.476032272247778,1.5746440422607293,0.17263813219387952,0.05145619074377236,1.6471082193017694,0,,0.0,none,P354,1
E0022357,N0022604,N0022605,sub main,50.00000000014497,draft,drafted,s5c_flows,7269.3778,9437.17,0.928304,2.0845,merrimack,176.31159,111.3965,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,372.95514714405994,372.9051471440598,7.510001781721314,7.537174633283939,6.660001781721315,6.68717463328394,0.7888496145747724,0.45647195514656025,1.0563906198838113,0,,0.0,none,P397,1
E0022358,N0022605,N0022606,sub main,49.99993315166557,draft,drafted,s5c_flows,7269.3778,9437.17,0.928721,2.0845,merrimack,176.312007,111.4465,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,372.9051471440598,372.85514721090817,7.537174633283939,7.6244365293262035,6.68717463328394,6.774436529326204,0.7888500828661502,0.456472576155298,1.0563885804089135,0,,0.0,none,P397,1
E0022359,N0022606,N0022218,sub main,12.786299159783384,draft,drafted,s5c_flows,7269.3778,9437.17,0.929137,2.0845,merrimack,176.312424,111.4965,0.0,0.0,,800,GRP,0.35,0.085,table11,minimum,velocity,1.0,372.85514721090817,372.8103951638489,7.6244365293262035,7.764250832244841,6.774436529326204,6.914250832244841,1.2548839554529698,0.32306850489319305,0.16982047229974043,0,,0.0,none,P397,1
E0022360,N0022607,N0022608,lateral,50.000000000006466,draft,provisional,s5c_flows,6.4787,8.736,0.000896,3.6221,held,0.272499,0.1075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.8542420718778,378.60424207187776,2.0064451839815547,2.0452025082003615,1.7564451839815547,1.7952025082003615,0.24523599144865957,0.08351303099647348,3.3980874031204364,0,,0.0,none,P397,1
E0022361,N0022608,N0022218,lateral,52.06297726203588,draft,provisional,s5c_flows,6.4787,8.736,0.001313,3.6221,held,0.272916,0.1575,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.60424207187776,378.34392718556757,2.0452025082003615,2.2307188105261844,1.7952025082003615,1.9807188105261844,0.2453572009749803,0.08357171156182971,3.536542984076026,0,,0.0,none,P397,1
E0022362,N0022609,N0022610,lateral,49.99999999992153,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.34185329465066,379.09185329465106,1.5502060315212134,2.1827743908958155,1.3002060315212134,1.9327743908958155,0.23091654640710862,0.07670227810735178,3.608807364816763,0,,0.0,none,P370,1
E0022363,N0022610,N0022252,lateral,52.535232878131346,draft,provisional,s5c_flows,7.5585,10.192,0.000417,3.6221,held,0.317287,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.09185329465106,378.8291771302604,2.1827743908958155,2.4322364439583453,1.9327743908958155,2.1822364439583453,0.2575657182024804,0.08957111483645777,3.399471097109267,0,,0.0,none,P370,1
E0022364,N0022611,N0022612,lateral,71.04435481171747,draft,provisional,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.08675403206973,378.73153225801116,1.5516737023052656,2.171482878707593,1.3016737023052656,1.921482878707593,0.20183551694350724,0.06360917817028158,5.866522394701756,0,,0.0,none,P370,1
E0022365,N0022612,N0022252,lateral,87.97928152489706,draft,provisional,s5c_flows,10.0572,14.626,0.000592,3.6221,held,0.422216,0.071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.73153225801116,378.2916358503867,2.171482878707593,2.969777723832067,1.921482878707593,2.719777723832067,0.2822285382497687,0.10223236121515458,5.195510588127018,0,,0.0,none,P370,1
E0022366,N0022613,N0022614,lateral,5.594988937560615,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,382.47604508416447,382.43408266713277,1.5546250818511567,1.8156731922422296,1.3046250818511567,1.5656731922422296,0.0,0.0,0.0,0,,0.0,none,P366,1
E0022367,N0022614,N0022615,lateral,34.550926405933204,auto_road,derived,s5c_flows,0.0,0.0,4.7e-05,3.6221,held,4.7e-05,0.0056,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.43408266713277,382.2613280351031,1.8156731922422296,2.8496949141156733,1.5656731922422296,2.5996949141156733,0.00717229460731914,0.002681013495310386,80.28794199900564,0,,0.0,none,P366,1
E0022368,N0022615,N0022253,lateral,32.35564652363879,auto_road,derived,s5c_flows,0.0,0.0,0.000335,3.6221,held,0.000335,0.0401,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.2613280351031,382.0995498024849,2.8496949141156733,3.462889162358863,2.5996949141156733,3.212889162358863,0.019889346675088435,0.005032999006016864,27.113046205253603,0,,0.0,none,P366,1
E0022369,N0022616,N0022617,main,20.942913868142146,auto_road,derived,s5c_flows,13.96,18.824,0.006642,3.6221,held,0.591882,0.797,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.32565154661756,381.22093697727684,4.616761783460561,4.5096538430356645,4.366761783460561,4.2596538430356645,0.3140987968918052,0.1196872261592086,1.111269982321102,0,,0.0,none,P366,1
E0022370,N0022617,N0022253,main,20.942913868032004,auto_road,derived,s5c_flows,15.0398,20.28,0.006817,3.6221,held,0.637324,0.818,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.22093697727684,381.1162224079367,4.5096538430356645,4.446216556907075,4.2596538430356645,4.196216556907075,0.3214918111908372,0.12391625466407766,1.0857152571765045,0,,0.0,none,P366,1
E0022371,N0022618,N0022267,lateral,38.82544846674276,draft,provisional,s5c_flows,24.7727,36.598,0.002207,3.6221,held,1.040743,0.2649,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.99807980213467,369.80395255980096,3.6377844556778314,4.065859451917788,3.3877844556778314,3.815859451917788,0.3745232741234646,0.15631953866210485,1.7277719503373972,0,,0.0,none,P382,1
E0022372,N0022619,N0022620,lateral,47.317058135341284,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.6708557128906,371.4342704222139,1.5500000000000114,3.115534265286101,1.3000000000000114,2.865534265286101,0.13489621704043256,0.037230723305707175,5.84610638378872,0,,0.0,none,P382,1
E0022373,N0022620,N0022621,lateral,17.68294186475975,auto_road,derived,s5c_flows,2.1596,2.912,0.000394,3.6221,held,0.090929,0.0473,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.4342704222139,371.3458557128901,3.115534265286101,3.4387207031255116,2.865534265286101,3.1887207031255116,0.17090144237248248,0.050764712075055146,1.7244775331015532,0,,0.0,none,P382,1
E0022374,N0022621,N0022622,lateral,7.638489643032968,auto_road,derived,s5c_flows,2.1596,2.912,0.000542,3.6221,held,0.091076,0.065,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,371.3458557128901,371.30384401985344,3.4387207031255116,3.478382542646557,3.1887207031255116,3.228382542646557,0.17667131153335777,0.049695843079031715,0.7205932848536007,0,,0.0,none,P382,1
E0022375,N0022622,N0022267,lateral,54.318229197565515,auto_road,derived,s5c_flows,2.1596,2.912,0.000605,3.6221,held,0.09114,0.0726,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.30384401985344,371.00509375926686,3.478382542646557,2.864718252451894,3.228382542646557,2.614718252451894,0.1767129299523725,0.049711475524236576,5.123019691900428,0,,0.0,none,P382,1
E0022376,N0022623,N0022624,lateral,49.99999999991896,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,378.5091196852367,378.2591196852371,1.5519154710132739,1.953038517887876,1.3019154710132739,1.703038517887876,0.19530982006149752,0.060806644196143594,4.266725211612963,0,,0.0,none,P370,1
E0022377,N0022624,N0022625,lateral,49.99999999991896,draft,drafted,s5c_flows,8.6382,11.648,0.000417,3.6221,held,0.362554,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.2591196852371,378.0091196852375,1.953038517887876,2.610387150699978,1.703038517887876,2.360387150699978,0.268826566360523,0.09526175033692477,3.099892040485315,0,,0.0,none,P370,1
E0022378,N0022625,N0022249,lateral,7.890607417190607,draft,drafted,s5c_flows,11.8776,16.016,0.000833,3.6221,held,0.498772,0.1,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,378.0091196852375,377.96572134444295,2.610387150699978,2.7767102961820456,2.360387150699978,2.5267102961820456,0.30760063165760926,0.10800603099680814,0.42753528466816537,0,,0.0,none,P370,1
E0022379,N0022626,N0022627,main,39.99999999995537,draft,provisional,s5c_flows,115.4949,144.754,0.014829,3.4409,merrimack,4.614478,1.7794,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.0706281031889,373.8706281031891,5.990681711264244,6.325966135092131,5.740681711264244,6.075966135092131,0.5833936231542575,0.3270186596179463,1.1427390362298266,0,,0.0,none,P370,1
E0022380,N0022627,N0022628,main,40.0000000000293,draft,provisional,s5c_flows,117.6544,147.666,0.015162,3.4332,merrimack,4.690325,1.8194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.8706281031891,373.67062810318896,6.325966135092131,6.806575265951665,6.075966135092131,6.556575265951665,0.586094386564207,0.32981193499889916,1.137473215833507,0,,0.0,none,P370,1
E0022381,N0022628,N0022249,main,16.639290791445124,draft,provisional,s5c_flows,119.814,150.578,0.015495,3.4257,merrimack,4.766005,1.8594,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.67062810318896,373.58743164923175,6.806575265951665,7.154999991393254,6.556575265951665,6.904999991393254,0.5887541611596168,0.332582055892506,0.47103108816171513,0,,0.0,none,P370,1
E0022382,N0022629,N0022630,lateral,49.99999999986678,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,366.27398089467977,366.02398089468045,1.5518858045389834,1.9810545057101763,1.3018858045389834,1.7310545057101763,0.24497510502788622,0.08338678812422098,3.4017061988247836,0,,0.0,none,P382,1
E0022383,N0022630,N0022631,lateral,50.97808482165839,draft,provisional,s5c_flows,14.0372,18.928,0.000417,3.6221,held,0.58889,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.02398089468045,365.76909047057217,1.9810545057101763,1.8488904864590836,1.7310545057101763,1.5988904864590836,0.3135978684232694,0.11940316109970042,2.7093128894641287,0,,0.0,none,P382,1
E0022384,N0022631,N0022268,lateral,82.50431066059079,draft,provisional,s5c_flows,17.2765,23.296,0.000841,3.6221,held,0.725117,0.101,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.76909047057217,365.3565689172692,1.8488904864590836,2.0083602819495354,1.5988904864590836,1.7583602819495354,0.3347608457861154,0.13168012719254724,4.107624477749519,0,,0.0,none,P382,1
E0022385,N0022632,N0022633,lateral,80.5294303095674,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,366.32334635978606,365.9206992082382,1.5512874292764423,1.7321328230117956,1.3012874292764423,1.4821328230117956,0.2574568165029687,0.08951681879880405,5.213135119343974,0,,0.0,none,P382,1
E0022386,N0022633,N0022634,lateral,79.99999999990668,draft,provisional,s5c_flows,16.1967,21.84,0.000671,3.6221,held,0.679679,0.0805,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.9206992082382,365.5206992082387,1.7321328230117956,1.9492409773081931,1.4821328230117956,1.6992409773081931,0.3280478176269542,0.12772421950787233,4.064448113012608,0,,0.0,none,P382,1
E0022387,N0022634,N0022635,lateral,80.00000000024338,draft,provisional,s5c_flows,24.835,33.488,0.001338,3.6221,held,1.042483,0.1605,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.5206992082387,365.12069920823745,1.9492409773081931,2.335355479262546,1.6992409773081931,2.085355479262546,0.37471631411517375,0.15644432611057574,3.558247354364115,0,,0.0,none,P382,1
E0022388,N0022635,N0022268,lateral,14.858619627689134,draft,provisional,s5c_flows,29.1541,39.312,0.002004,3.6221,held,1.224219,0.2405,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.12069920823745,365.046406110099,2.335355479262546,2.318523089119765,2.085355479262546,2.068523089119765,0.39369653754064793,0.16896607443955808,0.6290216876390922,0,,0.0,none,P382,1
E0022389,N0022636,N0022637,lateral,59.999999999991104,draft,provisional,s5c_flows,4.6583,7.346,0.0,3.6221,held,0.195288,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,366.986559136404,366.6565591364041,1.6470773382053494,1.6711691350802766,1.3970773382053494,1.4211691350802766,0.22742905603932329,0.0701286690495854,4.39697555543188,0,,0.0,none,P382,1
E0022390,N0022637,N0022638,lateral,59.999999999991104,draft,provisional,s5c_flows,22.2117,35.274,0.0005,3.6221,held,0.931672,0.06,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,366.6565591364041,366.32655913640417,1.6711691350802766,1.8932589788302039,1.4211691350802766,1.6432589788302039,0.374209781492781,0.14491103568121483,2.6722978646113855,0,,0.0,none,P382,1
E0022391,N0022638,N0022639,lateral,59.999999999991104,draft,provisional,s5c_flows,32.6081,51.422,0.001,3.6221,held,1.368015,0.12,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,366.32655913640417,365.99655913640424,1.8932589788302039,1.8809433050020061,1.6432589788302039,1.6309433050020061,0.42119676580458293,0.17414564693294537,2.374187271095544,0,,0.0,none,P382,1
E0022392,N0022639,N0022640,lateral,24.99999999995775,draft,provisional,s5c_flows,46.583,73.46,0.0015,3.6221,held,1.954378,0.18,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.99655913640424,365.8590591364045,1.8809433050020061,2.0895797796111424,1.6309433050020061,1.8395797796111424,0.4693028370450219,0.20708775600531476,0.8878417809905338,0,,0.0,none,P382,1
E0022393,N0022640,N0022291,lateral,40.27125329799666,draft,provisional,s5c_flows,51.2413,80.806,0.001708,3.6221,held,2.149874,0.205,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.8590591364045,365.6375672432655,2.0895797796111424,3.8502867606407563,1.8395797796111424,3.6002867606407563,0.4829191918412413,0.2170098922139419,1.3898547962187067,0,,0.0,none,P382,1
E0022394,N0022641,N0022642,lateral,70.00000000024413,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,366.85278875714096,366.50278875713974,1.5553228151246685,1.592151428407135,1.3053228151246685,1.342151428407135,0.17065230391004918,0.050665805354795285,6.836512838910663,0,,0.0,none,P382,1
E0022395,N0022642,N0022643,lateral,70.00000000003274,draft,provisional,s5c_flows,6.4787,8.736,0.000583,3.6221,held,0.272186,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.50278875713974,366.1527887571396,1.592151428407135,1.8776372682510214,1.342151428407135,1.6276372682510214,0.24514492515611422,0.08346895492302978,4.759089611682766,0,,0.0,none,P382,1
E0022396,N0022643,N0022270,lateral,10.550460343550716,draft,provisional,s5c_flows,7.5585,10.192,0.001167,3.6221,held,0.318037,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.1527887571396,366.10003645542184,1.8776372682510214,1.9308168160625314,1.6276372682510214,1.6808168160625314,0.257761328674338,0.08966867736961856,0.6821853636082359,0,,0.0,none,P382,1
E0022397,N0022644,N0022645,lateral,69.99999999997674,draft,provisional,s5c_flows,17.2765,23.296,0.006988,3.6221,held,0.731263,0.8385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.54092621533266,364.19092621533275,5.371915581542339,5.253684380370373,5.121915581542339,5.003684380370373,0.3356453056795625,0.13220563665215884,3.475891504885473,0,,0.0,none,P382,1
E0022398,N0022645,N0022646,lateral,70.00000000003921,draft,provisional,s5c_flows,24.835,33.488,0.007571,3.6221,held,1.048716,0.9085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.19092621533275,363.84092621533256,5.253684380370373,5.2326821831049415,5.003684380370373,4.9826821831049415,0.375405892771109,0.15689050982115788,3.1077473452944853,0,,0.0,none,P382,1
E0022399,N0022646,N0022647,lateral,69.99999999997674,draft,provisional,s5c_flows,32.3934,43.68,0.008154,3.6221,held,1.36617,0.9785,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.84092621533256,363.49092621533265,5.2326821831049415,5.1211953666986005,4.9826821831049415,4.8711953666986005,0.40712798665344146,0.17813540925812482,2.865601739286417,0,,0.0,none,P382,1
E0022400,N0022647,N0022648,lateral,70.00000000003442,draft,provisional,s5c_flows,36.7126,49.504,0.008738,3.6221,held,1.547822,1.0485,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.49092621533265,363.14092621533246,5.1211953666986005,5.348667290526919,4.8711953666986005,5.098667290526919,0.4228892806447769,0.18923207172954132,2.7587993360541803,0,,0.0,none,P382,1
E0022401,N0022648,N0022649,lateral,14.473204533505635,draft,provisional,s5c_flows,41.0317,55.328,0.009321,3.6221,held,1.729474,1.1185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.14092621533246,363.0685601926649,5.348667290526919,5.366040637413221,5.098667290526919,5.116040637413221,0.43733351212251104,0.19973141025023994,0.5515700692309485,0,,0.0,none,P382,1
E0022402,N0022649,N0022650,lateral,71.92482948709538,draft,provisional,s5c_flows,45.3508,61.152,0.009442,3.6221,held,1.910664,1.133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.0685601926649,362.70893604522945,5.366040637413221,5.377459218442425,5.116040637413221,5.127459218442425,0.45065531172320805,0.2097045333761986,2.6600089401687237,0,,0.0,none,P382,1
E0022403,N0022650,N0022270,lateral,47.12924859695896,draft,provisional,s5c_flows,47.5104,64.064,0.010041,3.6221,held,2.001797,1.2049,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.70893604522945,362.47328980224466,5.377459218442425,5.55756346923971,5.127459218442425,5.30756346923971,0.4570010768920612,0.21455579024836285,1.7187869270634268,0,,0.0,none,P382,1
E0022404,N0022651,N0022652,main,10.637536643453096,auto_road,derived,s5c_flows,79.7143,96.468,0.029284,3.6221,held,3.37111,3.5141,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.9098058542324,381.8566181710151,4.693953911392612,4.651346916875525,4.443953911392612,4.401346916875525,0.533081606843688,0.2782781357023918,0.33257999359724894,0,,0.0,none,P366,1
