EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0022405,N0022652,N0022653,main,17.134233679423506,auto_road,derived,s5c_flows,79.7143,96.468,0.029373,3.6221,held,3.371199,3.5248,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.8566181710151,381.77094700261796,4.651346916875525,4.630389667303916,4.401346916875525,4.380389667303916,0.5330856981432315,0.27828186445198,0.5356935335507668,0,,0.0,none,P366,1
E0022406,N0022653,N0022654,main,28.514703995130198,auto_road,derived,s5c_flows,79.7143,96.468,0.029516,3.6221,held,3.371341,3.5419,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.77094700261796,381.6283734826423,4.630389667303916,4.658980032982697,4.380389667303916,4.408980032982697,0.5330922256604216,0.27828781360768673,0.8914875207507401,0,,0.0,none,P366,1
E0022407,N0022654,N0022655,main,11.630880132917099,auto_road,derived,s5c_flows,79.7143,96.468,0.029753,3.6221,held,3.371579,3.5704,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.6283734826423,381.5702190819777,4.658980032982697,4.6935138281785385,4.408980032982697,4.4435138281785385,0.5331031656666758,0.2782977844928981,0.3636219304247932,0,,0.0,none,P366,1
E0022408,N0022655,N0022656,main,12.91272714440699,auto_road,derived,s5c_flows,79.7143,96.468,0.02985,3.6221,held,3.371676,3.582,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.5702190819777,381.5056554462557,4.6935138281785385,4.797506174838077,4.4435138281785385,4.547506174838077,0.5331076242361619,0.27830184817264025,0.40369356822050023,0,,0.0,none,P366,1
E0022409,N0022656,N0022657,main,28.304233627302136,auto_road,derived,s5c_flows,79.7143,96.468,0.029958,3.6221,held,3.371783,3.595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.5056554462557,381.36413427811914,4.797506174838077,5.027406249224612,4.547506174838077,4.777406249224612,0.5331125423360815,0.2783063307317488,0.8848736235965587,0,,0.0,none,P366,1
E0022410,N0022657,N0022658,main,42.696338151977265,auto_road,derived,s5c_flows,79.7143,96.468,0.030194,3.6221,held,3.372019,3.6233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.36413427811914,381.1506525873593,5.027406249224612,5.70020800834385,4.777406249224612,5.45020800834385,0.5331233893042385,0.2783162172874182,1.334785999156744,0,,0.0,none,P366,1
E0022411,N0022658,N0022659,main,4.289929750585086,auto_road,derived,s5c_flows,79.7143,96.468,0.03055,3.6221,held,3.372375,3.666,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,381.1506525873593,381.1098982547287,5.70020800834385,5.74529583706817,5.45020800834385,5.49529583706817,0.6703135190794102,0.23653141291680285,0.10666475782050854,0,,0.0,none,P366,1
E0022412,N0022659,N0022660,main,5.268884075405177,auto_road,derived,s5c_flows,79.7143,96.468,0.030585,3.6221,held,3.372411,3.6702,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,381.1098982547287,381.06774718212546,5.74529583706817,5.7203997905307915,5.49529583706817,5.4703997905307915,0.6305904601457739,0.24697912769775404,0.1392579497155509,0,,0.0,none,P366,1
E0022413,N0022660,N0022661,main,6.380396136013483,auto_road,derived,s5c_flows,79.7143,96.468,0.030629,3.6221,held,3.372455,3.6755,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,381.06774718212546,381.02627460724136,5.7203997905307915,5.637177541196138,5.4703997905307915,5.387177541196138,0.5856055072879521,0.26030637170710935,0.18158971231794713,0,,0.0,none,P366,1
E0022414,N0022661,N0022662,main,25.466136571079776,auto_road,derived,s5c_flows,79.7143,96.468,0.030682,3.6221,held,3.372508,3.6819,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.02627460724136,380.89894392438595,5.637177541196138,5.6800050502234285,5.387177541196138,5.4300050502234285,0.5331458627078497,0.27833670164535784,0.7960966017109957,0,,0.0,none,P366,1
E0022415,N0022662,N0022310,main,34.11969089144554,auto_road,derived,s5c_flows,79.7143,96.468,0.030895,3.6221,held,3.37272,3.7074,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.89894392438595,380.72834546992874,5.6800050502234285,6.293657703899385,5.4300050502234285,6.043657703899385,0.5331556049897067,0.2783455820036743,1.0665957734204154,0,,0.0,none,P366,1
E0022416,N0022663,N0022262,main,79.77213380230084,draft,provisional,s5c_flows,90.0609,116.098,0.011267,3.5461,merrimack,3.707587,1.352,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.6499298157529,360.2510691467414,4.235842889325227,4.964323919664878,3.9858428893252267,4.714323919664878,0.5479797278963733,0.29209634980373833,2.4262495411565754,0,,0.0,none,P382,1
E0022417,N0022664,N0022291,lateral,43.1160290555721,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,368.1233450275847,367.7784167951401,1.688514103274656,1.7094372087661327,1.438514103274656,1.4594372087661327,0.0,0.0,0.0,0,,0.0,none,P382,1
E0022418,N0022665,N0022666,lateral,12.577482413449374,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.97719116210936,381.9143037500421,1.5500000000000114,1.6206999120672663,1.3000000000000114,1.3706999120672663,0.19530982006149752,0.060806644196143594,1.0732932262434014,0,,0.0,none,P366,1
E0022419,N0022666,N0022667,lateral,26.907299376432274,auto_road,derived,s5c_flows,5.3989,7.28,0.000105,3.6221,held,0.226441,0.0126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.9143037500421,381.77976725315995,1.6206999120672663,1.822344563246304,1.3706999120672663,1.572344563246304,0.23095136888424603,0.07671854868898306,1.9417723816652173,0,,0.0,none,P366,1
E0022420,N0022667,N0022668,lateral,24.820566482769504,auto_road,derived,s5c_flows,5.3989,7.28,0.000329,3.6221,held,0.226665,0.0395,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.77976725315995,381.6556644207461,1.822344563246304,2.0719356769101296,1.572344563246304,1.8219356769101296,0.23102561867576782,0.07675324617873228,1.7906070781991101,0,,0.0,none,P366,1
E0022421,N0022668,N0022669,lateral,32.920501034084154,auto_road,derived,s5c_flows,7.5585,10.192,0.000536,3.6221,held,0.317406,0.0643,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.6556644207461,381.4910619155757,2.0719356769101296,2.300716648877426,1.8219356769101296,2.050716648877426,0.25759677699661676,0.08958660266240329,2.1299762506032525,0,,0.0,none,P366,1
E0022422,N0022669,N0022670,lateral,46.28287686157247,auto_road,derived,s5c_flows,8.6382,11.648,0.00081,3.6221,held,0.362948,0.0972,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.4910619155757,381.25964753126783,2.300716648877426,2.671169119122794,2.050716648877426,2.421169119122794,0.26892006081429304,0.09530963113167187,2.8684408247211324,0,,0.0,none,P366,1
E0022423,N0022670,N0022671,lateral,10.113999809959248,auto_road,derived,s5c_flows,8.6382,11.648,0.001196,3.6221,held,0.363333,0.1435,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.25964753126783,381.20907753221803,2.671169119122794,2.756986920906968,2.421169119122794,2.506986920906968,0.2690113497486991,0.09535639252308512,0.626615433351752,0,,0.0,none,P366,1
E0022424,N0022671,N0022672,lateral,25.992806626428482,auto_road,derived,s5c_flows,8.6382,11.648,0.00128,3.6221,held,0.363418,0.1536,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.20907753221803,381.0791134990859,2.756986920906968,2.9853701434922186,2.506986920906968,2.7353701434922186,0.269031495155449,0.09536671305020275,1.6102703645292278,0,,0.0,none,P366,1
E0022425,N0022672,N0022284,lateral,13.713141925858181,auto_road,derived,s5c_flows,8.6382,11.648,0.001497,3.6221,held,0.363634,0.1796,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.0791134990859,381.0105477894566,2.9853701434922186,3.1765859996058907,2.7353701434922186,2.9265859996058907,0.26908267308136596,0.09539293377625399,0.849376003343996,0,,0.0,none,P366,1
E0022426,N0022673,N0022674,sub main,4.904156449770976,auto_road,derived,s5c_flows,415.5139,532.646,0.147296,2.9471,merrimack,14.320526,17.6755,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,velocity,1.0,375.57409802414435,375.5324126943213,9.092375364527527,9.03506167091308,8.842375364527527,8.78506167091308,0.9604585726913687,0.5281181566040467,0.08510095401666126,0,,0.0,none,P366,1
E0022427,N0022674,N0022675,sub main,7.083670374628004,auto_road,derived,s5c_flows,415.5139,532.646,0.147337,2.9471,merrimack,14.320567,17.6804,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,velocity,1.0,375.5324126943213,375.4899106720735,9.03506167091308,8.993396212692119,8.78506167091308,8.743396212692119,0.8397266427680008,0.5890791940481155,0.14059476846096047,0,,0.0,none,P366,1
E0022428,N0022675,N0022676,sub main,23.659270278678125,auto_road,derived,s5c_flows,415.5139,532.646,0.147396,2.9471,merrimack,14.320626,17.6875,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,375.4899106720735,375.3716143206801,8.993396212692119,8.919431821898002,8.743396212692119,8.669431821898002,0.7813954919974739,0.625879920754081,0.5046371208301991,0,,0.0,none,P366,1
E0022429,N0022676,N0022677,sub main,24.82668917565397,auto_road,derived,s5c_flows,415.5139,532.646,0.147593,2.9471,merrimack,14.320823,17.7111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,375.3716143206801,375.24748087480185,8.919431821898002,8.938432211135648,8.669431821898002,8.688432211135648,0.7813977265331425,0.6258857445045143,0.5295359058227513,0,,0.0,none,P366,1
E0022430,N0022677,N0022678,sub main,15.53138984627515,auto_road,derived,s5c_flows,415.5139,532.646,0.1478,2.9471,merrimack,14.32103,17.736,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,375.24748087480185,375.1698239255705,8.938432211135648,8.991247851773267,8.688432211135648,8.741247851773267,0.7814000744395545,0.6258918638998598,0.3312726808012905,0,,0.0,none,P366,1
E0022431,N0022678,N0022679,sub main,3.5215224367905726,auto_road,derived,s5c_flows,415.5139,532.646,0.147929,2.9471,merrimack,14.321159,17.7515,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,velocity,1.0,375.1698239255705,375.1293264175474,8.991247851773267,9.026404783624457,8.741247851773267,8.776404783624457,1.0766775549476904,0.4826941126231009,0.05451217994047226,0,,0.0,none,P366,1
E0022432,N0022679,N0022680,sub main,13.80782689230429,auto_road,derived,s5c_flows,415.5139,532.646,0.147959,2.9471,merrimack,14.321188,17.755,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,375.1293264175474,375.06028728308587,9.026404783624457,9.11402912316413,8.776404783624457,8.86402912316413,0.7814018665217304,0.6258965347585899,0.29450972420817945,0,,0.0,none,P366,1
E0022433,N0022680,N0022284,sub main,11.589755671036317,auto_road,derived,s5c_flows,415.5139,532.646,0.148074,2.9471,merrimack,14.321303,17.7688,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,375.06028728308587,375.0023385047307,9.11402912316413,9.184795284331813,8.86402912316413,8.934795284331813,0.7814031708637672,0.6258999344429075,0.24719965533765237,0,,0.0,none,P366,1
E0022434,N0022681,N0022266,lateral,12.847125719376828,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.7470674284484,369.68283179985156,1.5503263703797074,1.8789662958515692,1.3003263703797074,1.6289662958515692,0.17065230391004918,0.050665805354795285,1.2547077131901823,0,,0.0,none,P382,1
E0022435,N0022682,N0022683,lateral,46.08645098041105,draft,provisional,s5c_flows,25.9147,34.944,0.002892,3.6221,held,1.089305,0.3471,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.2264604705991,362.99602821569704,2.730631814557171,3.070225446412337,2.480631814557171,2.820225446412337,0.3798246239949088,0.15976512043618502,2.022268878361293,0,,0.0,none,P382,1
E0022436,N0022683,N0022684,lateral,70.00000000015298,draft,provisional,s5c_flows,25.9147,34.944,0.003276,3.6221,held,1.089689,0.3932,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.99602821569704,362.6460282156963,3.070225446412337,3.208189313600599,2.820225446412337,2.958189313600599,0.379865848763472,0.15979206609460522,3.0712596840882505,0,,0.0,none,P382,1
E0022437,N0022684,N0022685,lateral,69.99999999983076,draft,provisional,s5c_flows,25.9147,34.944,0.00386,3.6221,held,1.090272,0.4632,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.6460282156963,362.2960282156971,3.208189313600599,3.604240338990394,2.958189313600599,3.354240338990394,0.37992841709584496,0.15983296699410893,3.070753895120011,0,,0.0,none,P382,1
E0022438,N0022685,N0022686,lateral,70.00000000015298,draft,provisional,s5c_flows,25.9147,34.944,0.004443,3.6221,held,1.090856,0.5332,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.2960282156971,361.94602821569634,3.604240338990394,3.8609175850849056,3.354240338990394,3.6109175850849056,0.37999106821224926,0.15987392743719137,3.0702476038662008,0,,0.0,none,P382,1
E0022439,N0022686,N0022687,lateral,69.9999999998678,draft,provisional,s5c_flows,31.3137,42.224,0.005026,3.6221,held,1.317775,0.6032,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.94602821569634,361.596028215697,3.8609175850849056,3.942759626099871,3.6109175850849056,3.692759626099871,0.40266944191856363,0.17506280348543418,2.897331024439673,0,,0.0,none,P382,1
E0022440,N0022687,N0022688,lateral,70.00000000015298,draft,provisional,s5c_flows,36.7126,49.504,0.00561,3.6221,held,1.544694,0.6732,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.596028215697,361.24602821569624,3.942759626099871,4.069065778444383,3.692759626099871,3.819065778444383,0.4226297752388692,0.18904636062345387,2.7604933088536403,0,,0.0,none,P382,1
E0022441,N0022688,N0022262,lateral,35.5270434886278,draft,provisional,s5c_flows,42.1115,56.784,0.006193,3.6221,held,1.771614,0.7432,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.24602821569624,361.0683929982531,4.069065778444383,4.147000068153147,3.819065778444383,3.8970000681531474,0.44052159478822256,0.2020924369397143,1.344127957590333,0,,0.0,none,P382,1
E0022442,N0022689,N0022266,lateral,9.999999999949601,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.61159057617186,369.56159057617214,1.5500000000000114,2.0002075195309885,1.3000000000000114,1.7502075195309885,0.13489621704043256,0.037230723305707175,1.235517721122391,0,,0.0,none,P382,1
E0022443,N0022690,N0022691,main,34.41236966872239,draft,drafted,s5c_flows,96.4397,131.106,0.010096,3.5168,merrimack,3.935578,1.2115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.79382462877686,374.62176278043324,2.7667222462231393,2.8014244754261313,2.5167222462231393,2.5514244754261313,0.5574809372879023,0.3011685382003887,1.0288055718441742,0,,0.0,none,P400,1
E0022444,N0022691,N0022333,main,59.3785081088805,draft,drafted,s5c_flows,98.5993,134.018,0.010382,3.5074,merrimack,4.013028,1.2459,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.62176278043324,374.32487023988887,2.8014244754261313,2.9620255120642582,2.5514244754261313,2.7120255120642582,0.5606095201676866,0.30420188556704897,1.7652961039952701,0,,0.0,none,P400,1
E0022445,N0022692,N0022693,main,80.00000000015093,draft,provisional,s5c_flows,38.8721,52.416,0.006247,3.6221,held,1.635866,0.7496,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.112652673889,372.7126526738882,4.239245519470387,4.61708975775241,3.989245519470387,4.36708975775241,0.4300390091573496,0.19438897298633234,3.100493920187569,0,,0.0,none,P400,1
E0022446,N0022693,N0022694,main,79.999999999774,draft,provisional,s5c_flows,45.3508,61.152,0.006914,3.6221,held,1.908136,0.8296,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.7126526738882,372.3126526738893,4.61708975775241,4.997589025329432,4.36708975775241,4.747589025329432,0.45047607849997345,0.20956846560189307,2.9598316025334634,0,,0.0,none,P400,1
E0022447,N0022694,N0022333,main,7.39747766907907,draft,provisional,s5c_flows,45.3508,61.152,0.00758,3.6221,held,1.908802,0.9096,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,372.3126526738893,372.2719665467094,4.997589025329432,5.014929205243732,4.747589025329432,4.764929205243732,0.46598283441143445,0.20470993597617032,0.2645833395137308,0,,0.0,none,P400,1
E0022448,N0022695,N0022696,lateral,30.610455730027933,auto_link,provisional,s5c_flows,1.0798,1.456,0.001455,3.6221,held,0.046722,0.1746,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.34927090394876,384.1962186252986,2.2033414007387364,2.250711306341998,1.9533414007387364,2.000711306341998,0.1363690427144621,0.03775407859923094,3.7411295995922367,0,,0.0,none,P366,1
E0022449,N0022696,N0022697,lateral,28.178005607210743,auto_link,provisional,s5c_flows,1.0798,1.456,0.00171,3.6221,held,0.046977,0.2052,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.1962186252986,384.0553285972626,2.250711306341998,2.666198502346788,2.000711306341998,2.416198502346788,0.13662387809643686,0.03784489661569404,3.4374183585635882,0,,0.0,none,P366,1
E0022450,N0022697,N0022698,lateral,7.810249675906654,auto_link,provisional,s5c_flows,1.8214,2.456,0.001945,3.6221,held,0.078302,0.2334,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,384.0553285972626,384.0123722240451,2.666198502346788,2.708514006423627,2.416198502346788,2.458514006423627,0.1679199188816329,0.04644982146626811,0.7751958719294955,0,,0.0,none,P366,1
E0022451,N0022698,N0022699,lateral,7.280109889280518,auto_link,provisional,s5c_flows,1.8214,2.456,0.00201,3.6221,held,0.078367,0.2412,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,384.0123722240451,383.9723316196541,2.708514006423627,2.679890060033415,2.458514006423627,2.429890060033415,0.1679668881215076,0.04646702426395269,0.7223755001852976,0,,0.0,none,P366,1
E0022452,N0022699,N0022700,lateral,7.810249675906654,auto_link,provisional,s5c_flows,1.8214,2.456,0.002071,3.6221,held,0.078428,0.2485,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,383.9723316196541,383.9293752464366,2.679890060033415,2.7078012672352543,2.429890060033415,2.4578012672352543,0.16801094223896487,0.046483161527810596,0.774775893742881,0,,0.0,none,P366,1
E0022453,N0022700,N0022701,lateral,22.67156809750927,auto_link,provisional,s5c_flows,4.3201,6.89,0.002136,3.6221,held,0.183247,0.2563,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,383.9293752464366,383.80468162190033,2.7078012672352543,2.661352313646546,2.4578012672352543,2.411352313646546,0.22274080690036463,0.06812686520018593,1.696408815026173,0,,0.0,none,P366,1
E0022454,N0022701,N0022702,lateral,30.639361324190176,auto_link,provisional,s5c_flows,4.3201,6.89,0.002325,3.6221,held,0.183436,0.279,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,383.80468162190033,383.6361651346173,2.661352313646546,2.429661281398353,2.411352313646546,2.179661281398353,0.22281604927962537,0.0681588083569096,2.291827827128301,0,,0.0,none,P366,1
E0022455,N0022702,N0022703,lateral,36.34482250735782,auto_link,provisional,s5c_flows,5.3999,8.346,0.00258,3.6221,held,0.228958,0.3096,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,383.6361651346173,383.4362686108268,2.429661281398353,4.832530217298199,2.179661281398353,4.582530217298199,0.23953805581677393,0.07540699420838007,2.528813385095859,0,,0.0,none,P366,1
E0022456,N0022703,N0022704,lateral,3.6551774924858154,auto_link,provisional,s5c_flows,8.3011,12.258,0.002883,3.6221,held,0.350885,0.346,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,383.4362686108268,383.39606165840945,4.832530217298199,4.860743761512424,4.582530217298199,4.610743761512424,0.3492868743651633,0.07799179654001295,0.17441143468527517,0,,0.0,none,P366,1
E0022457,N0022704,N0022310,lateral,32.170633831559414,auto_link,provisional,s5c_flows,8.3011,12.258,0.002913,3.6221,held,0.350916,0.3496,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.39606165840945,383.23520848925165,4.860743761512424,3.7867946845764777,4.610743761512424,3.5367946845764777,0.2660316587352325,0.09383523835704302,2.0154639980635523,0,,0.0,none,P366,1
E0022458,N0022705,N0022706,lateral,49.99999999982358,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,363.3781334021085,363.1281334021094,1.5535377404696078,1.7568763635155733,1.3035377404696078,1.5068763635155733,0.24497510502788622,0.08338678812422098,3.4017061988218447,0,,0.0,none,P405,1
E0022459,N0022706,N0022707,lateral,50.00000000021705,draft,provisional,s5c_flows,11.8776,16.016,0.000417,3.6221,held,0.498356,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.1281334021094,362.87813340210835,1.7568763635155733,1.8934730432041533,1.5068763635155733,1.6434730432041533,0.29749111669211126,0.11043566316856399,2.8012040917490992,0,,0.0,none,P405,1
E0022460,N0022707,N0022368,lateral,11.299676095039404,draft,provisional,s5c_flows,15.1169,20.384,0.000833,3.6221,held,0.634574,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.87813340210835,362.82163502163314,1.8934730432041533,1.749257312351233,1.6434730432041533,1.499257312351233,0.32105540485397965,0.12366470617787753,0.5865901401129736,0,,0.0,none,P405,1
E0022461,N0022708,N0022709,lateral,83.40928830753782,draft,provisional,s5c_flows,52.9093,71.344,0.003648,3.6221,held,2.22174,0.4378,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.17078373218845,362.75373729065075,1.817833211170921,1.6926738421617529,1.567833211170921,1.4426738421617529,0.4714675181417566,0.22586552872429805,2.9485696291544974,0,,0.0,none,P405,1
E0022462,N0022709,N0022363,lateral,83.84004771517597,draft,provisional,s5c_flows,52.9093,71.344,0.004343,3.6221,held,2.222436,0.5212,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.75373729065075,362.3345370520749,1.6926738421617529,2.032650447925107,1.4426738421617529,1.782650447925107,0.4715115471420543,0.22590049191881428,2.963520484399262,0,,0.0,none,P405,1
E0022463,N0022710,N0022364,lateral,59.694869434037635,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,362.83864762892466,362.54017328175445,1.5520689238097134,1.7342407807455515,1.3020689238097134,1.4842407807455515,0.19530982006149752,0.060806644196143594,5.094032088371304,0,,0.0,none,P405,1
E0022464,N0022711,N0022712,lateral,49.99999999991234,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,363.3877457524491,363.0877457524496,1.5763045405196294,1.5986250971597542,1.3263045405196294,1.3486250971597542,0.18164817206695247,0.048578971547175304,4.587623006879032,0,,0.0,none,P405,1
E0022465,N0022712,N0022713,lateral,50.00000000016279,draft,provisional,s5c_flows,7.5585,10.192,0.000417,3.6221,held,0.317287,0.05,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,363.01647284375287,362.6664728437517,1.6698980058565098,1.6390996660139194,1.4198980058565098,1.3890996660139194,0.2893536517536616,0.08276510124251138,2.87998208519413,0,,0.0,none,P405,1
E0022466,N0022713,N0022364,lateral,10.721912427345227,draft,provisional,s5c_flows,11.8776,16.016,0.000833,3.6221,held,0.498772,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.6664728437517,362.612863281615,1.6390996660139194,1.6615507808850225,1.3890996660139194,1.4115507808850225,0.29756975727701296,0.11047866796518505,0.6005265524661505,0,,0.0,none,P405,1
E0022467,N0022714,N0022715,lateral,5.679167706083668,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.75,0.5,cover_min,minimum,tractive,1.0,373.9308819574165,373.83149652256003,1.5610614019585114,1.5627295516587196,1.3110614019585114,1.3127295516587196,0.0,0.0,0.0,0,,0.0,none,P400,1
E0022468,N0022715,N0022716,lateral,29.973390585142727,auto_road,derived,s5c_flows,0.0,0.0,4.7e-05,3.6221,held,4.7e-05,0.0057,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.83149652256003,373.6816295696343,1.5627295516587196,2.0013233112250646,1.3127295516587196,1.7513233112250646,0.00717229460731914,0.002681013495310386,69.65086309234904,0,,0.0,none,P400,1
E0022469,N0022716,N0022717,lateral,46.89326513101808,auto_road,derived,s5c_flows,0.0,0.0,0.000297,3.6221,held,0.000297,0.0357,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.6816295696343,373.4471632439792,2.0013233112250646,2.702678064614531,1.7513233112250646,2.452678064614531,0.018805449861792112,0.004821409601725973,41.55999588386455,0,,0.0,none,P400,1
E0022470,N0022717,N0022718,lateral,14.193560551685371,auto_road,derived,s5c_flows,0.0,0.0,0.000688,3.6221,held,0.000688,0.0825,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.4471632439792,373.3761954412208,2.702678064614531,2.881708611513602,2.452678064614531,2.631708611513602,0.02744302424205888,0.006563191108307803,8.620017256171833,0,,0.0,none,P400,1
E0022471,N0022718,N0022719,lateral,53.26061602605907,auto_road,derived,s5c_flows,0.0,0.0,0.000806,3.6221,held,0.000806,0.0967,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.3761954412208,373.1098923610905,2.881708611513602,2.4351210666438874,2.631708611513602,2.1851210666438874,0.02937761893989482,0.006970413877143172,30.216095306559563,0,,0.0,none,P400,1
E0022472,N0022719,N0022720,lateral,66.31229612930831,auto_road,derived,s5c_flows,0.0,0.0,0.00125,3.6221,held,0.00125,0.15,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.1098923610905,372.77833088044395,2.4351210666438874,3.0528763949466793,2.1851210666438874,2.8028763949466793,0.03532755028850912,0.008260821545629043,31.284505335428204,0,,0.0,none,P400,1
E0022473,N0022720,N0022721,lateral,69.9999999999555,auto_road,derived,s5c_flows,0.0,0.0,0.001803,3.6221,held,0.001803,0.2163,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.77833088044395,372.42833088044415,3.0528763949466793,3.5479569613527246,2.8028763949466793,3.2979569613527246,0.041022261415170555,0.009548214051572829,28.439842817501933,0,,0.0,none,P400,1
E0022474,N0022721,N0022722,lateral,69.9999999999555,auto_road,derived,s5c_flows,0.0,0.0,0.002386,3.6221,held,0.002386,0.2863,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.42833088044415,372.07833088044435,3.5479569613527246,4.02887737150877,3.2979569613527246,3.77887737150877,0.045875781156366875,0.010684693768953785,25.430992939158035,0,,0.0,none,P400,1
E0022475,N0022722,N0022339,lateral,16.137557859980067,auto_road,derived,s5c_flows,0.0,0.0,0.002969,3.6221,held,0.002969,0.3563,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.07833088044435,371.9976430911445,4.02887737150877,4.197577856121143,3.77887737150877,3.9475778561211428,0.04998953164070709,0.011675573586895499,5.380312414195887,0,,0.0,none,P400,1
E0022476,N0022723,N0022724,sub main,4.401540863599482,auto_road,derived,s5c_flows,728.945,998.87,0.074413,2.7533,merrimack,23.303965,8.9295,0.0,0.0,,250,PVC-U,0.95,0.375,table11,minimum,velocity,1.0,357.8884957412727,357.84668110306853,7.415489854430405,7.4698472172439665,7.115489854430405,7.169847217243967,1.1310095112998693,0.47946519539479737,0.06486153622971144,0,,0.0,none,P365,1
E0022477,N0022724,N0022379,sub main,57.44548920968454,auto_road,derived,s5c_flows,730.0248,1000.326,0.074449,2.7528,merrimack,23.334245,8.9339,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,357.84668110306853,357.6168991462298,7.4698472172439665,7.765425072520202,7.169847217243967,7.465425072520202,0.8105495079828735,0.628723854307194,1.1812046157970635,0,,0.0,none,P365,1
E0022478,N0022725,N0022726,lateral,80.00000000001927,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,364.41139092026987,363.8913909202697,1.7135175269957585,1.7492951148865359,1.4635175269957585,1.4992951148865359,0.21372637784840928,0.05721862461785002,6.238506200106728,0,,0.0,none,P405,1
E0022479,N0022726,N0022727,lateral,79.99999999982319,draft,provisional,s5c_flows,15.1169,20.384,0.000667,3.6221,held,0.634407,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.8913909202697,363.4913909202706,1.7492951148865359,1.9494354957450355,1.4992951148865359,1.6994354957450355,0.3210288592104946,0.12364941279078004,4.153312996873395,0,,0.0,none,P405,1
E0022480,N0022727,N0022728,lateral,79.9999999999711,draft,provisional,s5c_flows,22.6754,30.576,0.001333,3.6221,held,0.951944,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.4913909202706,363.0913909202707,1.9494354957450355,1.955941843401149,1.6994354957450355,1.705941843401149,0.3643426861986522,0.1498103910718364,3.659558387857613,0,,0.0,none,P405,1
E0022481,N0022728,N0022729,lateral,79.9999999999711,draft,provisional,s5c_flows,31.3137,42.224,0.002,3.6221,held,1.314749,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.0913909202707,362.69139092027086,1.955941843401149,1.6779022926197626,1.705941843401149,1.4279022926197626,0.40238667930812055,0.17486891071204808,3.313562306847327,0,,0.0,none,P405,1
E0022482,N0022729,N0022363,lateral,8.155535705730562,draft,provisional,s5c_flows,34.553,46.592,0.002667,3.6221,held,1.451217,0.32,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.69139092027086,362.65061324174224,1.6779022926197626,1.716574258257765,1.4279022926197626,1.466574258257765,0.4146886319150043,0.18341236638962205,0.3277774808241405,0,,0.0,none,P405,1
E0022483,N0022730,N0022731,sub main,3.9999999998366236,auto_road,derived,s5c_flows,513.7292,697.626,0.117238,2.8724,merrimack,17.196438,14.0686,0.0,0.0,,250,PVC-U,1.0,0.375,table11,minimum,velocity,1.0,363.40954883196997,363.3695488319716,2.158291744201904,2.191181148497151,1.8582917442019038,1.8911811484971508,1.0645348738065472,0.398377506875326,0.06262515987433845,0,,0.0,none,P405,1
E0022484,N0022731,N0022732,sub main,69.25541273231192,auto_road,derived,s5c_flows,515.8887,700.538,0.117271,2.871,merrimack,17.259564,14.0726,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,363.3695488319716,363.0925271810423,2.191181148497151,2.0609762369264217,1.8911811484971508,1.7609762369264217,0.7568576332298603,0.5192072494307169,1.525064725774277,0,,0.0,none,P405,1
E0022485,N0022732,N0022733,sub main,30.267568097833916,auto_road,derived,s5c_flows,518.0483,703.45,0.117849,2.8695,merrimack,17.323202,14.1418,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,363.0925271810423,362.971456908651,2.0609762369264217,1.843209839395854,1.7609762369264217,1.543209839395854,0.7575366635835104,0.5203563019168873,0.6659208623789872,0,,0.0,none,P405,1
E0022486,N0022733,N0022734,sub main,35.727011832214444,auto_road,derived,s5c_flows,521.2877,707.818,0.118101,2.8673,merrimack,17.417985,14.1721,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,362.971456908651,362.8285488613222,1.843209839395854,1.84009127539656,1.543209839395854,1.5400912753965599,0.7585429314531309,0.5220668814490583,0.7849920848420245,0,,0.0,none,P405,1
E0022487,N0022734,N0022368,sub main,23.58792121974322,auto_road,derived,s5c_flows,523.4472,710.73,0.118398,2.8659,merrimack,17.481264,14.2078,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,362.8285488613222,362.7341971764432,1.84009127539656,1.8366951575411576,1.5400912753965599,1.5366951575411576,0.7592113654234792,0.5232083645437384,0.5178163002206496,0,,0.0,none,P405,1
E0022488,N0022735,N0022736,sub main,60.00000000013446,draft,drafted,s5c_flows,1111.5902,1454.698,0.199368,2.6163,merrimack,33.859633,23.9242,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,370.39006233643045,370.18006233642996,8.171613688960178,8.00514884521067,7.806613688960178,7.640148845210669,0.8490144438468948,0.5611907387587494,1.177836263269243,0,,0.0,none,P400,1
E0022489,N0022736,N0022737,sub main,59.99999999990415,draft,drafted,s5c_flows,1113.0734,1456.698,0.199868,2.6159,merrimack,33.899609,23.9842,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,370.18006233642996,369.9700623364303,8.00514884521067,8.015746989741558,7.640148845210669,7.650746989741558,0.8492446854355558,0.5616064246768191,1.1775169361060271,0,,0.0,none,P400,1
E0022490,N0022737,N0022380,sub main,5.339071201162895,draft,drafted,s5c_flows,1113.0734,1456.698,0.200368,2.6159,merrimack,33.900109,24.0442,0.0,0.0,,315,HDPE,0.75,0.27,table11,minimum,velocity,1.0,369.9700623364303,369.9300193024216,8.015746989741558,7.996311263984637,7.650746989741558,7.631311263984637,1.1338954662075618,0.44734904328488734,0.07847682848314061,0,,0.0,none,P400,1
E0022491,N0022738,N0022739,lateral,80.00000000011278,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,377.3815843242923,376.8615843242916,1.5500563007076948,1.5664552264896656,1.3000563007076948,1.3164552264896656,0.0,0.0,0.0,0,,0.0,none,P400,1
E0022492,N0022739,N0022740,lateral,80.00000000011278,draft,provisional,s5c_flows,4.3191,5.824,0.000667,3.6221,held,0.181735,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.8615843242916,376.46158432429104,1.5664552264896656,1.8174073749277113,1.3164552264896656,1.5674073749277113,0.2149589356215786,0.0693954748202377,6.202735092075728,0,,0.0,none,P400,1
E0022493,N0022740,N0022741,lateral,5.010937702843063,draft,provisional,s5c_flows,4.3191,5.824,0.001333,3.6221,held,0.182402,0.16,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,376.46158432429104,376.4214968226683,1.8174073749277113,1.7673459507691973,1.5674073749277113,1.5173459507691973,0.2529720640828972,0.06231668929522552,0.33013775131055667,0,,0.0,none,P400,1
E0022494,N0022741,N0022742,lateral,4.00000000000928,draft,provisional,s5c_flows,4.3191,5.824,0.001375,3.6221,held,0.182444,0.165,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,376.4214968226683,376.3814968226682,1.7673459507691973,1.7925754429567746,1.5173459507691973,1.5425754429567746,0.27308755561234693,0.059188190971437654,0.24412195025633443,0,,0.0,none,P400,1
E0022495,N0022742,N0022743,lateral,20.062959373472687,draft,provisional,s5c_flows,4.3191,5.824,0.001408,3.6221,held,0.182477,0.169,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.3814968226682,376.2811820258009,1.7925754429567746,1.849616314042862,1.5425754429567746,1.599616314042862,0.21524590899722218,0.0695242495260032,1.5534913429126316,0,,0.0,none,P400,1
E0022496,N0022743,N0022744,lateral,38.54464997819332,draft,provisional,s5c_flows,5.3989,7.28,0.001576,3.6221,held,0.227912,0.1891,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.2811820258009,376.08845877590994,1.849616314042862,1.9150507455744332,1.599616314042862,1.6650507455744332,0.2314380185091682,0.07694608135017775,2.7757359707279043,0,,0.0,none,P400,1
E0022497,N0022744,N0022380,lateral,9.911437249167616,draft,provisional,s5c_flows,5.3989,7.28,0.001897,3.6221,held,0.228233,0.2276,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.08845877590994,376.0389015896641,1.9150507455744332,1.8874289767421715,1.6650507455744332,1.6374289767421715,0.23154391911647212,0.07699563187304573,0.7134310477675099,0,,0.0,none,P400,1
E0022498,N0022745,N0022746,sub main,43.36888005879692,draft,drafted,s5c_flows,529.9274,734.892,0.047579,2.8616,merrimack,17.599243,5.7095,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,360.1781892484243,360.00471372818913,7.737460165638197,7.751633928060869,7.437460165638197,7.451633928060869,0.7604504508254292,0.5253354846261853,0.9505085661558065,0,,0.0,none,P365,1
E0022499,N0022746,N0022747,sub main,91.63111994117027,draft,drafted,s5c_flows,531.0072,736.348,0.04794,2.8609,merrimack,17.631037,5.7528,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,360.00471372818913,359.63818924842445,7.751633928060869,7.942499228138047,7.451633928060869,7.642499228138047,0.7607827835836415,0.5259084851213667,2.0073868196110896,0,,0.0,none,P365,1
E0022500,N0022747,N0022748,sub main,34.99999999990153,draft,drafted,s5c_flows,533.1667,739.26,0.048704,2.8595,merrimack,17.694641,5.8445,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,359.63818924842445,359.49818924842486,7.942499228138047,7.13447066368451,7.642499228138047,6.8344706636845105,0.7614456042733722,0.527054487026607,0.7660866778374171,0,,0.0,none,P365,1
E0022501,N0022748,N0022749,sub main,90.000000000221,draft,drafted,s5c_flows,537.4858,745.084,0.048995,2.8567,merrimack,17.820523,5.8795,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,359.49818924842486,359.138189248424,7.13447066368451,7.254327841419752,6.8344706636845105,6.954327841419752,0.7627495565020572,0.5293215139715057,1.9665694817085582,0,,0.0,none,P365,1
E0022502,N0022749,N0022750,sub main,89.99999999985911,draft,drafted,s5c_flows,541.805,750.908,0.049745,2.854,merrimack,17.94674,5.9695,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,359.138189248424,358.77818924842455,7.254327841419752,7.466805868762947,6.954327841419752,7.166805868762947,0.7640465519152355,0.5315932110279844,1.9632311620772345,0,,0.0,none,P365,1
E0022503,N0022750,N0022751,sub main,90.000000000221,draft,drafted,s5c_flows,543.9645,753.82,0.050495,2.8526,merrimack,18.010179,6.0595,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,358.77818924842455,358.4181892484237,7.466805868762947,7.416252890248188,7.166805868762947,7.116252890248188,0.7646945300124909,0.5327345246397177,1.9615675817364373,0,,0.0,none,P365,1
E0022504,N0022751,N0022752,sub main,89.9999999997967,draft,drafted,s5c_flows,548.6228,761.166,0.051245,2.8497,merrimack,18.146049,6.1495,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,358.4181892484237,358.0581892484245,7.416252890248188,7.599464560169224,7.116252890248188,7.299464560169224,0.7660735795700137,0.5351779106613745,1.9580364602033928,0,,0.0,none,P365,1
E0022505,N0022752,N0022753,sub main,89.9999958781362,draft,drafted,s5c_flows,550.7824,764.078,0.051995,2.8483,merrimack,18.209393,6.2395,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,358.0581892484245,357.698189264912,7.599464560169224,7.729056828837997,7.299464560169224,7.4290568288379975,0.7667124505001759,0.5363165979253375,1.956404816856337,0,,0.0,none,P365,1
E0022506,N0022753,N0022379,sub main,15.292935752104158,draft,drafted,s5c_flows,550.7824,764.078,0.052745,2.8483,merrimack,18.210143,6.3295,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,357.698189264912,357.6370175219036,7.729056828837997,7.745306696846399,7.4290568288379975,7.445306696846399,0.7667199994152195,0.5363300784961722,0.3324319995949878,0,,0.0,none,P365,1
E0022507,N0022754,N0022755,sub main,60.00000000004216,draft,drafted,s5c_flows,398.8419,637.81,0.041845,2.9618,merrimack,13.713969,5.0215,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,370.7014079159062,370.371407915906,8.096687787218798,8.451376507922134,7.846687787218798,8.201376507922134,0.8038232308779981,0.5892823420039972,1.244054614978501,0,,0.0,none,P367,1
E0022508,N0022755,N0022756,sub main,59.99999999991505,draft,drafted,s5c_flows,399.9216,639.266,0.042345,2.9608,merrimack,13.747,5.0815,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,370.371407915906,370.04140791590646,8.451376507922134,8.665806439562289,8.201376507922134,8.415806439562289,0.8042544180446813,0.5901981774725873,1.2433876365016474,0,,0.0,none,P367,1
E0022509,N0022756,N0022419,sub main,17.64285004962146,draft,drafted,s5c_flows,406.0733,649.722,0.042845,2.9553,merrimack,13.932627,5.1415,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,370.04140791590646,369.9443722406335,8.665806439562289,8.653467114835223,8.415806439562289,8.403467114835223,0.8066502521228348,0.5953494783963404,0.3645291129001562,0,,0.0,none,P367,1
E0022510,N0022757,N0022758,main,89.99999999981031,draft,drafted,s5c_flows,186.53,305.41,0.016568,3.247,merrimack,7.026603,1.9881,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.71569450653493,371.22069450653595,8.870395581355695,9.03833869658905,8.620395581355695,8.78833869658905,0.6789020601254921,0.39870683007376484,2.2094497691162847,0,,0.0,none,P367,1
E0022511,N0022758,N0022759,main,90.00000000020137,draft,drafted,s5c_flows,196.0156,321.322,0.017318,3.2276,merrimack,7.339753,2.0781,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.22069450653595,370.72569450653486,9.03833869658905,9.105482251277635,8.78833869658905,8.855482251277635,0.6869652220374198,0.40832439992775194,2.183516649583244,0,,0.0,none,P367,1
E0022512,N0022759,N0022760,main,89.99999999981031,draft,drafted,s5c_flows,213.9069,351.69,0.018068,3.1937,merrimack,7.924851,2.1681,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.72569450653486,370.2306945065359,9.105482251277635,9.201525952448492,8.855482251277635,8.951525952448492,0.7012469156071414,0.4259762499483085,2.139046841579524,0,,0.0,none,P367,1
E0022513,N0022760,N0022419,main,90.44397746536093,draft,drafted,s5c_flows,223.4398,368.146,0.018818,3.1769,merrimack,8.234512,2.2581,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.2306945065359,369.7332526304764,9.201525952448492,8.864586724992364,8.951525952448492,8.614586724992364,0.7084250861301498,0.43517015205308496,2.127817964009461,0,,0.0,none,P367,1
E0022514,N0022761,N0022762,lateral,57.68872753520636,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.011279296875,373.72283565919895,1.5500000000000114,2.1930884130666755,1.3000000000000114,1.9430884130666755,0.17065230391004918,0.050665805354795285,5.634138949335456,0,,0.0,none,P367,1
E0022515,N0022762,N0022422,lateral,59.40463645069264,draft,provisional,s5c_flows,8.6382,11.648,0.000481,3.6221,held,0.362618,0.0577,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.72283565919895,373.4258124769455,2.1930884130666755,2.7708733140701156,1.9430884130666755,2.5208733140701156,0.26884175820183615,0.0952695297381431,3.6827510755784396,0,,0.0,none,P367,1
E0022516,N0022763,N0022422,lateral,83.0802130835999,draft,provisional,s5c_flows,21.5956,29.12,0.00207,3.6221,held,0.907414,0.2484,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.0554931865161,373.6400921210981,2.4935790791088834,2.556593669917504,2.2435790791088834,2.306593669917504,0.3589747127548484,0.14643460316855755,3.8572918059708003,0,,0.0,none,P367,1
E0022517,N0022764,N0022765,sub main,3.289027066610662,draft,drafted,s5c_flows,276.6297,372.3,0.056552,3.0958,merrimack,9.968549,6.7862,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,velocity,1.0,367.67762796082627,367.6365151224936,9.251906951283104,9.301442641178255,9.001906951283104,9.051442641178255,1.0088234150785873,0.38516139386788384,0.05433767392539567,0,,0.0,none,P390,1
E0022518,N0022765,N0022766,sub main,49.99999999996909,draft,drafted,s5c_flows,276.6297,372.3,0.056579,3.0958,merrimack,9.968577,6.7895,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.6365151224936,367.3865151224938,9.301442641178255,10.105580824771835,9.051442641178255,9.855580824771835,0.7182044183415864,0.49902744399133836,1.160301039719412,0,,0.0,none,P390,1
E0022519,N0022766,N0022767,sub main,49.99999999996909,draft,drafted,s5c_flows,276.6297,372.3,0.056996,3.0958,merrimack,9.968993,6.8395,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.3865151224938,367.13651512249396,10.105580824771835,10.695973891177914,9.855580824771835,10.445973891177914,0.718211931775309,0.499039693064003,1.1602889014569098,0,,0.0,none,P390,1
E0022520,N0022767,N0022414,sub main,12.015055098497326,draft,drafted,s5c_flows,276.6297,372.3,0.057412,3.0958,merrimack,9.96941,6.8895,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.13651512249396,367.0764398470015,10.695973891177914,10.832556735029755,10.445973891177914,10.582556735029755,0.718219462942695,0.49905197150239167,0.2788157779626564,0,,0.0,none,P390,1
E0022521,N0022768,N0022769,sub main,59.999999999902556,draft,drafted,s5c_flows,346.0009,459.292,0.069364,3.0131,merrimack,12.135856,8.3237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,375.9040100097656,375.6040100097661,1.5500000000000114,2.030267333983886,1.3000000000000114,1.7802673339838861,0.753278762100041,0.5621483619555068,1.3275297941634636,0,,0.0,none,P409,1
E0022522,N0022769,N0022770,sub main,60.00000000004959,draft,drafted,s5c_flows,346.0009,459.292,0.069864,3.0131,merrimack,12.136356,8.3837,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,375.6040100097661,375.3040100097659,2.030267333983886,2.529547119140375,1.7802673339838861,2.279547119140375,0.7532859833721985,0.5621628485583943,1.3275170679854884,0,,0.0,none,P390,1
E0022523,N0022770,N0022771,sub main,60.00000000004959,draft,drafted,s5c_flows,346.0009,459.292,0.070364,3.0131,merrimack,12.136856,8.4437,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,375.3040100097659,375.00401000976564,2.529547119140375,2.9015686035156136,2.279547119140375,2.6515686035156136,0.7532932042686016,0.5621773351651307,1.3275043427104338,0,,0.0,none,P390,1
E0022524,N0022771,N0022772,sub main,14.737963497702887,draft,drafted,s5c_flows,346.0009,459.292,0.070864,3.0131,merrimack,12.137356,8.5037,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,375.00401000976564,374.9303201922771,2.9015686035156136,2.9757161846760027,2.6515686035156136,2.7257161846760027,0.753300424789264,0.5621918217757433,0.3260753835767856,0,,0.0,none,P390,1
E0022525,N0022772,N0022414,sub main,20.162782923070484,draft,drafted,s5c_flows,346.0009,459.292,0.070987,3.0131,merrimack,12.137479,8.5184,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,374.9303201922771,374.8295062776618,2.9757161846760027,3.0794903043694717,2.7257161846760027,2.8294903043694717,0.7533022009797632,0.5621953854825512,0.44609770370258395,0,,0.0,none,P390,1
E0022526,N0022773,N0022774,lateral,40.000000000029544,auto_road,derived,s5c_flows,8.4959,11.456,0.002139,3.6221,held,0.358307,0.2566,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.670418271964,362.47041827196387,2.8379740620203506,3.00367230420801,2.5879740620203506,2.75367230420801,0.26781414471651754,0.09474393445547882,2.489288485389107,0,,0.0,none,P373,1
E0022527,N0022774,N0022775,lateral,40.000000000023235,auto_road,derived,s5c_flows,8.4959,11.456,0.002472,3.6221,held,0.35864,0.2966,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.47041827196387,362.27041827196376,3.00367230420801,3.322416200692487,2.75367230420801,3.072416200692487,0.2678938350250483,0.09478464860735922,2.4885479973987454,0,,0.0,none,P373,1
E0022528,N0022775,N0022776,lateral,14.951229704102149,auto_road,derived,s5c_flows,8.4959,11.456,0.002805,3.6221,held,0.358974,0.3366,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.27041827196376,362.19566212344324,3.322416200692487,3.495835679291133,3.072416200692487,3.245835679291133,0.26797371169188416,0.09482546559382701,0.9298940562556036,0,,0.0,none,P373,1
E0022529,N0022776,N0022443,lateral,43.381973593276,auto_road,derived,s5c_flows,8.4959,11.456,0.00293,3.6221,held,0.359098,0.3516,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.19566212344324,361.9787522554769,3.495835679291133,3.751716494523123,3.245835679291133,3.501716494523123,0.26800335302028805,0.09484061425794224,2.6978501763988474,0,,0.0,none,P373,1
E0022530,N0022777,N0022778,lateral,10.198039027185569,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,1.6,0.5,ground,minimum,tractive,1.0,365.06520385742186,364.9020352329869,1.5500000000000114,1.5531344447474567,1.3000000000000114,1.3031344447474567,0.17532795890974917,0.02427043554886274,0.969425060193913,0,,0.0,none,P373,1
E0022531,N0022778,N0022779,lateral,13.416407864998739,auto_block,provisional,s5c_flows,1.8214,2.456,8.5e-05,3.6221,held,0.076442,0.0102,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,364.8861263809528,364.71842128264035,1.5690432967815582,1.5673758365002755,1.3190432967815582,1.3173758365002755,0.22023101430162875,0.038085413725230416,1.0153283744301642,0,,0.0,none,P373,1
