EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0022532,N0022779,N0022780,lateral,40.00000000001389,auto_block,provisional,s5c_flows,1.8214,2.456,0.000197,3.6221,held,0.076554,0.0236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.71842128264035,364.5184212826403,1.5673758365002755,1.658977399000321,1.3173758365002755,1.408977399000321,0.16129846581606538,0.04700511873092081,4.1331246598905835,0,,0.0,none,P373,1
E0022533,N0022780,N0022781,lateral,39.9999999999565,auto_block,provisional,s5c_flows,1.8214,2.456,0.00053,3.6221,held,0.076887,0.0636,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.5184212826403,364.31842128264054,1.658977399000321,1.6805106021250822,1.408977399000321,1.4305106021250822,0.1615345981755533,0.04709626464815639,4.127082830524137,0,,0.0,none,P373,1
E0022534,N0022781,N0022443,lateral,14.528027048065008,auto_block,provisional,s5c_flows,2.563,3.456,0.000863,3.6221,held,0.108311,0.1036,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,364.1985396014882,364.0605233445316,1.8003922832774037,1.669945405468411,1.5503922832774037,1.419945405468411,0.22566483394295236,0.04736139036624912,1.0729796925099448,0,,0.0,none,P373,1
E0022535,N0022782,N0022783,lateral,4.124036726459399,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,367.78885338871413,367.7476130214495,1.5500137987858693,1.5937871250348508,1.3000137987858693,1.3437871250348508,0.1706728690038949,0.031791294945713394,0.40272332586980425,0,,0.0,none,P379,1
E0022536,N0022783,N0022784,lateral,20.678892276895148,auto_road,derived,s5c_flows,2.1596,2.912,3.4e-05,3.6221,held,0.090569,0.0041,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.7476130214495,367.64421856006504,1.5937871250348508,1.7514723579037081,1.3437871250348508,1.5014723579037081,0.1706744101126728,0.0506745784637784,2.019331453305715,0,,0.0,none,P379,1
E0022537,N0022784,N0022785,lateral,41.24466387154515,auto_road,derived,s5c_flows,2.1596,2.912,0.000207,3.6221,held,0.090741,0.0248,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.64421856006504,367.4379952407073,1.7514723579037081,1.9398734116364267,1.5014723579037081,1.6898734116364267,0.17078295962011186,0.05071766594023977,4.025056516498037,0,,0.0,none,P379,1
E0022538,N0022785,N0022786,lateral,49.99999999994175,auto_road,derived,s5c_flows,4.3191,5.824,0.00055,3.6221,held,0.181619,0.066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.4379952407073,367.1879952407076,1.9398734116364267,1.7940299057767675,1.6898734116364267,1.5440299057767675,0.21491399721310553,0.069375318132229,3.877520050525334,0,,0.0,none,P379,1
E0022539,N0022786,N0022787,lateral,49.99999999999575,auto_road,derived,s5c_flows,4.3191,5.824,0.000967,3.6221,held,0.182036,0.116,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.1879952407076,366.9379952407076,1.7940299057767675,1.8016287827298925,1.5440299057767675,1.5516287827298925,0.2150754487769092,0.06944774664386813,3.8746092967480084,0,,0.0,none,P379,1
E0022540,N0022787,N0022788,lateral,9.578477813025943,auto_road,derived,s5c_flows,4.3191,5.824,0.001384,3.6221,held,0.182453,0.166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.9379952407076,366.8901028516425,1.8016287827298925,1.8104586717950042,1.5516287827298925,1.5604586717950042,0.2152366397302241,0.06952008858892603,0.7417013064497702,0,,0.0,none,P379,1
E0022541,N0022788,N0022789,lateral,13.908045796764831,auto_road,derived,s5c_flows,4.3191,5.824,0.001464,3.6221,held,0.182532,0.1756,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.8901028516425,366.82056262265866,1.8104586717950042,1.805108764060094,1.5604586717950042,1.555108764060094,0.21526714782507705,0.06953378392941326,1.076805102968019,0,,0.0,none,P379,1
E0022542,N0022789,N0022790,lateral,34.17502570617628,auto_road,derived,s5c_flows,4.3191,5.824,0.001579,3.6221,held,0.182648,0.1895,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.82056262265866,366.64968749412776,1.805108764060094,1.895936285169114,1.555108764060094,1.645936285169114,0.21531192765061372,0.06955388793711728,2.645388799332414,0,,0.0,none,P379,1
E0022543,N0022790,N0022791,lateral,41.01046966600318,auto_road,derived,s5c_flows,5.3989,7.28,0.001864,3.6221,held,0.2282,0.2237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.64968749412776,366.44463514579775,1.895936285169114,2.025610215530378,1.645936285169114,1.775610215530378,0.23153303699978053,0.07699053956279275,2.9520963255337405,0,,0.0,none,P379,1
E0022544,N0022791,N0022792,lateral,34.24431525785529,auto_road,derived,s5c_flows,6.8821,9.28,0.002206,3.6221,held,0.290722,0.2647,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.44463514579775,366.2734135695085,2.025610215530378,2.1106196336165226,1.775610215530378,1.8606196336165226,0.25041458008635287,0.08603557180158153,2.279174748667223,0,,0.0,none,P379,1
E0022545,N0022792,N0022793,lateral,11.142341890977203,auto_road,derived,s5c_flows,8.3653,11.28,0.002491,3.6221,held,0.353188,0.299,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.2734135695085,366.2177018600536,2.1106196336165226,2.1093245071339197,1.8606196336165226,1.8593245071339197,0.2665824209036493,0.0941156067763371,0.696616444375651,0,,0.0,none,P379,1
E0022546,N0022793,N0022794,lateral,29.824737488645372,auto_road,derived,s5c_flows,8.3653,11.28,0.002584,3.6221,held,0.353281,0.3101,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.2177018600536,366.06857817261033,2.1093245071339197,2.12502534301467,1.8593245071339197,1.87502534301467,0.2666049114640528,0.09412706341881591,1.8644778725732976,0,,0.0,none,P379,1
E0022547,N0022794,N0022795,lateral,13.876217025073405,auto_road,derived,s5c_flows,12.0734,16.28,0.002833,3.6221,held,0.50898,0.3399,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.06857817261033,365.99919708748496,2.12502534301467,2.1375521800931665,1.87502534301467,1.8875521800931665,0.29948490409657513,0.11152831751302286,0.7722268487918359,0,,0.0,none,P379,1
E0022548,N0022795,N0022796,lateral,68.72012112171038,auto_road,derived,s5c_flows,12.0734,16.28,0.002948,3.6221,held,0.509095,0.3538,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.99919708748496,365.6555964818764,2.1375521800931665,2.429974807186113,1.8875521800931665,2.179974807186113,0.2995063219141266,0.11154008165445797,3.824077384105744,0,,0.0,none,P379,1
E0022549,N0022796,N0022797,lateral,14.000405489600393,auto_road,derived,s5c_flows,12.0734,16.28,0.003521,3.6221,held,0.509668,0.4225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.6555964818764,365.58559445442836,2.429974807186113,2.5192334264310148,2.179974807186113,2.2692334264310148,0.2996129868164794,0.11159867777848001,0.7788049976494064,0,,0.0,none,P379,1
E0022550,N0022797,N0022798,lateral,10.144057709581048,auto_road,derived,s5c_flows,13.1532,17.736,0.003638,3.6221,held,0.555052,0.4365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.58559445442836,365.53487416588047,2.5192334264310148,2.476051127088283,2.2692334264310148,2.226051127088283,0.3078009588505788,0.11613864874389415,0.5492758343715587,0,,0.0,none,P379,1
E0022551,N0022798,N0022799,lateral,29.928120733126743,auto_road,derived,s5c_flows,13.1532,17.736,0.003722,3.6221,held,0.555136,0.4467,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.53487416588047,365.3852335622148,2.476051127088283,2.4203999827070675,2.226051127088283,2.1703999827070675,0.30781565980600556,0.11614687462762599,1.6204569076607038,0,,0.0,none,P379,1
E0022552,N0022799,N0022800,lateral,29.360771924810244,auto_road,derived,s5c_flows,14.6364,19.736,0.003972,3.6221,held,0.617566,0.4766,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.3852335622148,365.23842970259074,2.4203999827070675,2.504276596237389,2.1703999827070675,2.254276596237389,0.3183256202802053,0.12209668365439777,1.5372504365689816,0,,0.0,none,P379,1
E0022553,N0022800,N0022801,lateral,26.38300334178276,auto_road,derived,s5c_flows,14.6364,19.736,0.004216,3.6221,held,0.617811,0.506,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.23842970259074,365.10651468588185,2.504276596237389,2.606742150055652,2.254276596237389,2.356742150055652,0.3183653250282305,0.12211942330388678,1.3811702713668796,0,,0.0,none,P379,1
E0022554,N0022801,N0022802,lateral,42.48702680555439,auto_road,derived,s5c_flows,14.6364,19.736,0.004436,3.6221,held,0.618031,0.5323,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.10651468588185,364.8940795518541,2.606742150055652,2.7705017469740483,2.356742150055652,2.5205017469740483,0.31840096860628925,0.1221398387348833,2.2239791434224907,0,,0.0,none,P379,1
E0022555,N0022802,N0022803,lateral,34.31604419743445,auto_road,derived,s5c_flows,14.6364,19.736,0.00479,3.6221,held,0.618385,0.5748,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.8940795518541,364.7224993308669,2.7705017469740483,3.028690854679951,2.5205017469740483,2.778690854679951,0.31845830318061774,0.12217268138512347,1.7959464841865376,0,,0.0,none,P379,1
E0022556,N0022803,N0022804,lateral,9.893764441250786,auto_road,derived,s5c_flows,16.1196,21.736,0.005076,3.6221,held,0.680851,0.6091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.7224993308669,364.67303050866064,3.028690854679951,3.07407032141748,2.778690854679951,2.82407032141748,0.32822498272587414,0.1278278810045395,0.5023873339908553,0,,0.0,none,P379,1
E0022557,N0022804,N0022805,lateral,24.89611747928618,auto_road,derived,s5c_flows,17.1994,23.192,0.005159,3.6221,held,0.7262,0.619,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.67303050866064,364.5485499212642,3.07407032141748,2.9822117974857747,2.82407032141748,2.7322117974857747,0.3349170908648979,0.13177288837822104,1.2389194300293769,0,,0.0,none,P379,1
E0022558,N0022805,N0022806,lateral,10.165167362079945,auto_road,derived,s5c_flows,17.1994,23.192,0.005366,3.6221,held,0.726408,0.6439,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.5485499212642,364.4977240844538,2.9822117974857747,2.9808220581243177,2.7322117974857747,2.7308220581243177,0.334947079859834,0.1317906961438033,0.5058096225396652,0,,0.0,none,P379,1
E0022559,N0022806,N0022807,lateral,8.057839764595276,auto_road,derived,s5c_flows,17.1994,23.192,0.005451,3.6221,held,0.726493,0.6541,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.4977240844538,364.45743488563085,2.9808220581243177,2.998406178822279,2.7308220581243177,2.748406178822279,0.3349593331904728,0.13179797262707488,0.400936221513057,0,,0.0,none,P379,1
E0022560,N0022807,N0022808,lateral,4.1273142633465625,auto_road,derived,s5c_flows,17.1994,23.192,0.005518,3.6221,held,0.72656,0.6622,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,364.45743488563085,364.41616174299736,2.998406178822279,3.0383060304401397,2.748406178822279,2.7883060304401397,0.4263941224770362,0.11172752009359702,0.16132626466838954,0,,0.0,none,P379,1
E0022561,N0022808,N0022426,lateral,11.663024417465087,auto_road,derived,s5c_flows,17.1994,23.192,0.005552,3.6221,held,0.726594,0.6663,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.41616174299736,364.35784662091004,3.0383060304401397,3.1254297462774616,2.7883060304401397,2.8754297462774616,0.33497389168251135,0.13180661825186274,0.5802951964845127,0,,0.0,none,P379,1
E0022562,N0022809,N0022810,lateral,25.96150997149434,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.7016545804225,376.57184703056504,1.5968683687962653,1.6559056549818365,1.3468683687962653,1.4059056549818365,0.0,0.0,0.0,0,,0.0,none,P364,1
E0022563,N0022810,N0022451,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.000216,3.6221,held,0.000216,0.026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.57184703056504,376.50457891032966,1.6559056549818365,1.6875902791234694,1.4059056549818365,1.4375902791234694,0.016159584699658967,0.004313505293501135,13.875793940172274,0,,0.0,none,P364,1
E0022564,N0022811,N0022812,sub main,21.8733794601576,auto_road,derived,s5c_flows,797.6446,1029.45,0.142664,2.7235,merrimack,25.285984,17.1197,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,358.9045842226558,358.8389640842753,10.053667730469215,10.06026687275596,9.688667730469215,9.69526687275596,0.7461735420980133,0.49284719030391855,0.4885677443225049,0,,0.0,none,P379,1
E0022565,N0022812,N0022813,sub main,37.330595631021865,auto_road,derived,s5c_flows,797.6446,1029.45,0.142846,2.7235,merrimack,25.286167,17.1416,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,358.8389640842753,358.72697229738225,10.06026687275596,10.003435417461503,9.69526687275596,9.638435417461503,0.7461748863712836,0.4928492862124577,0.8338214073058205,0,,0.0,none,P379,1
E0022566,N0022813,N0022814,sub main,14.318370394872119,auto_road,derived,s5c_flows,797.6446,1029.45,0.143158,2.7235,merrimack,25.286478,17.1789,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,358.72697229738225,358.68401718619765,10.003435417461503,9.996311182942975,9.638435417461503,9.631311182942975,0.746177170878286,0.49285284810593466,0.319816145407279,0,,0.0,none,P379,1
E0022567,N0022814,N0022815,sub main,30.01351642752648,auto_road,derived,s5c_flows,799.8042,1032.362,0.143277,2.7226,merrimack,25.346424,17.1932,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,358.68401718619765,358.59397663691504,9.996311182942975,10.049333909959955,9.631311182942975,9.684333909959955,0.7466169753657806,0.49353927733046266,0.6699891514615495,0,,0.0,none,P379,1
E0022568,N0022815,N0022816,sub main,56.390388058759605,auto_road,derived,s5c_flows,802.3672,1035.818,0.143527,2.7216,merrimack,25.417652,17.2232,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,358.59397663691504,358.42480547273874,10.049333909959955,10.10528485929251,9.684333909959955,9.74028485929251,0.7471381594033198,0.4943545497242572,1.2579196888161923,0,,0.0,none,P379,1
E0022569,N0022816,N0022817,sub main,14.935873177501584,auto_road,derived,s5c_flows,802.3672,1035.818,0.143997,2.7216,merrimack,25.418122,17.2796,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,358.42480547273874,358.37999785320625,10.10528485929251,10.073066111637502,9.74028485929251,9.708066111637502,0.7471415934393247,0.49435992808945695,0.33317810413835847,0,,0.0,none,P379,1
E0022570,N0022817,N0022818,sub main,31.871286055986705,auto_road,derived,s5c_flows,802.3672,1035.818,0.144121,2.7216,merrimack,25.418247,17.2946,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,358.37999785320625,358.2843839950383,10.073066111637502,9.927041786211703,9.708066111637502,9.562041786211703,0.7471425067357252,0.4943613585030241,0.7109595507473924,0,,0.0,none,P379,1
E0022571,N0022818,N0022819,sub main,34.60420490717796,auto_road,derived,s5c_flows,802.3672,1035.818,0.144387,2.7216,merrimack,25.418512,17.3264,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,358.2843839950383,358.18057138031674,9.927041786211703,9.715180572808265,9.562041786211703,9.350180572808265,0.7471444429087432,0.4943643909760217,0.7719213519244619,0,,0.0,none,P379,1
E0022572,N0022819,N0022820,sub main,52.22349184700036,auto_road,derived,s5c_flows,803.1088,1036.818,0.144675,2.7212,merrimack,25.439333,17.361,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,358.18057138031674,358.02390090477576,9.715180572808265,9.575128636239867,9.350180572808265,9.210128636239867,0.747296502470168,0.49460263583580844,1.1647204662490511,0,,0.0,none,P379,1
E0022573,N0022820,N0022426,sub main,27.496758750029965,auto_road,derived,s5c_flows,803.1088,1036.818,0.145111,2.7212,merrimack,25.439768,17.4133,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,358.02390090477576,357.94141062852566,9.575128636239867,9.54186573866184,9.210128636239867,9.17686573866184,0.7472996779821517,0.4946076129992385,0.6132470359654629,0,,0.0,none,P379,1
E0022574,N0022821,N0022822,main,46.45410811581109,auto_road,derived,s5c_flows,24.835,33.488,0.012135,3.6221,held,1.05328,1.4561,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.81658276923156,376.5843122286525,3.222479730768441,3.485847683456882,2.972479730768441,3.235847683456882,0.3759089271261136,0.1572164038350588,2.059634872687581,0,,0.0,none,P364,1
E0022575,N0022822,N0022823,main,32.369648388132006,auto_road,derived,s5c_flows,26.9945,36.4,0.012522,3.6221,held,1.144202,1.5026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.5843122286525,376.4224639867118,3.485847683456882,3.5831512476631815,3.235847683456882,3.3331512476631815,0.38561324897654836,0.1635718242653748,1.3990549889923782,0,,0.0,none,P364,1
E0022576,N0022823,N0022446,main,39.977981777864265,auto_road,derived,s5c_flows,29.1541,39.312,0.012791,3.6221,held,1.235006,1.535,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.4224639867118,376.2225740778225,3.5831512476631815,3.8490506780368605,3.3331512476631815,3.5990506780368605,0.3947563017029962,0.16968014305555407,1.6878760223036118,0,,0.0,none,P364,1
E0022577,N0022824,N0022825,main,15.556349186104045,auto_block,provisional,s5c_flows,76.7546,117.338,0.013014,3.6153,merrimack,3.224743,1.5616,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.8648663866097,372.7870846406792,5.6993425977652805,5.743890701117664,5.4493425977652805,5.493890701117664,0.526236450285502,0.2720888811661175,0.4926919948141237,0,,0.0,none,P364,1
E0022578,N0022825,N0022826,main,18.681541692269406,auto_block,provisional,s5c_flows,76.7546,117.338,0.013143,3.6153,merrimack,3.224873,1.5772,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.7870846406792,372.69367693221784,5.743890701117664,5.709033028719659,5.493890701117664,5.459033028719659,0.5262426361271865,0.2720944301717607,0.5916643898257579,0,,0.0,none,P364,1
E0022579,N0022826,N0022827,main,16.278820596099706,auto_block,provisional,s5c_flows,79.2533,121.772,0.013299,3.6013,merrimack,3.316755,1.5959,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.69367693221784,372.61228282923736,5.709033028719659,5.645102424668892,5.459033028719659,5.395102424668892,0.5305670643150757,0.27599311874155386,0.5113654707381967,0,,0.0,none,P364,1
E0022580,N0022827,N0022828,main,18.027756377319946,auto_block,provisional,s5c_flows,79.2533,121.772,0.013435,3.6013,merrimack,3.316891,1.6122,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.61228282923736,372.52214404735076,5.645102424668892,5.739513667492986,5.395102424668892,5.489513667492986,0.5305733957611568,0.27599885551347425,0.5662979122004869,0,,0.0,none,P364,1
E0022581,N0022828,N0022451,main,16.278820596099706,auto_block,provisional,s5c_flows,79.2533,121.772,0.013585,3.6013,merrimack,3.317041,1.6302,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.52214404735076,372.4407499443703,5.739513667492986,5.751419245082843,5.489513667492986,5.501419245082843,0.5305803787395765,0.27600518272098207,0.5113526384940631,0,,0.0,none,P364,1
E0022582,N0022829,N0022830,main,31.78049716414141,auto_block,provisional,s5c_flows,11.3318,15.28,0.006243,3.6221,held,0.4813,0.7492,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,361.8436597909569,361.6688670565541,6.057127562558719,5.23683362703963,5.807127562558719,4.98683362703963,0.3041400052645844,0.10622661254713747,1.7415497585557784,0,,0.0,none,P373,1
E0022583,N0022830,N0022435,main,46.91865539306427,auto_block,provisional,s5c_flows,11.3318,15.28,0.006508,3.6221,held,0.481565,0.781,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,361.6688670565541,361.4108144518923,5.23683362703963,6.005048585217082,4.98683362703963,5.755048585217082,0.3041931595694295,0.10625384349163983,2.5706613225335357,0,,0.0,none,P373,1
E0022584,N0022831,N0022832,sub main,26.385602134393395,auto_link,provisional,s5c_flows,305.428,417.15,0.035085,3.0589,merrimack,10.848602,4.2102,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.44871436185144,372.3167863511795,8.421128167445431,8.362046656633026,8.171128167445431,8.112046656633026,0.7333954400246123,0.5247889455773105,0.5996219932298258,0,,0.0,none,P364,1
E0022585,N0022832,N0022833,sub main,20.615528128088304,auto_link,provisional,s5c_flows,306.5077,418.606,0.035305,3.0576,merrimack,10.882418,4.2366,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.3167863511795,372.21370871053904,8.362046656633026,8.463781523835962,8.112046656633026,8.213781523835962,0.7339521185336028,0.5257738888202295,0.4681397148285602,0,,0.0,none,P364,1
E0022586,N0022833,N0022834,sub main,5.656854249492381,auto_link,provisional,s5c_flows,307.5875,420.062,0.035477,3.0563,merrimack,10.916171,4.2572,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,velocity,1.0,372.21370871053904,372.17128230366785,8.463781523835962,8.486188399457149,8.213781523835962,8.236188399457149,0.8558909449739187,0.4672337552985266,0.11015527703833732,0,,0.0,none,P364,1
E0022587,N0022834,N0022452,sub main,17.029386365926403,auto_link,provisional,s5c_flows,308.6673,421.518,0.035524,3.055,merrimack,10.949786,4.2628,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.17128230366785,372.0861353718382,8.486188399457149,8.4511265910524,8.236188399457149,8.2011265910524,0.7350553840196018,0.5277352322905433,0.38612479041607106,0,,0.0,none,P364,1
E0022588,N0022835,N0022472,sub main,14.325846454158615,draft,drafted,s5c_flows,267.8815,353.844,0.076725,3.1079,merrimack,9.712657,9.207,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.899195822096,370.8275665898252,9.738377420091524,9.878396544940415,9.488377420091524,9.628396544940415,0.7135196448949337,0.4914763045808552,0.3346286388575446,0,,0.0,none,P364,1
E0022589,N0022836,N0022837,lateral,16.55294535724685,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,378.7375856965252,378.5720562429527,1.6450742155842022,1.6483417062660237,1.3950742155842022,1.3983417062660237,0.1706728690038949,0.031791294945713394,1.6164398256789423,0,,0.0,none,P364,1
E0022590,N0022837,N0022838,lateral,13.341664064126334,auto_block,provisional,s5c_flows,2.1596,2.912,0.000138,3.6221,held,0.090672,0.0166,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,378.5720562429527,378.4186271062153,1.6483417062660237,1.5560738215190781,1.3983417062660237,1.3060738215190781,0.22683854873035472,0.04187601433754559,0.9802613752381292,0,,0.0,none,P364,1
E0022591,N0022838,N0022446,lateral,28.22929458215595,auto_block,provisional,s5c_flows,2.1596,2.912,0.000249,3.6221,held,0.090784,0.0299,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,378.3716433266392,378.23049685372837,1.6030576010952018,1.8411279021310065,1.3530576010952018,1.5911279021310065,0.17081007452220529,0.05072843104501554,2.7544525365497052,0,,0.0,none,P364,1
E0022592,N0022839,N0022840,main,7.211102550927978,auto_block,provisional,s5c_flows,104.2751,145.93,0.031082,3.4837,merrimack,4.235567,3.7298,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,373.40791649044394,373.36464987513835,7.272717054477937,7.339817898299145,7.022717054477937,7.089817898299145,0.6079823073587924,0.298304691567142,0.19767851968846972,0,,0.0,none,P364,1
E0022593,N0022840,N0022841,main,29.832867780352597,auto_block,provisional,s5c_flows,105.3549,147.386,0.031142,3.4794,merrimack,4.273873,3.7371,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.36464987513835,373.2154855362366,7.339817898299145,7.312102354388401,7.089817898299145,7.062102354388401,0.5708050849071713,0.31425087449134703,0.8710757422329856,0,,0.0,none,P364,1
E0022594,N0022841,N0022842,main,23.345235059857504,auto_block,provisional,s5c_flows,105.3549,147.386,0.031391,3.4794,merrimack,4.274122,3.7669,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.2154855362366,373.0987593609373,7.312102354388401,7.282161049218928,7.062102354388401,7.032161049218928,0.5708145773664002,0.31426034970244376,0.6816350990767951,0,,0.0,none,P364,1
E0022595,N0022842,N0022452,main,29.5296461204668,auto_block,provisional,s5c_flows,106.4346,148.842,0.031585,3.4751,merrimack,4.312515,3.7902,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.0987593609373,372.951111130335,7.282161049218928,7.5861508325556315,7.032161049218928,7.3361508325556315,0.5722729422574884,0.3157187479033854,0.8600105514913615,0,,0.0,none,P364,1
E0022596,N0022843,N0022456,main,85.77621919906129,auto_road,derived,s5c_flows,21.4603,19.318,0.011576,3.6221,held,0.911245,1.3891,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.6489783933862,366.2200972973909,3.7183922120825628,3.5348770678434676,3.4683922120825628,3.2848770678434676,0.35944397385584587,0.14672817194190274,3.9772642116710712,0,,0.0,none,P379,1
E0022597,N0022844,N0022845,main,25.317977802344327,auto_block,provisional,s5c_flows,65.7243,88.624,0.021806,3.6221,held,2.777135,2.6167,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.1017408651355,361.9751509761238,7.90262314853635,7.905433740673061,7.65262314853635,7.655433740673061,0.5036917460998366,0.25237622230914114,0.8377470942755949,0,,0.0,none,P379,1
E0022598,N0022845,N0022456,main,33.58569330673925,auto_block,provisional,s5c_flows,65.7243,88.624,0.022017,3.6221,held,2.777346,2.642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.9751509761238,361.80722250959013,7.905433740673061,7.947751855644242,7.655433740673061,7.697751855644242,0.5037030119533049,0.2523858246225924,1.1112928488190434,0,,0.0,none,P379,1
E0022599,N0022846,N0022847,main,5.830951894845301,auto_block,provisional,s5c_flows,3.2393,4.368,0.004818,3.6221,held,0.14062,0.5782,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,377.23010269750074,377.18928603423683,2.5913999880461347,2.5916282724037956,2.3413999880461347,2.3416282724037956,0.22177216473310415,0.057137970824557766,0.4382088784573625,0,,0.0,none,P364,1
E0022600,N0022847,N0022848,main,24.16904810518748,auto_block,provisional,s5c_flows,3.2393,4.368,0.004867,3.6221,held,0.140668,0.584,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.18928603423683,377.0684407937109,2.5916282724037956,2.645090700429705,2.3416282724037956,2.395090700429705,0.19759488284140087,0.06178234284215142,2.0386027341766333,0,,0.0,none,P364,1
E0022601,N0022848,N0022849,main,6.636795496311246,auto_block,provisional,s5c_flows,3.2393,4.368,0.005068,3.6221,held,0.14087,0.6082,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,377.0684407937109,377.0253016229849,2.645090700429705,2.799527478577602,2.395090700429705,2.549527478577602,0.2163353295322464,0.058172657538199585,0.5113046422469167,0,,0.0,none,P364,1
E0022602,N0022849,N0022472,main,24.613633449431866,auto_block,provisional,s5c_flows,3.2393,4.368,0.005124,3.6221,held,0.140925,0.6148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.0253016229849,376.90223345573776,2.799527478577602,3.8037296790278674,2.549527478577602,3.5537296790278674,0.19771401507800548,0.06183337802820091,2.074851517204524,0,,0.0,none,P364,1
E0022603,N0022850,N0022851,sub main,22.31813148327559,auto_road,derived,s5c_flows,2705.1209,3561.652,0.505695,2.3494,merrimack,74.062732,60.6834,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,357.19080945117133,357.1461731882048,12.248613156250542,12.240301421170216,11.698613156250541,11.690301421170215,0.8324577164644018,0.4631425570255705,0.4468321341706244,0,,0.0,none,P380,1
E0022604,N0022851,N0022852,sub main,7.15171329228889,auto_road,derived,s5c_flows,2705.1209,3561.652,0.505881,2.3494,merrimack,74.062918,60.7058,0.0,0.0,,500,GRP,0.6,0.155,table11,minimum,velocity,1.0,357.1461731882048,357.10326290845103,12.240301421170216,12.263619415767721,11.690301421170215,11.71361941576772,1.2502790259333307,0.34155615057405697,0.09533489650373778,0,,0.0,none,P373,1
E0022605,N0022852,N0022853,sub main,3.731036227221125,auto_road,derived,s5c_flows,2705.1209,3561.652,0.505941,2.3494,merrimack,74.062978,60.7129,0.0,0.0,,500,GRP,1.1,0.155,table11,minimum,velocity,1.0,357.10326290845103,357.0622215099516,12.263619415767721,12.295169847470277,11.71361941576772,11.745169847470276,1.5582985319492648,0.29117249665933553,0.0399050219488859,0,,0.0,none,P373,1
E0022606,N0022853,N0022854,sub main,6.199878194776063,auto_road,derived,s5c_flows,2705.1209,3561.652,0.505972,2.3494,merrimack,74.063009,60.7166,0.0,0.0,,500,GRP,0.65,0.155,table11,minimum,velocity,1.0,357.0622215099516,357.02192230168555,12.295169847470277,12.324665833080076,11.745169847470276,11.774665833080075,1.2873471268256693,0.3343443528170056,0.08026685351064654,0,,0.0,none,P373,1
E0022607,N0022854,N0022855,sub main,9.317535562822641,auto_road,derived,s5c_flows,2705.1209,3561.652,0.506024,2.3494,merrimack,74.06306,60.7228,0.0,0.0,,500,GRP,0.45,0.155,table11,minimum,velocity,1.0,357.02192230168555,356.97999339165284,12.324665833080076,12.35277028022216,11.774665833080075,11.802770280222159,1.1252072668388327,0.36907583235310215,0.1380121369253656,0,,0.0,none,P373,1
E0022608,N0022855,N0022856,sub main,17.737764081186313,auto_road,derived,s5c_flows,2705.1209,3561.652,0.506101,2.3494,merrimack,74.063138,60.7322,0.0,0.0,,500,GRP,0.25,0.155,table11,minimum,velocity,1.0,356.97999339165284,356.9356489814499,12.35277028022216,12.352253850581349,11.802770280222159,11.802253850581348,0.9051103482891301,0.4344234079101922,0.3266224962645868,0,,0.0,none,P373,1
E0022609,N0022856,N0022857,sub main,7.258405309752724,auto_road,derived,s5c_flows,2710.2173,3563.182,0.506249,2.3488,merrimack,74.185083,60.7499,0.0,0.0,,500,GRP,0.6,0.155,table11,minimum,velocity,1.0,356.9356489814499,356.89209854959137,12.352253850581349,12.376883384002383,11.802253850581348,11.826883384002382,1.2508413755241898,0.3418556967659382,0.09671363947208395,0,,0.0,none,P373,1
E0022610,N0022857,N0022858,sub main,25.477077810000427,auto_road,derived,s5c_flows,2710.2173,3563.182,0.50631,2.3488,merrimack,74.185144,60.7572,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,356.89209854959137,356.8411443939714,12.376883384002383,12.309642959544249,11.826883384002382,11.759642959544248,0.8328043927467166,0.4635835511296672,0.5098651822663326,0,,0.0,none,P373,1
E0022611,N0022858,N0022859,sub main,16.926465161891254,auto_road,derived,s5c_flows,2710.9589,3564.182,0.506522,2.3488,merrimack,74.203077,60.7826,0.0,0.0,,500,GRP,0.25,0.155,table11,minimum,velocity,1.0,356.8411443939714,356.79882823106664,12.309642959544249,12.263000382214614,11.759642959544248,11.713000382214613,0.9055508434468084,0.43488629992399563,0.31153165472674915,0,,0.0,none,P373,1
E0022612,N0022859,N0022860,sub main,39.192561390620824,auto_road,derived,s5c_flows,2710.9589,3564.182,0.506663,2.3488,merrimack,74.203218,60.7996,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,356.79882823106664,356.7008468275901,12.263000382214614,12.191426121628638,11.713000382214613,11.641426121628637,0.9055512868943127,0.43488676621124855,0.7213388860067772,0,,0.0,none,P373,1
E0022613,N0022860,N0022861,sub main,15.064719265893523,auto_road,derived,s5c_flows,2710.9589,3564.182,0.50699,2.3488,merrimack,74.203545,60.8388,0.0,0.0,,500,GRP,0.3,0.155,table11,minimum,velocity,1.0,356.7008468275901,356.65565266979246,12.191426121628638,12.222124429816915,11.641426121628637,11.672124429816915,0.9691822032798008,0.413113832877538,0.2590623863932764,0,,0.0,none,P373,1
E0022614,N0022861,N0022862,sub main,22.87073109401303,auto_road,derived,s5c_flows,2717.2563,3569.182,0.507115,2.3481,merrimack,74.354128,60.8538,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,356.65565266979246,356.60991120760445,12.222124429816915,12.231885667395545,11.672124429816915,11.681885667395544,0.8332820502616641,0.464192065145702,0.45744277276486095,0,,0.0,none,P373,1
E0022615,N0022862,N0022863,sub main,18.17497676453132,auto_road,derived,s5c_flows,2717.2563,3569.182,0.507306,2.3481,merrimack,74.354318,60.8767,0.0,0.0,,500,GRP,0.25,0.155,table11,minimum,velocity,1.0,356.60991120760445,356.56447376569315,12.231885667395545,12.237528187431849,11.681885667395544,11.687528187431848,0.9060260517116681,0.4353863223254475,0.3343350655718836,0,,0.0,none,P373,1
E0022616,N0022863,N0022864,sub main,50.73873754782762,auto_road,derived,s5c_flows,2717.2563,3569.182,0.507457,2.3481,merrimack,74.35447,60.8949,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,356.56447376569315,356.4376269218236,12.237528187431849,12.258021271535767,11.687528187431848,11.708021271535767,0.9060265288547416,0.43538682472465995,0.9333563630482887,0,,0.0,none,P373,1
E0022617,N0022864,N0022865,sub main,22.677717211052187,auto_road,derived,s5c_flows,2717.2563,3569.182,0.50788,2.3481,merrimack,74.354893,60.9456,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,356.4376269218236,356.38093262879596,12.258021271535767,12.334551990344664,11.708021271535767,11.784551990344664,0.9060278566889377,0.43538822284738554,0.41716372264622364,0,,0.0,none,P373,1
E0022618,N0022865,N0022866,sub main,32.63640613827563,auto_road,derived,s5c_flows,2717.2563,3569.182,0.508069,2.3481,merrimack,74.355082,60.9683,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,356.38093262879596,356.2993416134503,12.334551990344664,12.39194256623722,11.784551990344664,11.841942566237218,0.9060284499742975,0.4353888475398532,0.6003565366187171,0,,0.0,none,P373,1
E0022619,N0022866,N0022867,sub main,12.879390504530633,auto_road,derived,s5c_flows,2717.2563,3569.182,0.508341,2.3481,merrimack,74.355354,61.0009,0.0,0.0,,500,GRP,0.35,0.155,table11,minimum,velocity,1.0,356.2993416134503,356.25426374668444,12.39194256623722,12.399392259174931,11.841942566237218,11.84939225917493,1.0267187118103618,0.3962326416832015,0.20907041621005504,0,,0.0,none,P373,1
E0022620,N0022867,N0022868,sub main,36.888180979101186,auto_road,derived,s5c_flows,2717.2563,3569.182,0.508448,2.3481,merrimack,74.355461,61.0138,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,356.25426374668444,356.18048738472623,12.399392259174931,12.418938884805016,11.84939225917493,11.868938884805015,0.8332858139770366,0.4641968641169949,0.7378056916438706,0,,0.0,none,P373,1
E0022621,N0022868,N0022869,sub main,22.11756873293229,auto_road,derived,s5c_flows,2717.2563,3569.182,0.508756,2.3481,merrimack,74.355768,61.0507,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,356.18048738472623,356.13625224726036,12.418938884805016,12.406655467583391,11.868938884805015,11.85665546758339,0.8332866807798998,0.4641979693538292,0.4423761402304696,0,,0.0,none,P373,1
E0022622,N0022869,N0022870,sub main,78.1448515105851,auto_road,derived,s5c_flows,2719.4811,3572.182,0.50894,2.3479,merrimack,74.409098,61.0728,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,356.13625224726036,355.9799625442392,12.406655467583391,12.25255088349519,11.85665546758339,11.702550883495189,0.8334372031700471,0.46438994890350604,1.5627022490587716,0,,0.0,none,P373,1
E0022623,N0022870,N0022871,sub main,39.99988690943704,auto_road,derived,s5c_flows,2722.8121,3573.182,0.509591,2.3475,merrimack,74.489308,61.1509,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,355.9799625442392,355.8999627704203,12.25255088349519,12.104065549892198,11.702550883495189,11.554065549892197,0.8336633958829871,0.4646786367004223,0.7996810044872398,0,,0.0,none,P373,1
E0022624,N0022871,N0022872,sub main,39.99945559504185,auto_road,derived,s5c_flows,2723.5537,3574.182,0.509925,2.3474,merrimack,74.507352,61.1909,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,355.8999627704203,355.8199638592302,12.104065549892198,12.117505623191676,11.554065549892197,11.567505623191675,0.8337142473873927,0.46474357059288085,0.7996236064572484,0,,0.0,none,P373,1
E0022625,N0022872,N0022873,sub main,19.49176832126016,auto_road,derived,s5c_flows,2726.5201,3578.182,0.510258,2.3471,merrimack,74.578525,61.2309,0.0,0.0,,500,GRP,0.25,0.155,table11,minimum,velocity,1.0,355.8199638592302,355.77123443842703,12.117505623191676,12.13965423344797,11.567505623191675,11.58965423344797,0.9067288798646934,0.43612709622572676,0.3582799804532681,0,,0.0,none,P373,1
E0022626,N0022873,N0022874,sub main,59.47611041647573,auto_road,derived,s5c_flows,2727.2617,3579.182,0.51042,2.3471,merrimack,74.596396,61.2504,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,355.77123443842703,355.62254416238585,12.13965423344797,12.35414040792665,11.58965423344797,11.80414040792665,0.9067848163596633,0.4361861167904443,1.093168400107054,0,,0.0,none,P373,1
E0022627,N0022874,N0022875,sub main,41.72227032519376,auto_road,derived,s5c_flows,2729.0831,3581.638,0.510916,2.3469,merrimack,74.640381,61.3099,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,355.62254416238585,355.51823848657284,12.35414040792665,12.31135135717716,11.80414040792665,11.761351357177158,0.9069224371841278,0.4363313656531438,0.7667372021863267,0,,0.0,none,P373,1
E0022628,N0022875,N0022876,sub main,28.792088176374044,auto_road,derived,s5c_flows,2729.0831,3581.638,0.511264,2.3469,merrimack,74.640729,61.3516,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,355.51823848657284,355.4462582661319,12.31135135717716,12.296722690899344,11.761351357177158,11.746722690899343,0.9069235257112159,0.4363325147435041,0.5291164278670406,0,,0.0,none,P373,1
E0022629,N0022876,N0022435,sub main,68.01264699435725,auto_road,derived,s5c_flows,2730.1629,3583.094,0.511504,2.3468,merrimack,74.666749,61.3804,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,355.4462582661319,355.276226648646,12.296722690899344,12.139636388463373,11.746722690899343,11.589636388463372,0.9070049016844883,0.4364184284576056,1.2497662520537698,0,,0.0,none,P373,1
E0022630,N0022877,N0022509,sub main,4.123105625617661,auto_block,provisional,s5c_flows,180.5562,253.01,0.038505,3.2598,merrimack,6.850814,4.6205,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,velocity,1.0,372.43457333004153,372.3933422737854,6.24706729495847,6.298430187152121,5.99706729495847,6.048430187152121,0.8381986772419477,0.3349219119095981,0.08198345924350817,0,,0.0,none,P364,1
E0022631,N0022878,N0022879,lateral,19.1049731745428,auto_block,provisional,s5c_flows,8.2368,13.236,0.000484,3.6221,held,0.345792,0.058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.2430355023286,376.1475106364559,2.0046146441557653,2.264354597919123,1.7546146441557653,2.014354597919123,0.2647801450155583,0.09319949561228766,1.2025683404509178,0,,0.0,none,P364,1
E0022632,N0022879,N0022880,lateral,22.80350850198276,auto_block,provisional,s5c_flows,8.2368,13.236,0.000643,3.6221,held,0.345951,0.0771,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.1475106364559,376.03349309394594,2.264354597919123,2.4525908904290645,2.014354597919123,2.2025908904290645,0.2648191779471544,0.09321929527296988,1.4351622038071878,0,,0.0,none,P364,1
E0022633,N0022880,N0022881,lateral,17.804493814764857,auto_block,provisional,s5c_flows,8.2368,13.236,0.000833,3.6221,held,0.346141,0.0999,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.03349309394594,375.9444706248721,2.4525908904290645,2.5784785938778896,2.2025908904290645,2.3284785938778896,0.26486580432027157,0.09324294913042039,1.1203468274847554,0,,0.0,none,P364,1
E0022634,N0022881,N0022882,lateral,15.652475842498529,auto_block,provisional,s5c_flows,9.3166,14.692,0.000981,3.6221,held,0.391557,0.1177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.9444706248721,375.8662082456596,2.5784785938778896,2.7339809633247683,2.3284785938778896,2.4839809633247683,0.27552364345553754,0.09871800320300797,0.9468319818334355,0,,0.0,none,P364,1
E0022635,N0022882,N0022509,lateral,19.849433241279208,auto_block,provisional,s5c_flows,9.3166,14.692,0.001112,3.6221,held,0.391687,0.1334,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.8662082456596,375.7669610794532,2.7339809633247683,2.9248113814842895,2.4839809633247683,2.6748113814842895,0.2755528520141681,0.09873319526806171,1.200582338148485,0,,0.0,none,P364,1
E0022636,N0022883,N0022513,lateral,80.05623023850174,auto_block,provisional,s5c_flows,4.3191,5.824,0.000574,3.6221,held,0.181643,0.0689,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.45781730175156,383.05753615055903,1.833808674810939,2.707112286940969,1.583808674810939,2.457112286940969,0.2149232964751484,0.06937948903280591,6.208124134785503,0,,0.0,none,P364,1
E0022637,N0022884,N0022885,lateral,72.60617480648875,auto_link,provisional,s5c_flows,2.1596,2.912,0.00046,3.6221,held,0.090994,0.0552,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,385.51929109217406,385.0836540433351,1.9724996793103173,1.578516366821134,1.7224996793103173,1.328516366821134,0.18195738520581764,0.04868925625314405,6.650474296894815,0,,0.0,none,P364,1
E0022638,N0022885,N0022886,lateral,47.634021455258214,auto_link,provisional,s5c_flows,3.2393,4.368,0.001065,3.6221,held,0.136867,0.1278,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,384.99390630588124,384.68428516642206,1.6682641042750106,1.6601667378748175,1.4182641042750106,1.4101667378748175,0.21428022738372307,0.05742064361231533,3.704963203002193,0,,0.0,none,P364,1
E0022639,N0022886,N0022887,lateral,20.0,auto_link,provisional,s5c_flows,3.981,5.368,0.001462,3.6221,held,0.168354,0.1754,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,384.68428516642206,384.5342851664221,1.6601667378748175,1.5513471577966698,1.4101667378748175,1.3013471577966698,0.2409923228395247,0.06099963888768958,1.3831699259370098,0,,0.0,none,P364,1
E0022640,N0022887,N0022888,lateral,17.204650534085253,auto_link,provisional,s5c_flows,6.1405,8.28,0.001629,3.6221,held,0.259055,0.1954,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,384.5342851664221,384.38804563688234,1.5513471577966698,1.5564123709301612,1.3013471577966698,1.3064123709301612,0.28970058079521305,0.07208010894789182,0.989794962719749,0,,0.0,none,P364,1
E0022641,N0022888,N0022513,lateral,20.615528128088304,auto_link,provisional,s5c_flows,6.1405,8.28,0.001772,3.6221,held,0.259198,0.2126,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,384.37860128255045,384.2033692934617,1.5658567252620514,1.5612791440382807,1.3158567252620514,1.3112791440382807,0.28975260156419436,0.07209827662672139,1.1858120811109125,0,,0.0,none,P364,1
E0022642,N0022889,N0022890,lateral,71.19895303741498,draft,drafted,s5c_flows,32.8915,45.312,0.004102,3.6221,held,1.382996,0.4922,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.88386568989364,347.5278709247066,3.4816128257313608,3.4776527569340487,3.2316128257313608,3.2276527569340487,0.40865084167515947,0.17919152532158394,2.903821786897306,0,,0.0,none,P368,1
E0022643,N0022890,N0022891,lateral,58.80104696241189,draft,drafted,s5c_flows,34.5348,47.768,0.004695,3.6221,held,1.452482,0.5634,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.5278709247066,347.2338656898945,3.4776527569340487,3.3360805991679854,3.2276527569340487,3.0860805991679854,0.4147985893564883,0.18348973429932253,2.3626344797698433,0,,0.0,none,P368,1
E0022644,N0022891,N0022515,lateral,87.32538096230743,draft,drafted,s5c_flows,43.3622,61.592,0.005185,3.6221,held,1.823041,0.6222,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.2338656898945,346.797238785083,3.3360805991679854,4.202150863354518,3.0860805991679854,3.952150863354518,0.4443365374468373,0.20493881827396027,3.2754970464534248,0,,0.0,none,P368,1
E0022645,N0022892,N0022893,main,18.970962477461143,auto_road,derived,s5c_flows,50.0949,74.032,0.008598,3.6221,held,2.108704,1.0318,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.72861496409655,344.6337601517092,5.0220869402003245,5.394316020165775,4.7720869402003245,5.144316020165775,0.46417457330182366,0.220119919941475,0.6811719687887597,0,,0.0,none,P368,1
E0022646,N0022893,N0022515,main,54.577033169912866,auto_road,derived,s5c_flows,50.0949,74.032,0.008756,3.6221,held,2.108862,1.0507,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.6337601517092,344.36087498585965,5.394316020165775,6.6385146625778475,5.144316020165775,6.3885146625778475,0.46418497059420627,0.22012804706586203,1.9596007564272078,0,,0.0,none,P368,1
E0022647,N0022894,N0022516,lateral,74.43975498448333,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.5153381347656,346.1431393598432,1.5500000000000114,2.0025820757036854,1.3000000000000114,1.7525820757036854,0.23091654640710862,0.07670227810735178,5.372774720471608,0,,0.0,none,P368,1
E0022648,N0022895,N0022896,lateral,18.52546904203914,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,347.0320129811327,346.9393856359225,1.5516662180860408,1.7601993250149803,1.3016662180860408,1.5101993250149803,0.0,0.0,0.0,0,,0.0,none,P368,1
E0022649,N0022896,N0022897,lateral,5.786249140609823,auto_road,derived,s5c_flows,0.0,0.0,0.000154,3.6221,held,0.000154,0.0185,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,346.9393856359225,346.89888189193823,1.7601993250149803,1.807203313139894,1.5101993250149803,1.557203313139894,0.015223234321284723,0.0035817348369649726,6.33488808235672,0,,0.0,none,P368,1
E0022650,N0022897,N0022898,lateral,5.293343587014073,auto_road,derived,s5c_flows,0.0,0.0,0.000203,3.6221,held,0.000203,0.0243,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,346.89888189193823,346.8565351432421,1.807203313139894,1.8621538216016233,1.557203313139894,1.6121538216016233,0.01822043260104006,0.003819998745783676,4.841948325193185,0,,0.0,none,P368,1
E0022651,N0022898,N0022899,lateral,4.499856622385624,auto_road,derived,s5c_flows,0.0,0.0,0.000247,3.6221,held,0.000247,0.0296,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,346.8565351432421,346.81603643364065,1.8621538216016233,1.9278905683124776,1.6121538216016233,1.6778905683124776,0.020800522191895654,0.0039859751015955125,3.6055638258117613,0,,0.0,none,P368,1
E0022652,N0022899,N0022900,lateral,8.887171955915678,auto_road,derived,s5c_flows,0.0,0.0,0.000284,3.6221,held,0.000284,0.0341,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.81603643364065,346.77160057386106,1.9278905683124776,2.0778256956701853,1.6778905683124776,1.8278256956701853,0.018414524518887136,0.004745596709266692,8.043625152888069,0,,0.0,none,P368,1
E0022653,N0022900,N0022901,lateral,17.225402337643704,auto_road,derived,s5c_flows,0.0,0.0,0.000358,3.6221,held,0.000358,0.043,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.77160057386106,346.68547356217283,2.0778256956701853,2.392987131186544,1.8278256956701853,2.142987131186544,0.020507768098259795,0.005154632069014259,13.999087447506765,0,,0.0,none,P368,1
E0022654,N0022901,N0022902,lateral,6.3845523375340125,auto_road,derived,s5c_flows,0.0,0.0,0.000502,3.6221,held,0.000502,0.0602,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,346.68547356217283,346.6439739719789,2.392987131186544,2.5081561549742446,2.142987131186544,2.2581561549742446,0.026029143576547984,0.005509109129072903,4.088079398871986,0,,0.0,none,P368,1
E0022655,N0022902,N0022903,lateral,8.74418386918287,auto_road,derived,s5c_flows,0.0,0.0,0.000555,3.6221,held,0.000555,0.0666,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.6439739719789,346.600253052633,2.5081561549742446,2.5758333731482708,2.2581561549742446,2.3258333731482708,0.02498305495590717,0.006054309881520531,5.8334098082450705,0,,0.0,none,P368,1
E0022656,N0022903,N0022904,lateral,4.89470735360671,auto_road,derived,s5c_flows,0.0,0.0,0.000628,3.6221,held,0.000628,0.0753,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,346.600253052633,346.5586480401273,2.5758333731482708,2.6432562567476907,2.3258333731482708,2.3932562567476907,0.031343440907956835,0.005651189241433069,2.602728147589427,0,,0.0,none,P368,1
E0022657,N0022904,N0022905,lateral,4.132985995090062,auto_road,derived,s5c_flows,0.0,0.0,0.000669,3.6221,held,0.000669,0.0802,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,346.5586480401273,346.5173181801764,2.6432562567476907,2.724350520995472,2.3932562567476907,2.474350520995472,0.033950598833597696,0.0055887095784132035,2.0289215002004797,0,,0.0,none,P368,1
