EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0022658,N0022905,N0022906,lateral,7.1056373600444305,auto_road,derived,s5c_flows,4.4496,6.0,0.000703,3.6221,held,0.187244,0.0844,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,346.5173181801764,346.47468435601616,2.724350520995472,2.83992135687447,2.474350520995472,2.58992135687447,0.2311434567342347,0.06741866741305533,0.5123540636075188,0,,0.0,none,P368,1
E0022659,N0022906,N0022907,lateral,6.307100458684417,auto_road,derived,s5c_flows,4.4496,6.0,0.000762,3.6221,held,0.187303,0.0915,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,346.47468435601616,346.4336882030347,2.83992135687447,2.8805512989184194,2.58992135687447,2.6305512989184194,0.2376212941504899,0.06618456956810762,0.4423776133106162,0,,0.0,none,P368,1
E0022660,N0022907,N0022908,lateral,21.64622544234205,auto_road,derived,s5c_flows,4.4496,6.0,0.000815,3.6221,held,0.187356,0.0978,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.4336882030347,346.325457075823,2.8805512989184194,2.842237015973865,2.6305512989184194,2.592237015973865,0.2171126841001244,0.0703642811950266,1.6616736398167324,0,,0.0,none,P368,1
E0022661,N0022908,N0022525,lateral,15.597354045678662,auto_road,derived,s5c_flows,4.4496,6.0,0.000995,3.6221,held,0.187536,0.1194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.325457075823,346.2474703055946,2.842237015973865,3.153988434639757,2.592237015973865,2.903988434639757,0.21718089538819008,0.07039505268242044,1.1969556543942999,0,,0.0,none,P368,1
E0022662,N0022909,N0022528,main,11.969730401531628,draft,provisional,s5c_flows,46.8221,58.034,0.007711,3.6221,held,1.970615,0.9253,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.22449557307925,342.1646469210716,5.702048616373872,5.736567678537767,5.452048616373872,5.486567678537767,0.45485465290111765,0.21290749662768266,0.4385917686447472,0,,0.0,none,P386,1
E0022663,N0022910,N0022517,lateral,15.049886850701393,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.95692749023436,345.88167805598084,1.5500000000000114,1.6366019733160329,1.3000000000000114,1.3866019733160329,0.0,0.0,0.0,0,,0.0,none,P368,1
E0022664,N0022911,N0022528,sub main,49.39331728172487,draft,drafted,s5c_flows,599.8214,783.842,0.117566,2.8191,merrimack,19.688585,14.1079,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,336.55177450486843,336.3542012357415,10.971876618178442,11.547013363867848,10.671876618178441,11.247013363867847,0.7809212016872091,0.5628586336315056,1.0541677609940836,0,,0.0,none,P386,1
E0022665,N0022912,N0022531,lateral,12.894040536665331,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.85109252929686,346.78662232661355,1.5500000000000114,1.7590014526833215,1.3000000000000114,1.5090014526833215,0.13489621704043256,0.037230723305707175,1.5930815580000772,0,,0.0,none,P386,1
E0022666,N0022913,N0022531,main,30.05020097895823,draft,drafted,s5c_flows,39.9573,50.362,0.006475,3.6221,held,1.681589,0.777,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.40776238331415,344.25751137841934,4.2461072455921,4.288112400877537,3.9961072455921,4.038112400877537,0.4336397630642034,0.19701580884241437,1.1549602357579114,0,,0.0,none,P386,1
E0022667,N0022914,N0022915,lateral,49.337863821838276,draft,drafted,s5c_flows,5.0607,6.824,0.000727,3.6221,held,0.212886,0.0873,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.9417395108724,343.69505019176324,2.3590722567057014,2.9998045445648813,2.1090722567057014,2.7498045445648813,0.22635817317707377,0.07458466917346881,3.632728250199786,0,,0.0,none,P368,1
E0022668,N0022915,N0022916,lateral,80.66213617816148,draft,drafted,s5c_flows,9.4451,12.736,0.001138,3.6221,held,0.397102,0.1366,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.69505019176324,343.29173951087245,2.9998045445648813,5.243081045768179,2.7498045445648813,4.993081045768179,0.27676340099831864,0.09936373388923217,4.85746645493368,0,,0.0,none,P368,1
E0022669,N0022916,N0022516,lateral,62.107095494364444,draft,drafted,s5c_flows,15.9238,21.472,0.001811,3.6221,held,0.669377,0.2173,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.29173951087245,342.9812040334006,5.243081045768179,5.164517402146259,4.993081045768179,4.914517402146259,0.3264809483319445,0.1268091642290134,3.170531890231361,0,,0.0,none,P368,1
E0022670,N0022917,N0022918,sub main,59.99999999998357,draft,drafted,s5c_flows,208.3383,265.622,0.028885,3.2039,merrimack,7.75445,3.4662,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.7423703078279,341.442370307828,4.170746147250213,5.133404838656361,3.920746147250213,4.883404838656361,0.6730388906438028,0.432261828327581,1.4857982412326352,0,,0.0,none,P389,1
E0022671,N0022918,N0022537,sub main,61.312724201118094,draft,drafted,s5c_flows,210.4979,268.534,0.029385,3.1999,merrimack,7.825297,3.5262,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.442370307828,341.13580668682243,5.133404838656361,5.405361526068191,4.883404838656361,5.155361526068191,0.6746643091591238,0.43446173306537195,1.5146476889505727,0,,0.0,none,P389,1
E0022672,N0022919,N0022537,lateral,90.47843864272035,draft,provisional,s5c_flows,3.981,5.368,0.0,3.6221,held,0.166892,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.91298217773436,344.46058998452077,1.5500000000000114,2.080578228369859,1.3000000000000114,1.830578228369859,0.20903642483421792,0.06675929444558273,7.21392924020114,0,,0.0,none,P389,1
E0022673,N0022920,N0022550,sub main,68.69887767576263,draft,drafted,s5c_flows,2910.4427,3527.312,0.480836,2.3287,merrimack,78.923464,57.7003,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,335.9040700776593,335.7666723223078,8.174909414528202,8.800496867145341,7.624909414528202,8.25049686714534,0.8458088093134288,0.48054094230597977,1.35371171592013,0,,0.0,none,P389,1
E0022674,N0022921,N0022550,lateral,68.76211060342052,draft,provisional,s5c_flows,7.0126,9.456,0.0,3.6221,held,0.293988,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,342.78686187562937,342.4430513226123,1.55072357358938,2.124117866840834,1.30072357358938,1.8741178668408338,0.25131817445970533,0.08647896832974047,4.560096694906651,0,,0.0,none,P389,1
E0022675,N0022922,N0022923,lateral,50.0000000001163,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,3.65,0.5,cover_min,minimum,tractive,1.0,374.21095994729336,372.3859599472891,1.694954359347264,1.695369398414016,1.444954359347264,1.445369398414016,0.2632660264072679,0.023774535376419964,3.1653660166774418,0,,0.0,none,P361,1
E0022676,N0022923,N0022924,lateral,49.999999999812005,draft,drafted,s5c_flows,2.1596,2.912,0.000417,3.6221,held,0.090951,0.05,0.0,0.0,,200,PVC-U,4.25,0.5,cover_min,minimum,tractive,1.0,372.29847106565506,370.1734710656631,1.7828582800480604,1.6404937780869204,1.5328582800480604,1.3904937780869204,0.3526403492078932,0.03120048290225988,2.363125306568144,0,,0.0,none,P361,1
E0022677,N0022924,N0022543,lateral,5.272931469880979,draft,drafted,s5c_flows,3.2393,4.368,0.000833,3.6221,held,0.136635,0.1,0.0,0.0,,200,PVC-U,1.95,0.5,ground,minimum,tractive,1.0,370.1734710656631,370.0706489020004,1.6404937780869204,1.5518181390152108,1.3904937780869204,1.3018181390152108,0.31140321813661553,0.044585737152753574,0.2822134969913132,0,,0.0,none,P361,1
E0022678,N0022925,N0022926,lateral,29.999999999943736,draft,drafted,s5c_flows,0.5635,1.0,0.0,3.6221,held,0.023625,0.0,0.0,0.0,,200,PVC-U,9.65,0.5,cover_min,minimum,tractive,1.0,370.0266373990138,367.1316373990192,1.6953779818455814,1.704849417387038,1.4453779818455814,1.454849417387038,0.28711349632378647,0.014518397446087766,1.7414716006077169,0,,0.0,none,P361,1
E0022679,N0022926,N0022927,lateral,91.98424812000161,draft,drafted,s5c_flows,3.8029,5.368,0.00025,3.6221,held,0.159677,0.03,0.0,0.0,,200,PVC-U,3.75,0.5,cover_min,minimum,tractive,1.0,366.7505038860358,363.3010945815357,2.0859829303704487,1.9380716782299032,1.8359829303704487,1.6880716782299032,0.4091999353631839,0.041203961574569264,3.7465079280605345,0,,0.0,none,P361,1
E0022680,N0022927,N0022928,lateral,59.99999999993478,draft,drafted,s5c_flows,4.8827,6.824,0.001017,3.6221,held,0.20571,0.122,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.3010945815357,363.00109458153605,1.9380716782299032,4.1954996567451985,1.6880716782299032,3.9454996567451985,0.22384235279137987,0.07342635068137396,4.467429811778778,0,,0.0,none,P361,1
E0022681,N0022928,N0022929,lateral,60.00000000008584,draft,drafted,s5c_flows,5.9624,8.28,0.001517,3.6221,held,0.251478,0.182,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.00109458153605,362.70109458153564,4.1954996567451985,6.985428855964358,3.9454996567451985,6.735428855964358,0.23894752659592922,0.08049236919826838,4.1850192561,0,,0.0,none,P361,1
E0022682,N0022929,N0022930,lateral,59.99999999993478,draft,drafted,s5c_flows,7.0422,9.736,0.002017,3.6221,held,0.297245,0.242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.70109458153564,362.401094581536,6.985428855964358,8.869870994635903,6.735428855964358,8.619870994635903,0.2522122059299916,0.08691862304600781,3.9649151646391383,0,,0.0,none,P361,1
E0022683,N0022930,N0022543,lateral,9.643583232190473,draft,drafted,s5c_flows,7.0422,9.736,0.002517,3.6221,held,0.297745,0.302,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.401094581536,362.352876665375,8.869870994635903,9.269590375640632,8.619870994635903,9.019590375640632,0.2523488366078488,0.08698589677080473,0.6369214511297473,0,,0.0,none,P361,1
E0022684,N0022931,N0022932,trunk main,40.00000000004901,main_pipe,drafted,s5c_flows,12362.8194,16239.544,3.067912,1.9548,merrimack,282.774976,368.1495,18.462,0.0,W11a-XG02401,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,376.13855295324646,376.0985529532464,11.12145681237854,10.982227076050492,10.071456812378539,9.932227076050491,0.8828228774358602,0.42735220581026245,0.7551533650824753,0,,0.0,none,P354,1
E0022685,N0022932,N0022933,trunk main,39.999999989011926,main_pipe,drafted,s5c_flows,12362.8194,16239.544,3.068246,1.9548,merrimack,282.77531,368.1895,40.0,0.0,W11a-XG02402,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,376.0985529532464,376.0585529532574,10.982227076050492,10.665232447133235,9.932227076050491,9.615232447133234,0.8828231436474843,0.42735249057637736,0.7551531371607715,0,,0.0,none,P354,1
E0022686,N0022933,N0022934,trunk main,18.321688917940737,main_pipe,drafted,s5c_flows,12362.8194,16239.544,3.068579,1.9548,merrimack,282.775643,368.2295,15.268,0.0,W11a-XG02403,1000,GRP,0.25,0.075,table11,minimum,velocity,1.0,376.0585529532574,376.0127487309625,10.665232447133235,10.815345751459347,9.615232447133234,9.765345751459346,1.2395512191687807,0.3322244844809922,0.24634841807541322,0,,0.0,none,P354,1
E0022687,N0022934,N0022935,trunk main,58.829796534757094,main_pipe,drafted,s5c_flows,12362.8194,16239.544,3.068732,1.9548,merrimack,282.775796,368.2478,31.678,0.0,W11a-XG02404,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,376.0127487309625,375.95391893442775,10.815345751459347,10.591216563619128,9.765345751459346,9.541216563619127,0.882823531008793,0.4273529049364917,1.1106371482783375,0,,0.0,none,P354,1
E0022688,N0022935,N0022936,trunk main,13.728551680911288,main_pipe,drafted,s5c_flows,12362.8194,16239.544,3.069222,1.9548,merrimack,282.776286,368.3066,13.729,0.0,W11a-XG02405,1000,GRP,0.3,0.075,table11,minimum,velocity,1.0,375.95391893442775,375.912733279385,10.591216563619128,10.595201290927491,9.541216563619127,9.54520129092749,1.3251220940711343,0.3164898636356125,0.17267027370956506,0,,0.0,none,P354,1
E0022689,N0022936,N0022937,trunk main,28.612470695923367,main_pipe,drafted,s5c_flows,12362.8194,16239.544,3.069336,1.9548,merrimack,282.7764,368.3203,27.107,0.0,W11a-XG02406,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,375.912733279385,375.8698145733411,10.595201290927491,10.551846803612023,9.54520129092749,9.501846803612022,1.0268148668679973,0.38157601077292713,0.4644211210666349,0,,0.0,none,P354,1
E0022690,N0022937,N0022555,trunk main,8.519187179287407,main_pipe,drafted,s5c_flows,12362.8194,16239.544,3.069575,1.9548,merrimack,282.776639,368.349,0.0,0.0,,1000,GRP,0.5,0.075,table11,minimum,velocity,1.0,375.8698145733411,375.8272186374447,10.551846803612023,10.527120962164702,9.501846803612022,9.477120962164701,1.596016587578759,0.2768283743339297,0.0889630183628131,0,,0.0,none,P354,1
E0022691,N0022938,N0022939,trunk main,90.00000000008818,main_pipe,drafted,s5c_flows,59.228,74.186,0.084276,3.6221,held,2.567267,10.1132,90.0,0.0,W11a-XG02407,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.00879077095584,378.5587907709554,3.186125000528534,3.2836164556071026,2.936125000528534,3.0336164556071026,0.49214696325223284,0.2426616039874146,3.047870071348376,0,,0.0,none,P397,1
E0022692,N0022939,N0022940,trunk main,23.11218780698907,main_pipe,drafted,s5c_flows,59.228,74.186,0.085026,3.6221,held,2.568017,10.2032,23.112,0.0,W11a-XG02408,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.5587907709554,378.44322983192046,3.2836164556071026,3.642494045032663,3.0336164556071026,3.392494045032663,0.49218948235385285,0.2426969286657818,0.7826317788715932,0,,0.0,none,P397,1
E0022693,N0022940,N0022941,trunk main,49.999999999977945,main_pipe,drafted,s5c_flows,59.228,74.186,0.085219,3.6221,held,2.568209,10.2263,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.44322983192046,378.1932298319206,3.642494045032663,4.517738185657549,3.392494045032663,4.267738185657549,0.49220036572256526,0.24270597105227537,1.6930774362786318,0,,0.0,none,P397,1
E0022694,N0022941,N0022942,trunk main,51.879568150015515,main_pipe,drafted,s5c_flows,59.228,74.186,0.085636,3.6221,held,2.568626,10.2763,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.1932298319206,377.9338319911705,4.517738185657549,5.764593301798243,4.267738185657549,5.514593301798243,0.4922240009035486,0.2427256089590905,1.7566381720105424,0,,0.0,none,P397,1
E0022695,N0022942,N0022566,trunk main,22.375002031911443,main_pipe,drafted,s5c_flows,59.228,74.186,0.086068,3.6221,held,2.569058,10.3281,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.9338319911705,377.82195698101094,5.764593301798243,4.777469288520308,5.514593301798243,4.527469288520308,0.4922484831875268,0.24274595178346076,0.7575781607635572,0,,0.0,none,P397,1
E0022696,N0022943,N0022566,lateral,14.81866033020152,draft,drafted,s5c_flows,1.8214,2.456,0.001074,3.6221,held,0.077431,0.1288,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.7410629968806,379.66696969522957,3.4489699621037744,2.932456574301682,3.1989699621037744,2.682456574301682,0.16191882183774647,0.047244713449861614,1.5253178683421593,0,,0.0,none,P397,1
E0022697,N0022944,N0022945,main,39.445106500883355,draft,drafted,s5c_flows,36.9051,40.93,0.006895,3.6221,held,1.554051,0.8274,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.52166881021594,380.3244432777115,3.3827196175184326,3.3341870933822406,3.1327196175184326,3.0841870933822406,0.42340489573779033,0.18960136636299013,1.552694473538919,0,,0.0,none,P354,1
E0022698,N0022945,N0022946,main,49.99999999997213,draft,drafted,s5c_flows,39.0647,43.842,0.007223,3.6221,held,1.644914,0.8668,33.333,0.0,W11a-XG02409,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.3244432777115,380.0744432777116,3.3341870933822406,3.337940755491502,3.0841870933822406,3.087940755491502,0.43075743778359943,0.1949114843763013,1.934576771606466,0,,0.0,none,P354,1
E0022699,N0022946,N0022947,main,49.99999999997213,draft,drafted,s5c_flows,48.4802,51.196,0.00764,3.6221,held,2.040052,0.9168,50.0,0.0,W11a-XG02410,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.0744432777116,379.82444327771174,3.337940755491502,3.0711866051007632,3.087940755491502,2.8211866051007632,0.4596003617224408,0.21656202918701023,1.813169446189711,0,,0.0,none,P354,1
E0022700,N0022947,N0022591,main,7.302555501872061,draft,drafted,s5c_flows,49.5599,52.652,0.008057,3.6221,held,2.085736,0.9668,7.303,0.0,W11a-XG02411,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,379.82444327771174,379.78427922245146,3.0711866051007632,3.0614544201266654,2.8211866051007632,2.8114544201266654,0.478558194361385,0.21380199833576502,0.25432488629089306,0,,0.0,none,P354,1
E0022701,N0022948,N0022949,sub main,70.00000000005417,auto_road,derived,s5c_flows,2571.929,3411.494,0.635739,2.3638,merrimack,70.999616,76.2886,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,373.688656384364,373.5486563843639,8.338900988682894,8.36870201407362,7.788900988682895,7.81870201407362,0.8235978478788454,0.4520539592604256,1.4165489500394992,0,,0.0,none,P397,1
E0022702,N0022949,N0022950,sub main,70.00000000000014,auto_road,derived,s5c_flows,2578.1051,3414.48,0.636322,2.3631,merrimack,71.148703,76.3586,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,373.5486563843639,373.4086563843639,8.36870201407362,8.211949084386106,7.81870201407362,7.661949084386106,0.8240374801150118,0.4525961515452226,1.4157932070078125,0,,0.0,none,P397,1
E0022703,N0022950,N0022951,sub main,9.999999999866988,auto_road,derived,s5c_flows,2578.1051,3414.48,0.636905,2.3631,merrimack,71.149286,76.4286,0.0,0.0,,500,GRP,0.4,0.155,table11,minimum,velocity,1.0,373.4086563843639,373.36865638436444,8.211949084386106,8.253505480869933,7.661949084386106,7.703505480869933,1.065964079271003,0.3729043396849572,0.15635298590777155,0,,0.0,none,P397,1
E0022704,N0022951,N0022952,sub main,60.00000000001396,auto_road,derived,s5c_flows,2578.1051,3414.48,0.636989,2.3631,merrimack,71.149369,76.4386,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,373.36865638436444,373.24865638436444,8.253505480869933,8.752320178135562,7.703505480869933,8.202320178135562,0.8240394420668193,0.45259857302575246,1.2135341452735282,0,,0.0,none,P397,1
E0022705,N0022952,N0022953,sub main,60.00000000001396,auto_road,derived,s5c_flows,2578.1051,3414.48,0.637489,2.3631,merrimack,71.149869,76.4986,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,373.24865638436444,373.12865638436443,8.752320178135562,9.306219103916817,8.202320178135562,8.756219103916816,0.824040914992114,0.452600390950604,1.2135319761516972,0,,0.0,none,P397,1
E0022706,N0022953,N0022954,sub main,9.999999999986171,auto_road,derived,s5c_flows,2578.1051,3414.48,0.637989,2.3631,merrimack,71.150369,76.5586,0.0,0.0,,500,GRP,0.4,0.155,table11,minimum,velocity,1.0,373.12865638436443,373.08865638436447,9.306219103916817,9.36446861563553,8.756219103916816,8.81446861563553,1.0659684319034521,0.37290741441180886,0.15635234747883384,0,,0.0,none,P397,1
E0022707,N0022954,N0022955,sub main,80.00000000009437,auto_road,derived,s5c_flows,2578.6687,3415.48,0.638072,2.363,merrimack,71.164001,76.5686,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,373.08865638436447,372.9286563843643,9.36446861563553,9.271325305088851,8.81446861563553,8.72132530508885,0.8240825416749696,0.45265177154662406,1.6179609030727322,0,,0.0,none,P397,1
E0022708,N0022955,N0022585,sub main,80.09694009758459,auto_road,derived,s5c_flows,2588.8496,3432.914,0.638739,2.3619,merrimack,71.409362,76.6486,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,372.9286563843643,372.7684625041691,9.271325305088851,8.894074116924628,8.72132530508885,8.344074116924627,0.824804014443737,0.4535434678998176,1.6185044910659463,0,,0.0,none,P397,1
E0022709,N0022956,N0022957,sub main,90.53332826584777,auto_road,derived,s5c_flows,317.061,426.248,0.088159,3.0451,merrimack,11.26288,10.5791,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.99741909746257,372.5447524561333,8.390520355662431,8.968522690351051,8.140520355662431,8.718522690351051,0.7400838885119473,0.5368374605892001,2.0388077998355696,0,,0.0,none,P397,1
E0022710,N0022957,N0022585,sub main,24.27174028797107,auto_road,derived,s5c_flows,325.4668,440.704,0.088913,3.0355,merrimack,11.523633,10.6696,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.5447524561333,372.42339375469345,8.968522690351051,9.2391428664003,8.718522690351051,8.9891428664003,0.74415015347015,0.5444049358870824,0.5436120693022805,0,,0.0,none,P397,1
E0022711,N0022958,N0022594,main,51.80258583103783,auto_road,derived,s5c_flows,22.4854,25.458,0.002554,3.6221,held,0.945201,0.3065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.5865817348549,382.32756880569974,2.444729300301333,3.194953166956509,2.194729300301333,2.944953166956509,0.3635417512316711,0.1493042494576266,2.3749030959778286,0,,0.0,none,P354,1
E0022712,N0022959,N0022960,lateral,70.45534519769144,draft,provisional,s5c_flows,7.5585,10.192,0.001955,3.6221,held,0.318825,0.2345,21.443,0.0,W11a-XG02412,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.8223099705173,380.47003324452885,2.600511074404551,2.7998336988305255,2.350511074404551,2.5498336988305255,0.2579664969734293,0.08977105579258113,4.551969992505679,0,,0.0,none,P354,1
E0022713,N0022960,N0022591,lateral,73.80760287236069,draft,provisional,s5c_flows,9.718,13.104,0.002542,3.6221,held,0.409946,0.305,61.757,0.0,W11a-XG02413,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.47003324452885,380.10099523016703,2.7998336988305255,2.7447384124110954,2.5498336988305255,2.4947384124110954,0.2795883198256599,0.10084201881793661,4.39977862918738,0,,0.0,none,P354,1
E0022714,N0022961,N0022962,lateral,69.99999999986554,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.4400207519531,379.0900207519538,1.5500000000000114,1.985540771483727,1.3000000000000114,1.735540771483727,0.214700651244523,0.06927965601494754,5.433922346773445,0,,0.0,none,P397,1
E0022715,N0022962,N0022963,lateral,70.00000000029905,draft,provisional,s5c_flows,14.0372,18.928,0.000583,3.6221,held,0.589057,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.0900207519538,378.7400207519523,1.985540771483727,2.4762268066414777,1.735540771483727,2.2262268066414777,0.3136258762042444,0.11941903538604229,3.719931151063172,0,,0.0,none,P397,1
E0022716,N0022963,N0022964,lateral,69.99999999986554,draft,provisional,s5c_flows,20.5158,27.664,0.001167,3.6221,held,0.861243,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.7400207519523,378.39002075195293,2.4762268066414777,3.2100158691408183,2.2262268066414777,2.9600158691408183,0.35320255507191267,0.14284751199941986,3.3031093629175197,0,,0.0,none,P397,1
E0022717,N0022964,N0022965,lateral,6.682889954965023,draft,provisional,s5c_flows,24.835,33.488,0.00175,3.6221,held,1.042895,0.21,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,378.39002075195293,378.3499234122231,3.2100158691408183,3.319662769417505,2.9600158691408183,3.069662769417505,0.3995023048481037,0.14972001374614702,0.27880064244376723,0,,0.0,none,P397,1
E0022718,N0022965,N0022582,lateral,85.77539863318057,draft,provisional,s5c_flows,28.0743,37.856,0.001806,3.6221,held,1.178753,0.2167,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.3499234122231,377.92104641905723,3.319662769417505,4.028782682505266,3.069662769417505,3.778782682505266,0.38915287674703425,0.16592260494621164,3.6735947814898715,0,,0.0,none,P397,1
E0022719,N0022966,N0022967,lateral,38.79326552044379,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.19329333083647,378.99932700323427,1.5502979777572818,1.7728897936407293,1.3002979777572818,1.5228897936407293,0.17065230391004918,0.050665805354795285,3.7887236827551334,0,,0.0,none,P397,1
E0022720,N0022967,N0022607,lateral,29.016986271290044,auto_road,derived,s5c_flows,3.2393,4.368,0.000323,3.6221,held,0.136125,0.0388,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.99932700323427,378.8542420718778,1.7728897936407293,2.0064451839815547,1.5228897936407293,1.7564451839815547,0.1954632667061434,0.06087197371720285,2.4742062588255824,0,,0.0,none,P397,1
E0022721,N0022968,N0022607,lateral,39.71495304025746,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,379.73819489462795,379.281472934665,1.5687814237314228,1.5792143211943994,1.3187814237314228,1.3292143211943994,0.0,0.0,0.0,0,,0.0,none,P397,1
E0022722,N0022969,N0022970,lateral,80.00000000006735,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,380.0860793230885,379.68607932308817,1.5897019269115162,2.0642563702712096,1.3397019269115162,1.8142563702712096,0.0,0.0,0.0,0,,0.0,none,P397,1
E0022723,N0022970,N0022971,lateral,80.00000000006735,draft,provisional,s5c_flows,2.1596,2.912,0.000667,3.6221,held,0.091201,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.68607932308817,379.28607932308785,2.0642563702712096,2.167686546052778,1.8142563702712096,1.9176865460527779,0.17107256151714584,0.050832687679323335,7.79396369300767,0,,0.0,none,P397,1
E0022724,N0022971,N0022972,lateral,79.99999999967852,draft,provisional,s5c_flows,3.2393,4.368,0.001333,3.6221,held,0.137135,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.28607932308785,378.88607932308946,2.167686546052778,2.4898972394105385,1.9176865460527779,2.2398972394105385,0.19594144006777944,0.06107573085481152,6.804754179956792,0,,0.0,none,P397,1
E0022725,N0022972,N0022973,lateral,80.00000000008902,draft,provisional,s5c_flows,7.5585,10.192,0.002,3.6221,held,0.31887,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.88607932308946,378.48607932308903,2.4898972394105385,3.1528977276922205,2.2398972394105385,2.9028977276922205,0.25797820254649834,0.0897768983495287,5.168395314695222,0,,0.0,none,P397,1
E0022726,N0022973,N0022974,lateral,80.00000000011069,draft,provisional,s5c_flows,10.7978,14.56,0.002667,3.6221,held,0.455339,0.32,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.48607932308903,378.0860793230885,3.1528977276922205,3.8253586651927662,2.9028977276922205,3.5753586651927662,0.289091949766781,0.10588616707556034,4.612142726253074,0,,0.0,none,P397,1
E0022727,N0022974,N0022582,lateral,3.5508248931929,draft,provisional,s5c_flows,12.9574,17.472,0.003333,3.6221,held,0.54654,0.4,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,378.0860793230885,378.0452448368168,3.8253586651927662,3.904584264745722,3.5753586651927662,3.654584264745722,0.4088936183461222,0.09468307096521414,0.14473303625015985,0,,0.0,none,P397,1
E0022728,N0022975,N0022976,sub main,40.000000000032806,draft,drafted,s5c_flows,7258.479,9427.816,0.922702,2.0849,merrimack,176.074838,110.7242,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,373.08101604142723,373.0410160414272,7.620277903885267,7.426787913650912,6.770277903885267,6.576787913650913,0.788583569651294,0.456119323503271,0.8453976120273577,0,,0.0,none,P397,1
E0022729,N0022976,N0022977,sub main,40.00000000005908,draft,drafted,s5c_flows,7258.479,9427.816,0.923035,2.0849,merrimack,176.075171,110.7642,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,373.0410160414272,373.00101604142714,7.426787913650912,7.51878986677599,6.576787913650913,6.66878986677599,0.7885839440944372,0.4561198195672569,0.8453972106079481,0,,0.0,none,P397,1
E0022730,N0022977,N0022604,sub main,18.34755894688325,draft,drafted,s5c_flows,7258.479,9427.816,0.923368,2.0849,merrimack,176.075504,110.8042,0.0,0.0,,800,GRP,0.25,0.085,table11,minimum,velocity,1.0,373.00101604142714,372.95514714405994,7.51878986677599,7.510001781721314,6.66878986677599,6.660001781721315,1.1088694070682055,0.3532737092775413,0.27576975896848044,0,,0.0,none,P397,1
E0022731,N0022978,N0022979,lateral,79.99999999995,auto_road,derived,s5c_flows,10.8987,9.354,0.003348,3.6221,held,0.46025,0.4017,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.2573220417911,376.85732204179135,3.056490214068276,3.444161112505526,2.806490214068276,3.194161112505526,0.29007884727777433,0.10641626156712022,4.5964514332743605,0,,0.0,none,P397,1
E0022732,N0022979,N0022980,lateral,80.00000000007029,auto_road,derived,s5c_flows,10.8987,9.354,0.004014,3.6221,held,0.460917,0.4817,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.85732204179135,376.457322041791,3.444161112505526,4.029067118365276,3.194161112505526,3.779067118365276,0.29021230293723455,0.10648803602898468,4.594337730826217,0,,0.0,none,P397,1
E0022733,N0022980,N0022604,lateral,12.223654596619681,auto_road,derived,s5c_flows,10.8987,9.354,0.004681,3.6221,held,0.461583,0.5617,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.457322041791,376.3962037688079,4.029067118365276,4.068945156973371,3.779067118365276,3.8189451569733706,0.2903454206212221,0.10655965035760936,0.7016731180895953,0,,0.0,none,P397,1
E0022734,N0022981,N0022982,lateral,50.00000000001187,auto_road,derived,s5c_flows,5.5294,7.456,0.0,3.6221,held,0.231808,0.0,42.424,0.0,W11a-XG02414,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.5849182128906,382.33491821289056,1.5500000000000114,2.234387207031318,1.3000000000000114,1.9843872070313182,0.23271627990400073,0.07754505378867357,3.5808983096382208,0,,0.0,none,P354,1
E0022735,N0022982,N0022983,lateral,9.408732486428702,auto_road,derived,s5c_flows,19.0499,27.368,0.000417,3.6221,held,0.799035,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.33491821289056,382.2878745504584,2.234387207031318,2.5312782815728383,1.9843872070313182,2.2812782815728383,0.3450587410200397,0.13786135520939496,0.45445076291528574,0,,0.0,none,P354,1
E0022736,N0022983,N0022984,lateral,38.41974195340973,auto_road,derived,s5c_flows,21.2094,30.28,0.000495,3.6221,held,0.889648,0.0594,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.2878745504584,382.0957758406914,2.5312782815728383,4.144641639777376,2.2812782815728383,3.894641639777376,0.3567795097902829,0.14506518606815128,1.7947472177794574,0,,0.0,none,P354,1
E0022737,N0022984,N0022985,lateral,38.83404709527598,auto_road,derived,s5c_flows,23.369,33.192,0.000815,3.6221,held,0.980503,0.0978,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.0957758406914,381.90160560521497,4.144641639777376,4.381109238535032,3.894641639777376,4.131109238535032,0.3676898027190238,0.15193491961850641,1.7602721464353317,0,,0.0,none,P354,1
E0022738,N0022985,N0022986,lateral,4.918669454268973,auto_road,derived,s5c_flows,24.4488,34.648,0.001139,3.6221,held,1.026093,0.1367,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,381.90160560521497,381.8597969148537,4.381109238535032,4.393895712099436,4.131109238535032,4.143895712099436,0.4489648564369426,0.13662348674332786,0.18259296482224785,0,,0.0,none,P354,1
E0022739,N0022986,N0022594,lateral,33.02879821620063,auto_road,derived,s5c_flows,25.5285,36.104,0.00118,3.6221,held,1.071402,0.1416,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.8597969148537,381.6946529237727,4.393895712099436,3.8278690488835423,4.143895712099436,3.5778690488835423,0.37789071278211617,0.1585037012391402,1.456717383227689,0,,0.0,none,P354,1
E0022740,N0022987,N0022988,lateral,41.46154883271204,auto_road,derived,s5c_flows,7.4161,10.0,0.003122,3.6221,held,0.314023,0.3746,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.4722588266548,382.2649510824912,4.839997032720191,5.407534269071277,4.589997032720191,5.157534269071277,0.25671057137913383,0.08914513595454529,2.691847905468464,0,,0.0,none,P366,1
E0022741,N0022988,N0022989,lateral,8.522245584510518,auto_road,derived,s5c_flows,7.4161,10.0,0.003467,3.6221,held,0.314368,0.4161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.2649510824912,382.22233985456865,5.407534269071277,5.432628407150105,5.157534269071277,5.182628407150105,0.25680125701947165,0.08919026852649528,0.5531025356224748,0,,0.0,none,P366,1
E0022742,N0022989,N0022990,lateral,13.756031844512831,auto_road,derived,s5c_flows,7.4161,10.0,0.003538,3.6221,held,0.314439,0.4246,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.22233985456865,382.1535596953461,5.432628407150105,5.358220089810175,5.182628407150105,5.108220089810175,0.25681991108022995,0.08919955351933936,0.8927158195959528,0,,0.0,none,P366,1
E0022743,N0022990,N0022991,lateral,56.74985675419056,auto_road,derived,s5c_flows,8.4959,11.456,0.003653,3.6221,held,0.359821,0.4383,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.1535596953461,381.86981041157514,5.358220089810175,4.774476697799855,5.108220089810175,4.524476697799855,0.26817603598303064,0.09492888748377123,3.526903298559552,0,,0.0,none,P366,1
E0022744,N0022991,N0022992,lateral,14.825906381721115,auto_road,derived,s5c_flows,8.4959,11.456,0.004126,3.6221,held,0.360294,0.4951,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.86981041157514,381.7956808796665,4.774476697799855,4.61331570236473,4.524476697799855,4.36331570236473,0.26828887460949,0.09498658835706467,0.9210163487211983,0,,0.0,none,P366,1
E0022745,N0022992,N0022993,lateral,15.11840666107901,auto_road,derived,s5c_flows,9.2375,12.456,0.004249,3.6221,held,0.391508,0.5099,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.7956808796665,381.72008884636114,4.61331570236473,4.497623555982614,4.36331570236473,4.247623555982614,0.2755126322795492,0.09871227629533377,0.9145622190406563,0,,0.0,none,P366,1
E0022746,N0022993,N0022616,lateral,78.8874599487125,auto_road,derived,s5c_flows,10.3173,13.912,0.004375,3.6221,held,0.436901,0.525,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.72008884636114,381.32565154661756,4.497623555982614,4.616761783460561,4.247623555982614,4.366761783460561,0.2853172682192377,0.10386960050999847,4.608171833942149,0,,0.0,none,P366,1
E0022747,N0022994,N0022995,lateral,50.00000000004417,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,370.5700585618276,370.32005856182735,1.5539343580942955,2.849252961610148,1.3039343580942955,2.599252961610148,0.214700651244523,0.06927965601494754,3.8813731048490596,0,,0.0,none,P382,1
E0022748,N0022995,N0022996,lateral,50.00000000004417,draft,provisional,s5c_flows,12.5559,19.06,0.000417,3.6221,held,0.526794,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.32005856182735,370.0700585618271,2.849252961610148,3.6462500319228752,2.599252961610148,3.3962500319228752,0.30276203627900633,0.11333491858207531,2.7524366779133502,0,,0.0,none,P382,1
E0022749,N0022996,N0022618,lateral,14.395751938493088,draft,provisional,s5c_flows,13.6357,20.516,0.000833,3.6221,held,0.572478,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.0700585618271,369.99807980213467,3.6462500319228752,3.6377844556778314,3.3962500319228752,3.3877844556778314,0.31081706172847084,0.11783193093244546,0.7719305936444585,0,,0.0,none,P382,1
E0022750,N0022997,N0022998,lateral,60.000000000029885,draft,provisional,s5c_flows,58.1096,70.866,0.004879,3.6221,held,2.440981,0.5854,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.1307190158981,374.83071901589796,4.53901975363317,4.837860085664545,4.28901975363317,4.587860085664545,0.48484869529783636,0.23664695726010138,2.0624991047696044,0,,0.0,none,P370,1
E0022751,N0022998,N0022999,lateral,60.000000000029885,draft,provisional,s5c_flows,64.5883,79.602,0.005379,3.6221,held,2.713084,0.6454,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.83071901589796,374.53071901589783,4.837860085664545,5.128002907930295,4.587860085664545,4.878002907930295,0.5002411703342237,0.24944649935401503,1.9990357837448147,0,,0.0,none,P370,1
E0022752,N0022999,N0023000,lateral,60.000000000029885,draft,provisional,s5c_flows,71.0669,88.338,0.005879,3.6221,held,2.985187,0.7054,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.53071901589783,374.2307190158977,5.128002907930295,5.67067868918042,4.878002907930295,5.42067868918042,0.5144944563264546,0.2616962230828571,1.9436555393436208,0,,0.0,none,P370,1
E0022753,N0023000,N0022626,lateral,11.484421448465243,draft,provisional,s5c_flows,73.2265,91.25,0.006379,3.6221,held,3.076221,0.7654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.2307190158977,374.1732969086554,5.67067868918042,5.888012905797723,5.42067868918042,5.638012905797723,0.5190395204075343,0.2656859734967586,0.3687715802272634,0,,0.0,none,P370,1
E0022754,N0023001,N0023002,lateral,6.719762372293206,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,5.04,0.0,W11a-XG02415,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,383.1688777389341,383.12855916470033,1.5607060013002751,1.8931388333465407,1.3107060013002751,1.6431388333465407,0.0,0.0,0.0,0,,0.0,none,P366,1
E0022755,N0023002,N0023003,lateral,33.28023762761963,auto_road,derived,s5c_flows,1.0798,1.456,5.6e-05,3.6221,held,0.045323,0.0067,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.12855916470033,382.96215797656225,1.8931388333465407,2.6525575996096222,1.6431388333465407,2.4025575996096222,0.13495350599394623,0.03725103165824081,4.110086826139035,0,,0.0,none,P366,1
E0022756,N0023003,N0023004,lateral,8.565978025862524,auto_road,derived,s5c_flows,1.0798,1.456,0.000333,3.6221,held,0.045601,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.96215797656225,382.9193280864329,2.6525575996096222,2.7434526752858233,2.4025575996096222,2.4934526752858233,0.13523718036646185,0.037351649522727876,1.0556734475251408,0,,0.0,none,P366,1
E0022757,N0023004,N0023005,lateral,9.123264663090518,auto_road,derived,s5c_flows,1.0798,1.456,0.000405,3.6221,held,0.045672,0.0486,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.9193280864329,382.87371176311746,2.7434526752858233,2.8409183638356694,2.4934526752858233,2.5909183638356694,0.1353094372328655,0.03737729413507759,1.1237531850038314,0,,0.0,none,P366,1
E0022758,N0023005,N0023006,lateral,14.165108273015328,auto_road,derived,s5c_flows,1.0798,1.456,0.000481,3.6221,held,0.045748,0.0577,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.87371176311746,382.8028862217524,2.8409183638356694,2.924805428638251,2.5909183638356694,2.674805428638251,0.13538669634223896,0.03740472103466633,1.743783874353489,0,,0.0,none,P366,1
E0022759,N0023006,N0023007,lateral,58.07089731546708,auto_road,derived,s5c_flows,2.1596,2.912,0.000599,3.6221,held,0.091133,0.0719,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.8028862217524,382.51253173517506,2.924805428638251,3.6585803253718154,2.674805428638251,3.4085803253718154,0.17102981521105332,0.050815703860894706,5.658944830155952,0,,0.0,none,P366,1
E0022760,N0023007,N0023008,lateral,4.235245413030243,auto_road,derived,s5c_flows,3.6428,4.912,0.001083,3.6221,held,0.153797,0.1299,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,382.51253173517506,382.47229690375127,3.6585803253718154,3.682762910701854,3.4085803253718154,3.432762910701854,0.25361763113600805,0.05544439157702932,0.27832222560524583,0,,0.0,none,P366,1
E0022761,N0023008,N0022616,lateral,58.95533610928193,auto_road,derived,s5c_flows,3.6428,4.912,0.001118,3.6221,held,0.153833,0.1342,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.47229690375127,382.17752022320485,3.682762910701854,3.7648931068732736,3.432762910701854,3.5148931068732736,0.20351056975389228,0.06433655377128097,4.828196080149326,0,,0.0,none,P366,1
E0022762,N0023009,N0023010,lateral,62.762759283715454,draft,provisional,s5c_flows,30.3908,37.488,0.006701,3.6221,held,1.280759,0.8041,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.062750743018,374.74893694659943,5.546227528466375,5.816736881525571,5.296227528466375,5.566736881525571,0.3991771018297224,0.17267616590072082,2.6205059941242266,0,,0.0,none,P370,1
E0022763,N0023010,N0023011,lateral,49.60299031052674,draft,provisional,s5c_flows,31.4705,38.944,0.007224,3.6221,held,1.326549,0.8668,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.74893694659943,374.5009219950468,5.816736881525571,5.710046022531344,5.566736881525571,5.460046022531344,0.40348662793582046,0.17562380574666553,2.0489316074855033,0,,0.0,none,P370,1
E0022764,N0023011,N0022626,lateral,86.05877837158295,draft,provisional,s5c_flows,39.029,49.136,0.007637,3.6221,held,1.643833,0.9164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.5009219950468,374.0706281031889,5.710046022531344,5.990681711264244,5.460046022531344,5.740681711264244,0.4306717590266661,0.19484912865163245,3.3304086994264854,0,,0.0,none,P370,1
E0022765,N0023012,N0023013,lateral,44.47415680462176,auto_road,derived,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,371.0799137226457,370.8575429386226,1.5543331035261758,3.2970591121586494,1.3043331035261758,3.0470591121586494,0.23091654640710862,0.07670227810735178,3.2099732924157287,0,,0.0,none,P382,1
E0022766,N0023013,N0023014,lateral,40.525843195245905,auto_road,derived,s5c_flows,7.5585,10.192,0.000371,3.6221,held,0.317241,0.0445,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.8575429386226,370.65491372264637,3.2970591121586494,4.583520115244255,3.0470591121586494,4.333520115244255,0.25755371006196864,0.08956512714578466,2.6224849168674496,0,,0.0,none,P382,1
E0022767,N0023014,N0022618,lateral,65.4992822981479,auto_road,derived,s5c_flows,7.5585,10.192,0.000708,3.6221,held,0.317579,0.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.65491372264637,370.3274173111556,4.583520115244255,3.308446946656886,4.333520115244255,3.058446946656886,0.25764191493019567,0.08960911325606599,4.237100571407023,0,,0.0,none,P382,1
E0022768,N0023015,N0023016,lateral,50.000000000132346,draft,provisional,s5c_flows,8.3357,5.898,0.0,3.6221,held,0.349455,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,363.4732676763632,363.2232676763625,1.571867821683668,1.860045311918725,1.321867821683668,1.610045311918725,0.26567615011606593,0.09365445724462504,3.1366508923419762,0,,0.0,none,P382,1
E0022769,N0023016,N0023017,lateral,49.999999999733525,draft,provisional,s5c_flows,10.4953,8.81,0.000417,3.6221,held,0.440406,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.2232676763625,362.97326767636383,1.860045311918725,1.9880665521517926,1.610045311918725,1.7380665521517926,0.28604347854842405,0.10425622201757143,2.9133100239088927,0,,0.0,none,P382,1
E0022770,N0023017,N0022663,lateral,17.36550042435232,draft,provisional,s5c_flows,13.7346,13.178,0.000833,3.6221,held,0.576624,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.97326767636383,362.88644017424207,1.9880665521517926,1.9993325308360568,1.7380665521517926,1.7493325308360568,0.311524908368223,0.11823096739721059,0.9290589590044522,0,,0.0,none,P382,1
E0022771,N0023018,N0022644,lateral,13.470145305414022,draft,provisional,s5c_flows,3.2393,4.368,0.000645,3.6221,held,0.136446,0.0774,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.23205876510383,368.16470803857675,1.7232635005211705,1.748133758298252,1.4732635005211705,1.498133758298252,0.1956155100193248,0.06093681804900761,1.1476718882604033,0,,0.0,none,P382,1
E0022772,N0023019,N0023020,lateral,4.000000000035915,auto_road,derived,s5c_flows,8.6382,11.648,0.005449,3.6221,held,0.367587,0.6539,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,365.04965243078385,365.0096524307835,4.659759190309899,4.762289707888385,4.409759190309899,4.512289707888385,0.343125444203304,0.08146743115882779,0.19429240178342716,0,,0.0,none,P382,1
E0022773,N0023020,N0023021,lateral,32.159869486498295,auto_road,derived,s5c_flows,8.6382,11.648,0.005483,3.6221,held,0.36762,0.6579,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.0096524307835,364.848853083351,4.762289707888385,5.205712346336497,4.512289707888385,4.955712346336497,0.27002322911474635,0.09587538096268025,1.9850063512395049,0,,0.0,none,P382,1
E0022774,N0023021,N0023022,lateral,4.000000000065456,auto_road,derived,s5c_flows,10.7978,14.56,0.005751,3.6221,held,0.458423,0.6901,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,364.848853083351,364.80885308335036,5.205712346336497,5.462417668602768,4.955712346336497,5.212417668602768,0.3683492129508012,0.09019600459425128,0.18098767236041843,0,,0.0,none,P382,1
E0022775,N0023022,N0022644,lateral,53.58537360353854,auto_road,derived,s5c_flows,10.7978,14.56,0.005784,3.6221,held,0.458456,0.6941,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.80885308335036,364.54092621533266,5.462417668602768,5.371915581542339,5.212417668602768,5.121915581542339,0.28971920917808125,0.10622295088218534,3.082603885992322,0,,0.0,none,P382,1
E0022776,N0023023,N0023024,lateral,21.825030142635676,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.7802001953125,383.6710750445993,1.5500000000000114,1.5687320843069301,1.3000000000000114,1.3187320843069301,0.13489621704043256,0.037230723305707175,2.6965211505392626,0,,0.0,none,P366,1
E0022777,N0023024,N0023025,lateral,17.02584353918259,auto_road,derived,s5c_flows,1.0798,1.456,0.000182,3.6221,held,0.045449,0.0218,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,383.6710750445993,383.5348682962859,1.5687320843069301,1.5550975240266212,1.3187320843069301,1.3050975240266212,0.158484066352093,0.03350228513355233,1.790489514295763,0,,0.0,none,P366,1
E0022778,N0023025,N0023026,lateral,40.0784241727424,auto_road,derived,s5c_flows,1.0798,1.456,0.000324,3.6221,held,0.045591,0.0389,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,383.5348682962859,383.1942016908176,1.5550975240266212,1.5565307310574212,1.3050975240266212,1.3065307310574212,0.16194555726317716,0.03308912700210789,4.124680834108043,0,,0.0,none,P366,1
E0022779,N0023026,N0023027,lateral,10.765279846326292,auto_road,derived,s5c_flows,1.0798,1.456,0.000658,3.6221,held,0.045925,0.0789,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,383.1942016908176,383.1296100117396,1.5565307310574212,1.5524883769322742,1.3065307310574212,1.3024883769322742,0.14425341926380442,0.03593743746101749,1.2437925678835169,0,,0.0,none,P366,1
E0022780,N0023027,N0023028,lateral,14.342478865210678,auto_road,derived,s5c_flows,1.0798,1.456,0.000747,3.6221,held,0.046015,0.0897,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,383.12675985657427,383.0263625045178,1.5553385320976076,1.557286177122819,1.3053385320976076,1.307286177122819,0.15211428625816717,0.034725103306740085,1.5714586729511975,0,,0.0,none,P366,1
E0022781,N0023028,N0023029,lateral,22.41990198117334,auto_road,derived,s5c_flows,1.0798,1.456,0.000867,3.6221,held,0.046134,0.104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.0263625045178,382.91426299461193,1.557286177122819,1.6092660581224436,1.307286177122819,1.3592660581224436,0.13577772318690462,0.03754364522745399,2.7520349012274097,0,,0.0,none,P366,1
E0022782,N0023029,N0022673,lateral,66.43095327342797,auto_road,derived,s5c_flows,1.0798,1.456,0.001054,3.6221,held,0.046321,0.1265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.91426299461193,382.5821082282448,1.6092660581224436,2.084365160427069,1.3592660581224436,1.834365160427069,0.13596634292435966,0.03761072384963485,8.14306342837416,0,,0.0,none,P366,1
E0022783,N0023030,N0023031,sub main,9.027099796682998,auto_road,derived,s5c_flows,412.2093,528.19,0.144021,2.95,merrimack,14.218122,17.2826,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,376.5743307211213,376.5291952221379,7.284647550363047,7.461557951690224,7.034647550363047,7.211557951690224,0.7802255731201853,0.6228525289034499,0.19283098178438524,0,,0.0,none,P366,1
E0022784,N0023031,N0023032,sub main,35.972900203320584,auto_road,derived,s5c_flows,412.2093,528.19,0.144097,2.95,merrimack,14.218197,17.2916,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,376.5291952221379,376.3493307211213,7.461557951690224,8.250705899972445,7.211557951690224,8.000705899972445,0.7802264344050054,0.6228547419399824,0.7684286385134088,0,,0.0,none,P366,1
