EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0022785,N0023032,N0023033,sub main,20.292052104302265,auto_road,derived,s5c_flows,412.9509,529.19,0.144396,2.9493,merrimack,14.240752,17.3276,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,376.3493307211213,376.2478704605998,8.250705899972445,8.340783103853312,8.000705899972445,8.090783103853312,0.780485100595773,0.6235204094864009,0.43332136404253785,0,,0.0,none,P366,1
E0022786,N0023033,N0023034,sub main,44.55556138842988,auto_road,derived,s5c_flows,412.9509,529.19,0.144565,2.9493,merrimack,14.240921,17.3479,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,376.2478704605998,376.0250926536577,8.340783103853312,8.52007336196732,8.090783103853312,8.27007336196732,0.7804870360888613,0.6235253982072275,0.9514478210021386,0,,0.0,none,P366,1
E0022787,N0023034,N0023035,sub main,17.37056543922954,auto_road,derived,s5c_flows,413.6925,530.19,0.144937,2.9487,merrimack,14.263542,17.3924,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,376.0250926536577,375.93823982646154,8.52007336196732,8.57469962666346,8.27007336196732,8.32469962666346,0.780745751514165,0.624193285544901,0.3708113984939263,0,,0.0,none,P366,1
E0022788,N0023035,N0022673,sub main,72.8283604634398,auto_road,derived,s5c_flows,414.4341,531.19,0.145082,2.948,merrimack,14.285931,17.4098,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,375.93823982646154,375.57409802414435,8.57469962666346,9.092375364527527,8.32469962666346,8.842375364527527,0.7810011209892648,0.6248545925182429,1.5541667932390597,0,,0.0,none,P366,1
E0022789,N0023036,N0023037,lateral,54.99999999993639,draft,provisional,s5c_flows,70.9274,95.64,0.008579,3.6221,held,2.982037,1.0295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.67557359346216,361.40057359346247,3.108941787397214,2.870758193646907,2.858941787397214,2.620758193646907,0.5143352829128901,0.261557242194726,1.7822356294014092,0,,0.0,none,P382,1
E0022790,N0023037,N0023038,lateral,13.823948304213483,draft,provisional,s5c_flows,72.0072,97.096,0.009038,3.6221,held,3.027763,1.0845,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.40057359346247,361.3314538519414,2.870758193646907,3.086514898058624,2.620758193646907,2.836514898058624,0.5166332740313755,0.26356858774579217,0.4459626392348197,0,,0.0,none,P382,1
E0022791,N0023038,N0023039,lateral,51.090223829018534,draft,provisional,s5c_flows,73.087,98.552,0.009153,3.6221,held,3.073145,1.0984,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.3314538519414,361.07600273279627,3.086514898058624,3.277451857047481,2.836514898058624,3.027451857047481,0.5188876509756613,0.26555199207749114,1.6410175283273074,0,,0.0,none,P382,1
E0022792,N0023039,N0022663,lateral,85.21458340867927,draft,provisional,s5c_flows,74.1667,100.008,0.009579,3.6304,merrimack,3.125927,1.1494,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.07600273279627,360.6499298157529,3.277451857047481,4.235842889325227,3.027451857047481,3.9858428893252267,0.5214775003137607,0.2678431642953245,2.723498244807867,0,,0.0,none,P382,1
E0022793,N0023040,N0023041,main,72.74611914194007,auto_road,derived,s5c_flows,50.8828,60.018,0.019072,3.6221,held,2.152211,2.2886,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.20296372865914,383.83923313294946,5.373452286965858,4.668426779159915,5.123452286965858,4.418426779159915,0.4670156853880311,0.22234748559460987,2.5961340421038615,0,,0.0,none,P366,1
E0022794,N0023041,N0023042,main,18.087553155713227,auto_road,derived,s5c_flows,50.8828,60.018,0.019678,3.6221,held,2.152817,2.3614,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.83923313294946,383.7487953671709,4.668426779159915,4.67884745509474,4.418426779159915,4.42884745509474,0.4670549519133972,0.2223783681273494,0.6454470036703189,0,,0.0,none,P366,1
E0022795,N0023042,N0023043,main,16.587134020665093,auto_road,derived,s5c_flows,50.8828,60.018,0.019829,3.6221,held,2.152968,2.3795,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.7487953671709,383.66585969706756,4.67884745509474,4.76822233418244,4.42884745509474,4.51822233418244,0.46706473485029915,0.22238606266762267,0.5918927571493027,0,,0.0,none,P366,1
E0022796,N0023043,N0023044,main,53.710607056929334,auto_road,derived,s5c_flows,50.8828,60.018,0.019967,3.6221,held,2.153106,2.3961,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.66585969706756,383.3973066617829,4.76822233418244,4.97738816243583,4.51822233418244,4.72738816243583,0.46707367509541853,0.22239309455045436,1.916564413738967,0,,0.0,none,P366,1
E0022797,N0023044,N0023045,main,8.615908362136226,auto_road,derived,s5c_flows,50.8828,60.018,0.020415,3.6221,held,2.153553,2.4498,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.3973066617829,383.3542271199722,4.97738816243583,5.045644706199653,4.72738816243583,4.795644706199653,0.4671026307512233,0.22241587033603777,0.307423814914779,0,,0.0,none,P366,1
E0022798,N0023045,N0023046,main,5.923843329045061,auto_road,derived,s5c_flows,50.8828,60.018,0.020486,3.6221,held,2.153625,2.4584,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,383.3542271199722,383.3127602166689,5.045644706199653,5.067122595831108,4.795644706199653,4.817122595831108,0.5262300524818494,0.20457917853748614,0.18761893526435647,0,,0.0,none,P366,1
E0022799,N0023046,N0023047,main,16.698622561389044,auto_road,derived,s5c_flows,51.6244,61.018,0.020536,3.6221,held,2.184765,2.4643,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.3127602166689,383.22926710386196,5.067122595831108,4.920269028950543,4.817122595831108,4.670269028950543,0.4691133652122299,0.22400095123495062,0.593268912509541,0,,0.0,none,P366,1
E0022800,N0023047,N0023048,main,10.812210205778914,auto_road,derived,s5c_flows,51.6244,61.018,0.020675,3.6221,held,2.184904,2.481,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.22926710386196,383.17520605283306,4.920269028950543,4.939723146385688,4.670269028950543,4.689723146385688,0.4691222712615118,0.22400798728547439,0.3841290735250433,0,,0.0,none,P366,1
E0022801,N0023048,N0023049,main,20.986889816824217,auto_road,derived,s5c_flows,51.6244,61.018,0.020765,3.6221,held,2.184994,2.4918,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.17520605283306,383.07027160374895,4.939723146385688,5.1081646755479255,4.689723146385688,4.8581646755479255,0.4691280375403254,0.22401254289381972,0.7455992159006349,0,,0.0,none,P366,1
E0022802,N0023049,N0023050,main,30.83049687440894,auto_road,derived,s5c_flows,51.6244,61.018,0.02094,3.6221,held,2.185169,2.5128,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.07027160374895,382.9161191193769,5.1081646755479255,5.343158224373099,4.8581646755479255,5.093158224373099,0.46913924923634465,0.22402140077857086,1.0952859207791787,0,,0.0,none,P366,1
E0022803,N0023050,N0023051,main,3.322663167215684,auto_road,derived,s5c_flows,51.6244,61.018,0.021197,3.6221,held,2.185426,2.5436,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,382.9161191193769,382.8745858297867,5.343158224373099,5.367143906541401,5.093158224373099,5.117143906541401,0.6483488482950602,0.178693010205275,0.08541346159435546,0,,0.0,none,P366,1
E0022804,N0023051,N0023052,main,17.12346643312749,auto_road,derived,s5c_flows,51.6244,61.018,0.021225,3.6221,held,2.185453,2.547,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.8745858297867,382.7889684976211,5.367143906541401,5.254244393003887,5.117143906541401,5.004244393003887,0.4691574427761251,0.22403577517831014,0.6083056159784208,0,,0.0,none,P366,1
E0022805,N0023052,N0023053,main,29.76866013317927,auto_road,derived,s5c_flows,52.7042,62.474,0.021367,3.6221,held,2.230863,2.5641,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.7889684976211,382.64012519695524,5.254244393003887,5.064922410466636,5.004244393003887,4.814922410466636,0.472043815306705,0.22632342710980186,1.0510556848004118,0,,0.0,none,P366,1
E0022806,N0023053,N0023054,main,21.925037919944895,auto_road,derived,s5c_flows,53.4458,63.474,0.021615,3.6221,held,2.262202,2.5938,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.64012519695524,382.5305000073555,5.064922410466636,4.903948234832001,4.814922410466636,4.653948234832001,0.47401002971066986,0.22788999889623768,0.7709062588586885,0,,0.0,none,P366,1
E0022807,N0023054,N0023055,main,11.44007826518436,auto_road,derived,s5c_flows,54.5256,64.93,0.021798,3.6221,held,2.307651,2.6158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.5305000073555,382.4732996160296,4.903948234832001,4.792569524595422,4.653948234832001,4.542569524595422,0.4768252478446287,0.23014468031761554,0.3998697047781628,0,,0.0,none,P366,1
E0022808,N0023055,N0023056,main,19.415754818408153,auto_road,derived,s5c_flows,54.5256,64.93,0.021893,3.6221,held,2.307747,2.6272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.4732996160296,382.37622084193754,4.792569524595422,4.596038679546837,4.542569524595422,4.346038679546837,0.4768311497428604,0.23014942159576007,0.678638368769827,0,,0.0,none,P366,1
E0022809,N0023056,N0023057,main,10.635083136917348,auto_road,derived,s5c_flows,54.5256,64.93,0.022055,3.6221,held,2.307909,2.6466,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.37622084193754,382.323045426253,4.596038679546837,4.5486281577314,4.346038679546837,4.2986281577314,0.47684110877486896,0.23015742230220398,0.3717200181643207,0,,0.0,none,P366,1
E0022810,N0023057,N0023058,main,28.869906722208217,auto_road,derived,s5c_flows,54.5256,64.93,0.022144,3.6221,held,2.307997,2.6573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.323045426253,382.17869589264194,4.5486281577314,4.424789214779935,4.2986281577314,4.174789214779935,0.47684651839769965,0.23016176825947515,1.009056569509232,0,,0.0,none,P366,1
E0022811,N0023058,N0023059,main,21.1778618130069,auto_road,derived,s5c_flows,54.5256,64.93,0.022384,3.6221,held,2.308238,2.6861,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.17869589264194,382.0728065835769,4.424789214779935,4.502663387126233,4.174789214779935,4.252663387126233,0.4768613325885149,0.23017366987594984,0.7401823956539773,0,,0.0,none,P366,1
E0022812,N0023059,N0023060,main,10.015855174861034,auto_road,derived,s5c_flows,54.5256,64.93,0.022561,3.6221,held,2.308414,2.7073,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.0728065835769,382.0227273077026,4.502663387126233,4.55436009464114,4.252663387126233,4.30436009464114,0.47687215051121923,0.23018236116104834,0.35005382344526303,0,,0.0,none,P366,1
E0022813,N0023060,N0023061,main,12.03822737616837,auto_road,derived,s5c_flows,54.5256,64.93,0.022644,3.6221,held,2.308498,2.7173,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.0227273077026,381.96253617082175,4.55436009464114,4.6769291612095,4.30436009464114,4.4269291612095,0.4768773133906677,0.23018650916970534,0.42073111322822243,0,,0.0,none,P366,1
E0022814,N0023061,N0022651,main,10.546063317868345,auto_road,derived,s5c_flows,54.5256,64.93,0.022745,3.6221,held,2.308598,2.7294,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.96253617082175,381.9098058542324,4.6769291612095,4.693953911392612,4.4269291612095,4.443953911392612,0.47688345949037364,0.23019144718706047,0.36857584063055654,0,,0.0,none,P366,1
E0022815,N0023062,N0023063,main,13.167259330417782,auto_road,derived,s5c_flows,25.1886,31.538,0.005748,3.6221,held,1.06172,0.6897,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.6222608546584,383.5564245580063,2.847831918779093,3.024324953712437,2.597831918779093,2.774324953712437,0.3768349844211975,0.1578172650703425,0.5823618592915469,0,,0.0,none,P366,1
E0022816,N0023063,N0023064,main,10.368871516925498,auto_road,derived,s5c_flows,25.1886,31.538,0.005857,3.6221,held,1.06183,0.7029,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.5564245580063,383.5045802004217,3.024324953712437,3.1296971433283147,2.774324953712437,2.8796971433283147,0.37684701830728246,0.15782508087543995,0.4585800520814471,0,,0.0,none,P366,1
E0022817,N0023064,N0023065,main,23.973231129533005,auto_road,derived,s5c_flows,25.1886,31.538,0.005944,3.6221,held,1.061916,0.7133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.5045802004217,383.384714044774,3.1296971433283147,3.2880154474134997,2.8796971433283147,3.0380154474134997,0.3768564259834644,0.15783119114047423,1.0602283113952127,0,,0.0,none,P366,1
E0022818,N0023065,N0022651,main,36.97589598381847,auto_road,derived,s5c_flows,25.1886,31.538,0.006144,3.6221,held,1.062116,0.7372,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.384714044774,383.1998345648549,3.2880154474134997,3.403925200770118,3.0380154474134997,3.153925200770118,0.3768783021466051,0.15784540013124188,1.6351828416588308,0,,0.0,none,P366,1
E0022819,N0023066,N0023067,lateral,69.16631529240887,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,364.95177440064134,364.6059428241793,1.550697523186784,1.7645710918363307,1.300697523186784,1.5145710918363307,0.13489621704043256,0.037230723305707175,8.545620824894048,0,,0.0,none,P382,1
E0022820,N0023067,N0023068,lateral,40.00000000009787,draft,provisional,s5c_flows,1.0798,1.456,0.000576,3.6221,held,0.045844,0.0692,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.6059428241793,364.4059428241788,1.7645710918363307,1.8096028301180809,1.5145710918363307,1.5596028301180809,0.1354841596721039,0.03743933064958996,4.920624435223656,0,,0.0,none,P382,1
E0022821,N0023068,N0023069,lateral,39.99999999976617,draft,provisional,s5c_flows,4.3191,5.824,0.00091,3.6221,held,0.181978,0.1092,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.4059428241788,364.20594282417994,1.8096028301180809,1.8277485820700576,1.5596028301180809,1.5777485820700576,0.21505300831020932,0.06943767784408764,3.1000108852284325,0,,0.0,none,P382,1
E0022822,N0023069,N0022682,lateral,16.923155400791867,draft,provisional,s5c_flows,6.4787,8.736,0.001243,3.6221,held,0.272846,0.1492,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.20594282417994,364.121327047176,1.8277485820700576,1.8357652379802403,1.5777485820700576,1.5857652379802403,0.2453368632329573,0.08356186434225424,1.1496543417748737,0,,0.0,none,P382,1
E0022823,N0023070,N0023071,lateral,75.0000000000797,draft,provisional,s5c_flows,8.6382,11.648,0.0,3.6221,held,0.362138,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,364.43141479492186,363.75641479492117,1.5500000000000114,1.5826049804694549,1.3000000000000114,1.3326049804694549,0.3293023736719565,0.08292767167097906,3.7959034004612113,0,,0.0,none,P382,1
E0022824,N0023071,N0023072,lateral,9.69248183059992,draft,provisional,s5c_flows,12.9574,17.472,0.000625,3.6221,held,0.543831,0.075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.75641479492117,363.7079523857682,1.5826049804694549,1.6805974189193194,1.3326049804694549,1.4305974189193194,0.30582261646898107,0.11503411927271381,0.5282191543205137,0,,0.0,none,P382,1
E0022825,N0023072,N0023073,lateral,40.00000000016938,draft,provisional,s5c_flows,12.9574,17.472,0.000706,3.6221,held,0.543912,0.0847,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.7079523857682,363.50795238576734,1.6805974189193194,2.1445744697014106,1.4305974189193194,1.8945744697014106,0.30583700197400654,0.115042133330411,2.1798103642349673,0,,0.0,none,P382,1
E0022826,N0023073,N0023074,lateral,39.99999999980192,draft,provisional,s5c_flows,15.1169,20.384,0.001039,3.6221,held,0.63478,0.1247,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.50795238576734,363.3079523857683,2.1445744697014106,2.539795416966058,1.8945744697014106,2.289795416966058,0.3210881428429495,0.12368356830318986,2.076273078042141,0,,0.0,none,P382,1
E0022827,N0023074,N0022682,lateral,16.29838303384867,draft,provisional,s5c_flows,18.3563,24.752,0.001372,3.6221,held,0.770915,0.1647,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.3079523857683,363.2264604705991,2.539795416966058,2.730631814557171,2.289795416966058,2.480631814557171,0.3412259171897116,0.13554467734347092,0.7960700039082536,0,,0.0,none,P382,1
E0022828,N0023075,N0023076,lateral,4.332064943856319,draft,drafted,s5c_flows,7.5585,10.192,0.000834,3.6221,held,0.317705,0.1001,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,375.95391262755135,375.9127580105847,2.1845761419799032,2.177116256993429,1.9345761419799032,1.927116256993429,0.32160792084284434,0.07711012383672824,0.22450032389869778,0,,0.0,none,P400,1
E0022829,N0023076,N0023077,lateral,79.99999999988346,draft,drafted,s5c_flows,8.6382,11.648,0.00087,3.6221,held,0.363008,0.1044,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.9127580105847,375.5127580105853,2.177116256993429,2.426420456211588,1.927116256993429,2.176420456211588,0.2689342922001414,0.095316920289813,4.957840528344082,0,,0.0,none,P400,1
E0022830,N0023077,N0023078,lateral,80.00000000018287,draft,drafted,s5c_flows,12.9574,17.472,0.001537,3.6221,held,0.544743,0.1844,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.5127580105853,375.1127580105844,2.426420456211588,2.6533552706655996,2.176420456211588,2.4033552706655996,0.3059844977846683,0.1151243169458985,4.357519230515702,0,,0.0,none,P400,1
E0022831,N0023078,N0023079,lateral,14.003187855168308,draft,drafted,s5c_flows,14.0372,18.928,0.002204,3.6221,held,0.590677,0.2644,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.1127580105844,375.04274207130857,2.6533552706655996,2.6728646181445583,2.4033552706655996,2.4228646181445583,0.3138972723162501,0.11957290844548271,0.7435122405831847,0,,0.0,none,P400,1
E0022832,N0023079,N0022690,lateral,49.783488506346245,draft,drafted,s5c_flows,16.1967,21.84,0.00232,3.6221,held,0.681328,0.2784,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.04274207130857,374.79382462877686,2.6728646181445583,2.7667222462231393,2.4228646181445583,2.5167222462231393,0.32829702526885485,0.12787004542683228,2.5273601177458462,0,,0.0,none,P400,1
E0022833,N0023080,N0022690,lateral,73.90921644600316,draft,provisional,s5c_flows,78.0834,106.354,0.006744,3.6078,merrimack,3.267298,0.8093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.3803900983698,375.0108440161398,2.275615761005213,2.5497028588602006,2.025615761005213,2.2997028588602006,0.5282511039128378,0.27390031776691404,2.331883956277174,0,,0.0,none,P400,1
E0022834,N0023081,N0022692,lateral,30.710501154157257,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.7281982421875,375.5746457364167,1.5500000000000114,1.7772524569426764,1.3000000000000114,1.5272524569426764,0.17065230391004918,0.050665805354795285,2.999324791843494,0,,0.0,none,P400,1
E0022835,N0023082,N0023083,main,10.0,auto_block,provisional,s5c_flows,24.835,33.488,0.004853,3.6221,held,1.045999,0.5824,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.7952665913099,373.74526659130987,3.9578156840807424,3.9974397075182537,3.7078156840807424,3.7474397075182537,0.37510567072743356,0.15669617454253276,0.44431924034487114,0,,0.0,none,P400,1
E0022836,N0023083,N0023084,main,22.360679774997898,auto_block,provisional,s5c_flows,25.9147,34.944,0.004937,3.6221,held,1.091349,0.5924,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.74526659130987,373.6334631924349,3.9974397075182537,4.059377383737001,3.7474397075182537,3.809377383737001,0.38004393781163864,0.15990849708420446,0.9806181842970892,0,,0.0,none,P400,1
E0022837,N0023084,N0023085,main,54.7110289637075,auto_block,provisional,s5c_flows,28.0743,37.856,0.005123,3.6221,held,1.18207,0.6148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.6334631924349,373.35990804761633,4.059377383737001,4.257584628164921,3.809377383737001,4.007584628164921,0.38948867020063,0.16614653058336154,2.3411476443172377,0,,0.0,none,P400,1
E0022838,N0023085,N0022692,main,49.451074745468,auto_block,provisional,s5c_flows,31.3137,42.224,0.005579,3.6221,held,1.318327,0.6695,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.35990804761633,373.112652673889,4.257584628164921,4.239245519470387,4.007584628164921,3.989245519470387,0.40272097161344034,0.17509815030787518,2.0465400045822375,0,,0.0,none,P400,1
E0022839,N0023086,N0023087,lateral,56.21551796235923,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,385.4397945268365,384.99007038313766,1.575281156757228,1.5868339137373368,1.325281156757228,1.3368339137373368,0.0,0.0,0.0,0,,0.0,none,P366,1
E0022840,N0023087,N0023088,lateral,12.206555615733702,auto_block,provisional,s5c_flows,1.0798,1.456,0.000468,3.6221,held,0.045736,0.0562,0.0,0.0,,200,PVC-U,0.8,0.5,uniform,minimum,tractive,1.0,384.99007038313766,384.8924179382118,1.5868339137373368,1.5595779113975823,1.3368339137373368,1.3095779113975823,0.1588282861601371,0.03359518866558295,1.2808964858466245,0,,0.0,none,P366,1
E0022841,N0023088,N0023089,lateral,6.082762530298219,auto_block,provisional,s5c_flows,1.0798,1.456,0.00057,3.6221,held,0.045837,0.0684,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,384.8924179382118,384.8498386004997,1.5595779113975823,1.6100002666877913,1.3095779113975823,1.3600002666877913,0.15191150811853704,0.03466588896354353,0.6673581005190448,0,,0.0,none,P366,1
E0022842,N0023089,N0023090,lateral,32.69556544854363,auto_block,provisional,s5c_flows,1.0798,1.456,0.000621,3.6221,held,0.045888,0.0745,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.8498386004997,384.686360773257,1.6100002666877913,1.894815984555521,1.3600002666877913,1.644815984555521,0.13552878306509855,0.03745518040540988,4.020740675781883,0,,0.0,none,P366,1
E0022843,N0023090,N0023091,lateral,21.93171219946131,auto_block,provisional,s5c_flows,1.0798,1.456,0.000893,3.6221,held,0.046161,0.1072,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.686360773257,384.57670221225965,1.894815984555521,1.9500922213341028,1.644815984555521,1.7000922213341028,0.13580498976802735,0.03755333936653163,2.691569266210755,0,,0.0,none,P366,1
E0022844,N0023091,N0022695,lateral,45.48626166217664,auto_block,provisional,s5c_flows,1.0798,1.456,0.001076,3.6221,held,0.046343,0.1291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.57670221225965,384.34927090394876,1.9500922213341028,2.2033414007387364,1.7000922213341028,1.9533414007387364,0.13598849873789523,0.03761860590272534,5.574768219902557,0,,0.0,none,P366,1
E0022845,N0023092,N0022708,lateral,85.49185509917804,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,363.59824300768435,363.17078373218845,1.6143119239562793,1.817833211170921,1.3643119239562793,1.567833211170921,0.19530982006149752,0.060806644196143594,7.295405070796327,0,,0.0,none,P405,1
E0022846,N0023093,N0023094,lateral,81.99694415211216,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,365.26124877929686,364.646271698156,1.5500000000000114,1.5845632627815007,1.3000000000000114,1.3345632627815007,0.2962000049949518,0.081389700290918,4.613827524722113,0,,0.0,none,P405,1
E0022847,N0023094,N0023095,lateral,89.99999999988172,draft,provisional,s5c_flows,16.1967,21.84,0.000683,3.6221,held,0.679691,0.082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.646271698156,364.1962716981566,1.5845632627815007,1.981065948327796,1.3345632627815007,1.731065948327796,0.32804963272135174,0.1277252813393877,4.572478827531997,0,,0.0,none,P405,1
E0022848,N0023095,N0023096,lateral,90.00000000013262,draft,provisional,s5c_flows,28.0743,37.856,0.001433,3.6221,held,1.17838,0.172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.1962716981566,363.7462716981559,1.981065948327796,1.9516958311409667,1.731065948327796,1.7016958311409667,0.38911507309410476,0.1658974053271533,3.85490078314043,0,,0.0,none,P405,1
E0022849,N0023096,N0022708,lateral,90.26815079732,draft,provisional,s5c_flows,42.1115,56.784,0.002183,3.6221,held,1.767604,0.262,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.7462716981559,363.2949309441693,1.9516958311409667,1.693685999190052,1.7016958311409667,1.443685999190052,0.4402206695385922,0.20186889376697664,3.4175341687890537,0,,0.0,none,P405,1
E0022850,N0023097,N0023098,main,49.999999999974,draft,provisional,s5c_flows,211.7104,276.92,0.01846,3.1977,merrimack,7.85383,2.2152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.6355643153328,363.3855643153329,2.977167618260978,2.7659249424796144,2.727167618260978,2.5159249424796144,0.6753151272114483,0.4353462333054775,1.2339918058313752,0,,0.0,none,P365,1
E0022851,N0023098,N0023099,main,50.000000000023086,draft,provisional,s5c_flows,217.1093,284.2,0.018876,3.1879,merrimack,8.029614,2.2652,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.3855643153329,363.1355643153328,2.7659249424796144,2.473078262792228,2.5159249424796144,2.223078262792228,0.6792772980775793,0.44077705968990655,1.2267940290248656,0,,0.0,none,P365,1
E0022852,N0023099,N0022723,main,15.34301849479328,draft,provisional,s5c_flows,217.1093,284.2,0.019293,3.1879,merrimack,8.030031,2.3152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.1355643153328,363.0588492228588,2.473078262792228,2.2451363728443425,2.223078262792228,1.9951363728443425,0.6792866016696001,0.4407899061776407,0.376449313566176,0,,0.0,none,P365,1
E0022853,N0023100,N0022730,sub main,16.090494214799765,draft,provisional,s5c_flows,477.3548,648.578,0.114664,2.8981,merrimack,16.126223,13.7597,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,363.47391080882915,363.40954883196997,2.307766437264604,2.158291744201904,2.0077664372646042,1.8582917442019038,0.744290311741817,0.4986534552493409,0.36030954501127765,0,,0.0,none,P405,1
E0022854,N0023101,N0023102,lateral,89.99999999999054,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,365.56096549207905,365.1109654920791,1.551583336045951,1.6292078477646328,1.301583336045951,1.3792078477646328,0.23091654640710862,0.07670227810735178,6.495853256679685,0,,0.0,none,P405,1
E0022855,N0023102,N0023103,lateral,89.99999999999054,draft,provisional,s5c_flows,16.9383,22.84,0.00075,3.6221,held,0.710848,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.1109654920791,364.6609654920792,1.6292078477646328,1.9594263536239396,1.3792078477646328,1.7094263536239396,0.33268631555016337,0.13045147081724012,4.508751727642576,0,,0.0,none,P405,1
E0022856,N0023103,N0023104,lateral,90.39082160309123,draft,provisional,s5c_flows,30.9755,41.768,0.0015,3.6221,held,1.300072,0.18,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,364.6609654920792,364.0734251516591,1.9594263536239396,1.5638123971690447,1.7094263536239396,1.3138123971690447,0.4397513981367056,0.16315777939527493,3.4258303663574106,0,,0.0,none,P405,1
E0022857,N0023104,N0022730,lateral,22.384909943891447,draft,provisional,s5c_flows,35.2946,47.592,0.002253,3.6221,held,1.481894,0.2704,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.0734251516591,363.96150060193963,1.5638123971690447,1.6063399742322417,1.3138123971690447,1.3563399742322417,0.4173354269182802,0.18527969349834267,0.8939615674449922,0,,0.0,none,P405,1
E0022858,N0023105,N0023106,sub main,25.771869342133137,draft,provisional,s5c_flows,473.8469,654.792,0.053274,2.9006,merrimack,15.961362,6.3928,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,tractive,1.0,358.74541639205665,358.6423289146881,7.816015492708971,7.7770131263275175,7.516015492708971,7.477013126327518,0.742384709172282,0.49564682135477356,0.5785829777947911,0,,0.0,none,P365,1
E0022859,N0023106,N0023107,sub main,3.99999999993047,draft,provisional,s5c_flows,481.4074,667.116,0.053488,2.8951,merrimack,16.184471,6.4186,0.0,0.0,,250,PVC-U,1.0,0.375,table11,minimum,velocity,1.0,358.6423289146881,358.6023289146888,7.7770131263275175,7.818416934920549,7.477013126327518,7.518416934920549,1.0472155251385942,0.3854423251842697,0.06366088456975921,0,,0.0,none,P365,1
E0022860,N0023107,N0023108,sub main,60.000000000172605,draft,provisional,s5c_flows,494.6215,688.264,0.053522,2.8856,merrimack,16.573066,6.4226,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,358.6023289146888,358.36232891468813,7.818416934920549,7.873144718124365,7.518416934920549,7.573144718124365,0.7493545357072325,0.5067795976660652,1.334481813817391,0,,0.0,none,P365,1
E0022861,N0023108,N0023109,sub main,59.99999999973755,draft,provisional,s5c_flows,501.4393,698.522,0.054022,2.8808,merrimack,16.773553,6.4826,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,358.36232891468813,358.1223289146892,7.873144718124365,7.665848575545169,7.573144718124365,7.3658485755451695,0.7515799066904904,0.5104155632687648,1.3305305145783226,0,,0.0,none,P365,1
E0022862,N0023109,N0023110,sub main,8.22681459618567,draft,provisional,s5c_flows,507.1774,707.324,0.054522,2.8769,merrimack,16.942112,6.5426,0.0,0.0,,250,PVC-U,0.5,0.375,table11,minimum,velocity,1.0,358.1223289146892,358.0811948417083,7.665848575545169,7.602124250088593,7.3658485755451695,7.3021242500885934,0.819748998957764,0.48060165829557044,0.16726287775577878,0,,0.0,none,P365,1
E0022863,N0023110,N0022723,sub main,48.174775108889314,draft,provisional,s5c_flows,511.8357,714.67,0.05459,2.8737,merrimack,17.078445,6.5508,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,358.0811948417083,357.8884957412727,7.602124250088593,7.415489854430405,7.3021242500885934,7.115489854430405,0.754909920512202,0.5159343736137276,1.0635877164479661,0,,0.0,none,P365,1
E0022864,N0023111,N0023112,sub main,60.00000000002665,draft,drafted,s5c_flows,281.3604,364.412,0.05453,3.0895,merrimack,10.115371,6.5436,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.66494226752604,367.3649422675259,9.848180291067706,10.446764275442831,9.598180291067706,10.196764275442831,0.7208355576413374,0.503345000108814,1.3872789562054446,0,,0.0,none,P423,1
E0022865,N0023112,N0023113,sub main,60.00000000002665,draft,drafted,s5c_flows,282.4402,365.868,0.05503,3.088,merrimack,10.149802,6.6036,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.3649422675259,367.0649422675258,10.446764275442831,10.606139275442956,10.196764275442831,10.356139275442956,0.7214469008843328,0.5043563526848276,1.3861033969023464,0,,0.0,none,P423,1
E0022866,N0023113,N0023114,sub main,60.00000000002665,draft,drafted,s5c_flows,283.52,367.324,0.05553,3.0866,merrimack,10.184217,6.6636,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.0649422675258,366.76494226752567,10.606139275442956,10.925517937552456,10.356139275442956,10.675517937552456,0.7220557785800314,0.5053667443786785,1.3849345572263236,0,,0.0,none,P423,1
E0022867,N0023114,N0023115,sub main,22.863733647315637,draft,drafted,s5c_flows,283.52,367.324,0.05603,3.0866,merrimack,10.184717,6.7236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.76494226752567,366.6506235992891,10.925517937552456,11.156688412429673,10.675517937552456,10.906688412429673,0.7220646086636331,0.5053814203321882,0.5277397934798586,0,,0.0,none,P423,1
E0022868,N0023115,N0023116,sub main,76.96324014532085,draft,drafted,s5c_flows,285.0032,369.324,0.05622,3.0847,merrimack,10.231469,6.7464,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.6506235992891,366.26580739856246,11.156688412429673,11.325958958859417,10.906688412429673,11.075958958859417,0.7228882358999562,0.506753235563046,1.7744384337528527,0,,0.0,none,P423,1
E0022869,N0023116,N0023117,sub main,80.00000000008885,draft,drafted,s5c_flows,285.7448,370.324,0.056862,3.0837,merrimack,10.25538,6.8234,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.26580739856246,365.865807398562,11.325958958859417,12.095282689328599,11.075958958859417,11.845282689328599,0.7233079335618883,0.5074545054260007,1.8433827025356833,0,,0.0,none,P423,1
E0022870,N0023117,N0023118,sub main,79.99999999986531,draft,drafted,s5c_flows,286.8246,371.78,0.057528,3.0823,merrimack,10.289914,6.9034,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.41066026467996,376.0106602646806,1.5504298232106635,2.2907313368818905,1.3004298232106635,2.0407313368818905,0.7239122586566594,0.5084669368905577,1.8418438386515406,0,,0.0,none,P423,1
E0022871,N0023118,N0023119,sub main,80.00000000008885,draft,drafted,s5c_flows,286.8246,371.78,0.058195,3.0823,merrimack,10.290581,6.9834,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.0106602646806,375.6106602646802,2.2907313368818905,2.8372462294604475,2.0407313368818905,2.5872462294604475,0.7239239095052824,0.5084864867710124,1.8418141959781271,0,,0.0,none,P400,1
E0022872,N0023119,N0022735,sub main,18.643925015864983,draft,drafted,s5c_flows,287.9044,373.236,0.058862,3.0809,merrimack,10.3251,7.0634,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.6106602646802,375.51744063960086,2.8372462294604475,3.0442353857897615,2.5872462294604475,2.7942353857897615,0.7245257745262758,0.5094980135349656,0.42887650725872234,0,,0.0,none,P400,1
E0022873,N0023120,N0023121,sub main,60.00000000014469,draft,drafted,s5c_flows,822.6061,1080.006,0.138742,2.7134,merrimack,25.972394,16.649,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,370.97613685641375,370.7961368564133,8.071592635773754,8.001287459992966,7.706592635773754,7.636287459992966,0.7511461273640007,0.5006918278618742,1.3312988825645875,0,,0.0,none,P400,1
E0022874,N0023121,N0023122,sub main,59.99999999981934,draft,drafted,s5c_flows,822.6061,1080.006,0.139242,2.7134,merrimack,25.972894,16.709,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,370.7961368564133,370.61613685641385,8.001287459992966,8.161206893586154,7.636287459992966,7.796206893586154,0.7511496993760951,0.5006975303537899,1.3312925517078538,0,,0.0,none,P400,1
E0022875,N0023122,N0023123,sub main,60.00000000014469,draft,drafted,s5c_flows,822.6061,1080.006,0.139742,2.7134,merrimack,25.973394,16.769,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,370.61613685641385,370.4361368564134,8.161206893586154,8.161214217805366,7.796206893586154,7.796214217805366,0.7511532713160318,0.5007032328293524,1.3312862210536558,0,,0.0,none,P400,1
E0022876,N0023123,N0022735,sub main,13.164148566550574,draft,drafted,s5c_flows,822.6061,1080.006,0.140242,2.7134,merrimack,25.973894,16.829,0.0,0.0,,315,HDPE,0.35,0.27,table11,minimum,velocity,1.0,370.4361368564134,370.39006233643045,8.161214217805366,8.171613688960178,7.796214217805366,7.806613688960178,0.7962259242068966,0.4784340217289751,0.27555304272178566,0,,0.0,none,P400,1
E0022877,N0023124,N0023125,lateral,39.9999999999696,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,367.0153811629937,366.59538116299404,1.6364743057562805,1.6424118057559554,1.3864743057562805,1.3924118057559554,0.17350742948128908,0.0314418552240808,3.8422946421326176,0,,0.0,none,P365,1
E0022878,N0023125,N0023126,lateral,39.99999999992025,draft,provisional,s5c_flows,3.2393,4.368,0.000333,3.6221,held,0.136135,0.04,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,366.5851438002315,366.3651438002319,1.6526491685185078,1.5674123521118304,1.4026491685185078,1.3174123521118304,0.2019792420413917,0.059542076610978295,3.300669216932288,0,,0.0,none,P365,1
E0022879,N0023126,N0022745,lateral,16.61954061629982,draft,provisional,s5c_flows,3.2393,4.368,0.000667,3.6221,held,0.136468,0.08,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,366.3651438002319,366.27373632684225,1.5674123521118304,1.6419130872202459,1.3174123521118304,1.3919130872202459,0.20214255631143208,0.05960782357787667,1.3702821843127735,0,,0.0,none,P365,1
E0022880,N0023127,N0023128,sub main,36.21905823187234,draft,drafted,s5c_flows,501.9776,690.816,0.044009,2.8805,merrimack,16.779315,5.2811,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,velocity,1.0,361.50526005884655,361.36038382591903,7.780750683340955,8.04598824439347,7.480750683340955,7.7459882443934704,0.7516434424426687,0.5105199760492176,0.8031081446935512,0,,0.0,none,P365,1
E0022881,N0023128,N0023129,sub main,89.99929937747706,draft,drafted,s5c_flows,505.2169,695.184,0.044311,2.8782,merrimack,16.874508,5.3173,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,361.36038382591903,361.0003866284091,8.04598824439347,7.986124602059647,7.7459882443934704,7.686124602059647,0.7526897234626647,0.5122442999815124,1.9928375214921532,0,,0.0,none,P365,1
E0022882,N0023129,N0023130,sub main,92.58280890615784,draft,drafted,s5c_flows,509.5361,701.008,0.045061,2.8753,merrimack,17.001665,5.4073,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,361.0003866284091,360.63005539278447,7.986124602059647,7.809123074012405,7.686124602059647,7.509123074012405,0.7540774322479106,0.5145457293402838,2.046271044742443,0,,0.0,none,P365,1
E0022883,N0023130,N0023131,sub main,49.99999999990552,draft,drafted,s5c_flows,511.6956,703.92,0.045832,2.8738,merrimack,17.065592,5.4999,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,360.63005539278447,360.4300553927848,7.809123074012405,7.750517116980802,7.509123074012405,7.450517116980802,0.7547708457274966,0.5157019654794046,1.1040878672632597,0,,0.0,none,P365,1
E0022884,N0023131,N0023132,sub main,50.00000000026281,draft,drafted,s5c_flows,519.1918,717.222,0.046249,2.8687,merrimack,17.284981,5.5499,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,360.4300553927848,360.23005539278375,7.750517116980802,7.832047878700621,7.450517116980802,7.532047878700621,0.7571291678432935,0.5196662354480817,1.1006488307820579,0,,0.0,none,P365,1
E0022885,N0023132,N0022745,sub main,12.966536089867674,draft,drafted,s5c_flows,524.1893,726.09,0.046666,2.8654,merrimack,17.431166,5.5999,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,360.23005539278375,360.1781892484243,7.832047878700621,7.737460165638197,7.532047878700621,7.437460165638197,0.75868238803711,0.5223046867110166,0.28484770206707,0,,0.0,none,P365,1
E0022886,N0023133,N0023134,lateral,49.999999999963194,draft,provisional,s5c_flows,5.3989,7.28,0.000418,3.6221,held,0.226754,0.0502,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.1419524482321,374.89195244823225,1.7717133232522997,1.8263397880958792,1.5217133232522997,1.5763397880958792,0.23105510529969214,0.07676702729374271,3.6066432388578353,0,,0.0,none,P367,1
E0022887,N0023134,N0023135,lateral,49.999999999963194,draft,provisional,s5c_flows,10.7978,14.56,0.000835,3.6221,held,0.453507,0.1002,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.89195244823225,374.6419524482324,1.8263397880958792,1.9066315361425836,1.5763397880958792,1.6566315361425836,0.2887218460642766,0.10568767836972146,2.8862843068244977,0,,0.0,none,P367,1
E0022888,N0023135,N0022763,lateral,5.972672892697915,draft,provisional,s5c_flows,15.1169,20.384,0.001251,3.6221,held,0.634992,0.1502,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,374.6419524482324,374.60014373798356,1.9066315361425836,1.948928527641442,1.6566315361425836,1.698928527641442,0.36104755934832544,0.11416994274948253,0.2757103479422637,0,,0.0,none,P367,1
E0022889,N0023136,N0022763,lateral,92.29287817553315,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.5169575773938,374.0554931865161,1.5507609284655928,2.4935790791088834,1.3007609284655928,2.2435790791088834,0.17065230391004918,0.050665805354795285,9.013734951212136,0,,0.0,none,P367,1
E0022890,N0023137,N0022754,lateral,92.19553717430584,draft,drafted,s5c_flows,159.2881,263.394,0.007732,3.3096,merrimack,6.109437,0.9278,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.95422595390363,374.4932482680321,3.889554563674494,4.304847435092881,3.639554563674494,4.054847435092881,0.6309979012438565,0.3793773765783056,2.4351781253303995,0,,0.0,none,P367,1
E0022891,N0023138,N0023139,sub main,70.0000000000884,draft,drafted,s5c_flows,208.3831,322.812,0.031522,3.2038,merrimack,7.758545,3.7826,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.9048758023042,371.5198758023037,8.019288016055157,8.11522551605566,7.769288016055157,7.865225516055659,0.6972861872414494,0.42099804376486016,1.6731532733835128,0,,0.0,none,P367,1
E0022892,N0023139,N0023140,sub main,70.00000000005814,draft,drafted,s5c_flows,215.0036,333.18,0.032105,3.1917,merrimack,7.97451,3.8526,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.5198758023037,371.1348758023034,8.11522551605566,8.103802176212241,7.865225516055659,7.853802176212241,0.702415037328625,0.4274571035418545,1.6609363476963983,0,,0.0,none,P367,1
E0022893,N0023140,N0023141,sub main,69.99999999969069,draft,drafted,s5c_flows,229.5318,357.092,0.032689,3.1665,merrimack,8.444953,3.9226,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.1348758023034,370.7498758023051,8.103802176212241,8.078005057069902,7.853802176212241,7.828005057069902,0.7131634259805021,0.44136595598175843,1.6359036711080697,0,,0.0,none,P367,1
E0022894,N0023141,N0022754,sub main,8.812342981614202,draft,drafted,s5c_flows,234.5563,365.548,0.033272,3.1582,merrimack,8.607191,3.9926,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.7498758023051,370.7014079159062,8.078005057069902,8.096687787218798,7.828005057069902,7.846687787218798,0.7167423385528721,0.44611570697672076,0.20491657200472332,0,,0.0,none,P367,1
E0022895,N0023142,N0023143,lateral,60.00000000005845,draft,drafted,s5c_flows,105.7017,176.01,0.003907,3.478,merrimack,4.258912,0.4688,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.22394449601967,377.9239444960194,3.0304195176522057,3.0136165391368763,2.7804195176522057,2.7636165391368763,0.5702339234874737,0.3136811652426855,1.7536662741583473,0,,0.0,none,P367,1
E0022896,N0023143,N0023144,lateral,60.00000000002454,draft,drafted,s5c_flows,124.7202,208.378,0.004407,3.4091,merrimack,4.925487,0.5288,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.9239444960194,377.62394449601925,3.0136165391368763,3.0096919785901264,2.7636165391368763,2.7596919785901264,0.5942486230905779,0.33836607994535295,1.6827973362388167,0,,0.0,none,P367,1
E0022897,N0023144,N0022757,lateral,10.060573135779004,draft,drafted,s5c_flows,125.7999,209.834,0.004907,3.4055,merrimack,4.963417,0.5888,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.62394449601925,377.5736416303404,3.0096919785901264,3.0124484575502493,2.7596919785901264,2.7624484575502493,0.5955339946429534,0.3397313783393746,0.28155608317570296,0,,0.0,none,P367,1
E0022898,N0023145,N0023146,main,70.00000000013479,draft,drafted,s5c_flows,25.4203,40.28,0.008476,3.6221,held,1.074158,1.0171,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.5806291867045,373.2306291867039,7.0868817996235975,7.352378625796121,6.8368817996235975,7.102378625796121,0.3781899518912303,0.15869854629372898,3.0848695499039955,0,,0.0,none,P367,1
E0022899,N0023146,N0023147,main,69.99999999985161,draft,drafted,s5c_flows,30.9611,49.192,0.009059,3.6221,held,1.307026,1.0871,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.2306291867039,372.8806291867046,7.352378625796121,7.504319543764154,7.102378625796121,7.254319543764154,0.4016628296774879,0.1743730875628196,2.9045920619564414,0,,0.0,none,P367,1
E0022900,N0023147,N0023148,main,14.628960157822428,draft,drafted,s5c_flows,34.764,54.56,0.009642,3.6221,held,1.467036,1.1571,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.8806291867046,372.8074843859155,7.504319543764154,7.521220448068902,7.254319543764154,7.271220448068902,0.41605859949896046,0.18437758222285855,0.5860136118421535,0,,0.0,none,P367,1
E0022901,N0023148,N0023149,main,70.00000000006787,draft,drafted,s5c_flows,41.9481,65.928,0.009764,3.6221,held,1.768335,1.1717,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.8074843859155,372.4574843859151,7.521220448068902,7.899632313303641,7.271220448068902,7.649632313303641,0.4402755644062377,0.2019096619110053,2.649855592692686,0,,0.0,none,P367,1
E0022902,N0023149,N0023150,main,69.99999999984443,draft,drafted,s5c_flows,46.878,73.296,0.010347,3.6221,held,1.975595,1.2417,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.4574843859151,372.1074843859159,7.899632313303641,8.650511219552868,7.649632313303641,8.400511219552868,0.4551991543988979,0.21317153776332415,2.5629807423625093,0,,0.0,none,P367,1
E0022903,N0023150,N0023151,main,70.00000000006787,draft,drafted,s5c_flows,50.1647,78.208,0.010931,3.6221,held,2.113963,1.3117,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.1074843859159,371.7574843859155,8.650511219552868,8.862358143381357,8.400511219552868,8.612358143381357,0.46452033060109654,0.22039028146141687,2.5115513569839085,0,,0.0,none,P367,1
E0022904,N0023151,N0022757,main,7.598159887382636,draft,drafted,s5c_flows,56.3163,88.664,0.011514,3.6221,held,2.372439,1.3817,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,371.7574843859155,371.71569450653493,8.862358143381357,8.870395581355695,8.612358143381357,8.620395581355695,0.49733149736082244,0.22781801178035305,0.25463096303986427,0,,0.0,none,P367,1
E0022905,N0023152,N0023153,sub main,60.000000000038774,draft,drafted,s5c_flows,86.6435,111.73,0.014884,3.5627,merrimack,3.587629,1.786,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,376.32548828125,375.9954882812498,1.5500000000000114,2.276697998047098,1.3000000000000114,2.026697998047098,0.5616765197512567,0.2802767409310808,1.7803841977291575,0,,0.0,none,P425,1
E0022906,N0023153,N0023154,sub main,59.99999999998148,draft,drafted,s5c_flows,86.6435,111.73,0.015384,3.5627,merrimack,3.588129,1.846,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.9954882812498,375.6654882812499,2.276697998047098,2.5823754882813432,2.026697998047098,2.3323754882813432,0.5616992447174889,0.2802965892995861,1.7803121677734306,0,,0.0,none,P408,1
E0022907,N0023154,N0023155,sub main,4.9999999999725055,draft,drafted,s5c_flows,86.6435,111.73,0.015884,3.5627,merrimack,3.588629,1.906,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,375.6654882812499,375.6254882812501,2.5823754882813432,2.5675354003905113,2.3323754882813432,2.3175354003905113,0.6422221948018618,0.2547852047987943,0.12975779100656132,0,,0.0,none,P408,1
E0022908,N0023155,N0023156,sub main,70.00000000004108,draft,drafted,s5c_flows,87.3851,112.73,0.015925,3.559,merrimack,3.615537,1.911,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.6254882812501,375.2754882812499,2.5675354003905113,3.7875000000000796,2.3175354003905113,3.5375000000000796,0.5440129329771843,0.2883694334643997,2.1445568587544606,0,,0.0,none,P408,1
E0022909,N0023156,N0023157,sub main,69.99999999998379,draft,drafted,s5c_flows,87.3851,112.73,0.016509,3.559,merrimack,3.616121,1.981,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.2754882812499,374.92548828125,3.7875000000000796,5.299700927734364,3.5375000000000796,5.049700927734364,0.5440383484589507,0.28839320026611737,2.1444566729001915,0,,0.0,none,P408,1
E0022910,N0023157,N0023158,sub main,14.999999999974808,draft,drafted,s5c_flows,87.3851,112.73,0.017092,3.559,merrimack,3.616704,2.051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.92548828125,374.85048828125014,5.299700927734364,5.510931396484239,5.049700927734364,5.260931396484239,0.5440637172097348,0.2884169247978209,0.45950500298332875,0,,0.0,none,P408,1
E0022911,N0023158,N0023159,sub main,79.99999999998609,draft,drafted,s5c_flows,87.3851,112.73,0.017217,3.559,merrimack,3.616829,2.066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.85048828125014,374.4504882812502,5.510931396484239,5.151959228515409,5.260931396484239,4.901959228515409,0.544069156061132,0.28842201132811995,2.4506688506034093,0,,0.0,none,P408,1
