EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0022912,N0023159,N0023160,sub main,79.99999999998609,draft,drafted,s5c_flows,87.3851,112.73,0.017884,3.559,merrimack,3.617496,2.146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.4504882812502,374.0504882812503,5.151959228515409,5.481799316405954,4.901959228515409,5.231799316405954,0.5440981752797986,0.2884491518326072,2.4505381453401207,0,,0.0,none,P408,1
E0022913,N0023160,N0023161,sub main,80.00000000006834,draft,drafted,s5c_flows,87.3851,112.73,0.01855,3.559,merrimack,3.618162,2.226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.0504882812503,373.65048828125,5.481799316405954,5.910211181640648,5.231799316405954,5.660211181640648,0.5441271468037321,0.2884762495948645,2.450407668807983,0,,0.0,none,P408,1
E0022914,N0023161,N0023162,sub main,10.000000000002304,draft,drafted,s5c_flows,87.3851,112.73,0.019217,3.559,merrimack,3.618829,2.306,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.65048828125,373.60048828124997,5.910211181640648,5.978887939453159,5.660211181640648,5.728887939453159,0.5441561576358045,0.2885033859901841,0.30628462864561123,0,,0.0,none,P408,1
E0022915,N0023162,N0023163,sub main,83.70844369299836,draft,drafted,s5c_flows,87.3851,112.73,0.0193,3.559,merrimack,3.618912,2.316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.60048828124997,373.18194606278496,5.978887939453159,7.046478009480666,5.728887939453159,6.796478009480666,0.544159767385897,0.28850676263920905,2.5638439514166795,0,,0.0,none,P408,1
E0022916,N0023163,N0023164,sub main,81.29155630703282,draft,drafted,s5c_flows,87.3851,112.73,0.019998,3.559,merrimack,3.61961,2.3997,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.18194606278496,372.7754882812498,7.046478009480666,7.792199707031443,6.796478009480666,7.542199707031443,0.5441901215099608,0.2885351577780605,2.4896800184916277,0,,0.0,none,P408,1
E0022917,N0023164,N0023165,sub main,69.9999999998989,draft,drafted,s5c_flows,87.3851,112.73,0.020675,3.559,merrimack,3.620287,2.481,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.7754882812498,372.4254882812503,7.792199707031443,9.45985717773408,7.542199707031443,9.20985717773408,0.544219558014414,0.2885626964725665,2.1437426301281177,0,,0.0,none,P408,1
E0022918,N0023165,N0023166,sub main,79.43445457529468,draft,drafted,s5c_flows,87.3851,112.73,0.021259,3.559,merrimack,3.620871,2.551,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.4254882812503,372.02831600837385,9.45985717773408,9.6836590892824,9.20985717773408,9.4336590892824,0.5442449473348058,0.28858645045601306,2.4325583227518264,0,,0.0,none,P408,1
E0022919,N0023166,N0023167,sub main,40.00000000003971,draft,drafted,s5c_flows,87.3851,112.73,0.021921,3.559,merrimack,3.621532,2.6305,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.02831600837385,371.82831600837363,9.6836590892824,9.904411042407617,9.4336590892824,9.654411042407617,0.5442736803439869,0.2886133344869054,1.2248739756182734,0,,0.0,none,P408,1
E0022920,N0023167,N0023168,sub main,39.9999999999822,draft,drafted,s5c_flows,87.3851,112.73,0.022254,3.559,merrimack,3.621866,2.6705,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.82831600837363,371.6283160083737,9.904411042407617,10.289378083423173,9.654411042407617,10.039378083423173,0.5442881974253305,0.28862691808681007,1.2248413061681873,0,,0.0,none,P408,1
E0022921,N0023168,N0023169,sub main,15.565545424760355,draft,drafted,s5c_flows,87.3851,112.73,0.022587,3.559,merrimack,3.622199,2.7105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.6283160083737,371.5504882812499,10.289378083423173,10.379412841796977,10.039378083423173,10.129412841796977,0.5443026699967825,0.2886404605049462,0.4766204014411187,0,,0.0,none,P408,1
E0022922,N0023169,N0023170,sub main,59.99999999993038,draft,drafted,s5c_flows,87.3851,112.73,0.022717,3.559,merrimack,3.622329,2.726,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.5504882812499,371.2504882812502,10.379412841796977,9.427368164062273,10.129412841796977,9.177368164062273,0.5443083196662951,0.28864574719603553,1.8371940385036192,0,,0.0,none,P408,1
E0022923,N0023170,N0023171,sub main,40.00000000003971,draft,drafted,s5c_flows,87.3851,112.73,0.023217,3.559,merrimack,3.622829,2.786,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.2504882812502,371.05048828125,9.427368164062273,10.288653564453114,9.177368164062273,10.038653564453114,0.5443300476819779,0.2886660798969384,1.2247471355041293,0,,0.0,none,P408,1
E0022924,N0023171,N0023172,sub main,34.999999999955776,draft,drafted,s5c_flows,87.3851,112.73,0.02355,3.559,merrimack,3.623162,2.826,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.05048828125,370.8754882812502,10.288653564453114,8.706359863281023,10.038653564453114,8.456359863281023,0.5443445172351777,0.288679620836198,1.07162525728274,0,,0.0,none,P408,1
E0022925,N0023172,N0023173,sub main,84.99999999997665,draft,drafted,s5c_flows,87.3851,112.73,0.023842,3.559,merrimack,3.623454,2.861,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.8754882812502,370.45048828125033,8.706359863281023,7.936810302734045,8.456359863281023,7.686810302734045,0.5443572043931992,0.288691494152031,2.602457825914972,0,,0.0,none,P408,1
E0022926,N0023173,N0023174,sub main,80.00000000007942,draft,drafted,s5c_flows,87.3851,112.73,0.02455,3.559,merrimack,3.624162,2.946,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.45048828125033,370.05048828124995,7.936810302734045,8.58845825195317,7.686810302734045,8.33845825195317,0.5443879630762798,0.2887202812449887,2.4492336784967272,0,,0.0,none,P408,1
E0022927,N0023174,N0023175,sub main,79.99999999995023,draft,drafted,s5c_flows,87.3851,112.73,0.025217,3.559,merrimack,3.624829,3.026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.05048828124995,369.6504882812502,8.58845825195317,9.180017089843545,8.33845825195317,8.930017089843545,0.5444169362234377,0.2887473991756129,2.4491033335253958,0,,0.0,none,P408,1
E0022928,N0023175,N0023176,sub main,9.99999999998117,draft,drafted,s5c_flows,87.3851,112.73,0.025884,3.559,merrimack,3.625496,3.106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.6504882812502,369.6004882812503,9.180017089843545,9.316015624999693,8.930017089843545,9.066015624999693,0.5444459051877643,0.28877451505672413,0.30612162765532075,0,,0.0,none,P408,1
E0022929,N0023176,N0023177,sub main,60.00000000005957,draft,drafted,s5c_flows,87.3851,112.73,0.025967,3.559,merrimack,3.625579,3.116,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.6004882812503,369.30048828125,9.316015624999693,9.113208007812489,9.066015624999693,8.863208007812489,0.544449509728834,0.28877788915344704,1.8367176058236294,0,,0.0,none,P408,1
E0022930,N0023177,N0023178,sub main,60.00000000000206,draft,drafted,s5c_flows,87.3851,112.73,0.026467,3.559,merrimack,3.626079,3.176,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.30048828125,369.00048828125,9.113208007812489,9.0906982421875,8.863208007812489,8.8406982421875,0.5444712224618921,0.28879821436615405,1.836644360152616,0,,0.0,none,P408,1
E0022931,N0023178,N0023179,sub main,69.99999999996906,draft,drafted,s5c_flows,87.3851,112.73,0.026967,3.559,merrimack,3.626579,3.236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.00048828125,368.65048828125015,9.0906982421875,8.659173583984227,8.8406982421875,8.409173583984227,0.5444929328458203,0.2888185384278237,2.142666316289006,0,,0.0,none,P408,1
E0022932,N0023179,N0023180,sub main,70.00000000004074,draft,drafted,s5c_flows,87.3851,112.73,0.02755,3.559,merrimack,3.627162,3.306,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.65048828125015,368.30048828124995,8.659173583984227,7.4392272949219205,8.409173583984227,7.1892272949219205,0.5445182441877767,0.28884223483057836,2.142566716763712,0,,0.0,none,P408,1
E0022933,N0023180,N0023181,sub main,69.99999999996906,draft,drafted,s5c_flows,87.3851,112.73,0.028134,3.559,merrimack,3.627746,3.376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.30048828124995,367.9504882812501,7.4392272949219205,6.775128173828023,7.1892272949219205,6.525128173828023,0.5445435957450261,0.2888659703108166,2.142466968269009,0,,0.0,none,P408,1
E0022934,N0023181,N0023182,sub main,19.99999999996234,draft,drafted,s5c_flows,87.3851,112.73,0.028717,3.559,merrimack,3.628329,3.446,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.9504882812501,367.8504882812503,6.775128173828023,6.578314208984068,6.525128173828023,6.328314208984068,0.5445689006980292,0.28888966358306634,0.6121049749727511,0,,0.0,none,P408,1
E0022935,N0023182,N0023183,sub main,14.084790313342546,draft,drafted,s5c_flows,87.3851,112.73,0.028884,3.559,merrimack,3.628496,3.466,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.8504882812503,367.78006432968357,6.578314208984068,6.512782350003931,6.328314208984068,6.262782350003931,0.5445761486987439,0.288896450218623,0.43106277383484165,0,,0.0,none,P408,1
E0022936,N0023183,N0023184,sub main,93.23368782853322,draft,drafted,s5c_flows,87.3851,112.73,0.029001,3.559,merrimack,3.628613,3.4801,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.78006432968357,367.3138958905409,6.512782350003931,6.335426619224734,6.262782350003931,6.085426619224734,0.5445812264834241,0.28890120485095727,2.8533756243789976,0,,0.0,none,P408,1
E0022937,N0023184,N0023185,sub main,87.13622622307493,draft,drafted,s5c_flows,87.3851,112.73,0.029778,3.559,merrimack,3.62939,3.5734,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.3138958905409,366.87821475942553,6.335426619224734,6.189656334324468,6.085426619224734,5.939656334324468,0.5446149449222569,0.2889327788891167,2.6666004129918957,0,,0.0,none,P408,1
E0022938,N0023185,N0023186,sub main,40.54529563520028,draft,drafted,s5c_flows,87.3851,112.73,0.030504,3.559,merrimack,3.630116,3.6605,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.87821475942553,366.67548828124956,6.189656334324468,5.972491455078568,5.939656334324468,5.722491455078568,0.5446464450628868,0.2889622779918868,1.2407221847841363,0,,0.0,none,P408,1
E0022939,N0023186,N0023187,sub main,55.336067166200856,draft,drafted,s5c_flows,87.3851,112.73,0.030842,3.559,merrimack,3.630454,3.701,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.67548828124956,366.3988079454185,5.972491455078568,6.954890785050225,5.722491455078568,6.704890785050225,0.5446611087310268,0.2889760109075331,1.6932873879173858,0,,0.0,none,P408,1
E0022940,N0023187,N0023188,sub main,74.66393283389745,draft,drafted,s5c_flows,87.3851,112.73,0.031303,3.559,merrimack,3.630915,3.7564,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.3988079454185,366.025488281249,6.954890785050225,7.953790283204114,6.704890785050225,7.703790283204114,0.5446811068590772,0.2889947404580917,2.2846374968664276,0,,0.0,none,P408,1
E0022941,N0023188,N0023189,sub main,40.349324208656306,draft,drafted,s5c_flows,87.3851,112.73,0.031925,3.559,merrimack,3.631537,3.831,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.025488281249,365.8237416602057,7.953790283204114,8.294239296825538,7.703790283204114,8.044239296825538,0.544708085991275,0.28902000958425555,1.2345855589551689,0,,0.0,none,P408,1
E0022942,N0023189,N0023190,sub main,37.24411033339163,draft,drafted,s5c_flows,88.5122,114.73,0.032262,3.5535,merrimack,3.672651,3.8714,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.8237416602057,365.63752110853875,8.294239296825538,8.668051401226876,8.044239296825538,8.418051401226876,0.5464834062522511,0.29068637462509184,1.1358719498550867,0,,0.0,none,P408,1
E0022943,N0023190,N0023191,sub main,35.22355196680428,draft,drafted,s5c_flows,88.5122,114.73,0.032572,3.5535,merrimack,3.672962,3.9086,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.63752110853875,365.4614033487047,8.668051401226876,9.09383346770153,8.418051401226876,8.84383346770153,0.5464967757507029,0.2906989503516241,1.0742226221560336,0,,0.0,none,P408,1
E0022944,N0023191,N0023192,sub main,80.00000000003942,draft,drafted,s5c_flows,88.5122,114.73,0.032865,3.5535,merrimack,3.673255,3.9438,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.4614033487047,365.0614033487045,9.09383346770153,9.815458223561109,8.84383346770153,9.565458223561109,0.5465093706381096,0.2907107978238367,2.439726388912925,0,,0.0,none,P408,1
E0022945,N0023192,N0023193,sub main,80.00000000003942,draft,drafted,s5c_flows,88.5122,114.73,0.033532,3.5535,merrimack,3.673922,4.0238,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.0614033487045,364.6614033487043,9.815458223561109,10.449985811451938,9.565458223561109,10.199985811451938,0.5465380393324122,0.29073776656548833,2.4395984128801658,0,,0.0,none,P408,1
E0022946,N0023193,N0023194,sub main,79.99999999998593,draft,drafted,s5c_flows,88.5122,114.73,0.034199,3.5535,merrimack,3.674589,4.1038,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.6614033487043,364.2614033487044,10.449985811451938,11.445933077076859,10.199985811451938,11.195933077076859,0.5465667039373752,0.29076473330311514,2.4394704685228508,0,,0.0,none,P408,1
E0022947,N0023194,N0023195,sub main,79.99999999985596,draft,drafted,s5c_flows,88.5122,114.73,0.034865,3.5535,merrimack,3.675255,4.1838,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.2614033487044,363.8614033487051,11.445933077076859,12.073044893482404,11.195933077076859,11.823044893482404,0.5465953214880144,0.2907916576119367,2.439342747576316,0,,0.0,none,P408,1
E0022948,N0023195,N0023196,sub main,11.710799140215746,draft,drafted,s5c_flows,88.5122,114.73,0.035532,3.5535,merrimack,3.675922,4.2638,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.8614033487051,363.80284935300404,12.073044893482404,12.11887305910534,11.823044893482404,11.86887305910534,0.5466239779241656,0.2908186203463393,0.35706444201637305,0,,0.0,none,P408,1
E0022949,N0023196,N0023197,sub main,50.47221435072385,draft,drafted,s5c_flows,88.5122,114.73,0.03563,3.5535,merrimack,3.676019,4.2756,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.37172241210936,374.11936134035574,1.5500000000000114,2.397423327613012,1.3000000000000114,2.147423327613012,0.5466281450115998,0.290822541296862,1.538895463376137,0,,0.0,none,P408,1
E0022950,N0023197,N0023198,sub main,70.0000000001338,draft,drafted,s5c_flows,88.5122,114.73,0.03605,3.5535,merrimack,3.67644,4.326,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.11936134035574,373.7693613403551,2.397423327613012,2.73796287839491,2.147423327613012,2.48796287839491,0.546646230029,0.29083955853989407,2.1342261275761545,0,,0.0,none,P390,1
E0022951,N0023198,N0023199,sub main,69.99999999996128,draft,drafted,s5c_flows,88.5122,114.73,0.036634,3.5535,merrimack,3.677023,4.396,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.7693613403551,373.4193613403553,2.73796287839491,3.1637990600353305,2.48796287839491,2.9137990600353305,0.5466712714397585,0.2908631226689198,2.1341283649191802,0,,0.0,none,P390,1
E0022952,N0023199,N0023200,sub main,69.99999999996128,draft,drafted,s5c_flows,88.5122,114.73,0.037217,3.5535,merrimack,3.677607,4.466,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.4193613403553,373.0693613403555,3.1637990600353305,3.895879138160126,2.9137990600353305,3.645879138160126,0.5466963526753893,0.2908867256838653,2.134030455767007,0,,0.0,none,P390,1
E0022953,N0023200,N0023201,sub main,3.917843375612852,draft,drafted,s5c_flows,88.5122,114.73,0.0378,3.5535,merrimack,3.67819,4.536,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,373.0693613403555,373.02822398491156,3.895879138160126,3.9293565814946874,3.645879138160126,3.6793565814946874,0.7126238076765254,0.24084921098261186,0.09162953705749241,0,,0.0,none,P390,1
E0022954,N0023201,N0022764,sub main,70.29551609217317,draft,drafted,s5c_flows,88.5122,114.73,0.037833,3.5535,merrimack,3.678223,4.54,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.02822398491156,372.6767464044507,3.9293565814946874,4.252788507658693,3.6793565814946874,4.002788507658693,0.5467228048337384,0.2909116203526104,2.142935916539719,0,,0.0,none,P390,1
E0022955,N0023202,N0023203,main,3.999999999760866,auto_road,derived,s5c_flows,188.1175,257.57,0.01762,3.2437,merrimack,7.080071,2.1145,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,velocity,1.0,368.00711705607273,367.96511705607526,8.84316370564602,8.795594613846617,8.59316370564602,8.545594613846617,0.8610662135404737,0.33639181747634117,0.07742339162114562,0,,0.0,none,P390,1
E0022956,N0023203,N0023204,main,30.578458137496565,auto_road,derived,s5c_flows,188.1175,257.57,0.017654,3.2437,merrimack,7.080104,2.1185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.96511705607526,367.8122247653878,8.795594613846617,9.045715908440343,8.545594613846617,8.795715908440343,0.6568567277782088,0.4110345981589877,0.7758784334631328,0,,0.0,none,P390,1
E0022957,N0023204,N0022764,main,26.919360912307464,auto_road,derived,s5c_flows,188.1175,257.57,0.017909,3.2437,merrimack,7.080359,2.149,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.8122247653878,367.67762796082627,9.045715908440343,9.251906951283104,8.795715908440343,9.001906951283104,0.6568631031034576,0.41104273168541505,0.6830281881953414,0,,0.0,none,P390,1
E0022958,N0023205,N0023206,lateral,59.99999758303711,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.27124539800315,374.971245410088,1.5504709105906045,2.090064404365137,1.3004709105906045,1.8400644043651369,0.13489621704043256,0.037230723305707175,7.413106028151659,0,,0.0,none,P409,1
E0022959,N0023206,N0023207,lateral,60.000000000186674,draft,drafted,s5c_flows,5.7381,8.802,0.0005,3.6221,held,0.241055,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.971245410088,374.67124541008707,2.090064404365137,2.7184945801473077,1.8400644043651369,2.4684945801473077,0.23569044198772435,0.07894611492888096,4.242853429139884,0,,0.0,none,P409,1
E0022960,N0023207,N0022768,lateral,18.76175276479082,draft,drafted,s5c_flows,5.7381,8.802,0.001,3.6221,held,0.241555,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.67124541008707,374.5774366462631,2.7184945801473077,2.87657336350253,2.4684945801473077,2.62657336350253,0.23584894126811282,0.07902107175273257,1.3258311770740916,0,,0.0,none,P409,1
E0022961,N0023208,N0023209,sub main,82.2172159051185,draft,drafted,s5c_flows,315.0171,408.452,0.066115,3.0475,merrimack,11.177491,7.9338,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.74113568883683,366.33004960931123,10.29576006311629,10.873594189516893,10.04576006311629,10.623594189516893,0.7387284672757058,0.5343569844514093,1.8549263937334648,0,,0.0,none,P409,1
E0022962,N0023209,N0023210,sub main,79.99999999996797,draft,drafted,s5c_flows,325.7527,426.122,0.0668,3.0352,merrimack,11.510348,8.016,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.33004960931123,365.93004960931137,10.873594189516893,11.325687695376132,10.623594189516893,11.075687695376132,0.7439456062717026,0.5440196060400002,1.7922457261557396,0,,0.0,none,P409,1
E0022963,N0023210,N0023211,sub main,80.00000000010891,draft,drafted,s5c_flows,340.2628,450.49,0.067467,3.0192,merrimack,11.957884,8.096,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,365.93004960931137,365.5300496093108,11.325687695376132,11.905375195376678,11.075687695376132,11.655375195376678,0.7506844140520971,0.5569919823135823,1.7761569420870058,0,,0.0,none,P409,1
E0022964,N0023211,N0022768,sub main,8.90579010801879,draft,drafted,s5c_flows,340.2628,450.49,0.068134,3.0192,merrimack,11.95855,8.176,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,365.5300496093108,365.4855206587707,11.905375195376678,11.9684893509949,11.655375195376678,11.7184893509949,0.750694212083,0.5570112789269999,0.19772343085180927,0,,0.0,none,P409,1
E0022965,N0023212,N0022773,lateral,11.987221863469491,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.9135314941406,363.8535953848233,1.5500000000000114,1.6547969491610957,1.3000000000000114,1.4047969491610957,0.0,0.0,0.0,0,,0.0,none,P373,1
E0022966,N0023213,N0022824,main,22.02271554554524,auto_block,provisional,s5c_flows,76.7546,117.338,0.012508,3.6153,merrimack,3.224238,1.501,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.9749799643374,372.8648663866097,5.742946061053203,5.6993425977652805,5.492946061053203,5.4493425977652805,0.5262124188340698,0.2720673245172289,0.697522988730832,0,,0.0,none,P364,1
E0022967,N0023214,N0023215,lateral,26.570660511172846,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.8385498046875,376.7056965021316,1.5500000000000114,1.848624786930884,1.3000000000000114,1.598624786930884,0.0,0.0,0.0,0,,0.0,none,P364,1
E0022968,N0023215,N0022824,lateral,12.041594578792296,auto_block,provisional,s5c_flows,0.0,0.0,0.000221,3.6221,held,0.000221,0.0266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.7056965021316,376.64548852923764,1.848624786930884,1.9187204551373611,1.598624786930884,1.6687204551373611,0.016339456497064208,0.004347644747627527,12.282736761527604,0,,0.0,none,P364,1
E0022969,N0023216,N0023217,sub main,18.973665961010276,auto_block,provisional,s5c_flows,298.9493,408.414,0.032916,3.0669,merrimack,10.644552,3.9499,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.78494873823354,372.6900804084285,8.445642082078962,8.448469396258986,8.195642082078962,8.198469396258986,0.7299949976104543,0.5188390625694526,0.4331916890553624,0,,0.0,none,P364,1
E0022970,N0023217,N0023218,sub main,9.219544457292887,auto_block,provisional,s5c_flows,301.1088,411.326,0.033074,3.0642,merrimack,10.712062,3.9689,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.6900804084285,372.64398268614207,8.448469396258986,8.434844218154808,8.198469396258986,8.184844218154808,0.7311279426837981,0.5208088953783028,0.21016714765977704,0,,0.0,none,P364,1
E0022971,N0023218,N0023219,sub main,8.54400374531753,auto_block,provisional,s5c_flows,302.1886,412.782,0.033151,3.0629,merrimack,10.745793,3.9781,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.64398268614207,372.6012626674155,8.434844218154808,8.477564236881392,8.184844218154808,8.227564236881392,0.7316910714953393,0.5217926126116008,0.19461773960277973,0,,0.0,none,P364,1
E0022972,N0023219,N0023220,sub main,20.223748416156685,auto_block,provisional,s5c_flows,302.1886,412.782,0.033222,3.0629,merrimack,10.745864,3.9867,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.6012626674155,372.5001439253347,8.477564236881392,8.259682734821524,8.227564236881392,8.009682734821524,0.7316922547598999,0.5217946828850706,0.4606615300488814,0,,0.0,none,P364,1
E0022973,N0023220,N0022831,sub main,10.28591269665522,auto_block,provisional,s5c_flows,302.1886,412.782,0.033391,3.0629,merrimack,10.746033,4.0069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.5001439253347,372.44871436185144,8.259682734821524,8.421128167445431,8.009682734821524,8.171128167445431,0.7316950712281166,0.5217996107133771,0.234294154790255,0,,0.0,none,P364,1
E0022974,N0023221,N0023222,main,25.0,auto_block,provisional,s5c_flows,8.7688,11.824,0.005512,3.6221,held,0.373121,0.6614,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,362.1186597909569,361.9811597909569,5.056724730527492,6.0644639883399805,4.806724730527492,5.8144639883399805,0.28042843224064407,0.09438923530339174,1.4858217597176897,0,,0.0,none,P373,1
E0022975,N0023222,N0022829,main,25.0,auto_block,provisional,s5c_flows,8.7688,11.824,0.00572,3.6221,held,0.37333,0.6864,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,361.9811597909569,361.8436597909569,6.0644639883399805,6.057127562558719,5.8144639883399805,5.807127562558719,0.2804787136420197,0.09441368653027135,1.4855553965441606,0,,0.0,none,P373,1
E0022976,N0023223,N0023224,lateral,18.027756377319946,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.46498413085936,365.37484534897277,1.5500000000000114,1.7407247193866056,1.3000000000000114,1.4907247193866056,0.15034093436683285,0.042847972501074055,1.9985415652368839,0,,0.0,none,P373,1
E0022977,N0023224,N0022829,lateral,19.72308292331602,auto_block,provisional,s5c_flows,1.4832,2.0,0.00015,3.6221,held,0.06233,0.018,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.37484534897277,365.2762299343562,1.7407247193866056,2.62455741915943,1.4907247193866056,2.37455741915943,0.15046396797307307,0.042893861047943654,2.1846961312409414,0,,0.0,none,P373,1
E0022978,N0023225,N0023226,sub main,60.000000000015106,draft,drafted,s5c_flows,262.1434,345.042,0.073852,3.116,merrimack,9.528118,8.8622,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.8656265012311,371.565626501231,9.265446496815798,9.445756555409616,9.015446496815798,9.195756555409616,0.710062431565017,0.48601057947877047,1.4083268675350085,0,,0.0,none,P364,1
E0022979,N0023226,N0023227,sub main,60.000000000015106,draft,drafted,s5c_flows,262.1434,345.042,0.074352,3.116,merrimack,9.528618,8.9222,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.565626501231,371.26562650123094,9.445756555409616,9.52178804955031,9.195756555409616,9.27178804955031,0.710071890155719,0.48602541370978813,1.4083081077620907,0,,0.0,none,P364,1
E0022980,N0023227,N0023228,sub main,60.000000000015106,draft,drafted,s5c_flows,262.1434,345.042,0.074852,3.116,merrimack,9.529118,8.9822,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.26562650123094,370.9656265012309,9.52178804955031,9.638957239003503,9.27178804955031,9.388957239003503,0.7100813482452473,0.48604024780071786,1.4082893494829167,0,,0.0,none,P364,1
E0022981,N0023228,N0022835,sub main,13.286135826983095,draft,drafted,s5c_flows,262.1434,345.042,0.075352,3.116,merrimack,9.529618,9.0422,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.9656265012309,370.899195822096,9.638957239003503,9.738377420091524,9.388957239003503,9.488377420091524,0.7100908058336378,0.4860550817515904,0.3118412395952969,0,,0.0,none,P364,1
E0022982,N0023229,N0023230,main,90.63119402085154,auto_road,derived,s5c_flows,3.2393,4.368,0.006372,3.6221,held,0.142173,0.7646,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.51460437893246,381.0614484088282,3.965864371067539,3.3098284466405516,3.715864371067539,3.0598284466405516,0.1982903638449624,0.06208051429692876,7.6177171248147895,0,,0.0,none,P364,1
E0022983,N0023230,N0023231,main,14.532523258220522,auto_road,derived,s5c_flows,3.2393,4.368,0.007127,3.6221,held,0.142929,0.8552,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.0614484088282,380.9887857925371,3.3098284466405516,3.307845066837899,3.0598284466405516,3.057845066837899,0.19863777061699192,0.06222966809125932,1.219348768454326,0,,0.0,none,P364,1
E0022984,N0023231,N0023232,main,34.836282720932076,auto_road,derived,s5c_flows,3.2393,4.368,0.007248,3.6221,held,0.14305,0.8698,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.9887857925371,380.8146043789324,3.307845066837899,3.1951307284894597,3.057845066837899,2.9451307284894597,0.19869325409190963,0.062253502101475316,2.9221158748900655,0,,0.0,none,P364,1
E0022985,N0023232,N0023233,main,15.657298610678087,auto_road,derived,s5c_flows,3.2393,4.368,0.007538,3.6221,held,0.14334,0.9046,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.8146043789324,380.73631788587903,3.1951307284894597,2.982981430527218,2.9451307284894597,2.732981430527218,0.19882609686225364,0.06231058188751579,1.3124784973545194,0,,0.0,none,P364,1
E0022986,N0023233,N0023234,main,23.19005130285771,auto_road,derived,s5c_flows,4.3191,5.824,0.007669,3.6221,held,0.188738,0.9203,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.73631788587903,380.62036762936475,2.982981430527218,2.5998777319633746,2.732981430527218,2.3498777319633746,0.21763521515048642,0.0706001440633445,1.7759113789575733,0,,0.0,none,P364,1
E0022987,N0023234,N0023235,main,16.708366439715146,auto_road,derived,s5c_flows,4.3191,5.824,0.007862,3.6221,held,0.188931,0.9434,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.62036762936475,380.53682579716616,2.5998777319633746,2.438882210646341,2.3498777319633746,2.188882210646341,0.21770797297286953,0.07063301116291712,1.2791115097560315,0,,0.0,none,P364,1
E0022988,N0023235,N0023236,main,59.494838861398286,auto_road,derived,s5c_flows,6.4787,8.736,0.008001,3.6221,held,0.279604,0.9602,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,380.53682579716616,379.91212998912147,2.438882210646341,1.5740150304097824,2.188882210646341,1.3240150304097824,0.3193494520049783,0.07105783517260286,3.105001876359925,0,,0.0,none,P364,1
E0022989,N0023236,N0023237,main,5.866072088716806,auto_road,derived,s5c_flows,7.5585,10.192,0.008497,3.6221,held,0.325367,1.0197,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,379.91133993623237,379.8116167107242,1.5748050832988838,1.553129383025805,1.3248050832988838,1.303129383025805,0.3957384584837114,0.06809803136737494,0.2470517233020056,0,,0.0,none,P364,1
E0022990,N0023237,N0023238,main,28.328390751026657,auto_road,derived,s5c_flows,8.6382,11.648,0.008546,3.6221,held,0.370684,1.0255,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,379.7936330244378,379.3828713585479,1.5711130693122186,1.5771506141083478,1.3211130693122186,1.3271506141083478,0.39093966493290316,0.0749979598235603,1.2077051478812657,0,,0.0,none,P364,1
E0022991,N0023238,N0023239,main,20.601994038986167,auto_road,derived,s5c_flows,9.718,13.104,0.008782,3.6221,held,0.416187,1.0538,0.0,0.0,,200,PVC-U,1.9,0.5,cover_min,minimum,tractive,1.0,379.38017949211047,378.98874160536974,1.5798424805457785,1.5619480918958857,1.3298424805457785,1.3119480918958857,0.44527828381749074,0.07427198934096937,0.7711280334011845,0,,0.0,none,P364,1
E0022992,N0023239,N0023240,main,15.404839364510588,auto_road,derived,s5c_flows,11.8776,16.016,0.008954,3.6221,held,0.506893,1.0744,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.98874160536974,378.9117174085472,1.5619480918958857,1.6031751695778098,1.3119480918958857,1.3531751695778098,0.29909561270555995,0.11131459024163301,0.8584121994279938,0,,0.0,none,P364,1
E0022993,N0023240,N0023241,main,29.427008423997428,auto_road,derived,s5c_flows,12.9574,17.472,0.009082,3.6221,held,0.552288,1.0899,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.9117174085472,378.7645823664272,1.6031751695778098,1.6107533269321834,1.3531751695778098,1.3607533269321834,0.3073163329704652,0.11586762778972318,1.5959130309129785,0,,0.0,none,P364,1
E0022994,N0023241,N0023242,main,15.152551654928816,auto_road,derived,s5c_flows,14.0372,18.928,0.009327,3.6221,held,0.597801,1.1193,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,378.76218377875534,378.6333870896884,1.6131519146040318,1.5586905470303236,1.3631519146040318,1.3086905470303236,0.37892656046886597,0.10600311855235608,0.6664682656968217,0,,0.0,none,P364,1
E0022995,N0023242,N0023243,main,14.75129378467027,auto_road,derived,s5c_flows,14.0372,18.928,0.009454,3.6221,held,0.597927,1.1344,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,378.6147504259879,378.4598618412489,1.5773272107308571,1.5701064204698696,1.3273272107308571,1.3201064204698696,0.4077283501959386,0.10085303543370491,0.6029870041978261,0,,0.0,none,P364,1
E0022996,N0023243,N0023244,main,16.91849275807823,auto_road,derived,s5c_flows,14.0372,18.928,0.009577,3.6221,held,0.59805,1.1492,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,378.4598618412489,378.28221766728905,1.5701064204698696,1.5537808678672036,1.3201064204698696,1.3037808678672036,0.40775498443799973,0.1008626820574908,0.6915301837203633,0,,0.0,none,P364,1
E0022997,N0023244,N0023245,main,23.997004423816843,auto_road,derived,s5c_flows,15.1169,20.384,0.009718,3.6221,held,0.643458,1.1661,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,378.27480420471926,377.97484164942153,1.5611943304369902,1.5629391122972152,1.3111943304369902,1.3129391122972152,0.44328097817950435,0.10015357885055762,0.9022495740124518,0,,0.0,none,P364,1
E0022998,N0023245,N0023246,main,4.501797496636582,auto_road,derived,s5c_flows,15.1169,20.384,0.009917,3.6221,held,0.643658,1.1901,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,377.97484164942153,377.9343254719518,1.5629391122972152,1.5640876139856914,1.3129391122972152,1.3140876139856914,0.3956607010372465,0.10824690290729941,0.1896320713191408,0,,0.0,none,P364,1
E0022999,N0023246,N0023247,main,21.007145530804056,auto_road,derived,s5c_flows,16.1967,21.84,0.009955,3.6221,held,0.688963,1.1946,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.9343254719518,377.8292897442978,1.5640876139856914,1.561976124842829,1.3140876139856914,1.311976124842829,0.3294452326688222,0.128542951193589,1.062753554949839,0,,0.0,none,P364,1
E0023000,N0023247,N0023248,main,67.93590858781431,auto_road,derived,s5c_flows,17.2765,23.296,0.01013,3.6221,held,0.734405,1.2156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.8292897442978,377.48961020135874,1.561976124842829,2.017958158016256,1.311976124842829,1.7679581580162562,0.33609538967670805,0.13247344443543846,3.368880317636521,0,,0.0,none,P364,1
E0023001,N0023248,N0023249,main,67.30085319274077,auto_road,derived,s5c_flows,18.3563,24.752,0.010696,3.6221,held,0.780238,1.2835,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.48961020135874,377.15310593539505,2.017958158016256,2.554199972808078,1.7679581580162562,2.304199972808078,0.3425077284722292,0.13631731708679623,3.2749067927576014,0,,0.0,none,P364,1
E0023002,N0023249,N0022821,main,67.30463323269683,auto_road,derived,s5c_flows,19.4361,26.208,0.011257,3.6221,held,0.826067,1.3508,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.15310593539505,376.81658276923156,2.554199972808078,3.222479730768441,2.304199972808078,2.972479730768441,0.3486521506091125,0.14005073400319773,3.2173726312941766,0,,0.0,none,P364,1
E0023003,N0023250,N0022839,lateral,68.06614430096654,auto_block,provisional,s5c_flows,7.5585,10.192,0.000544,3.6221,held,0.317414,0.0653,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.93498403381847,378.59465331231365,1.9400464837596587,2.0859802326082217,1.6900464837596587,1.8359802326082217,0.25759886468568693,0.08958764375373182,4.403884853039399,0,,0.0,none,P364,1
E0023004,N0023251,N0023252,lateral,3.925677606998355,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,368.0088684082031,367.9656859545261,1.5500000000000114,1.5512513013332523,1.3000000000000114,1.3012513013332523,0.0,0.0,0.0,0,,0.0,none,P379,1
E0023005,N0023252,N0023253,lateral,15.231546211727817,auto_block,provisional,s5c_flows,1.0798,1.456,3.3e-05,3.6221,held,0.0453,0.0039,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,367.96202280229676,367.87824929813223,1.554914453562617,1.559525360070893,1.304914453562617,1.309525360070893,0.13938530685441514,0.036438779311277286,1.8212759239677045,0,,0.0,none,P379,1
E0023006,N0023253,N0023254,lateral,27.737025030919582,auto_block,provisional,s5c_flows,3.2393,4.368,0.00016,3.6221,held,0.135961,0.0192,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,367.85613113688635,367.64810344915446,1.5816435213167779,1.572965886783038,1.3316435213167779,1.322965886783038,0.22455346826702222,0.0553864038843602,2.058680073316049,0,,0.0,none,P379,1
E0023007,N0023254,N0022811,lateral,63.36255894752174,auto_block,provisional,s5c_flows,7.5585,10.192,0.000391,3.6221,held,0.317261,0.0469,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.64810344915446,367.3312906544169,1.572965886783038,1.6269612987081246,1.322965886783038,1.3769612987081246,0.25755893114476625,0.08956773054437547,4.100198134972815,0,,0.0,none,P379,1
E0023008,N0023255,N0023256,main,86.40023148117139,auto_block,provisional,s5c_flows,86.9986,122.634,0.028701,3.5609,merrimack,3.614313,3.4441,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.1906486009035,373.75864744349764,7.750391438158999,7.246693132674238,7.500391438158999,6.996693132674238,0.5439596544634097,0.28831961573282805,2.647262248594555,0,,0.0,none,P364,1
E0023009,N0023256,N0023257,main,4.123105625617661,auto_block,provisional,s5c_flows,90.2379,127.002,0.029421,3.5452,merrimack,3.732126,3.5305,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,373.75864744349764,373.7174163872415,7.246693132674238,7.205252069789765,6.996693132674238,6.955252069789765,0.7033864792162191,0.24560085557679218,0.09769654254685185,0,,0.0,none,P364,1
E0023010,N0023257,N0023258,main,27.459060435491963,auto_block,provisional,s5c_flows,91.3177,128.458,0.029455,3.5401,merrimack,3.771078,3.5346,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.7174163872415,373.58012108506404,7.205252069789765,7.123003914935964,6.955252069789765,6.873003914935964,0.5506709060294955,0.29464496708798293,0.831078966125162,0,,0.0,none,P364,1
E0023011,N0023258,N0023259,main,15.231546211727817,auto_block,provisional,s5c_flows,92.3975,129.914,0.029684,3.5351,merrimack,3.810168,3.5621,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.58012108506404,373.5039633540054,7.123003914935964,7.363437769041468,6.873003914935964,7.113437769041468,0.5523101005777298,0.29620541696699065,0.4596314701890372,0,,0.0,none,P364,1
E0023012,N0023259,N0022839,main,19.209372712298546,auto_block,provisional,s5c_flows,94.5571,132.826,0.029811,3.5252,merrimack,3.887854,3.5773,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.5039633540054,373.40791649044394,7.363437769041468,7.272717054477937,7.113437769041468,7.022717054477937,0.5555287711227338,0.2992874804368203,0.5763089663647859,0,,0.0,none,P364,1
E0023013,N0023260,N0023261,lateral,12.041594578792296,auto_block,provisional,s5c_flows,1.0798,1.456,0.000943,3.6221,held,0.046211,0.1132,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.6709065060429,378.61069853314893,2.134757556457089,2.059711623101066,1.8847575564570889,1.809711623101066,0.13585545424186593,0.037571283453776666,1.4772556913509984,0,,0.0,none,P364,1
E0023014,N0023261,N0023262,lateral,17.46424919657298,auto_block,provisional,s5c_flows,1.0798,1.456,0.001044,3.6221,held,0.046311,0.1252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.61069853314893,378.52337728716606,2.059711623101066,2.0573111893964438,1.809711623101066,1.8073111893964438,0.13595626968719765,0.037607140434940595,2.140915020782537,0,,0.0,none,P364,1
E0023015,N0023262,N0023263,lateral,38.2099463490856,auto_block,provisional,s5c_flows,1.0798,1.456,0.001189,3.6221,held,0.046456,0.1427,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.52337728716606,378.33232755542065,2.0573111893964438,2.4185269367668525,1.8073111893964438,2.1685269367668525,0.1361021842303771,0.03765905942442785,4.679075819043981,0,,0.0,none,P364,1
E0023016,N0023263,N0022831,lateral,12.074767078342676,auto_block,provisional,s5c_flows,2.1596,2.912,0.001508,3.6221,held,0.092042,0.1809,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.33232755542065,378.27195372002893,2.4185269367668525,2.5978888092679426,2.1685269367668525,2.3478888092679426,0.17159940028771767,0.051042185391121625,1.1727670238646064,0,,0.0,none,P364,1
E0023017,N0023264,N0022844,main,13.038404810405298,auto_block,provisional,s5c_flows,62.4849,84.256,0.021119,3.6221,held,2.640647,2.5343,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.16693288918754,362.1017408651355,7.855161837374965,7.90262314853635,7.605161837374965,7.65262314853635,0.49626290351426355,0.2460965443208401,0.43788634069006627,0,,0.0,none,P379,1
E0023018,N0023265,N0023266,lateral,14.557706114526557,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.89366455078124,363.82087602020863,1.5500000000000114,1.7077494680726204,1.3000000000000114,1.4577494680726204,0.0,0.0,0.0,0,,0.0,none,P373,1
E0023019,N0023266,N0023267,lateral,31.500595158890857,auto_road,derived,s5c_flows,2.2248,3.0,0.000121,3.6221,held,0.093392,0.0146,7.5,0.0,W11a-XG02416,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.82087602020863,363.6633730444142,1.7077494680726204,1.880175539570189,1.4577494680726204,1.630175539570189,0.1724381057197818,0.05137636827874806,3.0446281993378417,0,,0.0,none,P373,1
E0023020,N0023267,N0023268,lateral,19.765707728970046,auto_road,derived,s5c_flows,2.9664,4.0,0.000384,3.6221,held,0.124744,0.0461,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.6633730444142,363.56454450576933,1.880175539570189,2.1622316172775413,1.630175539570189,1.9122316172775413,0.1898944757951424,0.05851865539735987,1.7347975014548989,0,,0.0,none,P373,1
E0023021,N0023268,N0023269,lateral,16.233604550540893,auto_road,derived,s5c_flows,4.0462,5.456,0.000549,3.6221,held,0.170176,0.0658,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.56454450576933,363.4833764830166,2.1622316172775413,2.3617773255771226,1.9122316172775413,2.1117773255771226,0.21037782169458044,0.06735278259341779,1.286067484029464,0,,0.0,none,P373,1
E0023022,N0023269,N0023270,lateral,16.215719482704248,auto_road,derived,s5c_flows,4.0462,5.456,0.000684,3.6221,held,0.170311,0.0821,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.4833764830166,363.4022978856031,2.3617773255771226,2.5269623683031455,2.1117773255771226,2.2769623683031455,0.21043257266495538,0.067377051203212,1.284316339223336,0,,0.0,none,P373,1
E0023023,N0023270,N0023271,lateral,20.709736041168124,auto_road,derived,s5c_flows,7.0126,9.456,0.000819,3.6221,held,0.294807,0.0983,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.4022978856031,363.29874920539726,2.5269623683031455,2.8106257946027426,2.2769623683031455,2.5606257946027426,0.2515436457113669,0.08658975834185648,1.3721764522283246,0,,0.0,none,P373,1
E0023024,N0023271,N0023272,lateral,12.173530100931233,auto_road,derived,s5c_flows,7.0126,9.456,0.000992,3.6221,held,0.29498,0.119,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.29874920539726,363.2378815548926,2.8106257946027426,2.765811072060501,2.5606257946027426,2.515811072060501,0.2515912157962556,0.08661314058176214,0.8064358197352989,0,,0.0,none,P373,1
E0023025,N0023272,N0023273,lateral,34.6887261954988,auto_road,derived,s5c_flows,8.4959,11.456,0.001093,3.6221,held,0.357261,0.1312,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.2378815548926,363.06443792391514,2.765811072060501,2.7054900546004887,2.515811072060501,2.4554900546004887,0.2675634824311108,0.09461591944201916,2.1607785611794057,0,,0.0,none,P373,1
E0023026,N0023273,N0023274,lateral,15.065653439197686,auto_road,derived,s5c_flows,8.4959,11.456,0.001382,3.6221,held,0.35755,0.1658,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.06443792391514,362.98910965671917,2.7054900546004887,2.7460282827339597,2.4554900546004887,2.4960282827339597,0.2676327903025696,0.09465130794882956,0.9382042600338921,0,,0.0,none,P373,1
E0023027,N0023274,N0023275,lateral,19.929306595335014,auto_road,derived,s5c_flows,8.4959,11.456,0.001508,3.6221,held,0.357676,0.1809,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.98910965671917,362.8894631237425,2.7460282827339597,2.8234275012575267,2.4960282827339597,2.5734275012575267,0.26766299507894614,0.09466673226478942,1.2409452035918613,0,,0.0,none,P373,1
E0023028,N0023275,N0023276,lateral,11.741919832578063,auto_road,derived,s5c_flows,8.4959,11.456,0.001674,3.6221,held,0.357842,0.2008,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.8894631237425,362.83075352457956,2.8234275012575267,2.9510457918266866,2.5734275012575267,2.7010457918266866,0.26770277709997803,0.09468704894399091,0.7310296366601163,0,,0.0,none,P373,1
E0023029,N0023276,N0023277,lateral,11.734039006528945,auto_road,derived,s5c_flows,8.4959,11.456,0.001772,3.6221,held,0.35794,0.2126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.83075352457956,362.77208332954694,2.9510457918266866,3.0088309770936803,2.7010457918266866,2.7588309770936803,0.2677262566979998,0.09469904086359623,0.7304749231080684,0,,0.0,none,P373,1
E0023030,N0023277,N0022773,lateral,20.333011516582594,auto_road,derived,s5c_flows,8.4959,11.456,0.001869,3.6221,held,0.358038,0.2243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.77208332954694,362.670418271964,3.0088309770936803,2.8379740620203506,2.7588309770936803,2.5879740620203506,0.2677497317153358,0.09471103110285703,1.2656726978037398,0,,0.0,none,P373,1
E0023031,N0023278,N0022843,main,66.84709044818729,auto_road,derived,s5c_flows,20.3805,17.862,0.010853,3.6221,held,0.865255,1.3024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.9832138456271,366.6489783933862,3.6630874239041304,3.7183922120825628,3.4130874239041304,3.4683922120825628,0.3537129238942292,0.1431628988679688,3.149780793617848,0,,0.0,none,P379,1
E0023032,N0023279,N0022843,lateral,19.885471030895204,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.78661625673215,368.68718890157766,1.5513048858459797,1.680181703891094,1.3013048858459797,1.430181703891094,0.13489621704043256,0.037230723305707175,2.456885185166079,0,,0.0,none,P379,1
E0023033,N0023280,N0023281,lateral,8.54400374531753,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.70577871203005,368.66305869330347,1.5521558582824468,1.5588040996652808,1.3021558582824468,1.3088040996652808,0.0,0.0,0.0,0,,0.0,none,P379,1
E0023034,N0023281,N0023282,lateral,12.36931687685298,auto_block,provisional,s5c_flows,1.0798,1.456,7.1e-05,3.6221,held,0.045338,0.0085,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,368.66305869330347,368.5826581336039,1.5588040996652808,1.5552508019429752,1.3088040996652808,1.3052508019429752,0.1475787619856286,0.03508717885684262,1.3969169988088033,0,,0.0,none,P379,1
E0023035,N0023282,N0023283,lateral,17.029386365926403,auto_block,provisional,s5c_flows,1.0798,1.456,0.000174,3.6221,held,0.045441,0.0209,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.5660868336296,368.48093990179996,1.5718221019172915,1.5702075591375433,1.3218221019172915,1.3202075591375433,0.13507406151165707,0.03729378026262395,2.1012406299360373,0,,0.0,none,P379,1
E0023036,N0023283,N0022844,lateral,31.38470965295043,auto_block,provisional,s5c_flows,2.1596,2.912,0.000316,3.6221,held,0.090851,0.0379,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.48093990179996,368.3240163535352,1.5702075591375433,1.680347660136647,1.3202075591375433,1.430347660136647,0.17085230543782612,0.050745199196561924,3.0615828851439817,0,,0.0,none,P379,1
E0023037,N0023284,N0023285,lateral,13.341664064126334,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,378.0561668031735,377.98945848285285,1.5500038511233925,1.6939216441002714,1.3000038511233925,1.4439216441002714,0.13489621704043256,0.037230723305707175,1.6483862380572945,0,,0.0,none,P364,1
E0023038,N0023285,N0022821,lateral,24.65366778615495,auto_block,provisional,s5c_flows,2.1596,2.912,0.000111,3.6221,held,0.090646,0.0133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.98945848285285,377.8661901439221,1.6939216441002714,2.172872356077903,1.4439216441002714,1.922872356077903,0.17072302274842768,0.05069387298116387,2.406789995207994,0,,0.0,none,P364,1
E0023039,N0023286,N0023287,sub main,8.098264490044143,auto_road,derived,s5c_flows,789.3445,1018.258,0.139626,2.7269,merrimack,25.052824,16.7551,0.0,0.0,,250,PVC-U,0.5,0.375,table11,capacity,velocity,1.0,359.8712169977478,359.8307256752976,9.826781049127192,9.784508699702428,9.526781049127191,9.484508699702427,0.8991269410444438,0.611516973618921,0.15011348083651452,0,,0.0,none,P379,1
