EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0023040,N0023287,N0023288,sub main,12.446808951022618,auto_road,derived,s5c_flows,789.3445,1018.258,0.139694,2.7269,merrimack,25.052892,16.7632,0.0,0.0,,315,HDPE,0.35,0.27,table11,dod,velocity,1.0,359.76954920470934,359.72598537338075,9.845685170290665,9.791409646150498,9.480685170290664,9.426409646150498,0.7889778883176156,0.468548421969724,0.2629310896059814,0,,0.0,none,P379,1
E0023041,N0023288,N0023289,sub main,4.595240819391223,auto_road,derived,s5c_flows,789.3445,1018.258,0.139797,2.7269,merrimack,25.052996,16.7757,0.0,0.0,,315,HDPE,0.9,0.27,table11,minimum,velocity,1.0,359.72598537338075,359.6846282060062,9.791409646150498,9.82550362993129,9.426409646150498,9.46050362993129,1.1187027011576933,0.3602490207594874,0.06846085819815849,0,,0.0,none,P379,1
E0023042,N0023289,N0023290,sub main,4.802309315068518,auto_road,derived,s5c_flows,789.3445,1018.258,0.139836,2.7269,merrimack,25.053034,16.7803,0.0,0.0,,315,HDPE,0.9,0.27,uniform,minimum,velocity,1.0,359.6846282060062,359.6414074221706,9.82550362993129,9.854167529001302,9.46050362993129,9.489167529001302,1.1187031657657849,0.36024931305306895,0.0715457782133714,0,,0.0,none,P379,1
E0023043,N0023290,N0023291,sub main,5.152294219775192,auto_road,derived,s5c_flows,789.3445,1018.258,0.139876,2.7269,merrimack,25.053074,16.7851,0.0,0.0,,315,HDPE,0.8,0.27,table11,minimum,velocity,1.0,359.6414074221706,359.60018906841236,9.854167529001302,9.893493792915763,9.489167529001302,9.528493792915762,1.0715647092796285,0.3718834775108072,0.0801366166559504,0,,0.0,none,P379,1
E0023044,N0023291,N0023292,sub main,10.526653842337879,auto_road,derived,s5c_flows,789.3445,1018.258,0.139919,2.7269,merrimack,25.053117,16.7902,0.0,0.0,,315,HDPE,0.4,0.27,table11,minimum,velocity,1.0,359.60018906841236,359.558082453043,9.893493792915763,9.931663640706972,9.528493792915762,9.566663640706972,0.8294448683983112,0.4508675102079416,0.21152006286375685,0,,0.0,none,P379,1
E0023045,N0023292,N0023293,sub main,30.750874779585757,auto_road,derived,s5c_flows,789.3445,1018.258,0.140006,2.7269,merrimack,25.053204,16.8008,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,359.558082453043,359.4658298287043,9.931663640706972,10.015584966217602,9.566663640706972,9.650584966217602,0.7444554511280631,0.49017909574908913,0.6884422417528897,0,,0.0,none,P379,1
E0023046,N0023293,N0023294,sub main,20.144806109316903,auto_road,derived,s5c_flows,789.3445,1018.258,0.140263,2.7269,merrimack,25.053461,16.8315,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,359.4658298287043,359.40539541037634,10.015584966217602,10.017456152123657,9.650584966217602,9.652456152123657,0.7444573569951007,0.49018204374444996,0.4509952992389121,0,,0.0,none,P379,1
E0023047,N0023294,N0023295,sub main,20.253978196339723,auto_road,derived,s5c_flows,789.3445,1018.258,0.140431,2.7269,merrimack,25.053629,16.8517,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,359.40539541037634,359.3446334757873,10.017456152123657,10.02612458085332,9.652456152123657,9.66112458085332,0.7444586028428931,0.49018397083591436,0.4534386492187089,0,,0.0,none,P379,1
E0023048,N0023295,N0023296,sub main,40.69875337238438,auto_road,derived,s5c_flows,789.3445,1018.258,0.140599,2.7269,merrimack,25.053797,16.8719,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,359.3446334757873,359.2225372156702,10.02612458085332,10.107754532376703,9.66112458085332,9.742754532376702,0.7444598486821348,0.4901858979251815,0.9111472665815029,0,,0.0,none,P379,1
E0023049,N0023296,N0023297,sub main,36.04235244915856,auto_road,derived,s5c_flows,789.3445,1018.258,0.140938,2.7269,merrimack,25.054137,16.9126,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,359.2225372156702,359.1144101583227,10.107754532376703,10.098175290896052,9.742754532376702,9.733175290896051,0.7444623699972943,0.4901897979800708,0.8068989090137971,0,,0.0,none,P379,1
E0023050,N0023297,N0023298,sub main,23.424184119349395,auto_road,derived,s5c_flows,789.3445,1018.258,0.141239,2.7269,merrimack,25.054437,16.9487,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,359.1144101583227,359.04413760596464,10.098175290896052,10.046530118644739,9.733175290896051,9.681530118644739,0.7444645946580577,0.49019323919750024,0.5244078381392208,0,,0.0,none,P379,1
E0023051,N0023298,N0023299,sub main,12.803175532424461,auto_road,derived,s5c_flows,789.3445,1018.258,0.141434,2.7269,merrimack,25.054632,16.9721,0.0,0.0,,315,HDPE,0.35,0.27,table11,minimum,velocity,1.0,359.04413760596464,358.99932649160115,10.046530118644739,10.025057053320722,9.681530118644739,9.660057053320722,0.7889918273430409,0.46856716732909753,0.2704543335921833,0,,0.0,none,P379,1
E0023052,N0023299,N0023300,sub main,7.023262885900926,auto_road,derived,s5c_flows,790.0861,1019.258,0.141541,2.7266,merrimack,25.075312,16.9849,0.0,0.0,,315,HDPE,0.6,0.27,table11,minimum,velocity,1.0,358.99932649160115,358.9571869142857,10.025057053320722,10.047634863058022,9.660057053320722,9.682634863058022,0.9643346070259025,0.40251875593941233,0.12138357431005062,0,,0.0,none,P379,1
E0023053,N0023300,N0022811,sub main,17.53423054330557,auto_road,derived,s5c_flows,790.0861,1019.258,0.141599,2.7266,merrimack,25.075371,16.9919,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,358.9571869142857,358.9045842226558,10.047634863058022,10.053667730469215,9.682634863058022,9.688667730469215,0.7446197641798099,0.49043335007080413,0.39246497310430023,0,,0.0,none,P379,1
E0023054,N0023301,N0022846,lateral,78.85429601486528,auto_block,provisional,s5c_flows,0.0,0.0,0.000577,3.6221,held,0.000577,0.0692,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.6243741775751,377.23010269750074,2.0445711349249223,2.5913999880461347,1.7945711349249223,2.3413999880461347,0.02541456174591232,0.0061428446519556645,51.71201770283541,0,,0.0,none,P364,1
E0023055,N0023302,N0023303,lateral,9.899494936611665,auto_block,provisional,s5c_flows,3.2393,4.368,0.00291,3.6221,held,0.138711,0.3492,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.99464501836667,377.9451475436836,2.3871298839770816,2.2824830715507574,2.1371298839770816,2.0324830715507574,0.19668266141711602,0.06139210364593753,0.8388720240415811,0,,0.0,none,P364,1
E0023056,N0023303,N0023304,lateral,19.4164878389476,auto_block,provisional,s5c_flows,3.2393,4.368,0.002992,3.6221,held,0.138794,0.3591,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.9451475436836,377.84806510448885,2.2824830715507574,2.274035725589272,2.0324830715507574,2.024035725589272,0.19672153345023088,0.061408712926902836,1.6450061412875125,0,,0.0,none,P364,1
E0023057,N0023304,N0023305,lateral,16.401219466856727,auto_block,provisional,s5c_flows,3.2393,4.368,0.003154,3.6221,held,0.138956,0.3785,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.84806510448885,377.7660590071546,2.274035725589272,2.262413893236044,2.024035725589272,2.012413893236044,0.19679735713739943,0.06144111601593458,1.3890108167971795,0,,0.0,none,P364,1
E0023058,N0023305,N0023306,lateral,15.231546211727817,auto_block,provisional,s5c_flows,3.2393,4.368,0.003291,3.6221,held,0.139092,0.3949,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.7660590071546,377.68990127609595,2.262413893236044,2.249521331325923,2.012413893236044,1.9995213313259228,0.19686096364396136,0.06146830328802069,1.289535003942789,0,,0.0,none,P364,1
E0023059,N0023306,N0022846,lateral,20.0,auto_block,provisional,s5c_flows,3.2393,4.368,0.003418,3.6221,held,0.139219,0.4101,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.68990127609595,377.58990127609593,2.249521331325923,2.2316014094509455,1.9995213313259228,1.9816014094509455,0.19692032144917257,0.06149367879540299,1.6927320191246518,0,,0.0,none,P364,1
E0023060,N0023307,N0023308,lateral,13.45362404707371,auto_block,provisional,s5c_flows,5.7381,8.802,0.000761,3.6221,held,0.241316,0.0913,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.95523620200885,376.88796808177347,1.909967655413027,2.16272161549216,1.659967655413027,1.9127216154921598,0.23577320762399095,0.07898525243143831,0.9510286164865003,0,,0.0,none,P364,1
E0023061,N0023308,N0023309,lateral,19.697715603592208,auto_block,provisional,s5c_flows,5.7381,8.802,0.000873,3.6221,held,0.241428,0.1048,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.88796808177347,376.7894795037555,2.16272161549216,2.3677775763226236,1.9127216154921598,2.1177775763226236,0.2358087044769454,0.07900204034247385,1.3922101000812164,0,,0.0,none,P364,1
E0023062,N0023309,N0023310,lateral,11.848660349347258,auto_block,provisional,s5c_flows,5.7381,8.802,0.001037,3.6221,held,0.241592,0.1245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.7894795037555,376.73023620200877,2.3677775763226236,2.5725286905693565,2.1177775763226236,2.3225286905693565,0.23586066097993086,0.07902661536147296,0.8372641358192587,0,,0.0,none,P364,1
E0023063,N0023310,N0022835,lateral,15.157617175181139,auto_block,provisional,s5c_flows,5.7381,8.802,0.001136,3.6221,held,0.241691,0.1363,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.73023620200877,376.65444811613287,2.5725286905693565,3.983125126054631,2.3225286905693565,3.733125126054631,0.23589201287912026,0.07904144609758926,1.07094322455564,0,,0.0,none,P364,1
E0023064,N0023311,N0023312,sub main,6.083334017527179,draft,drafted,s5c_flows,2611.067,3440.506,0.468861,2.3595,merrimack,71.773069,56.2633,0.0,0.0,,500,GRP,0.7,0.155,table11,minimum,velocity,1.0,362.8739812559494,362.8313979178267,6.6877863221756115,6.707359406392072,6.137786322175612,6.1573594063920725,1.3112124234952773,0.3224471415813124,0.07732454213776356,0,,0.0,none,P380,1
E0023065,N0023312,N0022850,sub main,84.3089499880435,draft,drafted,s5c_flows,2611.067,3440.506,0.468912,2.3595,merrimack,71.77312,56.2694,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,362.8313979178267,362.6627800178506,6.707359406392072,6.776642589571281,6.1573594063920725,6.226642589571282,0.8258692855555068,0.4548641412064536,1.701418361287334,0,,0.0,none,P380,1
E0023066,N0023313,N0023314,sub main,60.000000000123926,draft,drafted,s5c_flows,85.6886,109.866,0.034179,3.5675,merrimack,3.57229,4.1015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.64385517126146,358.3438551712608,9.937809867801036,10.375657768192298,9.687809867801036,10.125657768192298,0.542121829048741,0.2866050146513075,1.8446038259642883,0,,0.0,none,P380,1
E0023067,N0023314,N0023315,sub main,59.99999999978938,draft,drafted,s5c_flows,87.8482,112.778,0.034679,3.5568,merrimack,3.651052,4.1615,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.3438551712608,358.0438551712619,10.375657768192298,10.922361869753729,10.125657768192298,10.672361869753729,0.5455527091375135,0.2898119184721778,1.8330034536487416,0,,0.0,none,P380,1
E0023068,N0023315,N0023316,sub main,16.081925233363034,draft,drafted,s5c_flows,91.4909,117.69,0.035179,3.5393,merrimack,3.78304,4.2215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.0438551712619,357.96344554509506,10.922361869753729,11.111810802561195,10.672361869753729,10.861810802561195,0.5511739355603616,0.29512317748465067,0.48629310990589064,0,,0.0,none,P380,1
E0023069,N0023316,N0022850,sub main,92.1742776082759,draft,drafted,s5c_flows,92.5707,119.146,0.035313,3.5343,merrimack,3.822027,4.2376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.96344554509506,357.5025741570537,11.111810802561195,11.936848450368188,10.861810802561195,11.686848450368188,0.5528047715000107,0.2966775358321213,2.7789882420323897,0,,0.0,none,P380,1
E0023070,N0023317,N0023318,lateral,59.999999999988134,auto_block,provisional,s5c_flows,1.0798,1.456,0.0006,3.6221,held,0.045867,0.0719,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.99250825119486,375.6925082511949,2.124862354273887,2.6631436042738414,1.874862354273887,2.4131436042738414,0.1355074892399653,0.03744761676594824,7.379665918161457,0,,0.0,none,P364,1
E0023071,N0023318,N0022877,lateral,62.18428704216799,auto_block,provisional,s5c_flows,1.0798,1.456,0.0011,3.6221,held,0.046367,0.1319,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.6925082511949,375.38158681598406,2.6631436042738414,3.3000538090159353,2.4131436042738414,3.0500538090159353,0.13601266039768162,0.03762720221917751,7.619914065395334,0,,0.0,none,P364,1
E0023072,N0023319,N0023320,sub main,35.90264614203248,auto_block,provisional,s5c_flows,179.4764,251.554,0.036393,3.2622,merrimack,6.812878,4.3671,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.7559084304137,372.57639519970354,5.332043229742567,5.847951724124584,5.082043229742567,5.597951724124584,0.6500617109983061,0.4024621909186801,0.9204932786790462,0,,0.0,none,P364,1
E0023073,N0023320,N0023321,sub main,6.0,auto_block,provisional,s5c_flows,179.4764,251.554,0.036692,3.2622,merrimack,6.813178,4.403,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,372.57639519970354,372.53439519970357,5.847951724124584,5.953001040530808,5.597951724124584,5.703001040530808,0.7352715335003371,0.36724104575749694,0.1360041772920808,0,,0.0,none,P364,1
E0023074,N0023321,N0023322,sub main,6.4031242374328485,auto_block,provisional,s5c_flows,179.4764,251.554,0.036742,3.2622,merrimack,6.813228,4.409,0.0,0.0,,200,PVC-U,0.7,0.5,uniform,minimum,tractive,1.0,372.53439519970357,372.48957333004154,5.953001040530808,6.062428623083463,5.703001040530808,5.812428623083463,0.7352730273895817,0.3672424852866826,0.1451416457767095,0,,0.0,none,P364,1
E0023075,N0023322,N0022877,sub main,11.0,auto_block,provisional,s5c_flows,179.4764,251.554,0.036795,3.2622,merrimack,6.813281,4.4154,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.48957333004154,372.43457333004153,6.062428623083463,6.24706729495847,5.812428623083463,5.99706729495847,0.6500721335269273,0.4024751945523821,0.282019984980235,0,,0.0,none,P364,1
E0023076,N0023323,N0023324,lateral,9.848857801796104,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.37428588867186,376.3250415996629,1.5500000000000114,1.6514598651808683,1.3000000000000114,1.4014598651808683,0.13489621704043256,0.037230723305707175,1.2168438346994932,0,,0.0,none,P364,1
E0023077,N0023324,N0022878,lateral,16.401219466856727,auto_block,provisional,s5c_flows,1.0798,1.456,8.2e-05,3.6221,held,0.045349,0.0098,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.3250415996629,376.2430355023286,1.6514598651808683,2.0046146441557653,1.4014598651808683,1.7546146441557653,0.13498008775258982,0.03726045596299929,2.0251406139399304,0,,0.0,none,P364,1
E0023078,N0023325,N0022878,lateral,31.78049716414141,auto_block,provisional,s5c_flows,7.157,11.78,0.0,3.6221,held,0.300041,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.40507896199387,376.24617647617316,1.5536002372248845,2.0014736703112135,1.3036002372248845,1.7514736703112135,0.2529741602041628,0.08729407342925385,2.093790734627663,0,,0.0,none,P364,1
E0023079,N0023326,N0022884,lateral,55.18462992511727,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.95,0.5,cover_min,minimum,tractive,1.0,387.147237674965,385.51929109217406,1.9613438680037234,1.9724996793103173,1.7113438680037234,1.7224996793103173,0.0,0.0,0.0,0,,0.0,none,P364,1
E0023080,N0023327,N0022883,lateral,30.265491900843113,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.73875732421874,383.5874298647145,1.5500000000000114,1.7041961118479776,1.3000000000000114,1.4541961118479776,0.0,0.0,0.0,0,,0.0,none,P364,1
E0023081,N0023328,N0023329,lateral,15.811388300841896,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.65111083984374,383.5720538983395,1.5500000000000114,1.6239605059573705,1.3000000000000114,1.3739605059573705,0.13489621704043256,0.037230723305707175,1.953525044133587,0,,0.0,none,P364,1
E0023082,N0023329,N0022883,lateral,22.847319317591726,auto_block,provisional,s5c_flows,3.2393,4.368,0.000132,3.6221,held,0.135933,0.0158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.5720538983395,383.45781730175156,1.6239605059573705,1.833808674810939,1.3739605059573705,1.583808674810939,0.19537208471182416,0.06083314990443903,1.949043313198314,0,,0.0,none,P364,1
E0023083,N0023330,N0023331,lateral,19.451864682507836,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,349.9922920726669,349.89503274925437,1.55015787850499,1.9499989890268807,1.30015787850499,1.6999989890268807,0.17065230391004918,0.050665805354795285,1.8997560377464844,0,,0.0,none,P368,1
E0023084,N0023331,N0023332,lateral,67.66068314580035,draft,provisional,s5c_flows,3.2393,4.368,0.000162,3.6221,held,0.135964,0.0195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.89503274925437,349.55672933352537,1.9499989890268807,2.087283117646507,1.6999989890268807,1.837283117646507,0.19538681292655555,0.06083942028282255,5.771515669554892,0,,0.0,none,P368,1
E0023085,N0023332,N0022889,lateral,71.78197813992668,draft,provisional,s5c_flows,7.6058,10.736,0.000726,3.6221,held,0.319579,0.0871,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.55672933352537,349.19781944282573,2.087283117646507,2.1676590727992675,1.837283117646507,1.9176590727992675,0.2581624754609873,0.089868895221036,4.634160329443008,0,,0.0,none,P368,1
E0023086,N0023333,N0023334,lateral,7.834249850799538,auto_road,derived,s5c_flows,6.1516,10.456,0.0,3.6221,held,0.257893,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,348.9267181069434,348.883629732764,1.5505768149316168,1.5572577184078682,1.3005768149316168,1.3072577184078682,0.24897401539467545,0.0796283148194594,0.5244355746911062,0,,0.0,none,P368,1
E0023087,N0023334,N0023335,lateral,36.70632333673492,auto_road,derived,s5c_flows,6.1516,10.456,6.5e-05,3.6221,held,0.257958,0.0078,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,348.883629732764,348.57162598440175,1.5572577184078682,1.5522448652076264,1.3072577184078682,1.3022448652076264,0.289300836300857,0.07194056466956614,2.114657058841127,0,,0.0,none,P368,1
E0023088,N0023335,N0023336,lateral,53.63141015144355,auto_road,derived,s5c_flows,6.1516,10.456,0.000371,3.6221,held,0.258264,0.0445,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,348.49147520577685,348.0356082194896,1.632395643832524,1.6494503742604252,1.382395643832524,1.3994503742604252,0.2894124626031422,0.07197952053587,3.088522269626988,0,,0.0,none,P368,1
E0023089,N0023336,N0023337,lateral,10.20690075549586,auto_road,derived,s5c_flows,7.2314,11.912,0.000818,3.6221,held,0.303978,0.0982,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.0356082194896,347.9845737157121,1.6494503742604252,1.669143325303537,1.3994503742604252,1.419143325303537,0.2540385481216766,0.08781969812723275,0.6696425162614213,0,,0.0,none,P368,1
E0023090,N0023337,N0022892,lateral,58.05043687842764,auto_road,derived,s5c_flows,10.5833,16.912,0.000903,3.6221,held,0.444583,0.1084,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.9845737157121,347.69432153131993,1.669143325303537,2.056380372976946,1.419143325303537,1.806380372976946,0.2869035428209419,0.10471493353389019,3.3722388778968617,0,,0.0,none,P368,1
E0023091,N0023338,N0023339,lateral,60.00000000009319,draft,drafted,s5c_flows,23.8857,32.208,0.004882,3.6221,held,1.006232,0.5858,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.1502046428287,345.85020464282826,3.937716499749399,3.9873808063904903,3.687716499749399,3.7373808063904903,0.3706449029393134,0.15382322441618795,2.6980001399487357,0,,0.0,none,P368,1
E0023092,N0023339,N0023340,lateral,59.999999999826116,draft,drafted,s5c_flows,24.9655,33.664,0.005382,3.6221,held,1.051999,0.6458,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.85020464282826,345.5502046428291,3.9873808063904903,4.550198189202149,3.7373808063904903,4.300198189202149,0.37576789910020364,0.15712500288157177,2.661217209856551,0,,0.0,none,P368,1
E0023093,N0023340,N0023341,lateral,9.8568570559135,draft,drafted,s5c_flows,26.8342,36.664,0.005882,3.6221,held,1.130839,0.7058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.5502046428291,345.50092035754955,4.550198189202149,4.573237357294204,4.300198189202149,4.323237357294204,0.3842232374812325,0.16265347142245884,0.42756641167471293,0,,0.0,none,P368,1
E0023094,N0023341,N0023342,lateral,49.99999999998601,draft,drafted,s5c_flows,26.8342,36.664,0.005964,3.6221,held,1.130921,0.7157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.50092035754955,345.2509203575496,4.573237357294204,4.397334036981647,4.323237357294204,4.147334036981647,0.38423180367688975,0.16265912267600763,2.1688296631318718,0,,0.0,none,P368,1
E0023095,N0023342,N0023343,lateral,50.000000000022446,draft,drafted,s5c_flows,26.8342,36.664,0.006381,3.6221,held,1.131338,0.7657,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.2509203575496,345.0009203575495,4.397334036981647,4.498072562372386,4.147334036981647,4.248072562372386,0.3842753588770105,0.1626878583076538,2.1685838399032518,0,,0.0,none,P368,1
E0023096,N0023343,N0023344,lateral,7.956889791749691,draft,drafted,s5c_flows,26.8342,36.664,0.006797,3.6221,held,1.131755,0.8157,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,345.0009203575495,344.95715746369484,4.498072562372386,4.606074958180159,4.248072562372386,4.356074958180159,0.39740040124423537,0.15899331065260386,0.33370582779304264,0,,0.0,none,P368,1
E0023097,N0023344,N0023345,lateral,3.999999999905514,draft,drafted,s5c_flows,27.5758,37.664,0.006864,3.6221,held,1.162911,0.8236,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,344.95715746369484,344.9171574636958,4.606074958180159,4.633745856616713,4.356074958180159,4.383745856616713,0.4939973370626715,0.1394307905061541,0.13495349400362083,0,,0.0,none,P368,1
E0023098,N0023345,N0022892,lateral,37.70849991984349,draft,drafted,s5c_flows,27.5758,37.664,0.006897,3.6221,held,1.162944,0.8276,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.9171574636958,344.72861496409655,4.633745856616713,5.0220869402003245,4.383745856616713,4.7720869402003245,0.38754287491064543,0.16485117071954175,1.6216915323471337,0,,0.0,none,P368,1
E0023099,N0023346,N0023347,lateral,5.830072897201778,draft,provisional,s5c_flows,20.5158,27.664,0.002237,3.6221,held,0.862313,0.2684,5.83,0.0,W11a-XG02417,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,348.2269662184023,348.1861557081219,2.2116934495664395,2.2666641160968766,1.9616934495664395,2.0166641160968766,0.3974336082931592,0.13183151719735026,0.244488336145834,0,,0.0,none,P368,1
E0023100,N0023347,N0023348,lateral,6.868488071486425,draft,provisional,s5c_flows,20.5158,27.664,0.002285,3.6221,held,0.862362,0.2742,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,348.1861557081219,348.14494477969293,2.2666641160968766,2.309217817963315,2.0166641160968766,2.059217817963315,0.37661436103254703,0.13680055011586328,0.3039576103194522,0,,0.0,none,P368,1
E0023101,N0023348,N0023349,lateral,8.539518826562649,draft,provisional,s5c_flows,23.1261,31.664,0.002342,3.6221,held,0.971849,0.2811,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.14494477969293,348.10224718556015,2.309217817963315,2.3926868964711048,2.059217817963315,2.1426868964711048,0.3666831435855242,0.15129436821795667,0.38814250468224365,0,,0.0,none,P368,1
E0023102,N0023349,N0022889,lateral,43.67629913329643,draft,provisional,s5c_flows,24.2059,33.12,0.002414,3.6221,held,1.017188,0.2896,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.10224718556015,347.88386568989364,2.3926868964711048,3.4816128257313608,2.1426868964711048,3.2316128257313608,0.37188652823246776,0.15462016269126705,1.9574205130475624,0,,0.0,none,P368,1
E0023103,N0023350,N0022909,main,4.101066853027701,draft,provisional,s5c_flows,46.8221,58.034,0.007481,3.6221,held,1.970384,0.8977,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,342.26550624160956,342.22449557307925,5.7411160728435675,5.702048616373872,5.4911160728435675,5.452048616373872,0.580882172982385,0.17947685769552818,0.11766777738452144,0,,0.0,none,P386,1
E0023104,N0023351,N0023352,lateral,9.36823593116886,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,346.2195691318912,346.17272795223533,1.5510912684994196,1.6687332294052908,1.3010912684994196,1.4187332294052908,0.0,0.0,0.0,0,,0.0,none,P386,1
E0023105,N0023352,N0022909,lateral,14.182162511423844,auto_road,derived,s5c_flows,0.0,0.0,7.8e-05,3.6221,held,7.8e-05,0.0094,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.17272795223533,346.1018171396782,1.6687332294052908,1.8247270497749355,1.4187332294052908,1.5747270497749355,0.009566260950790726,0.0031017779985764438,24.708648071204834,0,,0.0,none,P386,1
E0023106,N0023353,N0023354,main,60.0000000001105,draft,drafted,s5c_flows,39.9573,50.362,0.005355,3.6221,held,1.680469,0.6426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.07993960952035,344.7799396095198,3.903031581885898,3.823087734230228,3.653031581885898,3.573087734230228,0.4335524367203614,0.19695186467214382,2.3065260745999114,0,,0.0,none,P386,1
E0023107,N0023354,N0023355,main,59.99999999969657,draft,drafted,s5c_flows,39.9573,50.362,0.005855,3.6221,held,1.680969,0.7026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.7799396095198,344.4799396095213,3.823087734230228,4.1918743553224544,3.573087734230228,3.9418743553224544,0.433591427044345,0.19698041363033142,2.3063186622752787,0,,0.0,none,P386,1
E0023108,N0023355,N0022913,main,14.435445241427923,draft,drafted,s5c_flows,39.9573,50.362,0.006355,3.6221,held,1.681469,0.7626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.4799396095213,344.40776238331415,4.1918743553224544,4.2461072455921,3.9418743553224544,3.9961072455921,0.43363040874047337,0.19700895863094764,0.5548290645082311,0,,0.0,none,P386,1
E0023109,N0023356,N0022911,sub main,24.849189762243036,draft,drafted,s5c_flows,599.8214,783.842,0.117359,2.8191,merrimack,19.688377,14.083,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,336.65117126391743,336.55177450486843,10.676404419676317,10.971876618178442,10.376404419676316,10.671876618178441,0.780919296788666,0.5628549038836705,0.5303405414709961,0,,0.0,none,P386,1
E0023110,N0023357,N0022914,lateral,87.27337899008882,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,344.37810640582285,343.9417395108724,1.550238320739652,2.3590722567057014,1.300238320739652,2.1090722567057014,0.17065230391004918,0.050665805354795285,8.523508227982534,0,,0.0,none,P368,1
E0023111,N0023358,N0022917,lateral,90.82008948008001,draft,drafted,s5c_flows,28.2701,38.12,0.004082,3.6221,held,1.189237,0.4898,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.42720651708464,341.97310606968426,3.4123015395559833,3.9400103853938617,3.1623015395559833,3.6900103853938617,0.39021186112406847,0.16662933400829533,3.879093151194757,0,,0.0,none,P389,1
E0023112,N0023359,N0023360,lateral,60.00000000019343,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,344.92868987228445,344.50868987228307,1.5513211140436738,1.570961006623179,1.3013211140436738,1.320961006623179,0.0,0.0,0.0,0,,0.0,none,P389,1
E0023113,N0023360,N0023361,lateral,59.99999999972781,draft,provisional,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,344.50817790794457,344.2081779079459,1.571472970961679,1.6970650119759512,1.321472970961679,1.4470650119759512,0.023853542561543952,0.005824040037637895,41.92249421298273,0,,0.0,none,P389,1
E0023114,N0023361,N0022917,lateral,19.956282481202745,draft,provisional,s5c_flows,5.6599,2.53,0.001,3.6221,held,0.238278,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.2081779079459,344.1083964955399,1.6970650119759512,1.804719959538204,1.4470650119759512,1.554719959538204,0.23480587422409122,0.0785283303761383,1.416509314850524,0,,0.0,none,P389,1
E0023115,N0023362,N0023363,main,59.999999999974236,draft,drafted,s5c_flows,154.1001,197.588,0.020582,3.3229,merrimack,5.947255,2.4698,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.12123413085936,342.82123413085947,1.5500000000000114,2.381097412109284,1.3000000000000114,2.131097412109284,0.6263370230689094,0.37393468024724075,1.5965845274478545,0,,0.0,none,P407,1
E0023116,N0023363,N0023364,main,60.00000000003112,draft,drafted,s5c_flows,162.8037,209.324,0.021082,3.3009,merrimack,6.241004,2.5298,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.82123413085947,342.5212341308593,2.381097412109284,2.944494628906341,2.131097412109284,2.694494628906341,0.6347022318760733,0.38375747679033767,1.5755419624800853,0,,0.0,none,P389,1
E0023117,N0023364,N0023365,main,9.48546229824829,draft,drafted,s5c_flows,167.5262,215.692,0.021582,3.2895,merrimack,6.399822,2.5898,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.5212341308593,342.47380681936806,2.944494628906341,3.0056548505538103,2.694494628906341,2.7556548505538103,0.6390858280885873,0.3890048321973708,0.24737058992055178,0,,0.0,none,P389,1
E0023118,N0023365,N0023366,main,35.26537168374642,draft,drafted,s5c_flows,169.6858,218.604,0.021661,3.2844,merrimack,6.472118,2.5993,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.47380681936806,342.2974799609493,3.0056548505538103,3.1089836620975575,2.7556548505538103,2.8589836620975575,0.6410503869585158,0.3913795653536841,0.9168642694652057,0,,0.0,none,P389,1
E0023119,N0023366,N0023367,main,57.723655128500795,draft,drafted,s5c_flows,171.169,220.604,0.021955,3.281,merrimack,6.521946,2.6346,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.2974799609493,342.00886168530684,3.1089836620975575,3.566547250240035,2.8589836620975575,3.316547250240035,0.6423934087625781,0.3930113609009309,1.4976195360745275,0,,0.0,none,P389,1
E0023120,N0023367,N0022917,main,53.29827549578897,draft,drafted,s5c_flows,171.169,220.604,0.022436,3.281,merrimack,6.522427,2.6923,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.00886168530684,341.7423703078279,3.566547250240035,4.170746147250213,3.316547250240035,3.920746147250213,0.6424063299456173,0.3930270936388488,1.3827768348292613,0,,0.0,none,P389,1
E0023121,N0023368,N0022920,sub main,4.0436343220112825,draft,drafted,s5c_flows,2910.4427,3527.312,0.480719,2.3287,merrimack,78.923347,57.6863,0.0,0.0,,500,GRP,1.0,0.155,table11,minimum,velocity,1.0,335.9445064208794,335.9040700776593,8.102734790058093,8.174909414528202,7.552734790058094,7.624909414528202,1.5323214433565666,0.30853595478841045,0.04398157165981286,0,,0.0,none,P389,1
E0023122,N0023369,N0022920,lateral,9.957695740118847,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,342.66404216411905,342.5246344237574,1.5502522694746972,1.5543450684301092,1.3002522694746972,1.3043450684301092,0.0,0.0,0.0,0,,0.0,none,P389,1
E0023123,N0023370,N0022931,trunk main,31.455201671379655,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,9.437,0.0,W11a-XG02418,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.5691711425781,385.4118951342212,1.5500000000000114,1.8481146314038028,1.3000000000000114,1.5981146314038028,0.0,0.0,0.0,0,,0.0,none,P354,1
E0023124,N0023371,N0023372,trunk main,70.00000000005942,main_pipe,drafted,s5c_flows,12362.8194,16239.544,3.066482,1.9548,merrimack,282.773546,367.9778,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,376.27875884697244,376.2087588469724,11.302326358105688,11.235302432324488,10.252326358105687,10.185302432324487,0.8828217376642661,0.4273509866010293,1.3215200950470207,0,,0.0,none,P354,1
E0023125,N0023372,N0022931,trunk main,70.20589372590719,main_pipe,drafted,s5c_flows,12362.8194,16239.544,3.067065,1.9548,merrimack,282.774129,368.0478,41.208,0.0,W11a-XG02419,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,376.2087588469724,376.13855295324646,11.235302432324488,11.12145681237854,10.185302432324487,10.071456812378539,0.8828222023410166,0.4273514836634543,1.325406435930498,0,,0.0,none,P354,1
E0023126,N0023373,N0022938,trunk main,57.51755761041236,main_pipe,drafted,s5c_flows,58.4864,73.186,0.08363,3.6221,held,2.53553,10.0356,56.004,0.0,W11a-XG02420,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.2963785590079,379.00879077095584,2.7785726128670944,3.186125000528534,2.5285726128670944,2.936125000528534,0.4903389897449615,0.2411626081676927,1.9550269919839467,0,,0.0,none,P397,1
E0023127,N0023374,N0022938,lateral,20.039591361117694,main_pipe,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,16.957,0.0,W11a-XG02421,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,380.6449195063373,380.54472154953174,1.5647667729595582,1.6501942219526313,1.3147667729595582,1.4001942219526313,0.11845872128933585,0.03156792542268341,2.8194900782035455,0,,0.0,none,P397,1
E0023128,N0023375,N0022943,lateral,14.975025059448429,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,380.89376197679127,380.818886851494,1.560797349380607,2.371146107490347,1.310797349380607,2.121146107490347,0.0,0.0,0.0,0,,0.0,none,P397,1
E0023129,N0023376,N0023377,main,49.99999999987767,draft,drafted,s5c_flows,36.9051,40.93,0.006041,3.6221,held,1.553197,0.725,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.0336944282272,380.7836944282278,3.444912749507182,3.244473296381557,3.194912749507182,2.994473296381557,0.4233342953079612,0.18955077702047723,1.9684994638222568,0,,0.0,none,P354,1
E0023130,N0023377,N0022944,main,52.4051236023738,draft,drafted,s5c_flows,36.9051,40.93,0.006458,3.6221,held,1.553614,0.775,20.037,0.0,W11a-XG02422,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.7836944282278,380.52166881021594,3.244473296381557,3.3827196175184326,2.994473296381557,3.1327196175184326,0.42336877241459714,0.18957548094288507,2.063021138108191,0,,0.0,none,P354,1
E0023131,N0023378,N0023379,lateral,34.9999999999064,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,382.10420143373466,381.59670143373603,1.5914467596247164,1.6055690740764703,1.3414467596247164,1.3555690740764703,0.19342891620795002,0.02923097733097932,3.0157504098541708,0,,0.0,none,P354,1
E0023132,N0023379,N0023380,lateral,59.99999999993204,draft,provisional,s5c_flows,3.2393,4.368,0.000292,3.6221,held,0.136093,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.59670143373603,381.29670143373636,1.6055690740764703,2.8699245428261406,1.3555690740764703,2.6199245428261406,0.1954480759838651,0.06086550508145275,5.116448422247046,0,,0.0,none,P354,1
E0023133,N0023380,N0023381,lateral,40.00000000011355,draft,provisional,s5c_flows,5.3989,7.28,0.000792,3.6221,held,0.227128,0.095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.29670143373636,381.0967014337358,2.8699245428261406,2.4541103338423227,2.6199245428261406,2.2041103338423227,0.2311789259654298,0.07682490827860008,2.8837692012127945,0,,0.0,none,P354,1
E0023134,N0023381,N0023382,lateral,39.99999999990116,draft,provisional,s5c_flows,5.3989,7.28,0.001125,3.6221,held,0.227461,0.135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.0967014337358,380.89670143373627,2.4541103338423227,2.3750575994668566,2.2041103338423227,2.1250575994668566,0.2312890513770895,0.07687640240227109,2.882396130278117,0,,0.0,none,P354,1
E0023135,N0023382,N0022959,lateral,14.87829264379296,draft,provisional,s5c_flows,5.3989,7.28,0.001458,3.6221,held,0.227794,0.175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.89670143373627,380.8223099705173,2.3750575994668566,2.600511074404551,2.1250575994668566,2.350511074404551,0.2313990627887855,0.07692785741236355,1.0716186188254244,0,,0.0,none,P354,1
E0023136,N0023383,N0022959,lateral,44.67073873612017,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.19810791015624,380.9747542164756,1.5500000000000114,2.448066828446258,1.3000000000000114,2.198066828446258,0.13489621704043256,0.037230723305707175,5.519148932438307,0,,0.0,none,P354,1
E0023137,N0023384,N0023385,main,14.99999999996502,auto_road,derived,s5c_flows,84.2229,113.568,0.011041,3.5749,merrimack,3.495902,1.325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.7692090883508,373.694209088351,6.818742571805444,6.550602923367762,6.568742571805444,6.300602923367762,0.5387372731215294,0.28346680664572366,0.4640480851656639,0,,0.0,none,P397,1
E0023138,N0023385,N0023386,main,40.00000000012809,auto_road,derived,s5c_flows,86.3825,116.48,0.011166,3.564,merrimack,3.57445,1.34,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.694209088351,373.4942090883504,6.550602923367762,8.286918841337126,6.300602923367762,8.036918841337126,0.542216706032164,0.28669334770185917,1.2295207050098806,0,,0.0,none,P397,1
E0023139,N0023386,N0023387,main,19.463110596212196,auto_road,derived,s5c_flows,90.7016,122.304,0.0115,3.543,merrimack,3.730925,1.38,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.4942090883504,373.3968935353693,8.286918841337126,8.09056374002131,8.036918841337126,7.8405637400213095,0.5489731366268557,0.2930352214944504,0.5908944444835842,0,,0.0,none,P397,1
E0023140,N0023387,N0022956,main,79.89488758134497,auto_road,derived,s5c_flows,93.941,126.672,0.011662,3.528,merrimack,3.847601,1.3994,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.3968935353693,372.99741909746257,8.09056374002131,8.390520355662431,7.8405637400213095,8.140520355662431,0.5538674230560077,0.29769364889124794,2.4041519761931043,0,,0.0,none,P397,1
E0023141,N0023388,N0023389,sub main,14.854797121474219,auto_road,derived,s5c_flows,211.502,280.34,0.075447,3.198,merrimack,7.904037,9.0536,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.1960031179105,376.12172913230313,4.863811335214507,5.054754021993745,4.613811335214507,4.804754021993745,0.6764550612065361,0.43690056404480915,0.36599615587616824,0,,0.0,none,P397,1
E0023142,N0023389,N0022956,sub main,31.267205769203525,auto_road,derived,s5c_flows,215.963,287.796,0.07557,3.19,merrimack,8.049118,9.0684,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.12172913230313,375.96539310345713,5.054754021993745,5.4225463496678685,4.804754021993745,5.1725463496678685,0.679711969058544,0.44137773609843045,0.7666778280735376,0,,0.0,none,P397,1
E0023143,N0023390,N0023391,lateral,49.9999999998885,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,1.515,0.0,W11a-XG02423,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,380.310344895303,380.06034489530356,1.5503728781345103,2.603168288290192,1.3003728781345103,2.353168288290192,0.11845872128933585,0.03156792542268341,7.034799331457034,0,,0.0,none,P397,1
E0023144,N0023391,N0023392,lateral,50.00000000006327,draft,drafted,s5c_flows,1.8214,2.456,0.000417,3.6221,held,0.076774,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.06034489530356,379.8103448953032,2.603168288290192,3.703876296103033,2.353168288290192,3.453876296103033,0.16145454929007427,0.04706535881712112,5.161411288802988,0,,0.0,none,P397,1
E0023145,N0023392,N0022943,lateral,13.856379684523503,draft,drafted,s5c_flows,1.8214,2.456,0.000833,3.6221,held,0.077191,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.8103448953032,379.7410629968806,3.703876296103033,3.4489699621037744,3.453876296103033,3.1989699621037744,0.16174954430737712,0.04717928989102624,1.4277608162522182,0,,0.0,none,P397,1
E0023146,N0023393,N0022958,lateral,24.10380511364604,auto_road,derived,s5c_flows,20.3259,22.546,0.002229,3.6221,held,0.854342,0.2675,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.70710076042315,382.5865817348549,2.5925818567643546,2.444729300301333,2.3425818567643546,2.194729300301333,0.3523206197089842,0.14230332354737468,1.140240061905153,0,,0.0,none,P354,1
E0023147,N0023394,N0022958,lateral,14.902116769442639,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,383.24248158843,383.1679710045828,1.550090433054379,1.863340030573454,1.300090433054379,1.613340030573454,0.13489621704043256,0.037230723305707175,1.8411829350974331,0,,0.0,none,P354,1
E0023148,N0023395,N0023396,sub main,49.9999822408805,auto_road,derived,s5c_flows,2562.2109,3398.39,0.633055,2.3648,merrimack,70.763179,75.9665,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,374.30026120847026,374.2002612439885,5.9666150122328645,6.371271959136493,5.416615012232865,5.821271959136493,0.8228988308600287,0.45119354953875934,1.012679816882319,0,,0.0,none,P397,1
E0023149,N0023396,N0023397,sub main,49.99999999988367,auto_road,derived,s5c_flows,2564.3705,3401.302,0.633471,2.3646,merrimack,70.81555,76.0165,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,374.2002612439885,374.1002612439887,6.371271959136493,6.670795884917538,5.821271959136493,6.120795884917539,0.8230538550113061,0.45138418917621204,1.0124894358461478,0,,0.0,none,P397,1
E0023150,N0023397,N0023398,sub main,12.764226879317324,auto_road,derived,s5c_flows,2565.4503,3402.758,0.633888,2.3645,merrimack,70.841942,76.0665,0.0,0.0,,500,GRP,0.35,0.155,table11,minimum,velocity,1.0,374.1002612439887,374.0555864499111,6.670795884917538,6.787125952432632,6.120795884917539,6.237125952432632,1.0136148545209038,0.3858633480891259,0.2098796339718613,0,,0.0,none,P397,1
E0023151,N0023398,N0023399,sub main,6.7007011233699325,auto_road,derived,s5c_flows,2566.5301,3404.214,0.633994,2.3644,merrimack,70.868022,76.0793,0.0,0.0,,500,GRP,0.6,0.155,table11,minimum,velocity,1.0,374.0555864499111,374.0153822431709,6.787125952432632,6.8489976396415955,6.237125952432632,6.298997639641596,1.2352938465309982,0.33365681746379905,0.09040630483976357,0,,0.0,none,P397,1
E0023152,N0023399,N0023400,sub main,5.196623493429795,auto_road,derived,s5c_flows,2566.5301,3404.214,0.63405,2.3644,merrimack,70.868078,76.086,0.0,0.0,,500,GRP,0.8,0.155,table11,minimum,velocity,1.0,374.0153822431709,373.97380925522344,6.8489976396415955,6.901099192042182,6.298997639641596,6.351099192042182,1.3715834860327403,0.3092418129231723,0.06314627759749494,0,,0.0,none,P397,1
E0023153,N0023400,N0023401,sub main,7.721080656819057,auto_road,derived,s5c_flows,2566.5301,3404.214,0.634093,2.3644,merrimack,70.868122,76.0912,0.0,0.0,,500,GRP,0.55,0.155,table11,minimum,velocity,1.0,373.97380925522344,373.93134331161093,6.901099192042182,6.963615184482819,6.351099192042182,6.413615184482819,1.1966751299021623,0.34148758151770653,0.10753518176998625,0,,0.0,none,P397,1
E0023154,N0023401,N0023402,sub main,5.152124028426618,auto_road,derived,s5c_flows,2566.5301,3404.214,0.634158,2.3644,merrimack,70.868186,76.0989,0.0,0.0,,500,GRP,0.8,0.155,table11,minimum,velocity,1.0,373.93134331161093,373.8901263193835,6.963615184482819,7.016642479444613,6.413615184482819,6.466642479444613,1.3715840657533875,0.3092420591577145,0.0626055201071063,0,,0.0,none,P397,1
E0023155,N0023402,N0023403,sub main,3.977792326456073,auto_road,derived,s5c_flows,2566.5301,3404.214,0.634201,2.3644,merrimack,70.868229,76.1041,0.0,0.0,,500,GRP,1.05,0.155,table11,minimum,velocity,1.0,373.8901263193835,373.84835949995573,7.016642479444613,7.065733517622391,6.466642479444613,6.515733517622391,1.5135202847646232,0.2880654045566734,0.04380287429354015,0,,0.0,none,P397,1
E0023156,N0023403,N0023404,sub main,13.487451492200954,auto_road,derived,s5c_flows,2566.5301,3404.214,0.634234,2.3644,merrimack,70.868262,76.1081,0.0,0.0,,500,GRP,0.3,0.155,table11,minimum,velocity,1.0,373.84835949995573,373.8078971454791,7.065733517622391,7.168940012724022,6.515733517622391,6.618940012724022,0.9575498850060485,0.40272370248064027,0.2347562896965199,0,,0.0,none,P397,1
E0023157,N0023404,N0022948,sub main,59.62038055756794,auto_road,derived,s5c_flows,2567.6098,3405.67,0.634346,2.3642,merrimack,70.894347,76.1215,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,373.8078971454791,373.688656384364,7.168940012724022,8.338900988682894,6.618940012724022,7.788900988682895,0.8232868979080843,0.451670961666929,1.206958366296918,0,,0.0,none,P397,1
E0023158,N0023405,N0023406,lateral,70.92879395356445,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.06370849609374,379.7090645263259,1.5500000000000114,2.2197379639084716,1.3000000000000114,1.9697379639084716,0.17065230391004918,0.050665805354795285,6.927223007290017,0,,0.0,none,P397,1
E0023159,N0023406,N0022948,lateral,36.53980706676157,auto_road,derived,s5c_flows,4.3191,5.824,0.000591,3.6221,held,0.18166,0.0709,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.7090645263259,379.5263654909921,2.2197379639084716,2.5011918820547976,1.9697379639084716,2.2511918820547976,0.2149298829282026,0.06938244324663781,2.8334672505705583,0,,0.0,none,P397,1
E0023160,N0023407,N0023408,sub main,70.00000000005744,draft,provisional,s5c_flows,348.9254,456.544,0.077529,3.0101,merrimack,12.233623,9.3035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,369.07153693124974,368.72153693124943,11.088497248437761,11.717885676172443,10.838497248437761,11.467885676172443,0.7546836370102582,0.5649810918381566,1.5459016327549788,0,,0.0,none,P420,1
E0023161,N0023408,N0023409,sub main,69.99999999989679,draft,provisional,s5c_flows,348.9254,456.544,0.078113,3.0101,merrimack,12.234206,9.3735,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,378.88942260742186,378.53942260742235,1.5500000000000114,2.0931457519526475,1.3000000000000114,1.8431457519526475,0.7546919716171868,0.564997984697132,1.5458845602464304,0,,0.0,none,P420,1
E0023162,N0023409,N0022975,sub main,14.963782621141588,draft,provisional,s5c_flows,348.9254,456.544,0.078696,3.0101,merrimack,12.234789,9.4435,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,378.53942260742235,378.4646036943166,2.0931457519526475,2.2366902509958777,1.8431457519526475,1.9866902509958777,0.7547003057169351,0.5650148775685644,0.3304575009839302,0,,0.0,none,P397,1
E0023163,N0023410,N0023411,sub main,60.00000000002543,draft,drafted,s5c_flows,6909.5537,8971.272,0.842752,2.0974,merrimack,168.571953,101.1302,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,373.2473818604244,373.1873818604244,7.814294164966213,7.608821752856841,6.964294164966214,6.758821752856841,0.7799702723866141,0.4448861784363486,1.2821001458690797,0,,0.0,none,P397,1
E0023164,N0023411,N0023412,sub main,60.00000000002543,draft,drafted,s5c_flows,6909.5537,8971.272,0.843252,2.0974,merrimack,168.572453,101.1902,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,373.1873818604244,373.1273818604244,7.608821752856841,7.634245336841218,6.758821752856841,6.784245336841218,0.7799708584151195,0.44488693093414833,1.2820991825674075,0,,0.0,none,P397,1
E0023165,N0023412,N0022975,sub main,15.455272999059561,draft,drafted,s5c_flows,6909.5537,8971.272,0.843752,2.0974,merrimack,168.572953,101.2502,0.0,0.0,,800,GRP,0.3,0.085,table11,minimum,velocity,1.0,373.1273818604244,373.08101604142723,7.634245336841218,7.620277903885267,6.784245336841218,6.770277903885267,1.171699501740263,0.32868493596752946,0.21984125019689588,0,,0.0,none,P397,1
E0023166,N0023413,N0023414,lateral,75.66108899761659,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,3.3,0.5,cover_min,minimum,tractive,1.0,380.2291974873431,377.73238155042174,1.8647356181256782,1.884012492547015,1.6147356181256782,1.634012492547015,0.3711830308331982,0.039456987519466774,3.397294717729032,0,,0.0,none,P397,1
