EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0023167,N0023414,N0023415,lateral,11.473866408882653,auto_road,derived,s5c_flows,8.3357,5.898,0.000631,3.6221,held,0.350085,0.0757,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.73238155042174,377.67501221837733,1.884012492547015,1.9447082406070422,1.634012492547015,1.6947082406070422,0.2658295791145608,0.09373245952322148,0.7193748244709018,0,,0.0,none,P397,1
E0023168,N0023415,N0023416,lateral,28.541592914452824,auto_road,derived,s5c_flows,9.4155,7.354,0.000726,3.6221,held,0.395448,0.0871,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.67501221837733,377.5323042538051,1.9447082406070422,2.231459173929295,1.6947082406070422,1.981459173929295,0.2763948981334471,0.09917160499407393,1.7210636609189853,0,,0.0,none,P397,1
E0023169,N0023416,N0023417,lateral,33.752719748222496,auto_road,derived,s5c_flows,9.4155,7.354,0.000964,3.6221,held,0.395686,0.1157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.5323042538051,377.36354065506396,2.231459173929295,2.6878509464985427,1.981459173929295,2.4378509464985427,0.2764479910267379,0.0991992763195951,2.034904746631465,0,,0.0,none,P397,1
E0023170,N0023417,N0022978,lateral,21.24372265457369,auto_road,derived,s5c_flows,9.4155,7.354,0.001245,3.6221,held,0.395967,0.1494,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.36354065506396,377.2573220417911,2.6878509464985427,3.056490214068276,2.4378509464985427,2.806490214068276,0.2765106469923111,0.09923193616114231,1.2804644164488186,0,,0.0,none,P397,1
E0023171,N0023418,N0023419,lateral,9.307603417914535,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.85793996986274,379.81140195277317,1.5510566121685088,1.801665674179958,1.3010566121685088,1.551665674179958,0.11845872128933585,0.03156792542268341,1.3095424460391678,0,,0.0,none,P397,1
E0023172,N0023419,N0023420,lateral,45.17224245388047,auto_road,derived,s5c_flows,1.4832,2.0,7.8e-05,3.6221,held,0.062258,0.0093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.81140195277317,379.58554074050375,1.801665674179958,1.7687988591056296,1.551665674179958,1.5187988591056296,0.15040493758764215,0.042871841906453295,5.005624945829792,0,,0.0,none,P397,1
E0023173,N0023420,N0023421,lateral,30.082502954016437,auto_road,derived,s5c_flows,1.4832,2.0,0.000454,3.6221,held,0.062634,0.0545,0.0,0.0,,200,PVC-U,1.55,0.5,ground,minimum,tractive,1.0,379.58554074050375,379.11926194471647,1.7687988591056296,1.5552070494241548,1.5187988591056296,1.3052070494241548,0.22125236003495297,0.033212715666870035,2.266077745586086,0,,0.0,none,P397,1
E0023174,N0023421,N0023422,lateral,20.993240682451965,auto_road,derived,s5c_flows,1.4832,2.0,0.000705,3.6221,held,0.062885,0.0846,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,379.06640719926617,378.89846127380656,1.6080617948744589,1.6055975640840643,1.3580617948744589,1.3555975640840643,0.17713792420441993,0.0386662215157674,1.9752254988816358,0,,0.0,none,P397,1
E0023175,N0023422,N0023423,lateral,13.814317019707369,auto_road,derived,s5c_flows,1.4832,2.0,0.00088,3.6221,held,0.06306,0.1056,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.89846127380656,378.82938968870803,1.6055975640840643,1.6181505944950914,1.3555975640840643,1.3681505944950914,0.15105980767339508,0.04311634886108259,1.5241553695932106,0,,0.0,none,P397,1
E0023176,N0023423,N0023424,lateral,59.97749390649756,auto_road,derived,s5c_flows,1.4832,2.0,0.000995,3.6221,held,0.063175,0.1194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.82938968870803,378.5295022191755,1.6181505944950914,1.9058615503557235,1.3681505944950914,1.6558615503557235,0.1511532344696384,0.043151272816171676,6.6133212560688985,0,,0.0,none,P397,1
E0023177,N0023424,N0022978,lateral,51.69889836312644,auto_road,derived,s5c_flows,1.4832,2.0,0.001495,3.6221,held,0.063675,0.1793,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.5295022191755,378.2710077273599,1.9058615503557235,2.0428045284994596,1.6558615503557235,1.7928045284994596,0.15155806730489665,0.04330272333803706,5.685268500545656,0,,0.0,none,P397,1
E0023178,N0023425,N0023426,lateral,10.849204492663374,auto_road,derived,s5c_flows,6.6745,9.0,0.002402,3.6221,held,0.282212,0.2882,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.7881373091423,382.733891286679,4.823984272888936,4.785823068789739,4.573984272888936,4.535823068789739,0.24802579132047325,0.08486803473918689,0.7290373872614155,0,,0.0,none,P366,1
E0023179,N0023426,N0023427,lateral,14.06663486839527,auto_road,derived,s5c_flows,6.6745,9.0,0.002492,3.6221,held,0.282303,0.299,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.733891286679,382.66355811233706,4.785823068789739,4.759446038053568,4.535823068789739,4.509446038053568,0.2480516040764757,0.08488061487018203,0.9451416988255966,0,,0.0,none,P366,1
E0023180,N0023427,N0023428,lateral,22.64012528966137,auto_road,derived,s5c_flows,6.6745,9.0,0.002609,3.6221,held,0.28242,0.3131,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.66355811233706,382.55035748588875,4.759446038053568,4.814052914501872,4.509446038053568,4.564052914501872,0.24808478322863087,0.08489678625126271,1.5209938174507462,0,,0.0,none,P366,1
E0023181,N0023428,N0022987,lateral,15.619731846791739,auto_road,derived,s5c_flows,6.6745,9.0,0.002798,3.6221,held,0.282609,0.3357,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.55035748588875,382.4722588266548,4.814052914501872,4.839997032720191,4.564052914501872,4.589997032720191,0.24813835971624634,0.08492290195370625,1.0491278511347037,0,,0.0,none,P366,1
E0023182,N0023429,N0022987,lateral,23.24835816287402,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.3372375488281,385.22099575801377,1.5500000000000114,2.091260101361229,1.3000000000000114,1.8412601013612289,0.0,0.0,0.0,0,,0.0,none,P366,1
E0023183,N0023430,N0023018,lateral,45.47423330736049,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.4594299316406,368.23205876510383,1.5500000000000114,1.7232635005211705,1.3000000000000114,1.4732635005211705,0.17065230391004918,0.050665805354795285,4.441216854918638,0,,0.0,none,P382,1
E0023184,N0023431,N0023009,lateral,62.005924166363535,draft,provisional,s5c_flows,9.3799,12.648,0.002339,3.6221,held,0.395567,0.2807,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,378.82983165326914,378.48879907035416,1.9299339717308612,2.120179201130213,1.6799339717308612,1.8701792011302132,0.28571760421006565,0.0969763719027966,3.6169702328862843,0,,0.0,none,P370,1
E0023185,N0023432,N0023018,lateral,31.91388377844793,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.5538960541864,368.39432663529414,1.5505350981573542,1.560995630330865,1.3005350981573542,1.310995630330865,0.13489621704043256,0.037230723305707175,3.943016895831155,0,,0.0,none,P382,1
E0023186,N0023433,N0023434,lateral,50.00000000003969,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.72587890625,377.4758789062498,1.5500000000000114,1.829052734375182,1.3000000000000114,1.579052734375182,0.13489621704043256,0.037230723305707175,6.177588605647993,0,,0.0,none,P370,1
E0023187,N0023434,N0023435,lateral,50.000000000049546,draft,provisional,s5c_flows,9.718,13.104,0.000417,3.6221,held,0.407821,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.4758789062498,377.2258789062496,1.829052734375182,2.4093444824222843,1.579052734375182,2.1593444824222843,0.2791253527060392,0.10059908771236306,2.985516454364444,0,,0.0,none,P370,1
E0023188,N0023435,N0022997,lateral,6.252307742502402,draft,provisional,s5c_flows,10.7978,14.56,0.000833,3.6221,held,0.453505,0.1,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,377.2258789062496,377.1852389059233,2.4093444824222843,2.4844998636079367,2.1593444824222843,2.2344998636079367,0.3162571096917864,0.09932452638789216,0.32949497686632734,0,,0.0,none,P370,1
E0023189,N0023436,N0023437,lateral,89.99999999995505,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,366.72715407931094,366.2771540793112,1.5503422585796898,1.878271946079451,1.3003422585796898,1.628271946079451,0.13489621704043256,0.037230723305707175,11.119659490152008,0,,0.0,none,P382,1
E0023190,N0023437,N0023438,lateral,80.00000000004586,draft,provisional,s5c_flows,4.3191,5.824,0.00075,3.6221,held,0.181819,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.2771540793112,365.87715407931097,1.878271946079451,2.9690678445171557,1.628271946079451,2.7190678445171557,0.21499146460197052,0.06941006684975262,6.201796595983917,0,,0.0,none,P382,1
E0023191,N0023438,N0023439,lateral,79.99999999999113,draft,provisional,s5c_flows,7.5585,10.192,0.001417,3.6221,held,0.318287,0.17,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.87715407931097,365.477154079311,2.9690678445171557,4.158649143345258,2.7190678445171557,3.908649143345258,0.25782645925718556,0.08970117193608532,5.171437164263915,0,,0.0,none,P382,1
E0023192,N0023439,N0023019,lateral,18.63717695130999,draft,provisional,s5c_flows,8.6382,11.648,0.002083,3.6221,held,0.364221,0.25,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.477154079311,365.3839681945544,4.158649143345258,4.325443426539323,3.908649143345258,4.075443426539323,0.2692216444550288,0.09546415080719775,1.1537691053181756,0,,0.0,none,P382,1
E0023193,N0023440,N0023441,lateral,6.189078259633862,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,367.0040921632608,366.9638631545732,1.5504427488485817,1.5947916305830745,1.3004427488485817,1.3447916305830745,0.0,0.0,0.0,0,,0.0,none,P382,1
E0023194,N0023441,N0023442,lateral,12.001643487295699,auto_road,derived,s5c_flows,0.0,0.0,5.2e-05,3.6221,held,5.2e-05,0.0062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.9638631545732,366.9038549371367,1.5947916305830745,1.642775922238286,1.3447916305830745,1.392775922238286,0.007609373000384229,0.0027570762289006734,26.286974162631807,0,,0.0,none,P382,1
E0023195,N0023442,N0023443,lateral,6.860741915263557,auto_road,derived,s5c_flows,0.0,0.0,0.000152,3.6221,held,0.000152,0.0182,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,366.9038549371367,366.86269048564515,1.642775922238286,1.669383488964229,1.392775922238286,1.419383488964229,0.014401069948004669,0.0036846175389208813,7.94008354938718,0,,0.0,none,P382,1
E0023196,N0023443,N0023444,lateral,8.88175594040158,auto_road,derived,s5c_flows,0.0,0.0,0.000209,3.6221,held,0.000209,0.0251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.86269048564515,366.81828170594315,1.669383488964229,1.727464143666225,1.419383488964229,1.477464143666225,0.015903335604182837,0.004264968013871745,9.308064003530527,0,,0.0,none,P382,1
E0023197,N0023444,N0023445,lateral,27.940914052839815,auto_road,derived,s5c_flows,0.0,0.0,0.000283,3.6221,held,0.000283,0.0339,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.81828170594315,366.67857713567895,1.727464143666225,1.9011042608054254,1.477464143666225,1.6511042608054254,0.018383988067888185,0.004739685917874853,25.33084220687039,0,,0.0,none,P382,1
E0023198,N0023445,N0023446,lateral,26.983426569814554,auto_road,derived,s5c_flows,0.0,0.0,0.000516,3.6221,held,0.000516,0.0619,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.67857713567895,366.5436600028299,1.9011042608054254,1.9129440010763687,1.6511042608054254,1.6629440010763687,0.024190073133834252,0.0058924230018627954,18.59125326638863,0,,0.0,none,P382,1
E0023199,N0023446,N0023447,lateral,36.07374947611302,auto_road,derived,s5c_flows,0.0,0.0,0.00074,3.6221,held,0.00074,0.0889,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.5436600028299,366.3632912554493,1.9129440010763687,1.942067631269424,1.6629440010763687,1.692067631269424,0.028320273914233505,0.00674708675285271,21.229637811979103,0,,0.0,none,P382,1
E0023200,N0023447,N0023448,lateral,45.25504099679462,auto_road,derived,s5c_flows,0.0,0.0,0.001041,3.6221,held,0.001041,0.1249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.3632912554493,366.1370160504654,1.942067631269424,2.128334291331498,1.692067631269424,1.8783342913314982,0.03273748965214384,0.007692121943509073,23.039356141667923,0,,0.0,none,P382,1
E0023201,N0023448,N0023449,lateral,9.813649301976184,auto_road,derived,s5c_flows,0.0,0.0,0.001418,3.6221,held,0.001418,0.1702,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.1370160504654,366.0879478039555,2.128334291331498,2.169529002685124,1.8783342913314982,1.919529002685124,0.03720895995231739,0.008680565994823003,4.395737529595111,0,,0.0,none,P382,1
E0023202,N0023449,N0023450,lateral,8.244243477840634,auto_road,derived,s5c_flows,0.0,0.0,0.0015,3.6221,held,0.0015,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.0879478039555,366.0467265865663,2.169529002685124,2.251613257183692,1.919529002685124,2.001613257183692,0.03807395054345743,0.008875404255736602,3.608873153501059,0,,0.0,none,P382,1
E0023203,N0023450,N0023451,lateral,16.931948235142087,auto_road,derived,s5c_flows,0.0,0.0,0.001569,3.6221,held,0.001569,0.1882,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.0467265865663,365.9620668453906,2.251613257183692,2.495239062812516,2.001613257183692,2.245239062812516,0.03877785309727458,0.009034816055553202,7.277327513322337,0,,0.0,none,P382,1
E0023204,N0023451,N0023452,lateral,18.943700062328816,auto_road,derived,s5c_flows,0.0,0.0,0.00171,3.6221,held,0.00171,0.2052,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.9620668453906,365.86734834507894,2.495239062812516,2.8691628853898123,2.245239062812516,2.6191628853898123,0.04015484173144914,0.009348876714342785,7.862771231516759,0,,0.0,none,P382,1
E0023205,N0023452,N0023453,lateral,27.089118684709636,auto_road,derived,s5c_flows,0.0,0.0,0.001868,3.6221,held,0.001868,0.2241,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.86734834507894,365.7319027516554,2.8691628853898123,3.5390628245164635,2.6191628853898123,3.2890628245164635,0.0416110123988499,0.009684168504187435,10.850140032264775,0,,0.0,none,P382,1
E0023206,N0023453,N0023454,lateral,15.700447659390955,auto_road,derived,s5c_flows,0.0,0.0,0.002093,3.6221,held,0.002093,0.2512,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.7319027516554,365.65340051335846,3.5390628245164635,3.894298461250912,3.2890628245164635,3.644298461250912,0.04354950562058123,0.010135536446653631,6.008658971615291,0,,0.0,none,P382,1
E0023207,N0023454,N0023455,lateral,28.090541880620755,auto_road,derived,s5c_flows,0.0,0.0,0.002224,3.6221,held,0.002224,0.2669,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.65340051335846,365.51294780395534,3.894298461250912,4.597769969482158,3.644298461250912,4.347769969482158,0.04461479429646345,0.010386005992201547,10.49373207683841,0,,0.0,none,P382,1
E0023208,N0023455,N0023456,lateral,5.970930214005574,auto_road,derived,s5c_flows,0.0,0.0,0.002458,3.6221,held,0.002458,0.295,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,365.51294780395534,365.4711512924573,4.597769969482158,4.581277906761443,4.347769969482158,4.331277906761443,0.0518985675140804,0.010036873529453733,1.9175000069079053,0,,0.0,none,P382,1
E0023209,N0023456,N0023457,lateral,44.02906978590591,auto_road,derived,s5c_flows,0.0,0.0,0.002508,3.6221,held,0.002508,0.301,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.4711512924573,365.2510059435278,4.581277906761443,4.042023841628463,4.331277906761443,3.7920238416284633,0.04678814370851243,0.010902287098805058,15.683841494903996,0,,0.0,none,P382,1
E0023210,N0023457,N0023019,lateral,40.27070254878488,auto_road,derived,s5c_flows,0.0,0.0,0.002875,3.6221,held,0.002875,0.345,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.2510059435278,365.04965243078385,4.042023841628463,4.659759190309899,3.7920238416284633,4.409759190309899,0.04936529157166263,0.01152360240978953,13.596159456259764,0,,0.0,none,P382,1
E0023211,N0023458,N0023036,lateral,79.15474235674067,draft,provisional,s5c_flows,42.8531,57.784,0.006071,3.6221,held,1.802582,0.7285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.07134730524587,361.67557359346216,2.7840604095978847,3.108941787397214,2.5340604095978847,2.858941787397214,0.4428285969371418,0.20381096069478283,2.9791339472435667,0,,0.0,none,P382,1
E0023212,N0023459,N0023460,lateral,69.99999999999227,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.99742431640624,363.6474243164063,1.5500000000000114,1.7437805175781023,1.3000000000000114,1.4937805175781023,0.2574568165029687,0.08951681879880405,4.531504282983648,0,,0.0,none,P382,1
E0023213,N0023460,N0023461,lateral,69.99999999995991,draft,provisional,s5c_flows,18.3563,24.752,0.000583,3.6221,held,0.770126,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.6474243164063,363.2974243164065,1.7437805175781023,1.8558349609372726,1.4937805175781023,1.6058349609372726,0.3411169239034473,0.1354790776654547,3.420137158003401,0,,0.0,none,P382,1
E0023214,N0023461,N0023462,lateral,69.99999999999227,draft,provisional,s5c_flows,25.9147,34.944,0.001167,3.6221,held,1.087579,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.2974243164065,362.9474243164065,1.8558349609372726,1.8731018066403635,1.6058349609372726,1.6231018066403635,0.37963919583993444,0.1596439484917132,3.0730932934502215,0,,0.0,none,P382,1
E0023215,N0023462,N0023036,lateral,11.859203203264626,draft,provisional,s5c_flows,28.0743,37.856,0.00175,3.6221,held,1.178697,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.9474243164065,362.8881283003902,1.8731018066403635,1.8963870804691965,1.6231018066403635,1.6463870804691965,0.38914720169147204,0.16591882187022705,0.5079141925265155,0,,0.0,none,P382,1
E0023216,N0023463,N0023062,lateral,22.735669401624772,auto_road,derived,s5c_flows,17.1615,20.714,0.003985,3.6221,held,0.723438,0.4782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.73593920166655,383.6222608546584,2.655967536614696,2.847831918779093,2.405967536614696,2.597831918779093,0.33451828145271556,0.13153618128336192,1.1327566963301365,0,,0.0,none,P366,1
E0023217,N0023464,N0023465,lateral,79.99999999997159,draft,provisional,s5c_flows,18.7627,28.494,0.001824,3.6221,held,0.788405,0.2189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.4324268765406,376.03242687654074,2.397712283615647,3.0257396273655104,2.147712283615647,2.7757396273655104,0.34362151519985007,0.13699041058318945,3.880238210804099,0,,0.0,none,P370,1
E0023218,N0023465,N0023466,lateral,79.99999999999974,draft,provisional,s5c_flows,29.258,37.304,0.00249,3.6221,held,1.229061,0.2989,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.03242687654074,375.63242687654076,3.0257396273655104,3.6789134554904876,2.7757396273655104,3.4289134554904876,0.3941730828021953,0.16928697275649546,3.382608786613735,0,,0.0,none,P370,1
E0023219,N0023466,N0023467,lateral,80.00000000000063,draft,provisional,s5c_flows,36.8165,47.496,0.003157,3.6221,held,1.546598,0.3789,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.63242687654076,375.2324268765408,3.6789134554904876,4.471552615646715,3.4289134554904876,4.221552615646715,0.42278778138915013,0.18915942319397588,3.1536704512898224,0,,0.0,none,P370,1
E0023220,N0023467,N0022997,lateral,20.34157212854357,draft,provisional,s5c_flows,41.1356,53.32,0.003824,3.6221,held,1.728333,0.4589,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.2324268765408,375.1307190158981,4.471552615646715,4.53901975363317,4.221552615646715,4.28901975363317,0.43724638903356383,0.19966711291132938,0.7753664996336164,0,,0.0,none,P370,1
E0023221,N0023468,N0023469,lateral,50.000000000019625,draft,drafted,s5c_flows,5.894,4.456,0.001056,3.6221,held,0.248146,0.1268,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.735671768231,376.4856717682309,2.3033602141908887,2.9477999114566273,2.0533602141908887,2.6977999114566273,0.23791688265235994,0.08000173768207106,3.5026237904743933,0,,0.0,none,P370,1
E0023222,N0023469,N0023470,lateral,49.99999999996314,draft,drafted,s5c_flows,5.894,4.456,0.001473,3.6221,held,0.248563,0.1768,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.4856717682309,376.23567176823104,2.9477999114566273,3.337967147784582,2.6977999114566273,3.087967147784582,0.23804640246989892,0.08006332618052256,3.5007180309649684,0,,0.0,none,P370,1
E0023223,N0023470,N0023471,lateral,14.737015787593364,draft,drafted,s5c_flows,6.9737,5.912,0.00189,3.6221,held,0.294247,0.2268,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.23567176823104,376.1619866892931,3.337967147784582,3.3458258107069128,3.087967147784582,3.0958258107069128,0.25138952551717886,0.08651402165747854,0.9770372464322836,0,,0.0,none,P370,1
E0023224,N0023471,N0023472,lateral,29.148430657696988,draft,drafted,s5c_flows,8.0535,7.368,0.002012,3.6221,held,0.339637,0.2415,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.1619866892931,376.0162445360046,3.3458258107069128,3.650747651495408,3.0958258107069128,3.400747651495408,0.2632592293012495,0.09242941839194027,1.84535668100878,0,,0.0,none,P370,1
E0023225,N0023472,N0023473,lateral,60.00000000012796,draft,drafted,s5c_flows,8.0535,7.368,0.002255,3.6221,held,0.33988,0.2706,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.0162445360046,375.71624453600396,3.650747651495408,4.2944671339179195,3.400747651495408,4.0444671339179195,0.26331964574289995,0.09245995611127364,3.7976657502361704,0,,0.0,none,P370,1
E0023226,N0023473,N0023474,lateral,59.999999999752056,draft,drafted,s5c_flows,10.2131,10.28,0.002755,3.6221,held,0.430914,0.3306,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.71624453600396,375.4162445360052,4.2944671339179195,5.225479096807305,4.0444671339179195,4.975479096807305,0.2840671086762987,0.103205536926922,3.520294921350404,0,,0.0,none,P370,1
E0023227,N0023474,N0023475,lateral,60.000000000162316,draft,drafted,s5c_flows,15.612,17.56,0.003255,3.6221,held,0.65775,0.3906,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.4162445360052,375.1162445360044,5.225479096807305,5.4927642530581124,4.975479096807305,5.2427642530581124,0.32469150599380714,0.12576794265269303,3.079846505198625,0,,0.0,none,P370,1
E0023228,N0023475,N0023009,lateral,10.698758597273226,draft,drafted,s5c_flows,19.9311,23.384,0.003755,3.6221,held,0.839319,0.4506,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.1162445360044,375.062750743018,5.4927642530581124,5.546227528466375,5.2427642530581124,5.296227528466375,0.35038266454607464,0.1411111336819479,0.5089082917926133,0,,0.0,none,P370,1
E0023229,N0023476,N0023477,sub main,54.4552724602387,auto_road,derived,s5c_flows,238.0016,297.562,0.099457,3.1527,merrimack,8.783976,11.9348,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.69830277280636,377.4260264105052,7.2304081646936424,7.058012896135438,6.9804081646936424,6.808012896135438,0.6954086127306027,0.4637604855345483,1.305114515009474,0,,0.0,none,P366,1
E0023230,N0023477,N0023478,sub main,34.666824244408815,auto_road,derived,s5c_flows,238.7432,298.562,0.09991,3.1515,merrimack,8.808211,11.9893,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.4260264105052,377.2526922892831,7.058012896135438,7.204186372826257,6.808012896135438,6.954186372826257,0.6959047034409842,0.46449109482851725,0.8302579379282476,0,,0.0,none,P366,1
E0023231,N0023478,N0023479,sub main,27.371037842293646,auto_road,derived,s5c_flows,239.8229,300.018,0.100199,3.1498,merrimack,8.843111,12.0239,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.2526922892831,377.11583710007164,7.204186372826257,7.358161923365856,6.954186372826257,7.108161923365856,0.6966167949317822,0.46554245093888347,0.6548563964538068,0,,0.0,none,P366,1
E0023232,N0023479,N0023480,sub main,26.38157935645999,auto_road,derived,s5c_flows,240.5646,301.018,0.100427,3.1486,merrimack,8.867099,12.0513,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.11583710007164,376.98392920328934,7.358161923365856,7.40086693928879,7.108161923365856,7.15086693928879,0.6971046653178774,0.46626456371338054,0.6307417108933486,0,,0.0,none,P366,1
E0023233,N0023480,N0023481,sub main,69.78109431297904,auto_road,derived,s5c_flows,242.7894,304.018,0.100647,3.1451,merrimack,8.938546,12.0777,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.98392920328934,376.63502373172446,7.40086693928879,7.255021434291166,7.15086693928879,7.005021434291166,0.6985502121956827,0.46841286263090853,1.6649028491367173,0,,0.0,none,P366,1
E0023234,N0023481,N0023030,sub main,12.138602120628521,auto_road,derived,s5c_flows,245.0142,307.018,0.101229,3.1416,merrimack,9.010276,12.1475,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.63502373172446,376.5743307211213,7.255021434291166,7.284647550363047,7.005021434291166,7.034647550363047,0.6999902161056053,0.4705660185842082,0.2890183758129654,0,,0.0,none,P366,1
E0023235,N0023482,N0023483,main,27.020206999783678,auto_road,derived,s5c_flows,35.4785,42.738,0.011904,3.6221,held,1.499253,1.4285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.00442622011485,384.86932518511594,5.095000049416399,5.433927988712185,4.845000049416399,5.183927988712185,0.41881523544116533,0.18632826460549773,1.07526361321445,0,,0.0,none,P366,1
E0023236,N0023483,N0023484,main,17.366385411866247,auto_road,derived,s5c_flows,35.4785,42.738,0.012129,3.6221,held,1.499478,1.4555,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.86932518511594,384.7824932580566,5.433927988712185,5.314430570068396,5.183927988712185,5.064430570068396,0.41883433263966013,0.18634181804310973,0.6910602458023756,0,,0.0,none,P366,1
E0023237,N0023484,N0023485,main,5.748476142943208,auto_road,derived,s5c_flows,35.4785,42.738,0.012274,3.6221,held,1.499623,1.4728,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,384.7824932580566,384.742253925056,5.314430570068396,5.293848369865884,5.064430570068396,5.043848369865884,0.47152793396576925,0.17162392013447286,0.20318612920751233,0,,0.0,none,P366,1
E0023238,N0023485,N0023486,main,3.9491006247915417,auto_road,derived,s5c_flows,35.4785,42.738,0.012322,3.6221,held,1.499671,1.4786,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,384.742253925056,384.7007883684957,5.293848369865884,5.282640586582431,5.043848369865884,5.032640586582431,0.5435700218296375,0.15554477666233452,0.12108530842996726,0,,0.0,none,P366,1
E0023239,N0023486,N0023487,main,6.277335060932488,auto_road,derived,s5c_flows,35.4785,42.738,0.012354,3.6221,held,1.499704,1.4825,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,384.7007883684957,384.6599856905996,5.282640586582431,5.244799465650374,5.032640586582431,4.994799465650374,0.45940901537944767,0.174759046795737,0.22773225494743285,0,,0.0,none,P366,1
E0023240,N0023487,N0023488,main,9.53081740562838,auto_road,derived,s5c_flows,35.4785,42.738,0.012407,3.6221,held,1.499756,1.4888,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.6599856905996,384.6123316035715,5.244799465650374,5.1318090214285235,4.994799465650374,4.8818090214285235,0.41885792535975486,0.18635856274420454,0.3792382742287619,0,,0.0,none,P366,1
E0023241,N0023488,N0023489,main,4.688248926463142,auto_road,derived,s5c_flows,35.4785,42.738,0.012486,3.6221,held,1.499835,1.4983,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,384.6123316035715,384.5701373632333,5.1318090214285235,5.156089443407325,4.8818090214285235,4.906089443407325,0.5150247676454716,0.16146555915122457,0.15171596982595342,0,,0.0,none,P366,1
E0023242,N0023489,N0023490,main,23.517719210046128,auto_road,derived,s5c_flows,35.4785,42.738,0.012525,3.6221,held,1.499874,1.503,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.5701373632333,384.4525487671831,5.156089443407325,5.369472717191911,4.906089443407325,5.119472717191911,0.41886793855716176,0.18636566976490215,0.9357650723620904,0,,0.0,none,P366,1
E0023243,N0023490,N0023491,main,12.616742279966097,auto_road,derived,s5c_flows,35.4785,42.738,0.012721,3.6221,held,1.50007,1.5266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.4525487671831,384.38946505578326,5.369472717191911,5.388977327029238,5.119472717191911,5.138977327029238,0.4188845693589786,0.18637747406424438,0.5019975749434412,0,,0.0,none,P366,1
E0023244,N0023491,N0023492,main,9.016967475702012,auto_road,derived,s5c_flows,35.4785,42.738,0.012826,3.6221,held,1.500176,1.5392,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.38946505578326,384.34438021840475,5.388977327029238,5.365763824563999,5.138977327029238,5.115763824563999,0.41889356289786844,0.18638385771911264,0.3587612810807051,0,,0.0,none,P366,1
E0023245,N0023492,N0023493,main,3.373487473597085,auto_road,derived,s5c_flows,36.5583,44.194,0.012902,3.6221,held,1.545518,1.5482,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,384.34438021840475,384.3038983687216,5.365763824563999,5.353755439872145,5.115763824563999,5.103755439872145,0.5748582219034918,0.15279337045782398,0.09780636178507542,0,,0.0,none,P366,1
E0023246,N0023493,N0023494,main,3.3553060643414567,auto_road,derived,s5c_flows,36.5583,44.194,0.01293,3.6221,held,1.545546,1.5516,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,384.3038983687216,384.2636346959495,5.353755439872145,5.355353341159855,5.103755439872145,5.105353341159855,0.5748614289157402,0.15279469255488382,0.09727869174402544,0,,0.0,none,P366,1
E0023247,N0023494,N0023040,main,12.134193458080338,auto_road,derived,s5c_flows,36.5583,44.194,0.012958,3.6221,held,1.545574,1.5549,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.2636346959495,384.20296372865914,5.355353341159855,5.373452286965858,5.105353341159855,5.123452286965858,0.42270282122352576,0.18909862457019594,0.47843673493659833,0,,0.0,none,P366,1
E0023248,N0023495,N0023496,lateral,24.758836806279895,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,385.1083696969593,384.9845755129279,1.5532513967906993,1.7733590573845959,1.3032513967906993,1.5233590573845959,0.15034093436683285,0.042847972501074055,2.744743351786034,0,,0.0,none,P366,1
E0023249,N0023496,N0023497,lateral,24.041630560342615,auto_block,provisional,s5c_flows,1.4832,2.0,0.000206,3.6221,held,0.062387,0.0248,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.9845755129279,384.8643673601262,1.7733590573845959,2.0856448469050406,1.5233590573845959,1.8356448469050406,0.15051066671584856,0.04291128324709623,2.6622288733120363,0,,0.0,none,P366,1
E0023250,N0023497,N0023498,lateral,66.9982056626806,auto_block,provisional,s5c_flows,6.2058,8.368,0.000407,3.6221,held,0.260569,0.0488,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,384.8638825839222,384.4953924527774,2.086129623109059,1.5703118929257016,1.8361296231090591,1.3203118929257016,0.2498080804153091,0.0800060157048694,4.469978549886192,0,,0.0,none,P366,1
E0023251,N0023498,N0023499,lateral,11.859503769569203,auto_block,provisional,s5c_flows,6.2058,8.368,0.000965,3.6221,held,0.261127,0.1158,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,384.4953924527774,384.4301651820448,1.5703118929257016,1.7624007359239613,1.3203118929257016,1.5124007359239613,0.24998123446831078,0.08008452053912193,0.7906929357313145,0,,0.0,none,P366,1
E0023252,N0023499,N0023500,lateral,18.35616236578096,auto_block,provisional,s5c_flows,7.2856,9.824,0.001064,3.6221,held,0.306493,0.1277,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,384.4301651820448,384.329206289033,1.7624007359239613,1.8826162207326433,1.5124007359239613,1.6326162207326433,0.2632585820835227,0.08619981464588425,1.1621123118129533,0,,0.0,none,P366,1
E0023253,N0023500,N0023501,lateral,28.83235855014858,auto_block,provisional,s5c_flows,7.2856,9.824,0.001217,3.6221,held,0.306646,0.146,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,384.329206289033,384.1706283170072,1.8826162207326433,2.2715713900240644,1.6326162207326433,2.0215713900240644,0.2633009206415353,0.08621961748759546,1.8250574589648385,0,,0.0,none,P366,1
E0023254,N0023501,N0023062,lateral,13.932427400738101,auto_block,provisional,s5c_flows,8.0272,10.824,0.001457,3.6221,held,0.337976,0.1748,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,384.1706283170072,384.0939999663031,2.2715713900240644,2.3760928071343983,2.0215713900240644,2.1260928071343983,0.2716715832544097,0.09017271500426496,0.8547346784083126,0,,0.0,none,P366,1
E0023255,N0023502,N0023503,lateral,21.95449840010015,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.9144966022678,375.8047241102673,1.550774393825975,1.7011352647327271,1.300774393825975,1.4511352647327271,0.13489621704043256,0.037230723305707175,2.7125171831813626,0,,0.0,none,P400,1
E0023256,N0023503,N0023082,lateral,18.027756377319946,auto_block,provisional,s5c_flows,3.2393,4.368,0.000183,3.6221,held,0.135985,0.022,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.8047241102673,375.7145853283807,1.7011352647327271,2.0384969470099463,1.4511352647327271,1.7884969470099463,0.19539678876406663,0.0608436675315657,1.5377049346059708,0,,0.0,none,P400,1
E0023257,N0023504,N0023505,main,60.00000000000075,auto_block,provisional,s5c_flows,15.1169,20.384,0.003481,3.6221,held,0.637221,0.4177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.4354179955916,374.1354179955916,3.8373786352677826,3.915973605970919,3.5873786352677826,3.665973605970919,0.3214754902853389,0.123906842820626,3.110657049196569,0,,0.0,none,P400,1
E0023258,N0023505,N0023506,main,59.99999999994475,auto_block,provisional,s5c_flows,18.3563,24.752,0.003981,3.6221,held,0.773523,0.4777,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.1354179955916,373.83541799559185,3.915973605970919,3.923462619642521,3.665973605970919,3.673462619642521,0.3415856150848192,0.13576127773972985,2.9275237475991744,0,,0.0,none,P400,1
E0023259,N0023506,N0023082,main,4.7236946214054205,auto_block,provisional,s5c_flows,21.5956,29.12,0.004481,3.6221,held,0.909825,0.5377,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,373.83541799559185,373.7952665913099,3.923462619642521,3.9578156840807424,3.673462619642521,3.7078156840807424,0.4324483110034087,0.12907417603511456,0.18205237871646995,0,,0.0,none,P400,1
E0023260,N0023507,N0023508,sub main,24.562953398060145,auto_road,derived,s5c_flows,158.8298,209.892,0.040741,3.3108,merrimack,6.127011,4.8889,0.0,0.0,,200,PVC-U,0.5,0.5,cover_max,minimum,tractive,1.0,371.4200902153287,371.2972754483384,12.019546015140065,12.403713321192868,11.769546015140065,12.153713321192868,0.6314966190035999,0.37996423459272355,0.6482735525651359,1,recovers_500m,91.88,none,P387,1
E0023261,N0023508,N0023509,sub main,17.689307400511524,auto_road,derived,s5c_flows,158.8298,209.892,0.040945,3.3108,merrimack,6.127216,4.9135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.2972754483384,371.20882891133584,12.403713321192868,12.459200873820407,12.153713321192868,12.209200873820407,0.6315024293349173,0.3799710769743032,0.466857728986133,1,recovers_500m,91.88,none,P387,1
E0023262,N0023509,N0023510,sub main,15.250518053198773,auto_road,derived,s5c_flows,159.5714,210.892,0.041093,3.3089,merrimack,6.152336,4.9311,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.20882891133584,371.13257632106985,12.459200873820407,12.432700778539527,12.209200873820407,12.182700778539527,0.6322131570341839,0.3808089468559226,0.4020405112715851,1,recovers_500m,91.88,none,P387,1
E0023263,N0023510,N0023511,sub main,18.026785074455297,auto_road,derived,s5c_flows,160.6511,212.348,0.04122,3.3062,merrimack,6.188797,4.9464,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.13257632106985,371.04244239569755,12.432700778539527,12.350837633599326,12.182700778539527,12.100837633599326,0.6332403694496839,0.3820230862198465,0.47445872436826886,1,recovers_500m,91.88,none,P387,1
E0023264,N0023511,N0023512,sub main,16.345588709001728,auto_road,derived,s5c_flows,162.876,215.348,0.04137,3.3007,merrimack,6.26372,4.9644,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.04244239569755,370.96071445215256,12.350837633599326,12.124612696284942,12.100837633599326,11.874612696284942,0.6353350459476451,0.38451065038320176,0.4287918323111228,1,recovers_500m,91.88,none,P387,1
E0023265,N0023512,N0023513,sub main,10.867942154163067,auto_road,derived,s5c_flows,162.876,215.348,0.041506,3.3007,merrimack,6.263856,4.9808,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.96071445215256,370.90637474138174,12.124612696284942,11.977933119946385,11.874612696284942,11.727933119946385,0.6353388286665552,0.3845151569222611,0.2850957017946007,0,,0.0,none,P387,1
E0023266,N0023513,N0023514,sub main,22.063485323054753,auto_road,derived,s5c_flows,162.876,215.348,0.041597,3.3007,merrimack,6.263947,4.9916,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.90637474138174,370.7960573147665,11.977933119946385,11.986016659842903,11.727933119946385,11.736016659842903,0.6353413597112636,0.3845181723092487,0.5787829640925023,0,,0.0,none,P387,1
E0023267,N0023514,N0023515,sub main,3.2783410633277317,auto_road,derived,s5c_flows,162.876,215.348,0.041781,3.3007,merrimack,6.264131,5.0137,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,velocity,1.0,370.7960573147665,370.75507805147487,11.986016659842903,12.029101636025132,11.736016659842903,11.779101636025132,0.8855562241789373,0.3016019772302707,0.06170022436778491,0,,0.0,none,P387,1
E0023268,N0023515,N0023516,sub main,13.923481029904359,auto_road,derived,s5c_flows,162.876,215.348,0.041808,3.3007,merrimack,6.264158,5.017,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.75507805147487,370.68546064632534,12.029101636025132,12.199854295080911,11.779101636025132,11.949854295080911,0.6353472282762154,0.38452516397574443,0.3652459739136315,0,,0.0,none,P387,1
E0023269,N0023516,N0023517,sub main,16.649820117648954,auto_road,derived,s5c_flows,162.876,215.348,0.041924,3.3007,merrimack,6.264274,5.0309,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.33531494140624,381.252065840818,1.5500000000000114,1.832803543947648,1.3000000000000114,1.582803543947648,0.6353504545241812,0.3845290077027971,0.43676210504741914,0,,0.0,none,P387,1
E0023270,N0023517,N0023518,sub main,7.451269871372907,auto_road,derived,s5c_flows,163.9557,216.804,0.042063,3.2981,merrimack,6.300658,5.0476,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,381.252065840818,381.2110838565254,1.832803543947648,1.9817262020683302,1.582803543947648,1.7317262020683302,0.6589403669871793,0.3758733634892626,0.18846596355503703,0,,0.0,none,P366,1
E0023271,N0023518,N0023519,sub main,18.28085972357573,auto_road,derived,s5c_flows,165.0355,218.26,0.042125,3.2955,merrimack,6.336936,5.055,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,381.2110838565254,381.11053912804573,1.9817262020683302,2.2763322098448953,1.7317262020683302,2.0263322098448953,0.6599835017425699,0.3770341769917579,0.46164941182389024,0,,0.0,none,P366,1
E0023272,N0023519,N0023030,sub main,49.68959696215096,auto_road,derived,s5c_flows,166.1153,219.716,0.042277,3.2929,merrimack,6.373276,5.0733,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,381.11053912804573,380.8372463447539,2.2763322098448953,3.0217319267304674,2.0263322098448953,2.7717319267304674,0.6610233488598068,0.3781947498651227,1.2528452297451644,0,,0.0,none,P366,1
E0023273,N0023520,N0023521,lateral,14.038197483115932,draft,drafted,s5c_flows,3.2393,4.368,0.000337,3.6221,held,0.136138,0.0404,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.2524155147313,376.1822245273157,1.8518630497218282,1.916835531278025,1.6018630497218282,1.666835531278025,0.19546943722050653,0.060874601372171294,1.1969644021023795,0,,0.0,none,P400,1
E0023274,N0023521,N0023075,lateral,45.66237995288079,draft,drafted,s5c_flows,7.5585,10.192,0.000454,3.6221,held,0.317324,0.0545,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.1822245273157,375.95391262755135,1.916835531278025,2.1845761419799032,1.666835531278025,1.9345761419799032,0.2575753760257921,0.08957593069871331,2.9546289619126496,0,,0.0,none,P400,1
E0023275,N0023522,N0023523,lateral,91.56952855761111,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.49139779634083,377.03355015355277,1.5852928774872908,1.806568254650358,1.3352928774872908,1.556568254650358,0.19530982006149752,0.060806644196143594,7.814040322258114,0,,0.0,none,P400,1
E0023276,N0023523,N0023524,lateral,79.99999999998906,draft,provisional,s5c_flows,14.0372,18.928,0.000763,3.6221,held,0.589237,0.0916,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.03355015355277,376.63355015355285,1.806568254650358,1.9757638112909035,1.556568254650358,1.7257638112909035,0.3136560578335352,0.11943614286723667,4.25094079974946,0,,0.0,none,P400,1
E0023277,N0023524,N0023525,lateral,80.00000000004486,draft,provisional,s5c_flows,23.7552,32.032,0.00143,3.6221,held,0.997308,0.1716,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.63355015355285,376.23355015355264,1.9757638112909035,1.9482125417598581,1.7257638112909035,1.6982125417598581,0.36962624900811836,0.1531709671316413,3.607247420636504,0,,0.0,none,P400,1
E0023278,N0023525,N0023526,lateral,79.99999999994773,draft,provisional,s5c_flows,31.3137,42.224,0.002096,3.6221,held,1.314845,0.2516,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.23355015355264,375.8335501535529,1.9482125417598581,2.019416155040858,1.6982125417598581,1.769416155040858,0.4023956573238856,0.17487506523717095,3.313488376588694,0,,0.0,none,P400,1
E0023279,N0023526,N0023527,lateral,17.548082018729225,draft,provisional,s5c_flows,36.7126,49.504,0.002763,3.6221,held,1.541848,0.3316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.8335501535529,375.74580974345923,2.019416155040858,2.0723970436501418,1.769416155040858,1.8223970436501418,0.42239332649600037,0.18887723836179654,0.6924068523328255,0,,0.0,none,P400,1
E0023280,N0023527,N0023080,lateral,73.0839290178836,draft,provisional,s5c_flows,37.7923,50.96,0.002909,3.6221,held,1.587261,0.3491,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.74580974345923,375.3803900983698,2.0723970436501418,2.275615761005213,1.8223970436501418,2.025615761005213,0.426128330502772,0.19155864432641206,2.858447553098021,0,,0.0,none,P400,1
E0023281,N0023528,N0023529,lateral,70.00000000001539,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.49953002929686,377.1495300292968,1.5500000000000114,1.704382324218841,1.3000000000000114,1.454382324218841,0.17065230391004918,0.050665805354795285,6.836512838888323,0,,0.0,none,P400,1
E0023282,N0023529,N0023530,lateral,69.99999999997209,draft,provisional,s5c_flows,6.4787,8.736,0.000583,3.6221,held,0.272186,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.1495300292968,376.79953002929693,1.704382324218841,1.8493957519530682,1.454382324218841,1.5993957519530682,0.24514492515611422,0.08346895492302978,4.759089611678642,0,,0.0,none,P400,1
E0023283,N0023530,N0023531,lateral,70.00000000001539,draft,provisional,s5c_flows,13.2965,18.994,0.001167,3.6221,held,0.558592,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.79953002929693,376.44953002929685,1.8493957519530682,1.8531433105468977,1.5993957519530682,1.6031433105468977,0.30841911789687104,0.11648476988136378,3.7827313514885033,0,,0.0,none,P400,1
E0023284,N0023531,N0023532,lateral,24.164424784695317,draft,provisional,s5c_flows,19.7752,27.73,0.00175,3.6221,held,0.830779,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.44953002929685,376.3287079053734,1.8531433105468977,1.804013041892233,1.6031433105468977,1.554013041892233,0.3492697608141645,0.1404287328925346,1.15309270444555,0,,0.0,none,P400,1
E0023285,N0023532,N0023533,lateral,71.72033432242304,draft,provisional,s5c_flows,24.0944,33.554,0.001951,3.6221,held,1.012049,0.2342,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.3287079053734,375.97010623376127,1.804013041892233,2.043352018191854,1.554013041892233,1.7933520181918539,0.37130535576118157,0.15424687520647623,3.2192880787384675,0,,0.0,none,P400,1
E0023286,N0023533,N0023080,lateral,81.23544849627784,draft,provisional,s5c_flows,32.7326,45.202,0.002549,3.6221,held,1.374784,0.3059,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.97010623376127,375.5639289912799,2.043352018191854,2.0920768680950914,1.7933520181918539,1.8420768680950914,0.4079093237444518,0.1786768508270396,3.3191791969257385,0,,0.0,none,P400,1
E0023287,N0023534,N0023535,lateral,80.0000000001621,draft,provisional,s5c_flows,41.0317,55.328,0.003584,3.6221,held,1.723738,0.4301,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.91799085129514,364.5179908512943,2.1109092951892308,2.2422325373775607,1.8609092951892308,1.9922325373775607,0.4368950952786907,0.19940797674038874,3.051838639858193,0,,0.0,none,P365,1
E0023288,N0023535,N0023536,lateral,79.99999999976788,draft,provisional,s5c_flows,51.0889,69.954,0.004251,3.6221,held,2.146028,0.5101,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.5179908512943,364.1179908512955,2.2422325373775607,2.410817742454526,1.9922325373775607,2.160817742454526,0.46661457328694195,0.2220321668037249,2.8574618318008236,0,,0.0,none,P365,1
E0023289,N0023536,N0023537,lateral,80.0000000001621,draft,provisional,s5c_flows,60.8069,83.058,0.004918,3.6221,held,2.5541,0.5901,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.1179908512955,363.71799085129464,2.410817742454526,2.641201043236606,2.160817742454526,2.391201043236606,0.49139895177725984,0.24204070095464741,2.713341834600423,0,,0.0,none,P365,1
E0023290,N0023537,N0023097,lateral,16.485307192370385,draft,provisional,s5c_flows,64.0463,87.426,0.005584,3.6221,held,2.690568,0.6701,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.71799085129464,363.6355643153328,2.641201043236606,2.977167618260978,2.391201043236606,2.727167618260978,0.4990133705522277,0.24840945282618737,0.5505967096007568,0,,0.0,none,P365,1
E0023291,N0023538,N0023539,lateral,20.24480512869321,auto_road,derived,s5c_flows,7.689,10.368,0.002127,3.6221,held,0.324469,0.2552,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.8064709249116,387.7052468992681,2.2361621317290314,1.7427511476068958,1.9861621317290314,1.4927511476068958,0.25942555824448954,0.09050056610193322,1.3006174915640583,0,,0.0,none,P366,1
E0023292,N0023539,N0023540,lateral,42.91657569667855,auto_road,derived,s5c_flows,7.689,10.368,0.002295,3.6221,held,0.324637,0.2754,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.7052468992681,387.4906640207847,1.7427511476068958,1.7635168874184046,1.4927511476068958,1.5135168874184046,0.2594687111800909,0.09052218049817165,2.756695627608268,0,,0.0,none,P366,1
E0023293,N0023540,N0023541,lateral,6.112438752139325,auto_road,derived,s5c_flows,7.689,10.368,0.002653,3.6221,held,0.324995,0.3183,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,387.4906640207847,387.44787694951975,1.7635168874184046,1.7095327184489975,1.5135168874184046,1.4595327184489975,0.29160237223840396,0.0836835057516355,0.349359226471016,0,,0.0,none,P366,1
