EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0023294,N0023541,N0023542,lateral,8.531320094980158,auto_road,derived,s5c_flows,12.5032,13.368,0.002704,3.6221,held,0.526869,0.3245,0.0,0.0,,200,PVC-U,0.7,0.5,uniform,minimum,tractive,1.0,387.44787694951975,387.3881577088549,1.7095327184489975,1.5575210020825807,1.4595327184489975,1.3075210020825807,0.34034109866162443,0.10464446255627011,0.41778283260182103,0,,0.0,none,P366,1
E0023295,N0023542,N0023543,lateral,12.194860327404694,auto_road,derived,s5c_flows,12.5032,13.368,0.002775,3.6221,held,0.52694,0.333,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,387.3749093620653,387.1797915968268,1.5707693488722043,1.5680111375481829,1.3207693488722043,1.3180111375481829,0.45288215596403625,0.08616449955774322,0.4487871059763097,0,,0.0,none,P366,1
E0023296,N0023543,N0023544,lateral,12.63554679460573,auto_road,derived,s5c_flows,12.5032,13.368,0.002877,3.6221,held,0.527042,0.3452,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.1797915968268,387.1166138628538,1.5680111375481829,1.6421141644899535,1.3180111375481829,1.3921141644899535,0.30280709396594213,0.11335985010355218,0.6954673479362022,0,,0.0,none,P366,1
E0023297,N0023544,N0023545,lateral,8.082876286964526,auto_road,derived,s5c_flows,13.2448,14.368,0.002982,3.6221,held,0.558237,0.3578,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.1166138628538,387.076199481419,1.6421141644899535,1.7330961728778789,1.3921141644899535,1.4830961728778789,0.3083572546200793,0.11645010985813639,0.4368783375916394,0,,0.0,none,P366,1
E0023298,N0023545,N0023546,lateral,7.068176662685479,auto_road,derived,s5c_flows,13.2448,14.368,0.003049,3.6221,held,0.558304,0.3659,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,387.076199481419,387.03379042144286,1.7330961728778789,1.836998152775891,1.4830961728778789,1.586998152775891,0.3285739264241613,0.11151285662865643,0.3585279746939434,0,,0.0,none,P366,1
E0023299,N0023546,N0023547,lateral,9.036672303189343,auto_road,derived,s5c_flows,13.2448,14.368,0.003108,3.6221,held,0.558363,0.373,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.03379042144286,386.9886070599269,1.836998152775891,1.907389033823108,1.586998152775891,1.657389033823108,0.3083792149631734,0.11646241299415375,0.48839609722445687,0,,0.0,none,P366,1
E0023300,N0023547,N0023548,lateral,17.217008140952107,auto_road,derived,s5c_flows,13.2448,14.368,0.003183,3.6221,held,0.558439,0.382,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.9886070599269,386.90252201922215,1.907389033823108,1.9673205100747282,1.657389033823108,1.7173205100747282,0.3083924591621847,0.11646983325826496,0.9304706621624201,0,,0.0,none,P366,1
E0023301,N0023548,N0023549,lateral,35.02059023004706,auto_road,derived,s5c_flows,13.2448,14.368,0.003327,3.6221,held,0.558582,0.3992,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.90252201922215,386.7274190680719,1.9673205100747282,2.0225198967718256,1.7173205100747282,1.7725198967718256,0.3084173756562383,0.11648379369433617,1.8924890421371168,0,,0.0,none,P366,1
E0023302,N0023549,N0023550,lateral,24.114493311697142,auto_road,derived,s5c_flows,13.2448,14.368,0.003619,3.6221,held,0.558874,0.4342,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.7274190680719,386.60684660151344,2.0225198967718256,2.185633867236561,1.7725198967718256,1.935633867236561,0.3084682398546223,0.11651229473800276,1.302916054019156,0,,0.0,none,P366,1
E0023303,N0023550,N0023551,lateral,23.81428976488136,auto_road,derived,s5c_flows,13.2448,14.368,0.00382,3.6221,held,0.559075,0.4584,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.60684660151344,386.48777515268904,2.185633867236561,2.2037836852015857,1.935633867236561,1.9537836852015857,0.3085032414394459,0.11653190925568421,1.286549948592988,0,,0.0,none,P366,1
E0023304,N0023551,N0023552,lateral,5.421215172623584,auto_road,derived,s5c_flows,14.3246,15.824,0.004018,3.6221,held,0.60454,0.4822,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,386.48777515268904,386.44711603889436,2.2037836852015857,2.2357758068087605,1.9537836852015857,1.9857758068087605,0.3641116277045883,0.10976478705075063,0.2481480385012557,0,,0.0,none,P366,1
E0023305,N0023552,N0023553,lateral,18.229835350020657,auto_road,derived,s5c_flows,14.3246,15.824,0.004063,3.6221,held,0.604586,0.4876,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.44711603889436,386.35596686214427,2.2357758068087605,2.201406184730729,1.9857758068087605,1.951406184730729,0.31620565820338686,0.12088541901118463,0.96086385959477,0,,0.0,none,P366,1
E0023306,N0023553,N0023554,lateral,22.730428662103293,auto_road,derived,s5c_flows,14.3246,15.824,0.004215,3.6221,held,0.604738,0.5058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.35596686214427,386.24231471883377,2.201406184730729,2.236231423744357,1.951406184730729,1.986231423744357,0.3162306724361263,0.12089967827740059,1.1979877688121523,0,,0.0,none,P366,1
E0023307,N0023554,N0023555,lateral,45.44075687990198,auto_road,derived,s5c_flows,14.3246,15.824,0.004405,3.6221,held,0.604927,0.5286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.24231471883377,386.01511093443423,2.236231423744357,2.043971096815767,1.986231423744357,1.793971096815767,0.31626176934597056,0.12091740604470566,2.394680677226837,0,,0.0,none,P366,1
E0023308,N0023555,N0023556,lateral,45.7709872420371,auto_road,derived,s5c_flows,14.3246,15.824,0.004783,3.6221,held,0.605306,0.574,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.01511093443423,385.786255998224,2.043971096815767,2.6581104568541036,1.793971096815767,2.4081104568541036,0.316324106624606,0.1209529470166448,2.4116081303679713,0,,0.0,none,P366,1
E0023309,N0023556,N0023557,lateral,18.254227225918847,auto_road,derived,s5c_flows,14.3246,15.824,0.005165,3.6221,held,0.605687,0.6198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.786255998224,385.69498486209443,2.6581104568541036,3.1150432140774456,2.4081104568541036,2.8650432140774456,0.316386744537292,0.12098866430352814,0.9615988206993952,0,,0.0,none,P366,1
E0023310,N0023557,N0023558,lateral,45.43542074336269,auto_road,derived,s5c_flows,14.3246,15.824,0.005317,3.6221,held,0.605839,0.638,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.69498486209443,385.4678077583776,3.1150432140774456,3.943538677169272,2.8650432140774456,3.693538677169272,0.31641172602315887,0.12100291057844001,2.393264693148423,0,,0.0,none,P366,1
E0023311,N0023558,N0023559,lateral,8.32995463697354,auto_road,derived,s5c_flows,14.3246,15.824,0.005695,3.6221,held,0.606218,0.6835,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.4678077583776,385.42615798519273,3.943538677169272,4.005818333166644,3.693538677169272,3.755818333166644,0.3164739957348134,0.1210384247429028,0.4386855765527916,0,,0.0,none,P366,1
E0023312,N0023559,N0023560,lateral,14.105238278329765,auto_road,derived,s5c_flows,14.3246,15.824,0.005765,3.6221,held,0.606287,0.6918,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.42615798519273,385.3556317938011,4.005818333166644,4.190876995261419,3.755818333166644,3.9408769952614193,0.31648532942019686,0.12104488918528031,0.7428063255554715,0,,0.0,none,P366,1
E0023313,N0023560,N0023040,lateral,15.688709186944541,auto_road,derived,s5c_flows,14.3246,15.824,0.005882,3.6221,held,0.606405,0.7059,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.3556317938011,385.2771882478664,4.190876995261419,4.299227767758623,3.9408769952614193,4.049227767758623,0.3165047095124564,0.12105594346453039,0.8261440622853824,0,,0.0,none,P366,1
E0023314,N0023561,N0023562,lateral,21.919854403101176,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,364.4803824905733,364.22830416493764,1.5656685348173482,1.57333157724986,1.3156685348173482,1.32333157724986,0.0,0.0,0.0,0,,0.0,none,P405,1
E0023315,N0023562,N0023100,lateral,32.101932858162364,auto_road,derived,s5c_flows,0.0,0.0,0.000183,3.6221,held,0.000183,0.0219,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,364.2109870378116,364.0504773735208,1.5906487043758943,1.7311998725729723,1.3406487043758943,1.4811998725729723,0.01490166555058108,0.004076350262621903,35.90418886309275,0,,0.0,none,P405,1
E0023316,N0023563,N0023564,sub main,38.15280155271959,draft,provisional,s5c_flows,469.7963,638.386,0.113499,2.9037,merrimack,15.901992,13.6199,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,tractive,1.0,363.81706702324556,363.66445581703465,2.3168746271450686,2.364017083355975,2.016874627145069,2.0640170833559752,0.7416934619244012,0.494562861093372,0.8573353528407849,0,,0.0,none,P405,1
E0023317,N0023564,N0023100,sub main,47.636252051379024,draft,provisional,s5c_flows,474.1154,644.21,0.113817,2.9004,merrimack,16.029829,13.658,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,363.66445581703465,363.47391080882915,2.364017083355975,2.307766437264604,2.0640170833559752,2.0077664372646042,0.7431785778330319,0.49689607097701594,1.0682998109345698,0,,0.0,none,P405,1
E0023318,N0023565,N0023566,main,50.00000000006733,draft,provisional,s5c_flows,131.4674,167.654,0.011287,3.3874,merrimack,5.16563,1.3544,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.2734917632177,365.02349176321735,2.4171820649073084,3.0528326996732744,2.1671820649073084,2.8028326996732744,0.6022538997765196,0.34694623779924294,1.383691053961931,0,,0.0,none,P365,1
E0023319,N0023566,N0023567,main,24.99999999998458,draft,provisional,s5c_flows,136.8663,174.934,0.011703,3.371,merrimack,5.35165,1.4044,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.02349176321735,364.8984917632174,3.0528326996732744,2.3307257660794676,2.8028326996732744,2.0807257660794676,0.6082471833413955,0.35349305545391196,0.6850285181387252,0,,0.0,none,P365,1
E0023320,N0023567,N0023568,main,40.00000000006562,draft,provisional,s5c_flows,137.9461,176.39,0.011912,3.3678,merrimack,5.388871,1.4294,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.8984917632174,364.6984917632171,2.3307257660794676,2.2781012543610473,2.0807257660794676,2.0281012543610473,0.6094256542621099,0.35479313647609745,1.0939261614691254,0,,0.0,none,P365,1
E0023321,N0023568,N0023569,main,40.000000000016534,draft,provisional,s5c_flows,143.345,183.67,0.012245,3.3522,merrimack,5.573752,1.4694,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.6984917632171,364.498491763217,2.2781012543610473,2.1500678070955246,2.0281012543610473,1.9000678070955246,0.6151809748637027,0.3612042004084599,1.0836919441708135,0,,0.0,none,P365,1
E0023322,N0023569,N0023097,main,19.14287207098873,draft,provisional,s5c_flows,145.5046,186.582,0.012578,3.3461,merrimack,5.647667,1.5094,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.498491763217,364.40277740286206,2.1500678070955246,2.209954530731693,1.9000678070955246,1.959954530731693,0.6174374837236264,0.3637463432981841,0.5167290231971444,0,,0.0,none,P365,1
E0023323,N0023570,N0023571,lateral,79.9999999999837,draft,provisional,s5c_flows,4.6583,7.346,0.0,3.6221,held,0.195288,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.0304443359375,365.63044433593757,1.5500000000000114,1.8030273437499318,1.3000000000000114,1.5530273437499318,0.22007568414583265,0.07170595792769338,6.058521814929501,0,,0.0,none,P365,1
E0023324,N0023571,N0023572,lateral,79.99999999995273,draft,provisional,s5c_flows,15.0547,23.494,0.000667,3.6221,held,0.631797,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.63044433593757,365.2304443359378,1.8030273437499318,1.7297302246090567,1.5530273437499318,1.4797302246090567,0.3206133281295548,0.12341013433000805,4.15869590048286,0,,0.0,none,P365,1
E0023325,N0023572,N0023573,lateral,79.9999999999837,draft,provisional,s5c_flows,31.5283,49.966,0.001333,3.6221,held,1.323081,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.2304443359378,364.8304443359379,1.7297302246090567,1.723815917968352,1.4797302246090567,1.473815917968352,0.4031641052691319,0.17540227677267634,3.3071727267064017,0,,0.0,none,P365,1
E0023326,N0023573,N0023105,lateral,16.74312643107811,draft,provisional,s5c_flows,38.3462,60.224,0.002,3.6221,held,1.60957,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.8304443359379,364.7467287037825,1.723815917968352,1.8147031809831446,1.473815917968352,1.5647031809831446,0.4279341589260214,0.19286268948338742,0.6520912186233676,0,,0.0,none,P365,1
E0023327,N0023574,N0023575,sub main,3.9999999997479105,auto_road,derived,s5c_flows,401.0723,541.756,0.049043,2.9598,merrimack,13.78835,5.8852,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,velocity,1.0,360.06916550623475,360.0271655062374,7.747973165640246,7.786066915637605,7.497973165640246,7.536066915637605,1.0305838231614086,0.48489416689745024,0.06468825258479138,0,,0.0,none,P365,1
E0023328,N0023575,N0023576,sub main,18.27690358032982,auto_road,derived,s5c_flows,402.152,543.212,0.049076,2.9588,merrimack,13.820892,5.8892,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,360.0271655062374,359.93578098833575,7.786066915637605,7.84058619916425,7.536066915637605,7.59058619916425,0.7755552236028763,0.6111696270578337,0.3927703023610115,0,,0.0,none,P365,1
E0023329,N0023576,N0023577,sub main,68.25561670817508,auto_road,derived,s5c_flows,410.0497,554.926,0.049229,2.9518,merrimack,14.058495,5.9074,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,359.93578098833575,359.59450290479487,7.84058619916425,7.80890896043951,7.59058619916425,7.55890896043951,0.778374916858276,0.6181488467018039,1.461498292358318,0,,0.0,none,P365,1
E0023330,N0023577,N0023578,sub main,68.42732538931998,auto_road,derived,s5c_flows,419.3663,569.618,0.049797,2.9438,merrimack,14.338468,5.9757,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,359.59450290479487,359.25236627784824,7.80890896043951,7.597426202620511,7.55890896043951,7.347426202620511,0.7815976542837378,0.6264074563484614,1.45913363084547,0,,0.0,none,P365,1
E0023331,N0023578,N0023579,sub main,45.454587958064,auto_road,derived,s5c_flows,425.1044,578.42,0.050368,2.939,merrimack,14.510748,6.0441,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,359.25236627784824,359.0250933380579,7.597426202620511,7.565818527176475,7.347426202620511,7.315818527176475,0.783527200924716,0.631510640371056,0.9668795991685348,0,,0.0,none,P365,1
E0023332,N0023579,N0023105,sub main,46.52362449436761,auto_road,derived,s5c_flows,431.9222,588.678,0.050746,2.9333,merrimack,14.714786,6.0896,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,359.0250933380579,358.7924752155861,7.565818527176475,7.768956669179545,7.315818527176475,7.518956669179545,0.7857596532955909,0.6375780467810219,0.9868077831696737,0,,0.0,none,P365,1
E0023333,N0023580,N0023581,lateral,11.807794224559002,draft,provisional,s5c_flows,45.7542,61.696,0.008339,3.6221,held,1.926474,1.0007,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.3651325353271,374.30609356420433,4.96439627326663,4.964048037358168,4.71439627326663,4.714048037358168,0.45177221890275054,0.21055362643861514,0.4356101640939536,0,,0.0,none,P400,1
E0023334,N0023581,N0023582,lateral,32.75928580876268,draft,provisional,s5c_flows,45.7542,61.696,0.008437,3.6221,held,1.926573,1.0125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.30609356420433,374.1422971351605,4.964048037358168,5.039557112886371,4.714048037358168,4.789557112886371,0.4517791911557154,0.21055893323942382,1.2085286518309888,0,,0.0,none,P400,1
E0023335,N0023582,N0023583,lateral,37.87538384177734,draft,provisional,s5c_flows,45.7542,61.696,0.00871,3.6221,held,1.926846,1.0452,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.1422971351605,373.9529202159516,5.039557112886371,5.385336619985878,4.789557112886371,5.135336619985878,0.4517984162812731,0.21057356649626785,1.3972080791225232,0,,0.0,none,P400,1
E0023336,N0023583,N0023584,lateral,80.00000000011758,draft,provisional,s5c_flows,45.7542,61.696,0.009026,3.6221,held,1.927161,1.0831,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.9529202159516,373.552920215951,5.385336619985878,5.647397166861481,5.135336619985878,5.397397166861481,0.451820596583502,0.21059044984102243,2.951023798864992,0,,0.0,none,P400,1
E0023337,N0023584,N0023585,lateral,79.99999999978814,draft,provisional,s5c_flows,45.7542,61.696,0.009693,3.6221,held,1.927828,1.1631,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.552920215951,373.15292021595207,5.647397166861481,5.94830659068856,5.397397166861481,5.69830659068856,0.4518675535322418,0.21062619547377032,2.950717135822557,0,,0.0,none,P400,1
E0023338,N0023585,N0023120,lateral,7.143097251778788,draft,provisional,s5c_flows,47.2375,63.696,0.010359,3.6221,held,1.990675,1.2431,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,373.15292021595207,373.1100616324414,5.94830659068856,5.937667859746114,5.69830659068856,5.687667859746114,0.486660703935639,0.20450655285358715,0.24462961545940726,0,,0.0,none,P400,1
E0023339,N0023586,N0023587,sub main,50.00000000005992,draft,drafted,s5c_flows,766.4124,1006.42,0.123894,2.7367,merrimack,24.399757,14.8673,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,373.0743835188309,372.8743835188307,6.468707301481572,6.720861842497413,6.1687073014815725,6.4208618424974135,0.8178347362514843,0.6483963826656693,1.018950768897253,0,,0.0,none,P400,1
E0023340,N0023587,N0023588,sub main,50.00000000005992,draft,drafted,s5c_flows,766.4124,1006.42,0.124311,2.7367,merrimack,24.400173,14.9173,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,372.8743835188307,372.6743835188305,6.720861842497413,7.069024684294504,6.4208618424974135,6.7690246842945045,0.8178374599698799,0.648404124454439,1.018947375392933,0,,0.0,none,P400,1
E0023341,N0023588,N0023589,sub main,6.586796936525227,draft,drafted,s5c_flows,766.4124,1006.42,0.124728,2.7367,merrimack,24.40059,14.9673,0.0,0.0,,250,PVC-U,0.65,0.375,table11,minimum,velocity,1.0,372.6743835188305,372.6315693387431,7.069024684294504,7.201743649538173,6.7690246842945045,6.901743649538173,0.9902172389991205,0.5524873419085568,0.11086450994637209,0,,0.0,none,P400,1
E0023342,N0023589,N0023590,sub main,23.413203063398683,draft,drafted,s5c_flows,766.4124,1006.42,0.124783,2.7367,merrimack,24.400645,14.9739,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,372.6315693387431,372.5379165264895,7.201743649538173,7.466600075073018,6.901743649538173,7.166600075073018,0.8178405502280879,0.6484129084709518,0.47713463333141903,0,,0.0,none,P400,1
E0023343,N0023590,N0023591,sub main,86.36788926209698,draft,drafted,s5c_flows,766.4124,1006.42,0.124978,2.7367,merrimack,24.40084,14.9973,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,372.5379165264895,372.1924449694411,7.466600075073018,7.700682471965138,7.166600075073018,7.400682471965138,0.8178418268881869,0.6484165374806468,1.7600772835402432,0,,0.0,none,P400,1
E0023344,N0023591,N0023592,sub main,70.00000000014342,draft,drafted,s5c_flows,766.4124,1006.42,0.125697,2.7367,merrimack,24.40156,15.0837,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,372.1924449694411,371.9124449694405,7.700682471965138,7.847808936809486,7.400682471965138,7.547808936809486,0.8178465405299794,0.6484299370014737,1.4265104868121539,0,,0.0,none,P400,1
E0023345,N0023592,N0023593,sub main,69.99999999984936,draft,drafted,s5c_flows,766.4124,1006.42,0.126281,2.7367,merrimack,24.402143,15.1537,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,371.9124449694405,371.6324449694411,7.847808936809486,8.066804298137015,7.547808936809486,7.766804298137015,0.8178503570628006,0.6484407870070572,1.4265038299354447,0,,0.0,none,P400,1
E0023346,N0023593,N0023594,sub main,70.00000000014342,draft,drafted,s5c_flows,766.4124,1006.42,0.126864,2.7367,merrimack,24.402727,15.2237,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,371.6324449694411,371.3524449694405,8.066804298137015,8.165560401653238,7.766804298137015,7.865560401653238,0.8178541799556605,0.6484516557271967,1.4264971620397013,0,,0.0,none,P400,1
E0023347,N0023594,N0023595,sub main,69.99999999984936,draft,drafted,s5c_flows,774.8051,1015.31,0.127447,2.7331,merrimack,24.636826,15.2937,0.0,0.0,,315,HDPE,0.3,0.27,table11,dod,tractive,1.0,371.2912684988523,371.08126849885275,8.226736872241474,8.144286921069124,7.861736872241474,7.779286921069124,0.7413411842671994,0.48539598712278775,1.5737243409960855,0,,0.0,none,P400,1
E0023348,N0023595,N0023120,sub main,35.043880813004066,draft,drafted,s5c_flows,775.3686,1016.31,0.128031,2.7328,merrimack,24.653078,15.3637,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,371.08126849885275,370.97613685641375,8.144286921069124,8.071592635773754,7.779286921069124,7.706592635773754,0.7414637398262462,0.4855829461272618,0.7877184666557038,0,,0.0,none,P400,1
E0023349,N0023596,N0023127,main,31.598423074587508,draft,drafted,s5c_flows,107.5797,150.386,0.009937,3.4706,merrimack,4.331323,1.1924,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.3253466037929,367.1515552768827,1.964814529019577,2.134455465304825,1.714814529019577,1.8844554653048249,0.5930253288373942,0.3086538896709885,0.8880571519751421,0,,0.0,none,P365,1
E0023350,N0023597,N0023127,sub main,26.362610540405807,draft,provisional,s5c_flows,392.2383,537.518,0.033589,2.9677,merrimack,13.506536,4.0307,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,361.684131935078,361.55231888237597,7.836101219218847,7.733691859811529,7.586101219218847,7.483691859811529,0.7717046384487457,0.6019710990728011,0.5693588200056917,0,,0.0,none,P365,1
E0023351,N0023598,N0023599,lateral,49.99999999982956,draft,drafted,s5c_flows,38.1748,60.84,0.003009,3.6221,held,1.603393,0.3611,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.50168434550363,375.2516843455045,2.8666323048869913,3.3392275197298886,2.6166323048869913,3.0892275197298886,0.4274360240885663,0.19250247279087834,1.9496095002928975,0,,0.0,none,P367,1
E0023352,N0023599,N0023600,lateral,50.00000000023744,draft,drafted,s5c_flows,44.3264,71.296,0.003426,3.6221,held,1.861703,0.4111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.2516843455045,375.0016843455033,3.3392275197298886,3.8451479298873323,3.0892275197298886,3.5951479298873323,0.4471519622803015,0.20705432361053538,1.8636468217373217,0,,0.0,none,P367,1
E0023353,N0023600,N0023137,lateral,9.491678319934536,draft,drafted,s5c_flows,49.3037,79.208,0.003842,3.6221,held,2.070779,0.4611,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.0016843455033,374.95422595390363,3.8451479298873323,3.889554563674494,3.5951479298873323,3.639554563674494,0.46166175765049255,0.218161082665343,0.3426635107717522,0,,0.0,none,P367,1
E0023354,N0023601,N0023133,lateral,23.730426380784937,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.260604580136,375.1419524482321,1.5501254003327745,1.7717133232522997,1.3001254003327745,1.5217133232522997,0.13489621704043256,0.037230723305707175,2.931936232339784,0,,0.0,none,P367,1
E0023355,N0023602,N0023133,lateral,26.444678288223322,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.47059078845706,375.33836739701593,1.5663659986523157,1.5752983744684457,1.3163659986523157,1.3252983744684457,0.13489621704043256,0.037230723305707175,3.267286865464512,0,,0.0,none,P367,1
E0023356,N0023603,N0023111,sub main,65.63923432087435,draft,provisional,s5c_flows,202.4977,260.22,0.035078,3.2149,merrimack,7.569942,4.2093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.1565056359233,372.8283094643189,4.179370828920469,4.68481309427483,3.9293708289204687,4.43481309427483,0.6687413667677031,0.4265070142555085,1.635889886652176,0,,0.0,none,P423,1
E0023357,N0023604,N0023605,lateral,70.83305075255157,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,380.90323745919113,380.5490722054284,1.583884122840118,1.6217041617591121,1.333884122840118,1.3717041617591121,0.0,0.0,0.0,0,,0.0,none,P367,1
E0023358,N0023605,N0023606,lateral,79.99999999986713,draft,drafted,s5c_flows,45.7021,79.258,0.00059,3.6221,held,1.91654,0.0708,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.5490722054284,380.14907220542904,1.6217041617591121,1.5919861441803391,1.3717041617591121,1.3419861441803391,0.45107123060583465,0.21002048566175419,2.9559263434742142,0,,0.0,none,P367,1
E0023359,N0023606,N0023607,lateral,80.00000000024617,draft,drafted,s5c_flows,67.4796,114.626,0.001257,3.6721,merrimack,2.869228,0.1508,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,380.1366507641574,379.69665076415606,1.604407585451952,1.571263054203314,1.354407585451952,1.321263054203314,0.526140827224882,0.2504175373762286,2.534175765013472,0,,0.0,none,P367,1
E0023360,N0023607,N0023142,lateral,14.432243525567808,draft,drafted,s5c_flows,69.6865,118.082,0.001924,3.6578,merrimack,2.952179,0.2308,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,379.69665076415606,379.6172734247654,1.571263054203314,1.6370905889064602,1.321263054203314,1.3870905889064602,0.5305726529290057,0.25401750911018994,0.4533542970315554,0,,0.0,none,P367,1
E0023361,N0023608,N0023609,lateral,49.564357882539554,draft,drafted,s5c_flows,16.7643,28.368,0.0,3.6221,held,0.702803,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,377.855059721381,377.4585448583207,1.5679749465877535,1.5799683252730574,1.3179749465877535,1.3299683252730574,0.3904902633638148,0.11598507777780762,2.1154756184177064,0,,0.0,none,P367,1
E0023362,N0023609,N0023610,lateral,50.000000000083894,draft,drafted,s5c_flows,23.4322,39.28,0.000413,3.6221,held,0.98275,0.0496,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,377.4585448583207,377.13354485832014,1.5799683252730574,1.5652771631642395,1.3299683252730574,1.3152771631642395,0.4033606367994401,0.14276775955734095,2.065975847189778,0,,0.0,none,P367,1
E0023363,N0023610,N0023611,lateral,50.400917562627235,draft,drafted,s5c_flows,24.512,40.736,0.00083,3.6221,held,1.028434,0.0996,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.13354485832014,376.881540270507,1.5652771631642395,1.6183376591804972,1.3152771631642395,1.3683376591804972,0.37315090575327997,0.15543386492153183,2.251140972081294,0,,0.0,none,P367,1
E0023364,N0023611,N0023612,lateral,60.00000000002087,draft,drafted,s5c_flows,24.512,40.736,0.00125,3.6221,held,1.028854,0.15,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.881540270507,376.5815402705069,1.6183376591804972,1.9183071416024973,1.3683376591804972,1.6683071416024973,0.37319792999601786,0.15546416993294238,2.679543265449029,0,,0.0,none,P367,1
E0023365,N0023612,N0023613,lateral,61.31708301629667,draft,drafted,s5c_flows,46.8644,78.56,0.00175,3.6221,held,1.966424,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.5815402705069,376.2749548554254,1.9183071416024973,2.280068337933983,1.6683071416024973,2.030068337933983,0.45456422580518374,0.21268505175858315,2.248200200521126,0,,0.0,none,P367,1
E0023366,N0023613,N0023614,lateral,60.000000000065064,draft,drafted,s5c_flows,49.3631,82.994,0.002261,3.6221,held,2.071689,0.2713,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.2749548554254,375.97495485542504,2.280068337933983,2.6391808867624604,2.030068337933983,2.3891808867624604,0.4617224556668405,0.21820827441945284,2.1658032606554496,0,,0.0,none,P367,1
E0023367,N0023614,N0023615,lateral,59.999999999931156,draft,drafted,s5c_flows,75.631,126.818,0.002761,3.6218,merrimack,3.173124,0.3313,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.97495485542504,375.67495485542537,2.6391808867624604,3.0118737578558807,2.3891808867624604,2.7618737578558807,0.5237648140902142,0.2698780110674973,1.9092538732978168,0,,0.0,none,P367,1
E0023368,N0023615,N0023616,lateral,6.7376122738904565,draft,drafted,s5c_flows,83.9895,140.73,0.003261,3.5761,merrimack,3.479628,0.3913,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,375.67495485542537,375.634529181782,3.0118737578558807,3.082115105327375,2.7618737578558807,2.832115105327375,0.5743213908770713,0.26989002933785033,0.1955238646547465,0,,0.0,none,P367,1
E0023369,N0023616,N0023137,lateral,59.20622647447148,draft,drafted,s5c_flows,83.9895,140.73,0.003317,3.5761,merrimack,3.479685,0.398,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.634529181782,375.3384980494096,3.082115105327375,3.5052824681685024,2.832115105327375,3.2552824681685024,0.5380113077154293,0.28279693281417095,1.8341072521901798,0,,0.0,none,P367,1
E0023370,N0023617,N0023202,lateral,28.144162605771314,draft,provisional,s5c_flows,69.5788,103.072,0.004434,3.6585,merrimack,2.950684,0.5321,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.9971877567707,372.85646694374185,4.216709948307425,3.9938138179769,3.9667099483074253,3.7438138179769,0.5127438728936285,0.26017046635217866,0.9148220028758222,0,,0.0,none,P390,1
E0023371,N0023618,N0023619,main,88.13210231515174,draft,drafted,s5c_flows,87.6312,144.576,0.00854,3.5578,merrimack,3.617061,1.0248,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.76734708644744,373.3266865748717,5.905779134255681,6.445621774737674,5.655779134255681,6.195621774737674,0.5440792501785294,0.2884314517368779,2.6997323853780753,0,,0.0,none,P367,1
E0023372,N0023619,N0023620,main,50.0000000000078,draft,drafted,s5c_flows,100.4981,166.488,0.009274,3.4993,merrimack,4.079596,1.1129,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.3266865748717,373.07668657487164,6.445621774737674,6.926822946612731,6.195621774737674,6.676822946612731,0.5632604675158697,0.3067903953006078,1.4794813081924385,0,,0.0,none,P367,1
E0023373,N0023620,N0023621,main,50.0000000000078,draft,drafted,s5c_flows,108.8566,180.4,0.009691,3.4657,merrimack,4.376129,1.1629,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.07668657487164,372.8266865748716,6.926822946612731,7.100559518878413,6.676822946612731,6.850559518878413,0.5746666015145806,0.3181240910032952,1.4501161736860044,0,,0.0,none,P367,1
E0023374,N0023621,N0023138,main,19.21898266985925,draft,drafted,s5c_flows,108.8566,180.4,0.010107,3.4657,merrimack,4.376546,1.2129,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.8266865748716,372.7305916615223,7.100559518878413,7.193572156837092,6.850559518878413,6.943572156837092,0.5746822000311118,0.3181398133534934,0.5573800229303195,0,,0.0,none,P367,1
E0023375,N0023622,N0023623,lateral,69.99999999998582,draft,drafted,s5c_flows,6.6206,10.368,0.0,3.6221,held,0.277552,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.3415446394031,378.9915446394032,1.5521626359875427,2.1741963273937017,1.3021626359875427,1.9241963273937017,0.24669597966389165,0.08422100060841572,4.7291677321046866,0,,0.0,none,P367,1
E0023376,N0023623,N0023624,lateral,69.99989772137857,draft,drafted,s5c_flows,19.909,31.648,0.000583,3.6221,held,0.835222,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.9915446394032,378.6415451507963,2.1741963273937017,2.6892959136568493,1.9241963273937017,2.4392959136568493,0.3498497883208159,0.14078418604375548,3.3347596624901548,0,,0.0,none,P367,1
E0023377,N0023624,N0023625,lateral,70.00000000003966,draft,drafted,s5c_flows,30.4271,48.472,0.001167,3.6221,held,1.276749,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.6415451507963,378.2915451507961,2.6892959136568493,2.9542739410007925,2.4392959136568493,2.7042739410007925,0.3987943303897395,0.17241565085693283,2.9254845863208505,0,,0.0,none,P367,1
E0023378,N0023625,N0023142,lateral,13.52013095528248,draft,drafted,s5c_flows,30.4271,48.472,0.00175,3.6221,held,1.277333,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.2915451507961,378.22394449601967,2.9542739410007925,3.0304195176522057,2.7042739410007925,2.7804195176522057,0.3988501306307368,0.17245361551636523,0.5649628735611338,0,,0.0,none,P367,1
E0023379,N0023626,N0023627,lateral,30.000000000002043,draft,provisional,s5c_flows,7.8129,12.456,0.005678,3.6221,held,0.333216,0.6814,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.2497369383696,374.0997369383696,5.991382446396017,8.840296020614801,5.741382446396017,8.590296020614801,0.26165152328070823,0.09161839537452646,1.9109386168702631,0,,0.0,none,P367,1
E0023380,N0023627,N0023628,lateral,72.84834890761098,draft,provisional,s5c_flows,7.8129,12.456,0.005928,3.6221,held,0.333466,0.7114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.0997369383696,373.7354951938315,8.840296020614801,7.14753092921535,8.590296020614801,6.89753092921535,0.2617145296328238,0.09165012157091765,4.639173645282809,0,,0.0,none,P367,1
E0023381,N0023628,N0023145,lateral,30.973201425404945,draft,provisional,s5c_flows,7.8129,12.456,0.006536,3.6221,held,0.334073,0.7843,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.7354951938315,373.5806291867045,7.14753092921535,7.0868817996235975,6.89753092921535,6.8368817996235975,0.2618673692614135,0.09172710202842713,1.9713033556365847,0,,0.0,none,P367,1
E0023382,N0023629,N0023202,main,8.284280046986225,draft,provisional,s5c_flows,118.5387,154.498,0.012883,3.4301,merrimack,4.718918,1.546,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.04853845630765,368.00711705607273,8.673751582754846,8.84316370564602,8.423751582754846,8.59316370564602,0.5871033515780435,0.3308604971460961,0.2351738135122591,0,,0.0,none,P390,1
E0023383,N0023630,N0023631,lateral,86.05710310443644,draft,drafted,s5c_flows,1.6433,2.456,0.0,3.6221,held,0.068892,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,378.9713152510411,378.5410297355189,1.5754987138026308,1.7309429207310814,1.3254987138026308,1.4809429207310814,0.15565564631689235,0.04484657984920612,9.214474936685628,0,,0.0,none,P367,1
E0023384,N0023631,N0023632,lateral,49.99999999998544,draft,drafted,s5c_flows,9.8597,15.456,0.000717,3.6221,held,0.41406,0.0861,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.5410297355189,378.291029735519,1.7309429207310814,2.1093914070591495,1.4809429207310814,1.8593914070591495,0.2804797740018,0.1013105175141564,2.9710995607396016,0,,0.0,none,P367,1
E0023385,N0023632,N0023633,lateral,49.99999999998544,draft,drafted,s5c_flows,15.964,25.368,0.001134,3.6221,held,0.670387,0.1361,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.291029735519,378.04102973551903,2.1093914070591495,2.5221416511997177,1.8593914070591495,2.2721416511997177,0.32663532946771706,0.12689918446726484,2.5512651515409726,0,,0.0,none,P367,1
E0023386,N0023633,N0023145,lateral,15.778732317586533,draft,drafted,s5c_flows,17.6073,27.824,0.00155,3.6221,held,0.739695,0.1861,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.04102973551903,377.9621360739311,2.5221416511997177,2.705374912397019,2.2721416511997177,2.455374912397019,0.3368500325612789,0.13292305561378542,0.780700153003355,0,,0.0,none,P367,1
E0023387,N0023634,N0023635,main,25.000000000050544,draft,provisional,s5c_flows,41.8089,51.034,0.01364,3.6221,held,1.766378,1.6368,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.80512540752363,376.6801254075234,6.432362385445117,5.678944416695344,6.182362385445117,5.428944416695344,0.44012856433855674,0.20180050173730463,0.9466930811311755,0,,0.0,none,P367,1
E0023388,N0023635,N0023636,main,49.999999999833705,draft,provisional,s5c_flows,41.8089,51.034,0.013849,3.6221,held,1.766587,1.6618,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.6801254075234,376.43012540752426,5.678944416695344,6.202931233100742,5.428944416695344,5.952931233100742,0.44014426916617805,0.20181216229304227,1.8933186041687022,0,,0.0,none,P367,1
E0023389,N0023636,N0023637,main,50.000000000144446,draft,provisional,s5c_flows,42.8887,52.49,0.014265,3.6221,held,1.81227,1.7118,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.43012540752426,376.1801254075235,6.202931233100742,6.729451008492106,5.952931233100742,6.479451008492106,0.4435442399274022,0.2043457713783971,1.8788054455901353,0,,0.0,none,P367,1
E0023390,N0023637,N0023638,main,4.999999999956631,draft,provisional,s5c_flows,43.9685,53.946,0.014682,3.6221,held,1.857954,1.7618,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,376.1801254075235,376.14012540752384,6.729451008492106,6.76362215106991,6.479451008492106,6.51362215106991,0.5275320985753313,0.1842298642955315,0.15796827066573382,0,,0.0,none,P367,1
E0023391,N0023638,N0023639,main,30.00000000005053,draft,provisional,s5c_flows,45.0483,55.402,0.014724,3.6221,held,1.903263,1.7668,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.14012540752384,375.9901254075236,6.76362215106991,6.291521320992047,6.51362215106991,6.041521320992047,0.45013008441987884,0.2093059459418118,1.110790007837923,0,,0.0,none,P367,1
E0023392,N0023639,N0023640,main,60.00000000005771,draft,provisional,s5c_flows,47.2078,58.314,0.014974,3.6221,held,1.994048,1.7968,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.9901254075236,375.6901254075233,6.291521320992047,6.562682209664217,6.041521320992047,6.312682209664217,0.45647002701806627,0.21414727747728707,2.1907243429181027,0,,0.0,none,P367,1
E0023393,N0023640,N0023641,main,60.00000000001435,draft,provisional,s5c_flows,49.3674,61.226,0.015474,3.6221,held,2.085082,1.8568,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.6901254075233,375.3901254075232,6.562682209664217,6.673656330758035,6.312682209664217,6.423656330758035,0.46261347320447954,0.218901736004743,2.1616318112685615,0,,0.0,none,P367,1
E0023394,N0023641,N0023642,main,7.286487631569779,draft,provisional,s5c_flows,50.4472,62.682,0.015974,3.6221,held,2.130849,1.9168,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,375.3901254075232,375.3500497255496,6.673656330758035,6.804247149450418,6.423656330758035,6.554247149450418,0.48163591631890473,0.2160629574391481,0.25214369695335004,0,,0.0,none,P367,1
E0023395,N0023642,N0023643,main,50.00000000005966,draft,provisional,s5c_flows,51.527,64.138,0.016034,3.6221,held,2.176177,1.9241,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.3500497255496,375.07504972554926,6.804247149450418,7.016441973669487,6.554247149450418,6.766441973669487,0.4846794010663094,0.21831281392122653,1.7193495979011466,0,,0.0,none,P367,1
E0023396,N0023643,N0023644,main,49.99999999988685,draft,provisional,s5c_flows,52.6068,65.594,0.016451,3.6221,held,2.221861,1.9741,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.07504972554926,374.8000497255499,7.016441973669487,7.153929766637589,6.766441973669487,6.903929766637589,0.4876989304096323,0.22055887978931793,1.7087044513948533,0,,0.0,none,P367,1
E0023397,N0023644,N0023645,main,16.55938276893297,draft,provisional,s5c_flows,52.6068,65.594,0.016868,3.6221,held,2.222278,2.0241,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.8000497255499,374.70897312032076,7.153929766637589,7.179118920694862,6.903929766637589,6.929118920694862,0.48772627634104065,0.2205792846502645,0.5658700919008203,0,,0.0,none,P367,1
E0023398,N0023645,N0023646,main,69.99999999984372,draft,provisional,s5c_flows,52.6068,65.594,0.017006,3.6221,held,2.222416,2.0407,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.70897312032076,374.3239731203216,7.179118920694862,7.3213210691315,6.929118920694862,7.0713210691315,0.48773532522294205,0.2205860369556552,2.3920077269998496,0,,0.0,none,P367,1
E0023399,N0023646,N0023647,main,70.00000000018193,draft,provisional,s5c_flows,58.1476,74.506,0.017589,3.6221,held,2.455284,2.1107,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.3239731203216,373.9389731203206,7.3213210691315,7.573874780070014,7.0713210691315,7.323874780070014,0.5024355526616209,0.2317234114897621,2.3220225170956854,0,,0.0,none,P367,1
E0023400,N0023647,N0023648,main,13.047940868577895,draft,provisional,s5c_flows,60.6463,78.94,0.018172,3.6221,held,2.56062,2.1807,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,373.9389731203206,373.86720944554344,7.573874780070014,7.659401882581562,7.323874780070014,7.409401882581562,0.508740191295249,0.23660497692399257,0.4274592117231761,0,,0.0,none,P367,1
E0023401,N0023648,N0023649,main,18.10618873066785,draft,provisional,s5c_flows,61.7261,80.396,0.018281,3.6221,held,2.605996,2.1937,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,373.86720944554344,373.76762540752475,7.659401882581562,7.747816487006503,7.409401882581562,7.497816487006503,0.5113955040196909,0.23868023022960955,0.5900908588476329,0,,0.0,none,P367,1
E0023402,N0023649,N0023650,main,80.00000000021559,draft,provisional,s5c_flows,70.6954,95.852,0.018432,3.6221,held,2.982165,2.2118,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,373.76762540752475,373.32762540752356,7.747816487006503,7.748271809273319,7.497816487006503,7.498271809273319,0.5321512225262978,0.25530802535808406,2.5055534534096386,0,,0.0,none,P367,1
E0023403,N0023650,N0023651,main,79.99999999980272,draft,provisional,s5c_flows,75.6727,103.764,0.019099,3.6215,merrimack,3.191,2.2918,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,373.32762540752356,372.88762540752464,7.748271809273319,7.902261067084737,7.498271809273319,7.652261067084737,0.5428192409214221,0.2641450224244132,2.4563118489807865,0,,0.0,none,P367,1
E0023404,N0023651,N0023652,main,79.99993602598485,draft,provisional,s5c_flows,83.9839,117.132,0.019765,3.5762,merrimack,3.49593,2.3718,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.88762540752464,372.4476257593817,7.902261067084737,8.008673068743292,7.652261067084737,7.758673068743292,0.5574664216725895,0.27661682333206394,2.3917714417655787,0,,0.0,none,P367,1
E0023405,N0023652,N0023653,main,80.00000000020037,draft,provisional,s5c_flows,87.2705,122.044,0.020432,3.5596,merrimack,3.615894,2.4518,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.4476257593817,372.00762575938063,8.008673068743292,7.987644016009995,7.758673068743292,7.737644016009995,0.5629573014690954,0.28139696810735226,2.36844487114245,0,,0.0,none,P367,1
E0023406,N0023653,N0023138,main,18.68181037753417,draft,provisional,s5c_flows,93.9384,132.956,0.021099,3.528,merrimack,3.856946,2.5318,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.00762575938063,371.9048758023042,7.987644016009995,8.019288016055157,7.737644016009995,7.769288016055157,0.5735735808756028,0.2908074629799273,0.5428484098185216,0,,0.0,none,P367,1
E0023407,N0023654,N0023655,sub main,59.99999999997528,draft,drafted,s5c_flows,256.2119,330.52,0.055287,3.1247,merrimack,9.321257,6.6344,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.2404526402921,373.9404526402922,2.464076168301631,2.8683852503327785,2.214076168301631,2.6183852503327785,0.7061057689969661,0.4798609479030348,1.4162184249253524,0,,0.0,none,P409,1
E0023408,N0023655,N0023656,sub main,60.00000000011089,draft,drafted,s5c_flows,256.2119,330.52,0.055787,3.1247,merrimack,9.321757,6.6944,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.9404526402922,373.64045264029164,2.8683852503327785,3.3831069300208583,2.6183852503327785,3.1331069300208583,0.7061154381271665,0.47987584273749295,1.4161990320650022,0,,0.0,none,P409,1
E0023409,N0023656,N0023208,sub main,5.534388261802948,draft,drafted,s5c_flows,256.2119,330.52,0.056287,3.1247,merrimack,9.322257,6.7544,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,velocity,1.0,373.64045264029164,373.5989447283281,3.3831069300208583,3.4379510236250326,3.1331069300208583,3.1879510236250326,0.8211997249639972,0.42742882140782856,0.11232322851475189,0,,0.0,none,P409,1
E0023410,N0023657,N0023658,main,38.211538051471656,draft,provisional,s5c_flows,49.4886,63.24,0.008888,3.6221,held,2.083578,1.0665,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.27780072843524,367.0867430381779,9.288605521564762,9.607440311431503,9.038605521564762,9.357440311431503,0.46251362911443034,0.2188239631545737,1.3769517857104328,0,,0.0,none,P409,1
E0023411,N0023658,N0023208,main,69.12146986820896,draft,provisional,s5c_flows,58.8052,77.932,0.009206,3.6221,held,2.474472,1.1047,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.0867430381779,366.74113568883683,9.607440311431503,10.29576006311629,9.357440311431503,10.04576006311629,0.48681166017010963,0.2382552056233475,2.366468579246692,0,,0.0,none,P409,1
E0023412,N0023659,N0023660,lateral,25.96150997149434,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,377.2919235858093,377.1361545259803,1.6063002911438389,1.6071621244103085,1.3563002911438389,1.3571621244103085,0.0,0.0,0.0,0,,0.0,none,P364,1
E0023413,N0023660,N0023213,lateral,12.041594578792296,auto_block,provisional,s5c_flows,0.0,0.0,0.000216,3.6221,held,0.000216,0.026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.1361545259803,377.07594655308634,1.6071621244103085,1.6419794723042855,1.3571621244103085,1.3919794723042855,0.016159584699658967,0.004313505293501135,12.41945549405778,0,,0.0,none,P364,1
E0023414,N0023661,N0023662,main,14.142135623730951,auto_block,provisional,s5c_flows,75.6748,115.882,0.011485,3.6215,merrimack,3.183464,1.3782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.3992182264764,373.3285075483578,5.571027134851704,5.515028828595348,5.321027134851704,5.265028828595348,0.5242624003058636,0.27032209076716973,0.4495883364094071,0,,0.0,none,P364,1
E0023415,N0023662,N0023663,main,19.6468827043885,auto_block,provisional,s5c_flows,75.6748,115.882,0.011602,3.6215,merrimack,3.183582,1.3923,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.3285075483578,373.23027313483584,5.515028828595348,5.631390683523534,5.265028828595348,5.381390683523534,0.5242680715240624,0.2703271550729104,0.6245813217677757,0,,0.0,none,P364,1
E0023416,N0023663,N0023664,main,16.278820596099706,auto_block,provisional,s5c_flows,76.7546,117.338,0.011766,3.6153,merrimack,3.223495,1.4119,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.23027313483584,373.14887903185536,5.631390683523534,5.630631466191517,5.381390683523534,5.380631466191517,0.5261770563596284,0.27203560590512954,0.5156319024602736,0,,0.0,none,P364,1
E0023417,N0023664,N0023665,main,17.08800749063506,auto_block,provisional,s5c_flows,76.7546,117.338,0.011902,3.6153,merrimack,3.223631,1.4282,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.14887903185536,373.0634389944022,5.630631466191517,5.6704782419259345,5.380631466191517,5.4204782419259345,0.5261835296406329,0.2720414119653387,0.5412562514802153,0,,0.0,none,P364,1
E0023418,N0023665,N0023213,main,17.69180601295413,auto_block,provisional,s5c_flows,76.7546,117.338,0.012044,3.6153,merrimack,3.223773,1.4453,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.0634389944022,372.9749799643374,5.6704782419259345,5.742946061053203,5.4204782419259345,5.492946061053203,0.5261902882814732,0.2720474740648833,0.5603741462280756,0,,0.0,none,P364,1
E0023419,N0023666,N0023667,sub main,8.06225774829855,auto_block,provisional,s5c_flows,292.4706,399.678,0.032098,3.075,merrimack,10.441322,3.8517,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.1497524466791,373.10944115793757,8.689541986914662,8.600458744406183,8.439541986914662,8.350458744406183,0.7265364689538135,0.512900491318987,0.18494730576309798,0,,0.0,none,P364,1
E0023420,N0023667,N0023668,sub main,27.202941017470888,auto_block,provisional,s5c_flows,293.5504,401.134,0.032165,3.0737,merrimack,10.475162,3.8598,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.10944115793757,372.9734264528502,8.600458744406183,8.550407775665406,8.350458744406183,8.300407775665406,0.7271173929723189,0.5138902784341517,0.6235339089302208,0,,0.0,none,P364,1
E0023421,N0023668,N0023669,sub main,25.612496949731394,auto_block,provisional,s5c_flows,294.6301,402.59,0.032392,3.0723,merrimack,10.509146,3.887,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.9734264528502,372.84536396810154,8.550407775665406,8.631412154945338,8.300407775665406,8.381412154945338,0.727698750927546,0.5148838837323981,0.5866094295449631,0,,0.0,none,P364,1
