EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0023422,N0023669,N0023216,sub main,12.083045973594572,auto_block,provisional,s5c_flows,296.7897,405.502,0.032605,3.0696,merrimack,10.57683,3.9126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.84536396810154,372.78494873823354,8.631412154945338,8.445642082078962,8.381412154945338,8.195642082078962,0.728850556564675,0.5168616498279195,0.27630369181455045,0,,0.0,none,P364,1
E0023423,N0023670,N0023216,lateral,25.238858928247925,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.7288391113281,379.60264481668685,1.5500000000000114,1.6279460036256523,1.3000000000000114,1.3779460036256523,0.17065230391004918,0.050665805354795285,2.4649397585974313,0,,0.0,none,P364,1
E0023424,N0023671,N0023672,lateral,18.439088914585774,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.3687316894531,379.27653624488016,1.5500000000000114,1.6075274758229625,1.3000000000000114,1.3575274758229625,0.13489621704043256,0.037230723305707175,2.2781821115436975,0,,0.0,none,P364,1
E0023425,N0023672,N0023250,lateral,11.313708498984761,auto_block,provisional,s5c_flows,4.3191,5.824,0.000154,3.6221,held,0.181222,0.0184,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.27653624488016,379.21996770238525,1.6075274758229625,1.6550628151928777,1.3575274758229625,1.4050628151928777,0.21476004604225796,0.06930628269050912,0.8780115845165619,0,,0.0,none,P364,1
E0023426,N0023673,N0023674,lateral,20.526120291125505,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.1126146352741,379.00998403381845,1.5524244272259011,1.66515634704092,1.3024244272259011,1.41515634704092,0.13489621704043256,0.037230723305707175,2.536038536570327,0,,0.0,none,P364,1
E0023427,N0023674,N0023250,lateral,15.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.000171,3.6221,held,0.045438,0.0205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.00998403381845,378.93498403381847,1.66515634704092,1.9400464837596587,1.41515634704092,1.6900464837596587,0.13507099923191726,0.037292694171519064,1.8508784374264484,0,,0.0,none,P364,1
E0023428,N0023675,N0023260,lateral,35.11409973215888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.38148803710936,379.20591753844855,1.5500000000000114,1.5997465240514543,1.3000000000000114,1.3497465240514543,0.0,0.0,0.0,0,,0.0,none,P364,1
E0023429,N0023676,N0023677,lateral,16.55294535724685,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.37884521484375,379.2960804880575,1.571044921875,1.5827647267862517,1.321044921875,1.3327647267862517,0.13489621704043256,0.037230723305707175,2.0451457325752163,0,,0.0,none,P364,1
E0023430,N0023677,N0023260,lateral,18.601075237738275,auto_block,provisional,s5c_flows,1.0798,1.456,0.000138,3.6221,held,0.045405,0.0166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.2960804880575,379.2030751118688,1.5827647267862517,1.6025889506311728,1.3327647267862517,1.3525889506311728,0.13503730489759544,0.03728074463107048,2.2957946388523607,0,,0.0,none,P364,1
E0023431,N0023678,N0023679,lateral,27.313000567495326,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,378.88557400563946,378.749009002802,1.5500949396730448,1.7789756163386414,1.3000949396730448,1.5289756163386414,0.0,0.0,0.0,0,,0.0,none,P364,1
E0023432,N0023679,N0023260,lateral,15.620499351813308,auto_block,provisional,s5c_flows,0.0,0.0,0.000228,3.6221,held,0.000228,0.0273,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.749009002802,378.6709065060429,1.7789756163386414,2.134757556457089,1.5289756163386414,1.8847575564570889,0.016587046798442008,0.004394730267070407,15.695479673211542,0,,0.0,none,P364,1
E0023433,N0023680,N0023681,main,20.0,auto_link,provisional,s5c_flows,58.1658,78.432,0.020284,3.6221,held,2.458743,2.4341,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.400646061636,362.300646061636,7.508716731332754,7.674360041879652,7.258716731332754,7.424360041879652,0.48589228694421993,0.23750110543333697,0.686023100777477,0,,0.0,none,P379,1
E0023434,N0023681,N0023682,main,12.529964086141668,auto_link,provisional,s5c_flows,59.2456,79.888,0.020451,3.6221,held,2.504177,2.4541,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.300646061636,362.2379962412053,7.674360041879652,7.8294170888728445,7.424360041879652,7.5794170888728445,0.48853589367369704,0.23967358896108443,0.42746651264177404,0,,0.0,none,P379,1
E0023435,N0023682,N0023264,main,14.212670403551895,auto_link,provisional,s5c_flows,59.2456,79.888,0.020555,3.6221,held,2.504281,2.4666,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.2379962412053,362.16693288918754,7.8294170888728445,7.855161837374965,7.5794170888728445,7.605161837374965,0.4885419029861657,0.23967854172418418,0.48486698604829004,0,,0.0,none,P379,1
E0023436,N0023683,N0023684,lateral,12.584396098882369,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,369.04677124023436,368.9146350811961,1.5500000000000114,1.5514598895070435,1.3000000000000114,1.3014598895070435,0.0,0.0,0.0,0,,0.0,none,P379,1
E0023437,N0023684,N0023685,lateral,19.1049731745428,auto_block,provisional,s5c_flows,2.1596,2.912,0.000105,3.6221,held,0.090639,0.0126,0.0,0.0,,200,PVC-U,1.85,0.5,ground,minimum,tractive,1.0,368.9146350811961,368.56119307746707,1.5514598895070435,1.5559639049548082,1.3014598895070435,1.3059639049548082,0.26639588038308815,0.03757821879916387,1.195274563247066,0,,0.0,none,P379,1
E0023438,N0023685,N0023264,lateral,21.840329667841555,auto_block,provisional,s5c_flows,3.2393,4.368,0.000264,3.6221,held,0.136066,0.0317,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.55639330389397,368.4471916555548,1.5607636785279055,1.574903071007725,1.3107636785279055,1.324903071007725,0.19543525686010743,0.06086004654817681,1.8625374986693473,0,,0.0,none,P379,1
E0023439,N0023686,N0023225,sub main,5.555831837756899,draft,drafted,s5c_flows,254.9864,333.262,0.073119,3.1265,merrimack,9.300119,8.7743,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,velocity,1.0,371.90729524001426,371.8656265012311,9.296043383032611,9.265446496815798,9.046043383032611,9.015446496815798,0.8206802711370228,0.4268642735144538,0.1128298078466761,0,,0.0,none,P364,1
E0023440,N0023687,N0023688,lateral,18.439088914585774,auto_block,provisional,s5c_flows,7.5585,10.192,0.000795,3.6221,held,0.317665,0.0954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.6710092368612,379.57881379228826,2.1336172279825405,2.3734567155242416,1.8836172279825405,2.1234567155242416,0.2576643469336375,0.08962030114846917,1.192707304032174,0,,0.0,none,P364,1
E0023441,N0023688,N0023689,lateral,24.20743687382041,auto_block,provisional,s5c_flows,8.6382,11.648,0.000949,3.6221,held,0.363086,0.1138,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.57881379228826,379.45777660791913,2.3734567155242416,2.420366702627746,2.1234567155242416,2.170366702627746,0.2689527904952933,0.09532639527402278,1.5001044625242534,0,,0.0,none,P364,1
E0023442,N0023689,N0023255,lateral,14.560219778561036,auto_block,provisional,s5c_flows,9.718,13.104,0.00115,3.6221,held,0.408555,0.138,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.45777660791913,379.38497550902633,2.420366702627746,2.556064530036167,2.170366702627746,2.306064530036167,0.2792854613932995,0.1006830717091429,0.8688971077550904,0,,0.0,none,P364,1
E0023443,N0023690,N0023691,sub main,34.78325241127655,auto_road,derived,s5c_flows,351.9103,450.624,0.049477,3.007,merrimack,12.296932,5.9373,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,363.09062671228537,362.916710450229,6.800639156855254,7.035743163052246,6.550639156855254,6.785743163052246,0.7555857482771401,0.5668155989778676,0.7672469667977921,0,,0.0,none,P379,1
E0023444,N0023691,N0023692,sub main,50.00000000000181,auto_road,derived,s5c_flows,353.7317,453.08,0.049767,3.0051,merrimack,12.352924,5.972,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,362.916710450229,362.666710450229,7.035743163052246,7.410651610317871,6.785743163052246,7.160651610317871,0.7563786347126762,0.5684382475132814,1.101740973487333,0,,0.0,none,P379,1
E0023445,N0023692,N0023693,sub main,52.160934241791836,auto_road,derived,s5c_flows,353.7317,453.08,0.050184,3.0051,merrimack,12.353341,6.022,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,362.666710450229,362.40590577902003,7.410651610317871,7.666268293245594,7.160651610317871,7.416268293245594,0.7563845223027652,0.5684503328646295,1.1493478229607155,0,,0.0,none,P379,1
E0023446,N0023693,N0023694,sub main,50.00000000002622,auto_road,derived,s5c_flows,354.8115,454.536,0.050618,3.004,merrimack,12.386781,6.0742,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,362.40590577902003,362.1559057790199,7.666268293245594,7.672493879183207,7.416268293245594,7.422493879183207,0.7568558220339846,0.5694195163662767,1.101046340760462,0,,0.0,none,P379,1
E0023447,N0023694,N0023695,sub main,49.99999999996819,auto_road,derived,s5c_flows,356.9711,457.448,0.051035,3.0018,merrimack,12.453172,6.1242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,362.1559057790199,361.9059057790201,7.672493879183207,7.961434308870537,7.422493879183207,7.711434308870537,0.7577866408938176,0.571343950953831,1.0996938826341374,0,,0.0,none,P379,1
E0023448,N0023695,N0023696,sub main,11.526297030025363,auto_road,derived,s5c_flows,356.9711,457.448,0.051452,3.0018,merrimack,12.453589,6.1742,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,361.9059057790201,361.84827429386996,7.961434308870537,7.973350461989412,7.711434308870537,7.723350461989412,0.7577924668384302,0.571356039385283,0.25350601768568604,0,,0.0,none,P379,1
E0023449,N0023696,N0023286,sub main,16.790832058282593,auto_road,derived,s5c_flows,356.9711,457.448,0.051548,3.0018,merrimack,12.453685,6.1857,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,361.84827429386996,361.76432013357856,7.973350461989412,7.933677913296435,7.723350461989412,7.683677913296435,0.7577938080268997,0.5713588223356181,0.369292013219304,0,,0.0,none,P379,1
E0023450,N0023697,N0023698,sub main,50.00000000000564,auto_road,derived,s5c_flows,428.7307,555.898,0.084294,2.936,merrimack,14.653047,10.1153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,362.16364957223306,361.91364957223306,9.32362459768882,9.40376375784507,9.07362459768882,9.15376375784507,0.7850901893277673,0.6357393030159024,1.0614491744534067,0,,0.0,none,P379,1
E0023451,N0023698,N0023699,sub main,49.99999999997999,auto_road,derived,s5c_flows,428.7307,555.898,0.084711,2.936,merrimack,14.653464,10.1653,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,361.91364957223306,361.66364957223317,9.40376375784507,9.529679285188706,9.15376375784507,9.279679285188706,0.7850947286501134,0.6357517138933892,1.0614430372826824,0,,0.0,none,P379,1
E0023452,N0023699,N0023700,sub main,8.642297900458788,auto_road,derived,s5c_flows,428.7307,555.898,0.085127,2.936,merrimack,14.653881,10.2153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,361.66364957223317,361.62043808273086,9.529679285188706,9.536941067659768,9.279679285188706,9.286941067659768,0.785099267733123,0.6357641248845103,0.18346507793450448,0,,0.0,none,P379,1
E0023453,N0023700,N0023701,sub main,4.344828208637807,auto_road,derived,s5c_flows,428.7307,555.898,0.085199,2.936,merrimack,14.653953,10.2239,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,velocity,1.0,361.62043808273086,361.5791622147488,9.536941067659768,9.54183998251682,9.286941067659768,9.29183998251682,1.0075934269397295,0.5177613596304309,0.07186807847410492,0,,0.0,none,P379,1
E0023454,N0023701,N0023702,sub main,4.344828208742497,auto_road,derived,s5c_flows,430.2139,557.898,0.085236,2.9347,merrimack,14.698282,10.2283,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,velocity,1.0,361.5791622147488,361.53788634676573,9.54183998251682,9.537614141515519,9.29183998251682,9.287614141515519,1.0083403381199423,0.5186986780530836,0.07181484340302964,0,,0.0,none,P379,1
E0023455,N0023702,N0023703,sub main,4.344828208562173,auto_road,derived,s5c_flows,430.2139,557.898,0.085272,2.9347,merrimack,14.698319,10.2326,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,velocity,1.0,361.53788634676573,361.4966104787844,9.537614141515519,9.538850946996831,9.287614141515519,9.288850946996831,1.0083409605123392,0.5186994602705637,0.07181479907276868,0,,0.0,none,P379,1
E0023456,N0023703,N0023704,sub main,60.48888717829466,auto_road,derived,s5c_flows,430.2139,557.898,0.085308,2.9347,merrimack,14.698355,10.237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,361.4966104787844,361.19416604289296,9.538850946996831,9.555681369216416,9.288850946996831,9.305681369216416,0.7855819970674346,0.6370884425307646,1.2833136749590057,0,,0.0,none,P379,1
E0023457,N0023704,N0023705,sub main,49.279851370914294,auto_road,derived,s5c_flows,431.2937,559.354,0.085812,2.9339,merrimack,14.731093,10.2975,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,361.19416604289296,360.9477667860384,9.555681369216416,9.638414854586586,9.305681369216416,9.388414854586586,0.7859356011124848,0.6380641358317622,1.04503582102569,0,,0.0,none,P379,1
E0023458,N0023705,N0023706,sub main,79.99999999997007,auto_road,derived,s5c_flows,431.2937,559.354,0.086223,2.9339,merrimack,14.731504,10.3467,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,360.9477667860384,360.54776678603855,9.638414854586586,9.669457335055199,9.388414854586586,9.419457335055199,0.7859400309505103,0.6380763894968811,1.6964822770514825,0,,0.0,none,P379,1
E0023459,N0023706,N0023707,sub main,81.47813088533776,auto_road,derived,s5c_flows,431.2937,559.354,0.086889,2.9339,merrimack,14.73217,10.4267,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,360.54776678603855,360.14037613161184,9.669457335055199,9.68423934690378,9.419457335055199,9.43423934690378,0.7859472087340407,0.6380962460443511,1.7278117830284072,0,,0.0,none,P379,1
E0023460,N0023707,N0023286,sub main,44.42006206692353,auto_road,derived,s5c_flows,431.2937,559.354,0.087568,2.9339,merrimack,14.732849,10.5082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,360.14037613161184,359.91827582127723,9.68423934690378,9.779722225597766,9.43423934690378,9.529722225597766,0.7859545259952962,0.6381164904920855,0.9419557280932173,0,,0.0,none,P379,1
E0023461,N0023708,N0023709,main,9.607542768556645,auto_block,provisional,s5c_flows,50.7497,68.432,0.025375,3.6221,held,2.152934,3.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.43805982347413,375.39002210963133,9.04079149488524,9.017265488024918,8.79079149488524,8.767265488024918,0.4670625321149093,0.22238433014343467,0.3428357057120617,0,,0.0,none,P364,1
E0023462,N0023709,N0023710,main,75.6042326857432,auto_block,provisional,s5c_flows,52.9093,71.344,0.025455,3.6221,held,2.243548,3.0547,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.39002210963133,375.0120009462026,9.017265488024918,8.681388946375534,8.767265488024918,8.431388946375534,0.4728421725333457,0.2269587092183501,2.664886124711146,0,,0.0,none,P364,1
E0023463,N0023710,N0023711,main,9.486832980505138,auto_block,provisional,s5c_flows,55.0688,74.256,0.026085,3.6221,held,2.334712,3.1303,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.0120009462026,374.96456678130005,8.681388946375534,8.5293907382312,8.431388946375534,8.2793907382312,0.47848160019003116,0.23147769976965077,0.33044924391162234,0,,0.0,none,P364,1
E0023464,N0023711,N0023712,main,79.81227975693966,auto_block,provisional,s5c_flows,62.2259,86.036,0.026165,3.6221,held,2.634833,3.1397,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.96456678130005,374.56550538251537,8.5293907382312,7.800034168265881,8.2793907382312,7.550034168265881,0.4959399976238789,0.24582593235028388,2.6821887103054123,0,,0.0,none,P364,1
E0023465,N0023712,N0023713,main,17.46424919657298,auto_block,provisional,s5c_flows,71.8816,102.25,0.02683,3.6441,merrimack,3.058622,3.2196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.56550538251537,374.4781841365325,7.800034168265881,7.700648871280009,7.550034168265881,7.450648871280009,0.5181690258131402,0.2649186390079429,0.5617294848647469,0,,0.0,none,P364,1
E0023466,N0023713,N0023714,main,5.0990195135927845,auto_block,provisional,s5c_flows,71.8816,102.25,0.026975,3.6441,merrimack,3.058767,3.237,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,374.4781841365325,374.43739198042374,7.700648871280009,7.722062365279385,7.450648871280009,7.472062365279385,0.6126606205089207,0.23525357306426736,0.1387124546854115,0,,0.0,none,P364,1
E0023467,N0023714,N0023715,main,31.32091952673165,auto_block,provisional,s5c_flows,74.0412,105.162,0.027018,3.6311,merrimack,3.138729,3.2421,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.43739198042374,374.2807873827901,7.722062365279385,7.67804440431928,7.472062365279385,7.42804440431928,0.5221005530303203,0.2683963898709174,0.9998367602096988,0,,0.0,none,P364,1
E0023468,N0023715,N0023255,main,18.027756377319946,auto_block,provisional,s5c_flows,75.121,106.618,0.027279,3.6248,merrimack,3.178844,3.2734,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.2807873827901,374.1906486009035,7.67804440431928,7.750391438158999,7.42804440431928,7.500391438158999,0.5240402295458132,0.27012374779729054,0.5733579014517213,0,,0.0,none,P364,1
E0023469,N0023716,N0023221,lateral,9.999999999987782,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,365.6540714230194,365.60407142301943,1.5500606570587365,1.571313098464941,1.3000606570587365,1.321313098464941,0.0,0.0,0.0,0,,0.0,none,P373,1
E0023470,N0023717,N0023718,lateral,26.476404589747453,auto_block,provisional,s5c_flows,0.7416,1.0,0.000583,3.6221,held,0.031673,0.0699,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.94350616231924,368.8111241393705,1.8913327048682618,1.947024053988855,1.6413327048682618,1.697024053988855,0.11922758525657577,0.031825463336312504,3.701101627442267,0,,0.0,none,P379,1
E0023471,N0023718,N0023278,lateral,36.0122832491438,auto_block,provisional,s5c_flows,1.4832,2.0,0.000803,3.6221,held,0.062983,0.0964,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.8111241393705,368.6310627231248,1.947024053988855,2.015238546406465,1.697024053988855,1.765238546406465,0.1509971860373134,0.04309294600531702,3.9749397758362512,0,,0.0,none,P379,1
E0023472,N0023719,N0023720,main,24.758836806279895,auto_link,provisional,s5c_flows,8.7688,11.824,0.005002,3.6221,held,0.372612,0.6003,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,362.40003755999834,362.2638639575638,4.587999549376661,4.974173151811215,4.337999549376661,4.724173151811215,0.28030589256640714,0.0943296572756637,1.4721320209381785,0,,0.0,none,P373,1
E0023473,N0023720,N0023221,main,26.40075756488817,auto_link,provisional,s5c_flows,8.7688,11.824,0.005209,3.6221,held,0.372818,0.625,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,362.2638639575638,362.1186597909569,4.974173151811215,5.056724730527492,4.724173151811215,4.806724730527492,0.2803555005861153,0.09435377442037399,1.5694809809744152,0,,0.0,none,P373,1
E0023474,N0023721,N0023722,main,79.99999999999964,draft,provisional,s5c_flows,75.9615,100.28,0.013894,3.6199,merrimack,3.196434,1.6673,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.671413603314,370.27141360331404,4.929843720904728,5.74448605488908,4.679843720904728,5.49448605488908,0.5248847808548063,0.2708782605222668,2.540240033559202,0,,0.0,none,P423,1
E0023475,N0023722,N0023723,main,80.00000000001592,draft,provisional,s5c_flows,75.9615,100.28,0.014561,3.6199,merrimack,3.197101,1.7473,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.27141360331404,369.87141360331395,5.74448605488908,6.438919648639171,5.49448605488908,6.188919648639171,0.5249167346670959,0.27090683646984826,2.540085398837977,0,,0.0,none,P423,1
E0023476,N0023723,N0023724,main,79.99999999995771,draft,provisional,s5c_flows,75.9615,100.28,0.015228,3.6199,merrimack,3.197768,1.8273,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.87141360331395,369.47141360331415,6.438919648639171,7.059958466998353,6.188919648639171,6.809958466998353,0.5249486833118401,0.27093540989556997,2.5399308079425666,0,,0.0,none,P423,1
E0023477,N0023724,N0023725,main,80.00000000002404,draft,provisional,s5c_flows,77.0413,101.736,0.015894,3.6137,merrimack,3.238166,1.9073,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.47141360331415,369.071413603314,7.059958466998353,7.662930879107876,6.809958466998353,7.412930879107876,0.5268741432955744,0.27266133984762775,2.5306486383897933,0,,0.0,none,P423,1
E0023478,N0023725,N0023726,main,38.981277231098375,draft,provisional,s5c_flows,77.0413,101.736,0.016561,3.6137,merrimack,3.238832,1.9873,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.071413603314,368.8765072171585,7.662930879107876,8.022082870732106,7.412930879107876,7.772082870732106,0.526905729829242,0.27268971704640343,1.2330250309902464,0,,0.0,none,P423,1
E0023479,N0023726,N0023727,main,49.99999999987747,draft,provisional,s5c_flows,77.0413,101.736,0.016886,3.6137,merrimack,3.239157,2.0263,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.8765072171585,368.62650721715914,8.022082870732106,8.195025985965856,7.772082870732106,7.945025985965856,0.5269211418480947,0.27270356388484784,1.5815143237724394,0,,0.0,none,P423,1
E0023480,N0023727,N0023728,main,50.00000000033755,draft,provisional,s5c_flows,77.0413,101.736,0.017303,3.6137,merrimack,3.239574,2.0763,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.62650721715914,368.37650721715744,8.195025985965856,8.683795517217561,7.945025985965856,8.433795517217561,0.5269409148960374,0.2727213295853579,1.581454978692196,0,,0.0,none,P423,1
E0023481,N0023728,N0023729,main,8.343280225386806,draft,provisional,s5c_flows,77.0413,101.736,0.017719,3.6137,merrimack,3.239991,2.1263,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.37650721715744,368.3347908160305,8.683795517217561,8.779955277719523,8.433795517217561,8.529955277719523,0.526960685968646,0.27273909432127474,0.26388054009666134,0,,0.0,none,P423,1
E0023482,N0023729,N0023730,main,59.99999999999565,draft,provisional,s5c_flows,77.0413,101.736,0.017789,3.6137,merrimack,3.24006,2.1346,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.3347908160305,368.0347908160305,8.779955277719523,9.258116898813228,8.529955277719523,9.008116898813228,0.5269639572506529,0.27274203371695627,1.8976629923937527,0,,0.0,none,P423,1
E0023483,N0023730,N0023731,main,59.99999999995759,draft,provisional,s5c_flows,77.7829,102.736,0.018289,3.6095,merrimack,3.267809,2.1946,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.0347908160305,367.73479081603074,9.258116898813228,9.809246049203637,9.008116898813228,9.559246049203637,0.5282751717413364,0.27392200886164497,1.8929528652710015,0,,0.0,none,P423,1
E0023484,N0023731,N0023111,main,13.969709700938973,draft,provisional,s5c_flows,77.7829,102.736,0.018789,3.6095,merrimack,3.268309,2.2546,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.73479081603074,367.66494226752604,9.809246049203637,9.848180291067706,9.559246049203637,9.598180291067706,0.5282987186461945,0.27394323164256784,0.4407137227443788,0,,0.0,none,P423,1
E0023485,N0023732,N0023733,lateral,69.99999999977767,auto_block,provisional,s5c_flows,3.2393,4.368,0.001233,3.6221,held,0.137034,0.1479,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,381.0984269143713,380.01342691437475,1.7552718160974337,1.7691658590627526,1.5052718160974337,1.5191658590627526,0.2883614905666943,0.0470454598486906,4.045847676713705,0,,0.0,none,P364,1
E0023486,N0023733,N0023734,lateral,70.00000000022213,auto_block,provisional,s5c_flows,3.2393,4.368,0.001816,3.6221,held,0.137618,0.2179,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,380.01342691437475,379.2784269143724,1.7691658590627526,1.5760652731275968,1.5191658590627526,1.3260652731275968,0.2529278777095447,0.05153621414106305,4.612645617538989,0,,0.0,none,P364,1
E0023487,N0023734,N0023302,lateral,19.248233899155267,auto_block,provisional,s5c_flows,3.2393,4.368,0.0024,3.6221,held,0.138201,0.2879,0.0,0.0,,200,PVC-U,2.35,0.5,ground,minimum,tractive,1.0,379.2784269143724,378.82609341774224,1.5760652731275968,1.5556814846015072,1.3260652731275968,1.3056814846015072,0.3329652431711972,0.042950209744546136,0.9634756326632872,0,,0.0,none,P364,1
E0023488,N0023735,N0023736,lateral,24.166091947189145,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,378.20449794717643,378.0836674874405,1.55371128133919,1.9299128348251315,1.30371128133919,1.6799128348251315,0.0,0.0,0.0,0,,0.0,none,P364,1
E0023489,N0023736,N0023302,lateral,17.804493814764857,auto_block,provisional,s5c_flows,0.0,0.0,0.000201,3.6221,held,0.000201,0.0242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.0836674874405,377.99464501836667,1.9299128348251315,2.3871298839770816,1.6799128348251315,2.1371298839770816,0.015603829783360798,0.004208384159771067,19.017226392449228,0,,0.0,none,P364,1
E0023490,N0023737,N0023301,lateral,28.231188426986208,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,378.18818696199867,378.0470310198637,1.5662075692513326,1.6219142926362906,1.3162075692513326,1.3719142926362906,0.0,0.0,0.0,0,,0.0,none,P364,1
E0023491,N0023738,N0023739,lateral,24.596747752497688,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.82936401367186,377.70638027490935,1.5500000000000114,1.7516580551687753,1.3000000000000114,1.5016580551687753,0.0,0.0,0.0,0,,0.0,none,P364,1
E0023492,N0023739,N0023301,lateral,16.401219466856727,auto_block,provisional,s5c_flows,0.0,0.0,0.000205,3.6221,held,0.000205,0.0246,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.70638027490935,377.6243741775751,1.7516580551687753,2.0445711349249223,1.5016580551687753,1.7945711349249223,0.015754494186545585,0.004236828489592698,17.350836818004023,0,,0.0,none,P364,1
E0023493,N0023740,N0023307,lateral,27.65863337187866,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.4374601731583,377.2991670062989,1.5567109694198393,1.5660368511229876,1.3067109694198393,1.3160368511229876,0.0,0.0,0.0,0,,0.0,none,P364,1
E0023494,N0023741,N0023307,lateral,11.045361017187261,auto_block,provisional,s5c_flows,5.7381,8.802,0.000439,3.6221,held,0.240994,0.0526,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.01046300709476,376.95523620200885,1.8089339655614936,1.909967655413027,1.5589339655614936,1.659967655413027,0.23567108914764617,0.0789369646843763,0.781128270558141,0,,0.0,none,P364,1
E0023495,N0023742,N0023743,sub main,69.99999999989048,draft,drafted,s5c_flows,2607.4242,3435.594,0.466932,2.3598,merrimack,71.683691,56.0318,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,363.15893916627715,363.0189391662774,6.816127972394725,6.7874878356757335,6.266127972394725,6.237487835675734,0.8256078703934981,0.45453960029969886,1.4131002240916004,0,,0.0,none,P380,1
E0023496,N0023743,N0023311,sub main,72.47895516399531,draft,drafted,s5c_flows,2607.4242,3435.594,0.467515,2.3598,merrimack,71.684275,56.1018,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,363.0189391662774,362.8739812559494,6.7874878356757335,6.6877863221756115,6.237487835675734,6.137786322175612,0.8256095785295164,0.4545417199577152,1.4631402269073865,0,,0.0,none,P380,1
E0023497,N0023744,N0023311,lateral,41.79300367429956,auto_link,provisional,s5c_flows,3.6428,4.912,0.000393,3.6221,held,0.153108,0.0472,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.01841964667136,367.8094546282999,1.8387886052817635,1.752312949825125,1.5887886052817635,1.502312949825125,0.20319426039375152,0.06419894900316728,3.4280006723051404,0,,0.0,none,P380,1
E0023498,N0023745,N0023746,main,27.95000628089559,auto_road,derived,s5c_flows,7.6247,11.346,0.005998,3.6221,held,0.325646,0.7197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.23469298587827,369.09494295447377,3.9277826000592313,3.9566317525574846,3.6777826000592313,3.7066317525574846,0.2597275519500239,0.0906518748645693,1.7935464856056587,0,,0.0,none,P379,1
E0023499,N0023746,N0023747,main,12.621297154177528,auto_road,derived,s5c_flows,7.6247,11.346,0.00623,3.6221,held,0.325879,0.7477,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.09494295447377,369.03183646870286,3.9566317525574846,3.9894953184065116,3.7066317525574846,3.7394953184065116,0.2597872427850848,0.09068179477065327,0.8097201013971522,0,,0.0,none,P379,1
E0023500,N0023747,N0023748,main,23.81948361423013,auto_road,derived,s5c_flows,7.6247,11.346,0.006336,3.6221,held,0.325984,0.7603,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.03183646870286,368.9127390506317,3.9894953184065116,4.027843224758897,3.7394953184065116,3.7778432247588967,0.25981413216359583,0.09069527439980898,1.5279822935902911,0,,0.0,none,P379,1
E0023501,N0023748,N0023749,main,22.039275542668758,auto_road,derived,s5c_flows,7.6247,11.346,0.006534,3.6221,held,0.326182,0.7841,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.9127390506317,368.8025426729184,4.027843224758897,4.003731741144122,3.7778432247588967,3.7537317411441222,0.25986482108693715,0.09072068706496048,1.4135089832786287,0,,0.0,none,P379,1
E0023502,N0023749,N0023750,main,60.0000000001677,auto_road,derived,s5c_flows,7.6247,11.346,0.006718,3.6221,held,0.326366,0.8061,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.8025426729184,368.5025426729175,4.003731741144122,3.9092920438793612,3.7537317411441222,3.6592920438793612,0.2599119063236359,0.09074429577584966,3.847457448746575,0,,0.0,none,P379,1
E0023503,N0023750,N0023751,main,59.9999999997343,auto_road,derived,s5c_flows,7.6247,11.346,0.007218,3.6221,held,0.326866,0.8661,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.5025426729175,368.20254267291887,3.9092920438793612,3.8998438016905084,3.6592920438793612,3.6498438016905084,0.2600397600104891,0.09080841538730475,3.8455657702315795,0,,0.0,none,P379,1
E0023504,N0023751,N0023752,main,18.361595794701053,auto_road,derived,s5c_flows,7.6247,11.346,0.007718,3.6221,held,0.327366,0.9261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.20254267291887,368.11073469394535,3.8998438016905084,3.8879835677734036,3.6498438016905084,3.6379835677734036,0.260167474616951,0.09087248466272183,1.176267698446622,0,,0.0,none,P379,1
E0023505,N0023752,N0023753,main,26.426186415634877,auto_road,derived,s5c_flows,7.6247,11.346,0.007871,3.6221,held,0.327519,0.9445,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.11073469394535,367.9786037618672,3.8879835677734036,3.8815341775859338,3.6379835677734036,3.6315341775859338,0.26020652755106416,0.09089207982121819,1.6926417811488144,0,,0.0,none,P379,1
E0023506,N0023753,N0023754,main,62.995268346722696,auto_road,derived,s5c_flows,12.7211,12.876,0.008091,3.6221,held,0.541392,0.9709,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.9786037618672,367.6636274201336,3.8815341775859338,3.7849199431476563,3.6315341775859338,3.5349199431476563,0.3053887301288032,0.11479252494127487,3.4379825957206145,0,,0.0,none,P379,1
E0023507,N0023754,N0023755,main,19.658692137034624,auto_road,derived,s5c_flows,13.8009,14.332,0.008616,3.6221,held,0.587185,1.0339,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.6636274201336,367.5653339594484,3.7849199431476563,3.7422832280515763,3.5349199431476563,3.4922832280515763,0.31331159312467466,0.1192409618724691,1.0457476714568898,0,,0.0,none,P379,1
E0023508,N0023755,N0023756,main,12.127957807249203,auto_road,derived,s5c_flows,13.8009,14.332,0.00878,3.6221,held,0.587348,1.0536,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.5653339594484,367.50469417041217,3.7422832280515763,3.715703778806585,3.4922832280515763,3.465703778806585,0.31333898721902725,0.11925647851557722,0.6450924984305487,0,,0.0,none,P379,1
E0023509,N0023756,N0023757,main,30.957481141628087,auto_road,derived,s5c_flows,13.8009,14.332,0.008881,3.6221,held,0.58745,1.0657,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.50469417041217,367.34990676470403,3.715703778806585,3.6319352763115944,3.465703778806585,3.3819352763115944,0.3133561267530261,0.11926618721775664,1.646554750256378,0,,0.0,none,P379,1
E0023510,N0023757,N0023278,main,73.33858381537998,auto_road,derived,s5c_flows,13.8009,14.332,0.009139,3.6221,held,0.587708,1.0967,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.34990676470403,366.9832138456271,3.6319352763115944,3.6630874239041304,3.3819352763115944,3.4130874239041304,0.313399470134872,0.11929074074853904,3.900165273828669,0,,0.0,none,P379,1
E0023511,N0023758,N0023759,lateral,14.297350035651872,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.52821655273436,388.4567298025561,1.5500000000000114,1.619625177912667,1.3000000000000114,1.369625177912667,0.0,0.0,0.0,0,,0.0,none,P364,1
E0023512,N0023759,N0023760,lateral,9.188289794370954,auto_road,derived,s5c_flows,0.0,0.0,0.000119,3.6221,held,0.000119,0.0143,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,388.4479995657916,388.4020581168197,1.6283554146771735,1.5590014534927832,1.3783554146771735,1.3090014534927832,0.011985348707820163,0.003537348910742838,12.777113705469144,0,,0.0,none,P364,1
E0023513,N0023760,N0023761,lateral,21.514360169980534,auto_road,derived,s5c_flows,0.0,0.0,0.000196,3.6221,held,0.000196,0.0235,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,388.35481771474025,388.05361667236053,1.6062418555722502,1.6073940698269666,1.3562418555722502,1.3573940698269666,0.02130909698295196,0.0033614429443458993,16.82721092247816,0,,0.0,none,P364,1
E0023514,N0023761,N0023762,lateral,3.0451074760322263,auto_road,derived,s5c_flows,0.0,0.0,0.000375,3.6221,held,0.000375,0.045,0.0,0.0,,200,PVC-U,1.4,0.5,uniform,minimum,tractive,1.0,388.05361667236053,388.0109851676961,1.6073940698269666,1.5929882209757693,1.3573940698269666,1.3429882209757693,0.02909595522951292,0.004209896045915346,1.7442902584523046,0,,0.0,none,P364,1
E0023515,N0023762,N0023763,lateral,8.005182193129478,auto_road,derived,s5c_flows,0.0,0.0,0.0004,3.6221,held,0.0004,0.048,0.0,0.0,,200,PVC-U,3.05,0.5,ground,minimum,tractive,1.0,388.0109851676961,387.76682711080565,1.5929882209757693,1.5524172739599749,1.3429882209757693,1.3024172739599749,0.03806223106550762,0.00367397420543239,3.5053043262020163,0,,0.0,none,P364,1
E0023516,N0023763,N0023764,lateral,12.410584504904671,auto_road,derived,s5c_flows,0.0,0.0,0.000467,3.6221,held,0.000467,0.0561,0.0,0.0,,200,PVC-U,5.15,0.5,cover_min,minimum,tractive,1.0,387.7595941786343,387.1204490766317,1.559650206131323,1.5579566850870492,1.309650206131323,1.3079566850870492,0.047842131633844535,0.0034974201189479637,4.323450231373457,0,,0.0,none,P364,1
E0023517,N0023764,N0023765,lateral,25.599255667764737,auto_road,derived,s5c_flows,0.0,0.0,0.000571,3.6221,held,0.000571,0.0685,0.0,0.0,,200,PVC-U,3.65,0.5,cover_min,minimum,tractive,1.0,387.1177537330082,386.1833809011348,1.5606520287105354,1.5544731027714533,1.3106520287105354,1.3044731027714533,0.04735450885842901,0.004026918605209068,9.009791705472807,0,,0.0,none,P364,1
E0023518,N0023765,N0023766,lateral,10.939870158154921,auto_road,derived,s5c_flows,0.0,0.0,0.000784,3.6221,held,0.000784,0.0941,0.0,0.0,,200,PVC-U,3.65,0.5,cover_min,minimum,tractive,1.0,386.1767842479197,385.77747898714705,1.561069755986523,1.5606862960560761,1.311069755986523,1.3106862960560761,0.05458357396108715,0.004525527036485982,3.3404036429085178,0,,0.0,none,P364,1
E0023519,N0023766,N0023767,lateral,18.143167550709194,auto_road,derived,s5c_flows,0.0,0.0,0.000875,3.6221,held,0.000875,0.105,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,385.7596600654995,385.66894422774595,1.5785052177036505,1.6304942488165466,1.3285052177036505,1.3804942488165466,0.0304241546743801,0.007193254088905893,9.939014874250223,0,,0.0,none,P364,1
E0023520,N0023767,N0023768,lateral,50.00000000001811,auto_road,derived,s5c_flows,0.0,0.0,0.001026,3.6221,held,0.001026,0.1231,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,385.66894422774595,385.19394422774576,1.6304942488165466,1.5646617292854899,1.3804942488165466,1.3146617292854899,0.040132767968120375,0.006649419884529079,20.764412113203775,0,,0.0,none,P364,1
E0023521,N0023768,N0023769,lateral,49.999999999985015,auto_road,derived,s5c_flows,0.0,0.0,0.001443,3.6221,held,0.001443,0.1731,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,385.07737372586024,384.8273737258603,1.681232231171009,2.139545219452202,1.431232231171009,1.8895452194522022,0.03747610774609788,0.008740616332006262,22.236389621327543,0,,0.0,none,P364,1
E0023522,N0023769,N0023770,lateral,3.578365895768913,auto_road,derived,s5c_flows,0.0,0.0,0.00186,3.6221,held,0.00186,0.2231,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,384.8273737258603,384.78622251805893,2.139545219452202,2.128023087409815,1.8895452194522022,1.8780230874098152,0.054604600709462554,0.00805372199473467,1.0922052504966584,0,,0.0,none,P364,1
E0023523,N0023770,N0023771,lateral,30.3422739841401,auto_road,derived,s5c_flows,0.0,0.0,0.001889,3.6221,held,0.001889,0.2267,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.78622251805893,384.63451114813824,2.128023087409815,1.6140545256898804,1.8780230874098152,1.3640545256898804,0.041798308046153226,0.009727529848156863,12.098685091366418,0,,0.0,none,P364,1
E0023524,N0023771,N0023772,lateral,63.70010685633471,auto_road,derived,s5c_flows,0.0,0.0,0.002142,3.6221,held,0.002142,0.2571,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,384.56898758470146,383.48608576814377,1.6795780891266645,1.6337262435749835,1.4295780891266645,1.3837262435749835,0.06559051870226797,0.00783021307665091,16.18630967723798,0,,0.0,none,P364,1
E0023525,N0023772,N0023773,lateral,9.236085713066776,auto_road,derived,s5c_flows,0.0,0.0,0.002673,3.6221,held,0.002673,0.3208,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,383.4806976462384,383.40219091767733,1.6391143654803386,1.5565187991195444,1.3891143654803386,1.3065187991195444,0.05719137379998771,0.009948371511598803,2.6915730757368053,0,,0.0,none,P364,1
E0023526,N0023773,N0023774,lateral,40.88024139034503,auto_road,derived,s5c_flows,0.0,0.0,0.00275,3.6221,held,0.00275,0.33,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.40219091767733,383.1977897107256,1.5565187991195444,1.9215645373212737,1.3065187991195444,1.6715645373212737,0.0485136346823027,0.011317192246388302,14.044244694663039,0,,0.0,none,P364,1
E0023527,N0023774,N0023775,lateral,35.11724057687139,auto_road,derived,s5c_flows,0.0,0.0,0.003091,3.6221,held,0.003091,0.3709,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.1977897107256,383.02220350784125,1.9215645373212737,2.5952586503618704,1.6715645373212737,2.3452586503618704,0.050780264855751406,0.011868898724398474,11.525882045130105,0,,0.0,none,P364,1
E0023528,N0023775,N0023776,lateral,19.698170497167016,auto_road,derived,s5c_flows,0.0,0.0,0.003383,3.6221,held,0.003383,0.406,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.02220350784125,382.9237126553554,2.5952586503618704,2.9245539462070838,2.3452586503618704,2.6745539462070838,0.05259131860661803,0.012315123069890882,6.242529191465016,0,,0.0,none,P364,1
E0023529,N0023776,N0023777,lateral,84.01716744159361,auto_road,derived,s5c_flows,0.0,0.0,0.003547,3.6221,held,0.003547,0.4257,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.9237126553554,382.50362681814744,2.9245539462070838,4.909306531461937,2.6745539462070838,4.659306531461937,0.053562774443200595,0.012556444479983137,26.14289753626301,0,,0.0,none,P364,1
E0023530,N0023777,N0023778,lateral,21.228528804647535,auto_road,derived,s5c_flows,0.0,0.0,0.004248,3.6221,held,0.004248,0.5097,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.50362681814744,382.3974841741242,4.909306531461937,5.203437456735173,4.659306531461937,4.953437456735173,0.05740476212760435,0.013524164282692458,6.163405269833101,0,,0.0,none,P364,1
E0023531,N0023778,N0023779,lateral,14.058651289411813,auto_road,derived,s5c_flows,0.0,0.0,0.004425,3.6221,held,0.004425,0.5309,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.3974841741242,382.3271909176771,5.203437456735173,5.40391870146351,4.953437456735173,5.15391870146351,0.05830626453884248,0.013754292435683352,4.018622298594295,0,,0.0,none,P364,1
E0023532,N0023779,N0023780,lateral,17.261449699802426,auto_road,derived,s5c_flows,0.0,0.0,0.004542,3.6221,held,0.004542,0.545,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.3271909176771,382.2408836691781,5.40391870146351,5.3715125710562575,5.15391870146351,5.1215125710562575,0.05888890106609717,0.01390363721129953,4.885314942575256,0,,0.0,none,P364,1
E0023533,N0023780,N0023781,lateral,30.57727779045051,auto_road,derived,s5c_flows,0.0,0.0,0.004686,3.6221,held,0.004686,0.5623,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.2408836691781,382.08799728022586,5.3715125710562575,5.0932466162585115,5.1215125710562575,4.8432466162585115,0.05959225673557566,0.014084566017013828,8.551803949442855,0,,0.0,none,P364,1
E0023534,N0023781,N0023782,lateral,39.21625857414257,auto_road,derived,s5c_flows,0.0,0.0,0.00494,3.6221,held,0.00494,0.5928,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.08799728022586,381.89191598735516,5.0932466162585115,4.689779569285463,4.8432466162585115,4.439779569285463,0.06079814351241928,0.014396389769857104,10.750399137360677,0,,0.0,none,P364,1
E0023535,N0023782,N0023783,lateral,25.787080270136244,auto_road,derived,s5c_flows,0.0,0.0,0.005267,3.6221,held,0.005267,0.6321,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.89191598735516,381.76298058600446,4.689779569285463,4.37453162102679,4.439779569285463,4.12453162102679,0.06229044877893813,0.014785108146310483,6.899688147924497,0,,0.0,none,P364,1
E0023536,N0023783,N0023784,lateral,18.695388779616295,auto_road,derived,s5c_flows,0.0,0.0,0.005482,3.6221,held,0.005482,0.6578,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.76298058600446,381.6695036421064,4.37453162102679,4.172812031721719,4.12453162102679,3.922812031721719,0.06323779832674219,0.015033493514765267,4.927271683047176,0,,0.0,none,P364,1
E0023537,N0023784,N0023229,lateral,30.979852634789346,auto_road,derived,s5c_flows,1.0798,1.456,0.005638,3.6221,held,0.050905,0.6765,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.6695036421064,381.51460437893246,4.172812031721719,3.965864371067539,3.922812031721719,3.715864371067539,0.14043335695479323,0.039211802196464224,3.6766968221994483,0,,0.0,none,P364,1
E0023538,N0023785,N0023786,lateral,23.40939982143925,auto_block,provisional,s5c_flows,7.157,11.78,0.0,3.6221,held,0.300041,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,378.07643432617186,377.8540450278682,1.5500000000000114,1.5609024818974149,1.3000000000000114,1.3109024818974149,0.31570329664697927,0.07511588952291762,1.235833353133873,0,,0.0,none,P364,1
E0023539,N0023786,N0023787,lateral,21.590600178600933,auto_block,provisional,s5c_flows,7.157,11.78,0.000195,3.6221,held,0.300236,0.0234,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.8540450278682,377.7460920269752,1.5609024818974149,1.812623793337309,1.3109024818974149,1.562623793337309,0.25302711229900815,0.08732019094241408,1.4221532745660084,0,,0.0,none,P364,1
E0023540,N0023787,N0023788,lateral,3.904497389362991,auto_block,provisional,s5c_flows,7.157,11.78,0.000375,3.6221,held,0.300416,0.045,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,377.7460920269752,377.7050948043869,1.812623793337309,1.9621110061600007,1.562623793337309,1.7121110061600007,0.3268863672804493,0.07342785133502319,0.19907516190038202,0,,0.0,none,P364,1
E0023541,N0023788,N0023789,lateral,16.095502610432753,auto_block,provisional,s5c_flows,7.157,11.78,0.000408,3.6221,held,0.300449,0.0489,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.7050948043869,377.6246172913347,1.9621110061600007,3.538590716477813,1.7121110061600007,3.288590716477813,0.2530849243632979,0.08734870932577402,1.059953995740445,0,,0.0,none,P364,1
E0023542,N0023789,N0023225,lateral,17.3648711016611,auto_block,provisional,s5c_flows,7.157,11.78,0.000542,3.6221,held,0.300583,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.6246172913347,377.53779293582636,3.538590716477813,3.593280062220515,3.288590716477813,3.343280062220515,0.2531212794729835,0.08736664513503509,1.1433828043363243,0,,0.0,none,P364,1
E0023543,N0023790,N0023791,lateral,6.4783785333831965,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,4.15,0.5,cover_min,minimum,tractive,1.0,384.06957349618784,383.80072078705246,1.558020497952782,1.5590509414631697,1.308020497952782,1.3090509414631697,0.0,0.0,0.0,0,,0.0,none,P364,1
E0023544,N0023791,N0023792,lateral,13.416407864998739,auto_block,provisional,s5c_flows,1.0798,1.456,5.4e-05,3.6221,held,0.045321,0.0065,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,383.7709236459827,383.6099267516027,1.5888480825329339,1.5837683167566752,1.3388480825329339,1.3337683167566752,0.18157278414042297,0.030522260086303182,1.231499526807102,0,,0.0,none,P364,1
E0023545,N0023792,N0023229,lateral,37.18798050912429,auto_block,provisional,s5c_flows,2.1596,2.912,0.000166,3.6221,held,0.0907,0.0199,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.6099267516027,383.4239868490571,1.5837683167566752,2.056481900942913,1.3337683167566752,1.806481900942913,0.1707570975106279,0.05070739902000029,3.6297154507062013,0,,0.0,none,P364,1
E0023546,N0023793,N0023794,lateral,14.520515724243323,auto_block,provisional,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.1774169921875,376.10481441356626,1.5500000000000114,1.8485242094806154,1.3000000000000114,1.5985242094806154,0.20183551694350724,0.06360917817028158,1.1990386977916894,0,,0.0,none,P364,1
E0023547,N0023794,N0023795,lateral,49.99999999995832,auto_block,provisional,s5c_flows,9.3166,14.692,0.000121,3.6221,held,0.390697,0.0145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.10481441356626,375.8548144135665,1.8485242094806154,2.013288613777263,1.5985242094806154,1.763288613777263,0.2753302430450978,0.09861743695996758,3.02666835330597,0,,0.0,none,P364,1
E0023548,N0023795,N0023796,lateral,50.00000000005045,auto_block,provisional,s5c_flows,25.7902,41.164,0.000538,3.6221,held,1.08173,0.0645,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.8548144135665,375.60481441356626,2.013288613777263,2.3845959868243654,1.763288613777263,2.1345959868243654,0.37900921895817924,0.15923263189928455,2.1987152070465235,0,,0.0,none,P364,1
E0023549,N0023796,N0023319,lateral,11.198021565125208,auto_block,provisional,s5c_flows,26.87,42.62,0.000954,3.6221,held,1.127414,0.1145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.60481441356626,375.54882430574065,2.3845959868243654,2.539127354415598,2.1345959868243654,2.289127354415598,0.38386503500463237,0.16241725124414402,0.48619612554666397,0,,0.0,none,P364,1
