EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0023550,N0023797,N0023798,sub main,5.830951894845301,auto_block,provisional,s5c_flows,147.9481,201.588,0.034891,3.3394,merrimack,5.753076,4.1869,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,373.04009630188654,372.9992796386226,4.7527808953790895,4.806628564502375,4.5027808953790895,4.556628564502375,0.7013317408507824,0.3358130876075591,0.13856856309235815,0,,0.0,none,P364,1
E0023551,N0023798,N0023799,sub main,12.0,auto_block,provisional,s5c_flows,147.9481,201.588,0.034939,3.3394,merrimack,5.753124,4.1927,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.9992796386226,372.9392796386226,4.806628564502375,4.906942285205503,4.556628564502375,4.656942285205503,0.6206144984336838,0.36735338715804533,0.32226124350101876,0,,0.0,none,P364,1
E0023552,N0023799,N0023319,sub main,36.6742416417845,auto_block,provisional,s5c_flows,149.0278,203.044,0.035039,3.3364,merrimack,5.789892,4.2047,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.9392796386226,372.7559084304137,4.906942285205503,5.332043229742567,4.656942285205503,5.082043229742567,0.6217106899456981,0.36860562278285025,0.9831540145301271,0,,0.0,none,P364,1
E0023553,N0023800,N0023801,lateral,25.079872407968907,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.52241502755584,376.397015665516,1.5529633904129128,1.831347371593381,1.3029633904129128,1.581347371593381,0.0,0.0,0.0,0,,0.0,none,P364,1
E0023554,N0023801,N0023317,lateral,14.212670403551895,auto_block,provisional,s5c_flows,0.0,0.0,0.000209,3.6221,held,0.000209,0.0251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.397015665516,376.32595231349825,1.831347371593381,1.7914182919705013,1.581347371593381,1.5414182919705013,0.015903335604182837,0.004264968013871745,14.894852624307036,0,,0.0,none,P364,1
E0023555,N0023802,N0023803,lateral,20.615528128088304,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.1557938647293,376.05271622408884,1.5503218579269742,1.8968687368486599,1.3003218579269742,1.6468687368486599,0.13489621704043256,0.037230723305707175,2.5470850332678583,0,,0.0,none,P364,1
E0023556,N0023803,N0023317,lateral,12.041594578792296,auto_block,provisional,s5c_flows,1.0798,1.456,0.000172,3.6221,held,0.045439,0.0206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.05271622408884,375.99250825119486,1.8968687368486599,2.124862354273887,1.6468687368486599,1.874862354273887,0.13507202000740864,0.03729305620615894,1.4858239550194308,0,,0.0,none,P364,1
E0023557,N0023804,N0023805,sub main,14.175030165838896,draft,drafted,s5c_flows,67.7476,85.674,0.028241,3.6221,held,2.868395,3.3889,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.6342283470248,361.56335319619564,5.115558029928309,5.264283522554365,4.865558029928309,5.014283522554365,0.508504259955093,0.25650024093721924,0.4645988664575698,0,,0.0,none,P380,1
E0023558,N0023805,N0023806,sub main,60.00000000010749,draft,drafted,s5c_flows,68.8274,87.13,0.028359,3.6221,held,2.91378,3.4031,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.56335319619564,361.2633531961951,5.264283522554365,5.638166579195513,5.014283522554365,5.388166579195513,0.5108539375204861,0.25853001818993937,1.9575066893982582,0,,0.0,none,P380,1
E0023559,N0023806,N0023807,sub main,59.99999999985799,draft,drafted,s5c_flows,71.7286,91.042,0.028859,3.6221,held,3.035905,3.4631,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.2633531961951,360.96335319619584,5.638166579195513,6.23598762411666,5.388166579195513,5.98598762411666,0.5170396438531208,0.2639253613105492,1.9340876698455067,0,,0.0,none,P380,1
E0023560,N0023807,N0023808,sub main,16.880801107755975,draft,drafted,s5c_flows,71.7286,91.042,0.029359,3.6221,held,3.036405,3.5231,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.96335319619584,360.87894919065707,6.23598762411666,6.5027951941085576,5.98598762411666,6.2527951941085576,0.5170645715899393,0.26394725742053604,0.5441229211743203,0,,0.0,none,P380,1
E0023561,N0023808,N0023809,sub main,53.481291081377684,draft,drafted,s5c_flows,73.2118,93.042,0.0295,3.6221,held,3.098725,3.54,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.87894919065707,360.61154273525017,6.5027951941085576,6.923094715921707,6.2527951941085576,6.673094715921707,0.5201470411731426,0.26666444915595655,1.7136593709077494,0,,0.0,none,P380,1
E0023562,N0023809,N0023810,sub main,60.000000000205866,draft,drafted,s5c_flows,73.9534,94.042,0.029946,3.6221,held,3.130261,3.5935,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.61154273525017,360.31154273524913,6.923094715921707,7.200694813578991,6.673094715921707,6.950694813578991,0.5216886498250659,0.2680305613532892,1.9168521307464785,0,,0.0,none,P380,1
E0023563,N0023810,N0023811,sub main,59.99999999979446,draft,drafted,s5c_flows,76.5164,97.498,0.030446,3.6221,held,3.238209,3.6535,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.31154273524913,360.01154273525015,7.200694813578991,7.699699940531104,6.950694813578991,7.449699940531104,0.5268761828186174,0.2726631720834559,1.8979791317324262,0,,0.0,none,P380,1
E0023564,N0023811,N0023812,sub main,60.000000000178595,draft,drafted,s5c_flows,78.676,100.41,0.030946,3.6045,merrimack,3.313238,3.7135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.01154273525015,359.7115427352492,7.699699940531104,8.1637319229539,7.449699940531104,7.9137319229539,0.5304032610833866,0.2758447298316119,1.8853579405986398,0,,0.0,none,P380,1
E0023565,N0023812,N0023813,sub main,25.14536633691147,draft,drafted,s5c_flows,78.676,100.41,0.031446,3.6045,merrimack,3.313738,3.7735,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.7115427352492,359.58581590356465,8.1637319229539,8.338775160888474,7.9137319229539,8.088775160888474,0.5304265566789207,0.2758658298108031,0.7900988999730812,0,,0.0,none,P380,1
E0023566,N0023813,N0023814,sub main,89.99999999986147,draft,drafted,s5c_flows,79.4176,101.41,0.031655,3.6004,merrimack,3.341128,3.7986,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.58581590356465,359.13581590356534,8.338775160888474,9.124071791747156,8.088775160888474,8.874071791747156,0.5316985318460821,0.27701965430058895,2.821147530330056,0,,0.0,none,P380,1
E0023567,N0023814,N0023815,sub main,89.99996718857385,draft,drafted,s5c_flows,81.239,103.866,0.032405,3.5906,merrimack,3.408502,3.8886,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.13581590356534,358.68581606762245,9.124071791747156,9.866674166752546,8.874071791747156,9.616674166752546,0.5347931416113815,0.2798411117481675,2.804821783284766,0,,0.0,none,P380,1
E0023568,N0023815,N0023313,sub main,5.594786181466838,draft,drafted,s5c_flows,81.239,103.866,0.033155,3.5906,merrimack,3.409252,3.9786,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,358.68581606762245,358.64385517126146,9.866674166752546,9.937809867801036,9.616674166752546,9.687809867801036,0.618236150605241,0.252406145994564,0.1508265672696335,0,,0.0,none,P380,1
E0023569,N0023816,N0023817,lateral,9.862949958811607,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.9669982910156,366.91768354122155,1.5500000000000114,1.5984602576065754,1.3000000000000114,1.3484602576065754,0.11845872128933585,0.03156792542268341,1.3876774755319359,0,,0.0,none,P380,1
E0023570,N0023817,N0023818,lateral,3.413113742746466,auto_road,derived,s5c_flows,0.7416,1.0,8.2e-05,3.6221,held,0.031172,0.0099,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,366.91768354122155,366.8767261763086,1.5984602576065754,1.6231822709570451,1.3484602576065754,1.3731822709570451,0.15937282765299932,0.025918529268726925,0.3569317924736205,0,,0.0,none,P380,1
E0023571,N0023818,N0023819,lateral,5.521608638037402,auto_road,derived,s5c_flows,0.7416,1.0,0.000111,3.6221,held,0.031201,0.0133,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,366.8767261763086,366.8353141115233,1.6231822709570451,1.619519872851697,1.3731822709570451,1.369519872851697,0.13608509947619224,0.028831887785953275,0.6762445777544996,0,,0.0,none,P380,1
E0023572,N0023819,N0023820,lateral,9.13666713319542,auto_road,derived,s5c_flows,0.7416,1.0,0.000157,3.6221,held,0.031247,0.0188,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.8353141115233,366.78963077585735,1.619519872851697,1.616008872580153,1.369519872851697,1.366008872580153,0.11866674674531118,0.0316375338373944,1.2832388999429098,0,,0.0,none,P380,1
E0023573,N0023820,N0023821,lateral,6.164718682607567,auto_road,derived,s5c_flows,0.7416,1.0,0.000233,3.6221,held,0.031323,0.0279,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,366.78963077585735,366.7495601044204,1.616008872580153,1.665112747142075,1.366008872580153,1.415112747142075,0.1298295094016827,0.029834346481616286,0.7913864255537355,0,,0.0,none,P380,1
E0023574,N0023821,N0023822,lateral,3.8232406876305647,auto_road,derived,s5c_flows,0.7416,1.0,0.000284,3.6221,held,0.031374,0.0341,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,366.7495601044204,366.70941607720033,1.665112747142075,1.7335160517059194,1.415112747142075,1.4835160517059194,0.1527270787161985,0.026784850990174608,0.4172192558307458,0,,0.0,none,P380,1
E0023575,N0023822,N0023823,lateral,6.911730469833179,auto_road,derived,s5c_flows,0.7416,1.0,0.000316,3.6221,held,0.031406,0.0379,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,366.70941607720033,366.66794569438133,1.7335160517059194,1.8423387294467943,1.4835160517059194,1.5923387294467943,0.12647109465443462,0.030417427056842167,0.9108445542067088,0,,0.0,none,P380,1
E0023576,N0023823,N0023824,lateral,3.1749699685039925,auto_road,derived,s5c_flows,0.7416,1.0,0.000374,3.6221,held,0.031464,0.0448,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,366.66794569438133,366.62667108479076,1.8423387294467943,1.9116589933342425,1.5923387294467943,1.6616589933342425,0.16424620164000595,0.02555980079513223,0.32217588969098115,0,,0.0,none,P380,1
E0023577,N0023824,N0023825,lateral,3.6416469008077517,auto_road,derived,s5c_flows,2.2248,3.0,0.0004,3.6221,held,0.09367,0.048,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,366.62667108479076,366.58661296888187,1.9116589933342425,1.981380195180634,1.6616589933342425,1.731380195180634,0.22590636313443146,0.04292093630647323,0.26866934676534504,0,,0.0,none,P380,1
E0023578,N0023825,N0023313,lateral,35.73657808868362,auto_road,derived,s5c_flows,3.708,5.0,0.00043,3.6221,held,0.155881,0.0517,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.58661296888187,366.4079300784384,1.981380195180634,2.173734960624074,1.731380195180634,1.9237349606240741,0.20439845929788633,0.06472343745704442,2.9139634264236984,0,,0.0,none,P380,1
E0023579,N0023826,N0023827,lateral,17.474806165349673,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.0353271484375,366.9479531176107,1.5500000000000114,1.712477790592402,1.3000000000000114,1.462477790592402,0.0,0.0,0.0,0,,0.0,none,P380,1
E0023580,N0023827,N0023313,lateral,12.421790100556144,auto_road,derived,s5c_flows,0.0,0.0,0.000146,3.6221,held,0.000146,0.0175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.9479531176107,366.88584416710796,1.712477790592402,1.6958208719545382,1.462477790592402,1.4458208719545382,0.013310597032168112,0.0037804057655989876,15.553760248990633,0,,0.0,none,P380,1
E0023581,N0023828,N0023152,lateral,17.989367330603482,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.75,0.5,cover_min,minimum,tractive,1.0,376.8114049371745,376.3166973355829,1.5587732854817773,1.5587909456671127,1.3087732854817773,1.3087909456671127,0.0,0.0,0.0,0,,0.0,none,P425,1
E0023582,N0023829,N0023152,main,26.590827951104178,draft,drafted,s5c_flows,85.5637,110.274,0.014512,3.5681,merrimack,3.548091,1.7415,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.8403358420118,365.69408628828074,11.539608005644425,12.181401992969256,11.289608005644425,11.931401992969256,0.5598716496863576,0.2787035401869844,0.7915751156537535,0,,0.0,none,P425,1
E0023583,N0023830,N0023831,lateral,74.99999999995916,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,350.13138264442324,349.19388264442375,1.6394913790142596,1.669673263779373,1.3894913790142596,1.419673263779373,0.29398950917054006,0.05602813367707907,4.2518523995160935,0,,0.0,none,P368,1
E0023584,N0023831,N0023832,lateral,75.2623311440557,draft,provisional,s5c_flows,14.0372,18.928,0.000625,3.6221,held,0.589099,0.075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.19388264442375,348.8175709887035,1.669673263779373,1.712214167546506,1.419673263779373,1.462214167546506,0.31363291917800806,0.11942302736620145,3.999491472457073,0,,0.0,none,P368,1
E0023585,N0023832,N0023833,lateral,50.00000000004738,draft,provisional,s5c_flows,16.1967,21.84,0.001252,3.6221,held,0.68026,0.1503,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.8175709887035,348.56757098870327,1.712214167546506,2.2964426831717333,1.462214167546506,2.0464426831717333,0.32813567189990805,0.12777561913462537,2.539599942027383,0,,0.0,none,P368,1
E0023586,N0023833,N0023834,lateral,49.99999999999268,draft,provisional,s5c_flows,18.3563,24.752,0.001669,3.6221,held,0.771211,0.2003,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.56757098870327,348.3175709887033,2.2964426831717333,2.3195750073904264,2.0464426831717333,2.0695750073904264,0.34126678609798305,0.13556927904511268,2.441882325735468,0,,0.0,none,P368,1
E0023587,N0023834,N0023346,lateral,18.12095406020418,draft,provisional,s5c_flows,20.5158,27.664,0.002086,3.6221,held,0.862162,0.2503,4.53,0.0,W11a-XG02424,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.3175709887033,348.2269662184023,2.3195750073904264,2.2116934495664395,2.0695750073904264,1.9616934495664395,0.3533196138588068,0.14291981906676926,0.8547951745585635,0,,0.0,none,P368,1
E0023588,N0023835,N0023836,lateral,4.136520562402383,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,346.32142855802675,346.28006335240275,1.5507027896294971,1.605404176894126,1.3007027896294971,1.355404176894126,0.1706728690038949,0.031791294945713394,0.40394240617001487,0,,0.0,none,P386,1
E0023589,N0023836,N0023837,lateral,47.4551291590066,auto_road,derived,s5c_flows,1.0798,1.456,3.4e-05,3.6221,held,0.045302,0.0041,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,346.275660290684,346.038384644889,1.6098072386128592,1.6496341539391324,1.3598072386128592,1.3996341539391324,0.13493202839149915,0.03724341760348335,5.861609202390122,0,,0.0,none,P386,1
E0023590,N0023837,N0023838,lateral,13.799067029438902,auto_road,derived,s5c_flows,2.1596,2.912,0.00043,3.6221,held,0.090964,0.0516,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.038384644889,345.9693893097418,1.6496341539391324,1.842408785961311,1.3996341539391324,1.592408785961311,0.1709234814209586,0.05077346497076449,1.3455404054416114,0,,0.0,none,P386,1
E0023591,N0023838,N0023839,lateral,24.860929960602526,auto_road,derived,s5c_flows,3.2393,4.368,0.000545,3.6221,held,0.136347,0.0654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.9693893097418,345.8450846599388,1.842408785961311,2.0879597736549727,1.592408785961311,1.8379597736549727,0.1955685833323598,0.06091682788886607,2.118688112458953,0,,0.0,none,P386,1
E0023592,N0023839,N0023840,lateral,10.922907871003916,auto_road,derived,s5c_flows,3.2393,4.368,0.000752,3.6221,held,0.136554,0.0903,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.8450846599388,345.79047012058373,2.0879597736549727,2.186244967306891,1.8379597736549727,1.9362449673068909,0.19566667549695338,0.06095861680433315,0.9304009691704836,0,,0.0,none,P386,1
E0023593,N0023840,N0023350,lateral,23.360648920795608,auto_road,derived,s5c_flows,4.3191,5.824,0.000843,3.6221,held,0.181912,0.1012,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.79047012058373,345.67366687597973,2.186244967306891,2.332955438473391,1.9362449673068909,2.082955438473391,0.21502746647052495,0.06942621820618364,1.8106717019488132,0,,0.0,none,P386,1
E0023594,N0023841,N0023842,main,75.16393512856706,draft,provisional,s5c_flows,41.4232,50.754,0.005091,3.6221,held,1.741659,0.611,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.0764228610804,342.70060318543756,5.0612114162633475,5.832416834093692,4.8112114162633475,5.582416834093692,0.43826125930858295,0.20041683130929616,2.8584143031924403,0,,0.0,none,P386,1
E0023595,N0023842,N0023350,main,87.0193887655995,draft,provisional,s5c_flows,42.503,52.21,0.005718,3.6221,held,1.787552,0.6861,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.70060318543756,342.26550624160956,5.832416834093692,5.7411160728435675,5.582416834093692,5.4911160728435675,0.44171264223915413,0.2029786146727654,3.283408730937079,0,,0.0,none,P386,1
E0023596,N0023843,N0023338,lateral,42.17053770158564,draft,drafted,s5c_flows,4.0462,5.456,0.0016,3.6221,held,0.171228,0.192,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.5500612000611,347.3392085115532,2.6182432432982523,2.7487126310249437,2.3682432432982523,2.4987126310249437,0.21080366673983056,0.06754163243938607,3.3341084901234685,0,,0.0,none,P368,1
E0023597,N0023844,N0023338,lateral,14.932617713629528,draft,drafted,s5c_flows,19.8395,26.752,0.002806,3.6221,held,0.834528,0.3367,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.2248677313969,346.1502046428287,3.8117228447749767,3.937716499749399,3.5617228447749767,3.687716499749399,0.34975933540457144,0.14072872548218357,0.7115663163241834,0,,0.0,none,P368,1
E0023598,N0023845,N0023356,sub main,45.0368534550138,draft,drafted,s5c_flows,598.1781,781.386,0.116983,2.82,merrimack,19.640864,14.038,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,336.8313186777375,336.65117126391743,10.410227953121876,10.676404419676317,10.110227953121875,10.376404419676316,0.7804834949946888,0.5620029343276511,0.9617297855290814,0,,0.0,none,P386,1
E0023599,N0023846,N0023353,lateral,69.49205678159167,draft,drafted,s5c_flows,12.1109,15.0,0.0,3.6221,held,0.507718,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,347.48488999679404,347.1374297128861,1.5507240168778367,1.845541478520147,1.3007240168778367,1.595541478520147,0.2992496384293018,0.111399130558518,3.8703503617882835,0,,0.0,none,P386,1
E0023600,N0023847,N0023848,lateral,60.00000000011279,draft,drafted,s5c_flows,24.1384,30.362,0.003134,3.6221,held,1.015079,0.3761,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.0650860594615,345.76508605946094,3.101967163194729,3.463612671007809,2.851967163194729,3.213612671007809,0.37164828011221085,0.15446708007811888,2.690716070850516,0,,0.0,none,P386,1
E0023601,N0023848,N0023849,lateral,59.99999999984863,draft,drafted,s5c_flows,25.6217,32.362,0.003634,3.6221,held,1.077759,0.4361,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.76508605946094,345.4650860594617,3.463612671007809,3.4610919190538993,3.213612671007809,3.2110919190538993,0.378580093924592,0.15895276691495946,2.6414489722131655,0,,0.0,none,P386,1
E0023602,N0023849,N0023850,lateral,60.00000000011279,draft,drafted,s5c_flows,26.3633,33.362,0.004134,3.6221,held,1.109349,0.4961,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.4650860594617,345.16508605946115,3.4610919190538993,3.793318481554479,3.2110919190538993,3.543318481554479,0.38196241101588585,0.1611655421388069,2.618058665359848,0,,0.0,none,P386,1
E0023603,N0023850,N0023353,lateral,17.029289988161512,draft,drafted,s5c_flows,27.8465,35.362,0.004634,3.6221,held,1.17203,0.5561,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.16508605946115,345.07993960952035,3.793318481554479,3.903031581885898,3.543318481554479,3.653031581885898,0.38847014805337937,0.16546781322956844,0.7306134106440842,0,,0.0,none,P386,1
E0023604,N0023851,N0023358,lateral,5.505327730637221,draft,drafted,s5c_flows,25.0308,33.752,0.004036,3.6221,held,1.053389,0.4843,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,342.4684964750644,342.42720651708464,3.3460176850918515,3.4123015395559833,3.0960176850918515,3.1623015395559833,0.4332838376293522,0.1425567347300199,0.2117675625274031,0,,0.0,none,P389,1
E0023605,N0023852,N0023362,main,16.806746486785798,draft,drafted,s5c_flows,151.377,193.676,0.020442,3.3301,merrimack,5.854958,2.453,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.0870978943567,333.0030641619228,11.548339117362048,11.668169968936581,11.298339117362048,11.418169968936581,0.6236362777613784,0.3708149700333636,0.4491599533816876,0,,0.0,none,P407,1
E0023606,N0023853,N0023854,sub main,79.99991398417171,draft,drafted,s5c_flows,2798.8495,3401.946,0.470438,2.3397,merrimack,76.2631,56.4526,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,332.0188344721767,331.85883464420834,10.433924316885793,10.972982982744782,9.883924316885793,10.42298298274478,0.8386055429701929,0.47104621624490584,1.5899392878012335,0,,0.0,none,P406,1
E0023607,N0023854,N0023855,sub main,80.00000000002777,draft,drafted,s5c_flows,2815.4601,3410.858,0.471105,2.338,merrimack,76.659009,56.5326,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,331.85883464420834,331.69883464420826,10.972982982744782,11.454455150713613,10.42298298274478,10.904455150713613,0.8396931885254267,0.4724632730319188,1.5878815638307653,0,,0.0,none,P406,1
E0023608,N0023855,N0023856,sub main,79.99999999996973,draft,drafted,s5c_flows,2818.1832,3414.77,0.471772,2.3378,merrimack,76.724445,56.6126,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,331.69883464420826,331.53883464420835,11.454455150713613,12.0715779534479,10.904455150713613,11.521577953447899,0.8398724201019518,0.4726973427613197,1.5875427046062256,0,,0.0,none,P406,1
E0023609,N0023856,N0023857,sub main,80.00000000006455,draft,drafted,s5c_flows,2840.2606,3436.226,0.472438,2.3356,merrimack,77.24994,56.6926,0.0,0.0,,500,GRP,0.2,0.155,cover_min,minimum,velocity,1.0,341.7592670339362,341.5992670339361,1.8511455637200243,2.384558649657663,1.3011455637200242,1.834558649657663,0.8413063012116536,0.4745756415289176,1.5848369748498683,0,,0.0,none,P406,1
E0023610,N0023857,N0023368,sub main,20.33085626191647,draft,drafted,s5c_flows,2840.2606,3436.226,0.473105,2.3356,merrimack,77.250606,56.7726,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,341.5992670339361,341.55860532141224,2.384558649657663,2.4886358895252556,1.834558649657663,1.9386358895252556,0.8413081123301042,0.4745780204325737,0.4027627921318805,0,,0.0,none,P389,1
E0023611,N0023858,N0023859,main,49.999999999936946,draft,drafted,s5c_flows,67.0556,86.63,0.006523,3.6221,held,2.817664,0.7828,19.697,0.0,W11a-XG02425,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.80943549774025,336.5594354977406,6.713757861634747,7.085645068665656,6.463757861634747,6.835645068665656,0.5058437582486194,0.2542148626784789,1.647412505824978,0,,0.0,none,P389,1
E0023612,N0023859,N0023860,main,49.99999999993547,draft,drafted,s5c_flows,68.5388,88.63,0.00694,3.6221,held,2.88026,0.8328,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.5594354977406,336.30943549774094,7.085645068665656,7.59617363311844,6.835645068665656,7.34617363311844,0.509121279389676,0.25703221630852247,1.6368071166289504,0,,0.0,none,P389,1
E0023613,N0023860,N0023368,main,10.632874195833494,draft,drafted,s5c_flows,70.1821,91.086,0.007356,3.6221,held,2.949569,0.8828,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.30943549774094,336.25627112676176,7.59617363311844,7.79097008417574,7.34617363311844,7.54097008417574,0.5126870385724767,0.2601210324404356,0.3456583775240225,0,,0.0,none,P389,1
E0023614,N0023861,N0023371,trunk main,21.563829678008304,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,6.161,0.0,W11a-XG02426,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,386.167058106719,386.02689321381195,1.5509289538278495,1.5541919912661797,1.3009289538278495,1.3041919912661797,0.0,0.0,0.0,0,,0.0,none,P354,1
E0023615,N0023862,N0023863,trunk main,68.38681637052085,main_pipe,drafted,s5c_flows,12358.9692,16233.632,3.064342,1.9549,merrimack,282.694835,367.7211,0.0,0.0,,1000,GRP,0.1,0.075,table11,dod,velocity,1.0,376.4380138914153,376.3696270750448,12.046513696475301,11.611940307767725,10.9965136964753,10.561940307767724,0.8827589934439042,0.42728387554125635,1.2911567951241072,0,,0.0,none,P354,1
E0023616,N0023863,N0023864,trunk main,22.355811567908788,main_pipe,drafted,s5c_flows,12358.9692,16233.632,3.064912,1.9549,merrimack,282.695405,367.7895,0.0,0.0,,1000,GRP,0.2,0.075,table11,minimum,velocity,1.0,376.3696270750448,376.32491545190896,11.611940307767725,11.451695876216036,10.561940307767724,10.401695876216035,1.1418714150754146,0.3527142542564269,0.326303692820385,0,,0.0,none,P354,1
E0023617,N0023864,N0023371,trunk main,46.156604936528275,main_pipe,drafted,s5c_flows,12358.9692,16233.632,3.065098,1.9549,merrimack,282.695592,367.8118,6.154,0.0,W11a-XG02427,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,376.32491545190896,376.27875884697244,11.451695876216036,11.302326358105688,10.401695876216035,10.252326358105687,0.8827595969603942,0.42728452100308156,0.8714453534019775,0,,0.0,none,P354,1
E0023618,N0023865,N0023373,trunk main,11.99312663097116,main_pipe,drafted,s5c_flows,0.0,0.0,0.000162,3.6221,held,0.000162,0.0195,10.28,0.0,W11a-XG02428,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.5147961468289,380.4548305136741,1.5957995562960718,1.6201206582009036,1.3457995562960718,1.3701206582009036,0.01402599935639658,0.003912916157156138,14.251066093081008,0,,0.0,none,P397,1
E0023619,N0023866,N0023373,trunk main,9.999999999996271,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,1.667,0.0,W11a-XG02429,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.4588195800781,380.40881958007816,1.5500000000000114,1.666131591796841,1.3000000000000114,1.416131591796841,0.0,0.0,0.0,0,,0.0,none,P397,1
E0023620,N0023867,N0023868,trunk main,74.99999999994927,main_pipe,drafted,s5c_flows,58.4864,73.186,0.080609,3.6221,held,2.53251,9.6731,42.857,0.0,W11a-XG02430,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.9132401098762,380.5382401098764,1.9600814233269261,3.0253585229360738,1.7100814233269261,2.7753585229360738,0.490166051968595,0.24101953766935508,2.550156207225959,0,,0.0,none,P397,1
E0023621,N0023868,N0023869,trunk main,80.00000000012409,main_pipe,drafted,s5c_flows,58.4864,73.186,0.081234,3.6221,held,2.533135,9.7481,72.453,0.0,W11a-XG02431,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.5382401098764,380.1382401098758,3.0253585229360738,2.9295699487179263,2.7753585229360738,2.6795699487179263,0.4902018549502497,0.24104915281262645,2.719967947633982,0,,0.0,none,P397,1
E0023622,N0023869,N0023870,trunk main,79.99999999990311,main_pipe,drafted,s5c_flows,58.4864,73.186,0.081901,3.6221,held,2.533801,9.8281,54.34,0.0,W11a-XG02432,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.1382401098758,379.7382401098763,2.9295699487179263,2.946726931139324,2.6795699487179263,2.696726931139324,0.4902399992069862,0.24108070715675617,2.7197563142308314,0,,0.0,none,P397,1
E0023623,N0023870,N0023871,trunk main,79.99990076152288,main_pipe,drafted,s5c_flows,58.4864,73.186,0.082568,3.6221,held,2.534468,9.9081,80.0,0.0,W11a-XG02433,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.7382401098763,379.33824060606867,2.946726931139324,2.7389688665875838,2.696726931139324,2.4889688665875838,0.4902781930879698,0.2411123052076754,2.7195410649632485,0,,0.0,none,P397,1
E0023624,N0023871,N0023373,trunk main,5.980292437253495,main_pipe,drafted,s5c_flows,58.4864,73.186,0.083234,3.6221,held,2.535135,9.9881,1.993,0.0,W11a-XG02434,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,379.33824060606867,379.2963785590079,2.7389688665875838,2.7785726128670944,2.4889688665875838,2.5285726128670944,0.5525805008238132,0.22164723542535197,0.1803746973921384,0,,0.0,none,P397,1
E0023625,N0023872,N0023873,lateral,40.00000000008883,main_pipe,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,385.80803932599855,385.6080393259981,1.5501760060327001,1.8538442189237685,1.3001760060327001,1.6038442189237685,0.13489621704043256,0.037230723305707175,4.942070884525447,0,,0.0,none,P354,1
E0023626,N0023873,N0023874,lateral,39.999974275396006,main_pipe,drafted,s5c_flows,3.8502,5.912,0.000333,3.6221,held,0.161743,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.6080393259981,385.40803945462113,1.8538442189237685,2.1530262192069927,1.6038442189237685,1.9030262192069927,0.20689530750972562,0.0658163246880287,3.2222395275539464,0,,0.0,none,P354,1
E0023627,N0023874,N0023371,lateral,18.26573940403077,main_pipe,drafted,s5c_flows,3.8502,5.912,0.000667,3.6221,held,0.162076,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.40803945462113,385.31671075760096,2.1530262192069927,2.2643744474771665,1.9030262192069927,2.0143744474771665,0.2070352196662125,0.06587778020376342,1.4704212672509913,0,,0.0,none,P354,1
E0023628,N0023875,N0023376,lateral,48.176319668443455,draft,drafted,s5c_flows,28.2668,29.282,0.004368,3.6221,held,1.189387,0.5242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.27457602656943,381.0336944282272,2.9698392566336906,3.444912749507182,2.7198392566336906,3.194912749507182,0.3902269627675273,0.1666394237529893,2.0576196361374053,0,,0.0,none,P354,1
E0023629,N0023876,N0023877,lateral,70.00000000006571,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,13.696,0.0,W11a-XG02435,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,383.2876284451729,382.9376284451726,1.5509640841239616,1.9280026583430185,1.3009640841239616,1.6780026583430185,0.17065230391004918,0.050665805354795285,6.8365128388932375,0,,0.0,none,P354,1
E0023630,N0023877,N0023878,lateral,70.00000000010505,draft,drafted,s5c_flows,6.4787,8.736,0.000583,3.6221,held,0.272186,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.9376284451726,382.5876284451721,1.9280026583430185,1.9841488985779279,1.6780026583430185,1.7341488985779279,0.24514492515611422,0.08346895492302978,4.759089611687682,0,,0.0,none,P354,1
E0023631,N0023878,N0023376,lateral,12.59310598631491,draft,drafted,s5c_flows,8.6382,11.648,0.001167,3.6221,held,0.363304,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.5876284451721,382.52466291524047,1.9841488985779279,1.9539442624939056,1.7341488985779279,1.7039442624939056,0.26900447584131915,0.09535287111948912,0.7802290245004049,0,,0.0,none,P354,1
E0023632,N0023879,N0023393,lateral,21.429594586539153,auto_road,derived,s5c_flows,13.7819,13.722,0.001437,3.6221,held,0.57921,0.1724,0.0,0.0,,200,PVC-U,2.45,0.5,ground,minimum,tractive,1.0,384.26471302160576,383.73968795423554,1.5537989412848674,1.559994662951965,1.3037989412848674,1.309994662951965,0.5404380247692735,0.08149071249485915,0.6608711700627153,0,,0.0,none,P354,1
E0023633,N0023880,N0023881,lateral,13.696618758118358,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,384.5120376480988,384.4435545543082,1.557817088229342,1.6699403187386679,1.307817088229342,1.4199403187386679,0.13489621704043256,0.037230723305707175,1.6922415195197875,0,,0.0,none,P354,1
E0023634,N0023881,N0023882,lateral,21.05233411108998,auto_road,derived,s5c_flows,3.2393,4.368,0.000114,3.6221,held,0.135916,0.0137,0.0,0.0,,200,PVC-U,2.3,0.5,cover_min,minimum,tractive,1.0,384.43720946165774,383.95300577710265,1.6762854113891308,1.5631990568817287,1.4262854113891308,1.3131990568817287,0.3287100203875593,0.04284028672739906,1.0674217803617418,0,,0.0,none,P354,1
E0023635,N0023882,N0023393,lateral,21.983932435491184,auto_road,derived,s5c_flows,6.5439,8.824,0.00029,3.6221,held,0.274629,0.0347,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,383.88944270956375,383.6805953514266,1.6267621244206225,1.6190872657609248,1.3767621244206225,1.3690872657609248,0.30676122035739856,0.07213667884276045,1.1944106673521915,0,,0.0,none,P354,1
E0023636,N0023883,N0023884,sub main,37.71924020121614,auto_road,derived,s5c_flows,199.6244,264.324,0.074264,3.2205,merrimack,7.515068,8.9116,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.70872802734374,376.52013182633766,1.5500000000000114,3.3664038181935894,1.3000000000000114,3.1164038181935894,0.6674449143067548,0.42478812089501994,0.9418814794724402,0,,0.0,none,P421,1
E0023637,N0023884,N0023885,sub main,17.28075979882893,auto_road,derived,s5c_flows,202.8637,268.692,0.074578,3.2142,merrimack,7.621412,8.9493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.52013182633766,376.43372802734353,3.3664038181935894,4.162799072265841,3.1164038181935894,3.912799072265841,0.6699496863763396,0.42811616437420963,0.42990193020558626,0,,0.0,none,P397,1
E0023638,N0023885,N0023886,sub main,5.616141144999787,auto_road,derived,s5c_flows,205.0233,271.604,0.074722,3.2101,merrimack,7.692129,8.9666,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,velocity,1.0,376.43372802734353,376.39160696875604,4.162799072265841,4.347406703118963,3.912799072265841,4.097406703118963,0.7796495392116471,0.38471985824862387,0.12005695855513537,0,,0.0,none,P397,1
E0023639,N0023886,N0023388,sub main,39.12077016910801,auto_road,derived,s5c_flows,206.1031,273.06,0.074769,3.2081,merrimack,7.727428,8.9722,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.39160696875604,376.1960031179105,4.347406703118963,4.863811335214507,4.097406703118963,4.613811335214507,0.6724153560092311,0.43142134440962177,0.9696578615061392,0,,0.0,none,P397,1
E0023640,N0023887,N0023888,lateral,15.000000000083471,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,378.17263769035804,378.0976376903576,1.5623171436263306,2.686969243236149,1.3123171436263306,2.436969243236149,0.19530982006149752,0.060806644196143594,1.2800175634930864,0,,0.0,none,P397,1
E0023641,N0023888,N0023388,lateral,27.233610066480836,auto_road,derived,s5c_flows,5.3989,7.28,0.000125,3.6221,held,0.226461,0.015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.0976376903576,377.9614696400252,2.686969243236149,3.0983448130998,2.436969243236149,2.8483448130998,0.230958000441879,0.07672164740331902,1.9652642482165803,0,,0.0,none,P397,1
E0023642,N0023889,N0023410,sub main,54.983261784659796,draft,drafted,s5c_flows,6889.0609,8937.668,0.84175,2.0981,merrimack,168.133603,101.01,0.0,0.0,,800,GRP,0.1,0.085,table11,dod,velocity,1.0,373.3023651222091,373.2473818604244,8.123263539900279,7.814294164966213,7.273263539900279,6.964294164966214,0.7794558697679125,0.44422625413514893,1.1756761761045644,0,,0.0,none,P397,1
E0023643,N0023890,N0023410,lateral,40.22646742805367,draft,provisional,s5c_flows,20.4928,33.604,0.000209,3.6221,held,0.859319,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.03021762845776,378.8290852913175,1.6534371566984873,2.232590734073142,1.4034371566984873,1.982590734073142,0.35295718897334355,0.14269600842023739,1.8994970062829017,0,,0.0,none,P397,1
E0023644,N0023891,N0023892,lateral,21.20876245047097,auto_road,derived,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,380.24630104044553,380.14025722819315,1.5585085298669696,1.6195999495412252,1.3085085298669696,1.3695999495412252,0.2574568165029687,0.08951681879880405,1.3729656840157514,0,,0.0,none,P397,1
E0023645,N0023892,N0023893,lateral,24.077424302142006,auto_road,derived,s5c_flows,10.7978,14.56,0.000177,3.6221,held,0.452849,0.0212,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.14025722819315,380.01987010668245,1.6195999495412252,1.970303233161303,1.3695999495412252,1.720303233161303,0.2885886546092354,0.1056162878546755,1.3905273080782365,0,,0.0,none,P397,1
E0023646,N0023893,N0023894,lateral,18.691383430161462,auto_road,derived,s5c_flows,11.8776,16.016,0.000377,3.6221,held,0.498317,0.0453,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.01987010668245,379.9264131895316,1.970303233161303,2.4821256288277596,1.720303233161303,2.2321256288277596,0.2974837417241351,0.1104316305388601,1.0471935553985388,0,,0.0,none,P397,1
E0023647,N0023894,N0023895,lateral,6.022429817231135,auto_road,derived,s5c_flows,15.1169,20.384,0.000533,3.6221,held,0.634274,0.064,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,379.9264131895316,379.884256180811,2.4821256288277596,2.5205900105952423,2.2321256288277596,2.2705900105952423,0.3609187366878527,0.11410951700626601,0.27810645467817807,0,,0.0,none,P397,1
E0023648,N0023895,N0023896,lateral,4.096042460987352,auto_road,derived,s5c_flows,15.1169,20.384,0.000583,3.6221,held,0.634324,0.07,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,379.884256180811,379.84329575620114,2.5205900105952423,2.522213277001981,2.2705900105952423,2.272213277001981,0.40848384606088245,0.10486622054483122,0.16712380430244553,0,,0.0,none,P397,1
E0023649,N0023896,N0023897,lateral,20.29465273206301,auto_road,derived,s5c_flows,16.1967,21.84,0.000617,3.6221,held,0.679625,0.0741,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.84329575620114,379.74182249254085,2.522213277001981,2.038725603162277,2.272213277001981,1.788725603162277,0.3280396494158125,0.12771944115047346,1.0311077115324638,0,,0.0,none,P397,1
E0023650,N0023897,N0023898,lateral,19.134888415826687,auto_road,derived,s5c_flows,19.4361,26.208,0.000787,3.6221,held,0.815596,0.0944,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.74182249254085,379.6461480504617,2.038725603162277,1.9283453577414207,1.788725603162277,1.6783453577414207,0.3472704901107847,0.1392069213871881,0.9183469831505291,0,,0.0,none,P397,1
E0023651,N0023898,N0023899,lateral,17.79294896232336,auto_road,derived,s5c_flows,20.5158,27.664,0.000946,3.6221,held,0.861023,0.1135,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,379.6461480504617,379.5038044587631,1.9283453577414207,1.5566508635025116,1.6783453577414207,1.3066508635025116,0.4161780578258644,0.12759699253845486,0.7125535423977997,0,,0.0,none,P397,1
E0023652,N0023899,N0023900,lateral,3.240415968686682,auto_road,derived,s5c_flows,22.6754,30.576,0.001094,3.6221,held,0.951705,0.1313,0.0,0.0,,200,PVC-U,3.45,0.5,ground,minimum,tractive,1.0,379.5038044587631,379.3920101078434,1.5566508635025116,1.5505252925472064,1.3066508635025116,1.3005252925472064,0.7123346888581051,0.09465439193324557,0.07581679462784482,0,,0.0,none,P397,1
E0023653,N0023900,N0023384,lateral,17.031408472426985,auto_road,derived,s5c_flows,23.7552,32.032,0.001121,3.6221,held,0.997,0.1346,0.0,0.0,,200,PVC-U,2.1,0.5,cover_min,minimum,tractive,1.0,379.3493080498232,378.99164847190224,1.5932273505674175,1.5963031882540122,1.3432273505674175,1.3463031882540122,0.6091380596708184,0.1086982329908858,0.46599749164775706,0,,0.0,none,P397,1
E0023654,N0023901,N0023393,lateral,16.87818775911735,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.79149169921874,382.70710076042315,1.5500000000000114,2.5925818567643546,1.3000000000000114,2.3425818567643546,0.0,0.0,0.0,0,,0.0,none,P354,1
E0023655,N0023902,N0023903,lateral,59.999999999975714,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.94169921875,378.6416992187501,1.5500000000000114,1.707604980468659,1.3000000000000114,1.457604980468659,0.214700651244523,0.06927965601494754,4.657647725812872,0,,0.0,none,P420,1
E0023656,N0023903,N0023904,lateral,60.00000000000199,draft,provisional,s5c_flows,8.6382,11.648,0.0005,3.6221,held,0.362638,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.6416992187501,378.3416992187501,1.707604980468659,1.9317077636717954,1.457604980468659,1.6817077636717954,0.2688465052602988,0.09527196065696772,3.719594565798157,0,,0.0,none,P420,1
E0023657,N0023904,N0023407,lateral,15.15189562484895,draft,provisional,s5c_flows,10.7978,14.56,0.001,3.6221,held,0.453672,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.3416992187501,378.2659397406258,1.9317077636717954,1.8940944390616892,1.6817077636717954,1.6440944390616892,0.28875522344409216,0.10570557200368383,0.8745524695118695,0,,0.0,none,P420,1
E0023658,N0023905,N0023906,main,80.00000000006278,auto_road,derived,s5c_flows,44.271,59.696,0.006891,3.6221,held,1.862846,0.8269,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.5014735151446,375.1014735151443,8.124930293449154,8.541043574699472,7.874930293449154,8.291043574699472,0.44723452950280357,0.20711655629443265,2.9812844165155665,0,,0.0,none,P397,1
E0023659,N0023906,N0023907,main,79.99997254633855,auto_road,derived,s5c_flows,48.5902,65.52,0.007558,3.6221,held,2.044582,0.9069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.1014735151443,374.7014736524126,8.541043574699472,7.929782451103051,8.291043574699472,7.679782451103051,0.4599057278271959,0.21679845931731206,2.899143879054477,0,,0.0,none,P397,1
E0023660,N0023907,N0023908,main,65.38193407216946,auto_road,derived,s5c_flows,53.9891,72.8,0.008224,3.6221,held,2.271584,0.9869,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.7014736524126,374.3745639820517,7.929782451103051,8.259041974979539,7.679782451103051,8.009041974979539,0.47459465300544806,0.2283570846887492,2.2960623224516503,0,,0.0,none,P397,1
E0023661,N0023908,N0023909,main,39.61806592796246,auto_road,derived,s5c_flows,55.0688,74.256,0.008769,3.6221,held,2.317396,1.0523,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.3745639820517,374.1764736524119,8.259041974979539,8.65839573235371,8.009041974979539,8.40839573235371,0.4774234064737712,0.23062551951833138,1.3830513750390454,0,,0.0,none,P397,1
E0023662,N0023909,N0023910,main,62.104275280487876,auto_road,derived,s5c_flows,58.3082,78.624,0.009099,3.6221,held,2.453528,1.0919,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.1764736524119,373.86595227600947,8.65839573235371,7.009261347037409,8.40839573235371,6.759261347037409,0.4855864794191284,0.23725060883274435,2.1315899402985394,0,,0.0,none,P397,1
E0023663,N0023910,N0023384,main,19.348637531731843,auto_road,derived,s5c_flows,59.388,80.08,0.009617,3.6221,held,2.499313,1.154,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.86595227600947,373.7692090883508,7.009261347037409,6.818742571805444,6.759261347037409,6.568742571805444,0.4882546304464585,0.23944185023763304,0.6604695011302985,0,,0.0,none,P397,1
E0023664,N0023911,N0023912,sub main,90.00000000011978,draft,provisional,s5c_flows,333.8084,436.16,0.074073,3.0262,merrimack,11.766004,8.8888,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.4761756349097,370.02617563490907,9.83882680649657,9.791939599465934,9.58882680649657,9.541939599465934,0.7478332216958471,0.5514317922300367,2.0057948169251896,0,,0.0,none,P420,1
E0023665,N0023912,N0023913,sub main,89.99999999969091,draft,provisional,s5c_flows,335.968,439.072,0.074823,3.0239,merrimack,11.833216,8.9788,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.02617563490907,369.5761756349106,9.791939599465934,10.350734765480013,9.541939599465934,10.100734765480013,0.7488383819720125,0.553379615111276,2.0031024532218895,0,,0.0,none,P420,1
E0023666,N0023913,N0023914,sub main,6.719120036297929,draft,provisional,s5c_flows,338.1275,441.984,0.075573,3.0215,merrimack,11.900377,9.0688,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,velocity,1.0,369.5761756349106,369.5358609146928,10.350734765480013,10.314602952494681,10.100734765480013,10.064602952494681,0.8040857242554372,0.5250034364261362,0.1392703919000606,0,,0.0,none,P420,1
E0023667,N0023914,N0023407,sub main,92.86479668861679,draft,provisional,s5c_flows,338.1275,441.984,0.075629,3.0215,merrimack,11.900433,9.0755,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.5358609146928,369.07153693124974,10.314602952494681,11.088497248437761,10.064602952494681,10.838497248437761,0.7498366606725314,0.5553273577772964,2.0641116827880444,0,,0.0,none,P420,1
E0023668,N0023915,N0023916,sub main,60.00000000004287,auto_road,derived,s5c_flows,2239.9604,2973.48,0.577379,2.4036,merrimack,62.892492,69.2855,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,368.60140096629317,368.4514009662931,10.331551914566205,11.587264805191296,9.781551914566204,11.037264805191295,0.8672523329432827,0.39663692475726975,1.1530669472019894,0,,0.0,none,P424,1
E0023669,N0023916,N0023917,sub main,59.99998198485772,auto_road,derived,s5c_flows,2242.12,2976.392,0.577879,2.4033,merrimack,62.945798,69.3455,0.0,0.0,,500,GRP,0.25,0.155,cover_min,minimum,velocity,1.0,378.1876730852196,378.0376731302575,1.8509926862647603,2.873612270133151,1.3009926862647603,2.323612270133151,0.8674467712972387,0.39682169440665893,1.1528081408985607,0,,0.0,none,P424,1
E0023670,N0023917,N0023918,sub main,59.999999999940044,auto_road,derived,s5c_flows,2246.4391,2982.216,0.578379,2.4028,merrimack,63.051892,69.4055,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,378.0376731302575,377.8876731302576,2.873612270133151,3.6386635396642646,2.323612270133151,3.0886635396642648,0.8678333296362996,0.3971892948920923,1.1522949924245143,0,,0.0,none,P397,1
E0023671,N0023918,N0023919,sub main,10.000000000129274,auto_road,derived,s5c_flows,2249.6784,2986.584,0.578879,2.4024,merrimack,63.131571,69.4655,0.0,0.0,,500,GRP,0.4,0.155,table11,minimum,velocity,1.0,377.8876731302576,377.8476731302571,3.6386635396642646,3.7317946431804216,3.0886635396642648,3.181794643180422,1.0320909283626891,0.34967916524567244,0.1614844797960016,0,,0.0,none,P397,1
E0023672,N0023919,N0023920,sub main,19.211253607664332,auto_road,derived,s5c_flows,2249.6784,2986.584,0.578962,2.4024,merrimack,63.131654,69.4755,0.0,0.0,,500,GRP,0.25,0.155,table11,minimum,velocity,1.0,377.8476731302571,377.79964499623793,3.7317946431804216,3.82175392954332,3.181794643180422,3.27175392954332,0.868123570907512,0.3974655334839855,0.36882717029906675,0,,0.0,none,P397,1
E0023673,N0023920,N0023921,sub main,6.187929533524844,auto_road,derived,s5c_flows,2250.7582,2988.04,0.579122,2.4022,merrimack,63.158204,69.4947,0.0,0.0,,500,GRP,0.65,0.155,table11,minimum,velocity,1.0,377.79964499623793,377.75942345427,3.82175392954332,3.8680789871362435,3.27175392954332,3.3180789871362437,1.2320149556950235,0.3074893908569113,0.083710151743978,0,,0.0,none,P397,1
E0023674,N0023921,N0023922,sub main,8.190672324405138,auto_road,derived,s5c_flows,2250.7582,2988.04,0.579174,2.4022,merrimack,63.158255,69.5009,0.0,0.0,,500,GRP,0.5,0.155,table11,minimum,velocity,1.0,377.75942345427,377.718470092648,3.8680789871362435,3.9186759034457737,3.3180789871362437,3.368675903445774,1.1198847859359458,0.3295264124048415,0.12189754439128558,0,,0.0,none,P397,1
E0023675,N0023922,N0023923,sub main,6.103879897454494,auto_road,derived,s5c_flows,2250.7582,2988.04,0.579242,2.4022,merrimack,63.158324,69.5091,0.0,0.0,,500,GRP,0.7,0.155,table11,minimum,velocity,1.0,377.718470092648,377.67574293336577,3.9186759034457737,3.9625932482748567,3.368675903445774,3.412593248274857,1.265578219354623,0.3015814546827683,0.08038328257270348,0,,0.0,none,P397,1
E0023676,N0023923,N0023924,sub main,4.880452620070607,auto_road,derived,s5c_flows,2250.7582,2988.04,0.579293,2.4022,merrimack,63.158375,69.5152,0.0,0.0,,500,GRP,0.85,0.155,table11,minimum,velocity,1.0,377.67574293336577,377.63425908609514,3.9625932482748567,3.998095650232983,3.412593248274857,3.4480956502329834,1.357708849849244,0.28671706611314585,0.05991039758649923,0,,0.0,none,P397,1
