EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0023677,N0023924,N0023925,sub main,70.00000000005329,auto_road,derived,s5c_flows,2251.838,2989.496,0.579334,2.4021,merrimack,63.184804,69.5201,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,377.63425908609514,377.49425908609504,3.998095650232983,3.4665258260143332,3.4480956502329834,2.9165258260143334,0.7992500226267357,0.42321853826096856,1.4597017624513842,0,,0.0,none,P397,1
E0023678,N0023925,N0023926,sub main,70.00000000005329,auto_road,derived,s5c_flows,2255.0773,2993.864,0.579917,2.4017,merrimack,63.264543,69.5901,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,377.49425908609504,377.35425908609494,3.4665258260143332,3.0409130330456833,2.9165258260143334,2.4909130330456835,0.7995121696096565,0.42351732307192824,1.4592231500830726,0,,0.0,none,P397,1
E0023679,N0023926,N0023395,sub main,11.75608694386204,auto_road,derived,s5c_flows,2256.1571,2995.32,0.5805,2.4015,merrimack,63.291508,69.6601,0.0,0.0,,500,GRP,0.35,0.155,table11,minimum,velocity,1.0,377.35425908609494,377.3131127817914,3.0409130330456833,2.9537634389117216,2.4909130330456835,2.4037634389117217,0.9834464491691021,0.3629939795443905,0.1992327925564659,0,,0.0,none,P397,1
E0023680,N0023927,N0023431,lateral,81.74830412146262,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.5077697753906,379.0990282547833,1.5500000000000114,1.6607373702166797,1.3000000000000114,1.4107373702166797,0.0,0.0,0.0,0,,0.0,none,P370,1
E0023681,N0023928,N0023929,lateral,60.000000000074266,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,379.98425608670544,379.59425608670495,1.573483171107057,1.5817998214981799,1.323483171107057,1.3317998214981799,0.18668813938896645,0.04769193575084166,5.356526682810463,0,,0.0,none,P370,1
E0023682,N0023929,N0023930,lateral,59.99999999986308,draft,provisional,s5c_flows,4.3191,5.824,0.0005,3.6221,held,0.181569,0.06,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,379.59425608670495,379.2642560867057,1.5817998214981799,1.579341325403675,1.3317998214981799,1.329341325403675,0.22207037136618266,0.0678425057297393,4.503077082483774,0,,0.0,none,P370,1
E0023683,N0023930,N0023931,lateral,60.00000000012259,draft,provisional,s5c_flows,6.4787,8.736,0.001,3.6221,held,0.272603,0.12,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,379.2642560867057,378.93425608670503,1.579341325403675,1.9087920089980912,1.329341325403675,1.6587920089980912,0.253485615483206,0.08168022982177472,3.9449970291047762,0,,0.0,none,P370,1
E0023684,N0023931,N0023431,lateral,18.986260624711942,draft,provisional,s5c_flows,8.6382,11.648,0.0015,3.6221,held,0.363638,0.18,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,378.93425608670503,378.82983165326914,1.9087920089980912,1.9299339717308612,1.6587920089980912,1.6799339717308612,0.2781255835855214,0.09327233158077305,1.1377510583496189,0,,0.0,none,P370,1
E0023685,N0023932,N0023933,lateral,40.00000000006842,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.92887844162914,376.7288784416288,1.5506442634489872,1.900607642355567,1.3006442634489872,1.650607642355567,0.19530982006149752,0.060806644196143594,3.4133801693017407,0,,0.0,none,P370,1
E0023686,N0023933,N0023934,lateral,40.000000000079886,draft,drafted,s5c_flows,6.4787,8.736,0.000333,3.6221,held,0.271936,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.7288784416288,376.5288784416284,1.900607642355567,2.2147433845434534,1.650607642355567,1.9647433845434534,0.24507213512054243,0.08343373158761977,2.720287503677593,0,,0.0,none,P370,1
E0023687,N0023934,N0023464,lateral,19.290313017564692,draft,drafted,s5c_flows,7.5585,10.192,0.000667,3.6221,held,0.317537,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.5288784416284,376.4324268765406,2.2147433845434534,2.397712283615647,1.9647433845434534,2.147712283615647,0.2576309581956019,0.08960364883579516,1.247929283076742,0,,0.0,none,P370,1
E0023688,N0023935,N0023936,sub main,50.000000000194156,auto_road,derived,s5c_flows,272.1415,362.684,0.049514,3.102,merrimack,9.820013,5.9416,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,376.51184053607653,376.2368405360755,4.567261026423466,4.095740030330774,4.317261026423466,3.8457400303307736,0.7416272721280692,0.48099734009019024,1.123655189951892,0,,0.0,none,P397,1
E0023689,N0023936,N0023937,sub main,49.99999999976896,auto_road,derived,s5c_flows,274.3011,365.596,0.04993,3.099,merrimack,9.888549,5.9916,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,376.2368405360755,375.96184053607675,4.095740030330774,2.9820986729076253,3.8457400303307736,2.7320986729076253,0.7429423347748,0.4829406507371171,1.1216662375042632,0,,0.0,none,P397,1
E0023690,N0023937,N0023938,sub main,15.342638246282721,auto_road,derived,s5c_flows,281.2188,369.582,0.050347,3.0897,merrimack,10.106739,6.0416,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.96184053607675,375.8774560257222,2.9820986729076253,2.6987768844340394,2.7320986729076253,2.4487768844340394,0.7470686938394113,0.4891110247657301,0.3422853072906472,0,,0.0,none,P397,1
E0023691,N0023938,N0023939,sub main,4.657361753639967,auto_road,derived,s5c_flows,287.6975,378.318,0.050475,3.0812,merrimack,10.31023,6.057,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,velocity,1.0,375.8774560257222,375.83553976993943,2.6987768844340394,2.7218027593574448,2.4487768844340394,2.4718027593574448,0.9022836501234376,0.4295623608440179,0.08602915045992492,0,,0.0,none,P397,1
E0023692,N0023939,N0023940,sub main,8.345241850918704,auto_road,derived,s5c_flows,288.7773,379.774,0.050514,3.0798,merrimack,10.344109,6.0616,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.83553976993943,375.79381356068484,2.7218027593574448,3.054453040877661,2.4718027593574448,2.804453040877661,0.724856293983298,0.5100548520199699,0.19188267431279726,0,,0.0,none,P397,1
E0023693,N0023940,N0023941,sub main,4.286013776520289,auto_road,derived,s5c_flows,288.7773,379.774,0.050583,3.0798,merrimack,10.344178,6.07,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,velocity,1.0,375.79381356068484,375.7530964298079,3.054453040877661,3.193375738160853,2.804453040877661,2.943375738160853,0.9212877435065921,0.4238886846225667,0.07753664742148356,0,,0.0,none,P397,1
E0023694,N0023941,N0023942,sub main,3.8626612306814763,auto_road,derived,s5c_flows,288.7773,379.774,0.050619,3.0798,merrimack,10.344214,6.0743,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,velocity,1.0,375.7530964298079,375.71253848688576,3.193375738160853,3.3195049701454877,2.943375738160853,3.0695049701454877,0.955897052730226,0.4122592115040272,0.06734792935510109,0,,0.0,none,P397,1
E0023695,N0023942,N0023943,sub main,4.982146653622008,auto_road,derived,s5c_flows,288.7773,379.774,0.050651,3.0798,merrimack,10.344246,6.0781,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,velocity,1.0,375.71253848688576,375.67019024033,3.3195049701454877,3.385290716701263,3.0695049701454877,3.135290716701263,0.8841717402147042,0.43732348158571754,0.09391362987942042,0,,0.0,none,P397,1
E0023696,N0023943,N0023944,sub main,13.554233177257146,auto_road,derived,s5c_flows,288.7773,379.774,0.050693,3.0798,merrimack,10.344288,6.0831,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.67019024033,375.6024190744437,3.385290716701263,3.4848917165719513,3.135290716701263,3.2348917165719513,0.7248594032619945,0.5100600949018901,0.3116520048867573,0,,0.0,none,P397,1
E0023697,N0023944,N0023945,sub main,40.00000000005096,auto_road,derived,s5c_flows,289.8571,381.23,0.050805,3.0784,merrimack,10.378225,6.0967,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.6024190744437,375.4024190744434,3.4848917165719513,3.769303337665974,3.2348917165719513,3.519303337665974,0.7254478594378352,0.5110538911980134,0.9189725463993099,0,,0.0,none,P397,1
E0023698,N0023945,N0023946,sub main,39.999999999857465,auto_road,derived,s5c_flows,294.1762,387.054,0.051139,3.0729,merrimack,10.513704,6.1367,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.4024190744434,375.2024190744441,3.769303337665974,4.193210808368406,3.519303337665974,3.9432108083684057,0.7277765688963297,0.515017118465017,0.9160320559306938,0,,0.0,none,P397,1
E0023699,N0023946,N0023947,sub main,18.492489333502526,auto_road,derived,s5c_flows,296.3358,389.966,0.051472,3.0702,merrimack,10.58152,6.1767,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.2024190744441,375.10995662777657,4.193210808368406,4.430845374176556,3.9432108083684057,4.180845374176556,0.72893007089242,0.516998639410013,0.42282266552817616,0,,0.0,none,P397,1
E0023700,N0023947,N0023948,sub main,39.999999999966704,auto_road,derived,s5c_flows,300.6549,395.79,0.051626,3.0648,merrimack,10.716462,6.1951,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.10995662777657,374.90995662777675,4.430845374176556,4.822007483551374,4.180845374176556,4.572007483551374,0.7312015101887535,0.5209372337150664,0.9117413700281027,0,,0.0,none,P397,1
E0023701,N0023948,N0023949,sub main,40.00000000008201,auto_road,derived,s5c_flows,302.8145,398.702,0.05196,3.0621,merrimack,10.784101,6.2351,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.90995662777675,374.70995662777636,4.822007483551374,5.330387610504886,4.572007483551374,5.080387610504886,0.7323282478248883,0.5229094224071371,0.9103385929030072,0,,0.0,none,P397,1
E0023702,N0023949,N0023395,sub main,19.58614268475403,auto_road,derived,s5c_flows,303.8943,400.158,0.052293,3.0608,merrimack,10.818065,6.2751,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.70995662777636,374.6120259143526,5.330387610504886,5.654850306350511,5.080387610504886,5.404850306350511,0.7328910759995141,0.5238992528862954,0.4454082224529414,0,,0.0,none,P397,1
E0023703,N0023950,N0023951,lateral,53.00632441466124,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,33.318,0.0,W11a-XG02436,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,383.7851681334628,383.52013651138947,1.5549197571622244,3.3998769163449083,1.3049197571622244,3.1498769163449083,0.0,0.0,0.0,0,,0.0,none,P366,1
E0023704,N0023951,N0023952,lateral,39.76575113012533,auto_road,derived,s5c_flows,0.0,0.0,0.000442,3.6221,held,0.000442,0.053,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.52013651138947,383.3213077557388,3.3998769163449083,3.8423885333236854,3.1498769163449083,3.5923885333236854,0.02257188876246721,0.005565360470543318,29.362297759391367,0,,0.0,none,P366,1
E0023705,N0023952,N0023953,lateral,21.181652645626436,auto_road,derived,s5c_flows,0.0,0.0,0.000773,3.6221,held,0.000773,0.0928,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.3213077557388,383.2153994925107,3.8423885333236854,4.038964521161176,3.5923885333236854,3.7889645211611764,0.02885631504693938,0.006860078013342902,12.233978715560824,0,,0.0,none,P366,1
E0023706,N0023953,N0023954,lateral,14.370243606673087,auto_road,derived,s5c_flows,2.2248,3.0,0.00095,3.6221,held,0.09422,0.114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.2153994925107,383.1435482744773,4.038964521161176,4.145575260678925,3.7889645211611764,3.8955752606789247,0.17294832553141393,0.05158006906431231,1.3848301761540627,0,,0.0,none,P366,1
E0023707,N0023954,N0023955,lateral,26.151456158468836,auto_road,derived,s5c_flows,2.2248,3.0,0.001069,3.6221,held,0.09434,0.1283,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.1435482744773,383.012790993685,4.145575260678925,4.376765891080652,3.8955752606789247,4.126765891080652,0.17302200999305542,0.05160951214458451,2.5190876158394024,0,,0.0,none,P366,1
E0023708,N0023955,N0023425,lateral,44.93073690853403,auto_road,derived,s5c_flows,2.2248,3.0,0.001287,3.6221,held,0.094558,0.1545,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.012790993685,382.7881373091423,4.376765891080652,4.823984272888936,4.126765891080652,4.573984272888936,0.17315570258078647,0.05166294971034355,4.324695080676635,0,,0.0,none,P366,1
E0023709,N0023956,N0023957,lateral,69.9999999999429,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,364.065250646226,363.71525064622625,1.5545918830708843,1.5613911994768728,1.3045918830708843,1.3113911994768728,0.17065230391004918,0.050665805354795285,6.8365128388812435,0,,0.0,none,P382,1
E0023710,N0023957,N0023958,lateral,70.00000000035779,draft,provisional,s5c_flows,5.3989,7.28,0.000583,3.6221,held,0.226919,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,363.70349448400975,363.35349448400797,1.5731473616933727,1.7445584945076575,1.3231473616933727,1.4945584945076575,0.23110974985999072,0.07679256912612412,5.048106656596754,0,,0.0,none,P382,1
E0023711,N0023958,N0023959,lateral,69.9999999999429,draft,provisional,s5c_flows,8.6382,11.648,0.001167,3.6221,held,0.363304,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.35349448400797,363.00349448400823,1.7445584945076575,1.987655418335521,1.4945584945076575,1.737655418335521,0.26900447584131915,0.09535287111948912,4.336978643262094,0,,0.0,none,P382,1
E0023712,N0023959,N0023960,lateral,69.99999999997628,draft,provisional,s5c_flows,10.7978,14.56,0.00175,3.6221,held,0.454422,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.00349448400823,362.6534944840083,1.987655418335521,1.9703153304448051,1.737655418335521,1.7203153304448051,0.28890682939316137,0.10578686512178023,4.038210758523133,0,,0.0,none,P382,1
E0023713,N0023960,N0023961,lateral,31.70604168046217,draft,provisional,s5c_flows,14.0372,18.928,0.002333,3.6221,held,0.590807,0.28,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.6534944840083,362.49496427560604,1.9703153304448051,1.921478595487713,1.7203153304448051,1.671478595487713,0.3139190277874979,0.11958524710264976,1.6833450069341358,0,,0.0,none,P382,1
E0023714,N0023961,N0023458,lateral,84.72339407203621,draft,provisional,s5c_flows,14.7788,19.928,0.002598,3.6221,held,0.622161,0.3117,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.49496427560604,362.07134730524587,1.921478595487713,2.7840604095978847,1.671478595487713,2.5340604095978847,0.3190684055474665,0.12252241919954607,4.425560611193778,0,,0.0,none,P382,1
E0023715,N0023962,N0023463,lateral,44.69492754646862,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.3717834472656,384.14830880953326,1.5500000000000114,2.243597928747988,1.3000000000000114,1.9935979287479881,0.0,0.0,0.0,0,,0.0,none,P366,1
E0023716,N0023963,N0023964,lateral,20.66344898259993,auto_road,derived,s5c_flows,9.5104,12.824,0.002635,3.6221,held,0.401335,0.3162,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.35534413060174,384.25202688568874,1.8949000100232638,1.8581720889206395,1.6449000100232638,1.6081720889206395,0.2777015266032295,0.09985358937762043,1.2401473646513994,0,,0.0,none,P366,1
E0023717,N0023964,N0023965,lateral,12.137857932080939,auto_road,derived,s5c_flows,9.5104,12.824,0.002808,3.6221,held,0.401507,0.3369,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.25202688568874,384.19133759602835,1.8581720889206395,1.8487319840497776,1.6081720889206395,1.5987319840497776,0.27773949589521246,0.09987343791285733,0.7283718563299808,0,,0.0,none,P366,1
E0023718,N0023965,N0023966,lateral,36.28266521664528,auto_road,derived,s5c_flows,9.5104,12.824,0.002909,3.6221,held,0.401608,0.349,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.19133759602835,384.00992426994515,1.8487319840497776,2.05571904060173,1.5987319840497776,1.8057190406017298,0.27776178640409455,0.09988509113766456,2.1770852455000402,0,,0.0,none,P366,1
E0023719,N0023966,N0023967,lateral,6.686545283761674,auto_road,derived,s5c_flows,9.5104,12.824,0.003211,3.6221,held,0.401911,0.3853,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,384.00992426994515,383.9698049982426,2.05571904060173,2.106702570116795,1.8057190406017298,1.856702570116795,0.29597015688654477,0.09570784686856046,0.37653262939867116,0,,0.0,none,P366,1
E0023720,N0023967,N0023968,lateral,4.368141553727962,auto_road,derived,s5c_flows,9.5104,12.824,0.003267,3.6221,held,0.401966,0.392,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,383.9698049982426,383.92830765348214,2.106702570116795,2.136450647299114,1.856702570116795,1.8864506472991138,0.346952192171015,0.08591477528060618,0.20983397964211337,0,,0.0,none,P366,1
E0023721,N0023968,N0023969,lateral,6.688222597872872,auto_road,derived,s5c_flows,9.5104,12.824,0.003303,3.6221,held,0.402003,0.3964,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,383.92830765348214,383.8881783178949,2.136450647299114,2.2022757836675737,1.8864506472991138,1.9522757836675737,0.29599181328317337,0.09571798988944444,0.3765995261651766,0,,0.0,none,P366,1
E0023722,N0023969,N0023463,lateral,30.447823245674208,auto_road,derived,s5c_flows,10.252,13.824,0.003359,3.6221,held,0.433149,0.4031,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.8881783178949,383.73593920166655,2.2022757836675737,2.655967536614696,1.9522757836675737,2.405967536614696,0.2845352487077042,0.10345398295214156,1.7834827954217418,0,,0.0,none,P366,1
E0023723,N0023970,N0023971,lateral,80.00000000006962,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.1681701660156,363.76817016601524,1.5500000000000114,1.8542663574222615,1.3000000000000114,1.6042663574222615,0.214700651244523,0.06927965601494754,6.210196967758415,0,,0.0,none,P382,1
E0023724,N0023971,N0023972,lateral,80.00000000003746,draft,provisional,s5c_flows,10.7978,14.56,0.000667,3.6221,held,0.453339,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.76817016601524,363.36817016601503,1.8542663574222615,2.034143066406841,1.6042663574222615,1.7841430664068412,0.28868785289141513,0.10566945600298819,4.618598669738513,0,,0.0,none,P382,1
E0023725,N0023972,N0023973,lateral,79.99999999968145,draft,provisional,s5c_flows,17.2765,23.296,0.001333,3.6221,held,0.725608,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.36817016601503,362.96817016601665,2.034143066406841,2.041564941405227,1.7841430664068412,1.7915649414052268,0.33483170355689085,0.13172219087326636,3.9821000196938607,0,,0.0,none,P382,1
E0023726,N0023973,N0023974,lateral,80.00000000003746,draft,provisional,s5c_flows,23.7552,32.032,0.002,3.6221,held,0.997878,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.96817016601665,362.56817016601644,2.041564941405227,2.2320007324210565,1.7915649414052268,1.9820007324210565,0.36969151158666436,0.15321271332282888,3.6066106241159748,0,,0.0,none,P382,1
E0023727,N0023974,N0023458,lateral,12.085766005718467,draft,provisional,s5c_flows,28.0743,37.856,0.002667,3.6221,held,1.179614,0.32,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.56817016601644,362.5077413359879,2.2320007324210565,2.3476663788558767,1.9820007324210565,2.0976663788558767,0.38924010583938073,0.16598075885593894,0.5174940362177392,0,,0.0,none,P382,1
E0023728,N0023975,N0023976,lateral,37.32356359253426,auto_road,derived,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,386.62642016339345,386.21586096387557,1.5877521998878024,1.5961812724525544,1.3377521998878024,1.3461812724525544,0.19657552484842716,0.03578206784312146,3.164480388331933,0,,0.0,none,P366,1
E0023729,N0023976,N0023425,lateral,51.45240151199855,auto_road,derived,s5c_flows,3.708,5.0,0.000311,3.6221,held,0.155762,0.0373,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.21586096387557,385.9585989563156,1.5961812724525544,1.6535226257156523,1.3461812724525544,1.4035226257156523,0.2043470934287143,0.06470103055809859,4.196487509616208,0,,0.0,none,P366,1
E0023730,N0023977,N0023978,lateral,90.98822916526437,draft,drafted,s5c_flows,2.4987,4.434,0.0,3.6221,held,0.104753,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.18656868282346,376.73162753699717,1.550308758582787,2.2224129903465837,1.300308758582787,1.9724129903465837,0.17918074185013727,0.0540929065924137,8.463356443495927,0,,0.0,none,P370,1
E0023731,N0023978,N0023464,lateral,28.574559502779767,draft,drafted,s5c_flows,11.2042,18.302,0.000758,3.6221,held,0.470469,0.091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.73162753699717,376.58875473948325,2.2224129903465837,2.2413844206730005,1.9724129903465837,1.9913844206730005,0.2921085016981168,0.10751018805149107,1.6303621962767851,0,,0.0,none,P370,1
E0023732,N0023979,N0023468,lateral,80.57926940067539,draft,drafted,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.13856811523436,376.735671768231,1.5500000000000114,2.3033602141908887,1.3000000000000114,2.0533602141908887,0.15034093436683285,0.042847972501074055,8.932948494703982,0,,0.0,none,P370,1
E0023733,N0023980,N0023468,lateral,46.179960606890134,draft,drafted,s5c_flows,4.4107,2.456,0.0,3.6221,held,0.18491,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.6355987334863,377.40469893045184,1.5595916962012097,1.6343330519700316,1.3095916962012097,1.3843330519700316,0.216181152577068,0.06994459211509699,3.560282665439355,0,,0.0,none,P370,1
E0023734,N0023981,N0023982,main,20.536803373836708,auto_road,derived,s5c_flows,4.4496,6.0,0.003644,3.6221,held,0.190185,0.4373,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.54485585228906,385.44217183541986,3.7312977121640643,4.018887734892644,3.4812977121640643,3.768887734892644,0.21817943748831434,0.07084613697032413,1.5688007090445646,0,,0.0,none,P366,1
E0023735,N0023982,N0023983,main,4.422371453970849,auto_road,derived,s5c_flows,4.4496,6.0,0.003815,3.6221,held,0.190356,0.4578,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,385.44217183541986,385.4001593066071,4.018887734892644,3.9781365918303777,3.768887734892644,3.7281365918303777,0.27211134508147355,0.06105654237774075,0.2708677614211403,0,,0.0,none,P366,1
E0023736,N0023983,N0023984,main,19.91812537784092,auto_road,derived,s5c_flows,4.4496,6.0,0.003852,3.6221,held,0.190393,0.4622,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.4001593066071,385.3005686797179,3.9781365918303777,3.8320912323914627,3.7281365918303777,3.5820912323914627,0.21825742667332487,0.07088141704413839,1.5209963819202375,0,,0.0,none,P366,1
E0023737,N0023984,N0023482,main,40.05735324693656,auto_road,derived,s5c_flows,4.4496,6.0,0.004018,3.6221,held,0.190559,0.4822,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.3005686797179,385.10028191348323,3.8320912323914627,4.999144356048021,3.5820912323914627,4.749144356048021,0.2183196249151545,0.07090955883827102,3.0580052268552005,0,,0.0,none,P366,1
E0023738,N0023985,N0023986,lateral,11.386474053652835,auto_road,derived,s5c_flows,31.0288,36.738,0.007125,3.6221,held,1.307934,0.855,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.28707212861735,385.2301397583491,4.123633437788897,4.3462457396977925,3.8736334377888966,4.0962457396977925,0.4017480964335408,0.17443145431647838,0.47237203920958476,0,,0.0,none,P366,1
E0023739,N0023986,N0023987,lateral,4.765008351441027,auto_road,derived,s5c_flows,31.0288,36.738,0.00722,3.6221,held,1.308028,0.8664,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,385.2301397583491,385.1896371873618,4.3462457396977925,4.518431660294425,4.0962457396977925,4.268431660294425,0.4840129253605501,0.15333989898683204,0.16407992782050485,0,,0.0,none,P366,1
E0023740,N0023987,N0023988,lateral,6.513060370169083,auto_road,derived,s5c_flows,31.0288,36.738,0.00726,3.6221,held,1.308068,0.8711,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,385.1896371873618,385.14730229495575,4.518431660294425,4.720648144497375,4.268431660294425,4.470648144497375,0.4405799271104906,0.16363826860476588,0.24638209661844582,0,,0.0,none,P366,1
E0023741,N0023988,N0023482,lateral,28.575214968176113,auto_road,derived,s5c_flows,31.0288,36.738,0.007314,3.6221,held,1.308122,0.8777,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.14730229495575,385.00442622011485,4.720648144497375,5.095000049416399,4.470648144497375,4.845000049416399,0.40176574533714615,0.17444353664625595,1.1854011655555199,0,,0.0,none,P366,1
E0023742,N0023989,N0023990,sub main,58.92669033795257,auto_road,derived,s5c_flows,230.3126,287.194,0.090723,3.1652,merrimack,8.528137,10.8868,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.742224437691,379.4475909860012,5.661950366996507,5.870493730795658,5.411950366996507,5.620493730795658,0.6900898921158799,0.45601997623215984,1.4231646005150105,0,,0.0,none,P366,1
E0023743,N0023990,N0023991,sub main,28.715245504412977,auto_road,derived,s5c_flows,233.279,291.194,0.091214,3.1603,merrimack,8.624078,10.9457,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.4475909860012,379.3040147584791,5.870493730795658,6.085603161442748,5.620493730795658,5.835603161442748,0.6921021131142118,0.4589287859028801,0.6914982861706309,0,,0.0,none,P366,1
E0023744,N0023991,N0023476,sub main,73.88648209880178,auto_road,derived,s5c_flows,234.3588,292.65,0.091454,3.1586,merrimack,8.659025,10.9744,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.3040147584791,378.9345823479851,6.085603161442748,5.994128589514901,5.835603161442748,5.744128589514901,0.6928297683204521,0.4599864956679973,1.7774082821218917,0,,0.0,none,P366,1
E0023745,N0023992,N0023993,lateral,16.581911784434432,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.8781527765654,376.79524321764325,1.5729885808564745,1.5895224073567533,1.3229885808564745,1.3395224073567533,0.0,0.0,0.0,0,,0.0,none,P400,1
E0023746,N0023993,N0023504,lateral,15.811388300841896,auto_block,provisional,s5c_flows,1.0798,1.456,0.000138,3.6221,held,0.045405,0.0166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.79524321764325,376.716186276139,1.5895224073567533,1.5566103547203625,1.3395224073567533,1.3066103547203625,0.13503730489759544,0.03728074463107048,1.9514839884223532,0,,0.0,none,P400,1
E0023747,N0023994,N0023520,lateral,40.41411385061513,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.45448608398436,376.2524155147313,1.5500000000000114,1.8518630497218282,1.3000000000000114,1.6018630497218282,0.19530982006149752,0.060806644196143594,3.4487183694339136,0,,0.0,none,P400,1
E0023748,N0023995,N0023996,main,9.219544457292887,auto_block,provisional,s5c_flows,8.6382,11.648,0.002602,3.6221,held,0.364739,0.3122,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.80095198801183,374.7548542657254,3.783764808863168,3.8127116522433653,3.533764808863168,3.5627116522433653,0.2693441476314065,0.09552694775140566,0.5704934584229205,0,,0.0,none,P400,1
E0023749,N0023996,N0023997,main,13.038404810405298,auto_block,provisional,s5c_flows,8.6382,11.648,0.002678,3.6221,held,0.364816,0.3214,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.7548542657254,374.6896622416734,3.8127116522433653,3.84991905715475,3.5627116522433653,3.59991905715475,0.26936234697292993,0.09553627853685989,0.8067450751085374,0,,0.0,none,P400,1
E0023750,N0023997,N0023998,main,23.345235059857504,auto_block,provisional,s5c_flows,9.718,13.104,0.002787,3.6221,held,0.410192,0.3344,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.6896622416734,374.5729360663741,3.84991905715475,3.8694162285477773,3.59991905715475,3.6194162285477773,0.27964180427493285,0.10087010020006268,1.3913772728167986,0,,0.0,none,P400,1
E0023751,N0023998,N0023999,main,15.297058540778355,auto_block,provisional,s5c_flows,9.718,13.104,0.002982,3.6221,held,0.410386,0.3578,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.5729360663741,374.49645077367023,3.8694162285477773,3.851419099376642,3.6194162285477773,3.601419099376642,0.2796839669097444,0.10089223963139096,0.9115680762705765,0,,0.0,none,P400,1
E0023752,N0023999,N0023504,main,12.206555615733702,auto_block,provisional,s5c_flows,11.8776,16.016,0.003109,3.6221,held,0.501048,0.3731,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.49645077367023,374.4354179955916,3.851419099376642,3.8373786352677826,3.601419099376642,3.5873786352677826,0.29799918137914644,0.11071363361066253,0.6826951424967851,0,,0.0,none,P400,1
E0023753,N0024000,N0024001,lateral,6.708203932499369,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,384.002016559353,383.894685296433,1.5542883722876013,1.5562729555201145,1.3042883722876013,1.3062729555201145,0.0,0.0,0.0,0,,0.0,none,P387,1
E0023754,N0024001,N0024002,lateral,16.97056274847714,auto_block,provisional,s5c_flows,0.0,0.0,5.6e-05,3.6221,held,5.6e-05,0.0067,0.0,0.0,,200,PVC-U,8.0,0.5,cover_min,minimum,tractive,1.0,383.8216854270278,382.4640404071496,1.6292728249253514,1.6271766338660427,1.3792728249253514,1.3771766338660427,0.01732879202873421,0.001673136337319664,16.322125166348332,0,,0.0,none,P387,1
E0023755,N0024002,N0024003,lateral,4.123105625617661,auto_block,provisional,s5c_flows,0.0,0.0,0.000197,3.6221,held,0.000197,0.0237,0.0,0.0,,200,PVC-U,2.95,0.5,cover_min,minimum,tractive,1.0,382.4565092803525,382.3348776643968,1.6347077606631046,1.5578225309157006,1.3847077606631046,1.3078225309157006,0.026703512437213868,0.0029015067558819385,2.5733853273122995,0,,0.0,none,P387,1
E0023756,N0024003,N0024004,lateral,17.19812769332895,auto_block,provisional,s5c_flows,0.0,0.0,0.000232,3.6221,held,0.000232,0.0278,0.0,0.0,,200,PVC-U,2.6,0.5,ground,minimum,tractive,1.0,382.3348776643968,381.88772634437026,1.5578225309157006,1.5544123275047355,1.3078225309157006,1.3044123275047355,0.027919728757210827,0.0031412108138996475,10.26641283115808,0,,0.0,none,P387,1
E0023757,N0024004,N0023507,lateral,81.86731872681064,auto_block,provisional,s5c_flows,0.0,0.0,0.000375,3.6221,held,0.000375,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,381.84065541790557,381.4313188242715,1.601483253969434,2.00831740619725,1.351483253969434,1.75831740619725,0.020948744369979455,0.0052417667719540095,65.13303556602847,0,,0.0,none,P387,1
E0023758,N0024005,N0024006,sub main,37.22505098064455,auto_road,derived,s5c_flows,139.3284,183.596,0.033421,3.3637,merrimack,5.457713,4.0105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.1898326804082,375.00370742550496,6.288133628185562,6.849106295198169,6.038133628185562,6.599106295198169,0.6115876125234103,0.3571893040242119,1.014437676041595,0,,0.0,none,P387,1
E0023759,N0024006,N0024007,sub main,12.634293370006457,auto_road,derived,s5c_flows,139.3284,183.596,0.033731,3.3637,merrimack,5.458023,4.0478,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.00370742550496,374.94053595865495,6.849106295198169,6.891403738610677,6.599106295198169,6.641403738610677,0.6115972966117404,0.35720006977733276,0.34429772226486993,0,,0.0,none,P387,1
E0023760,N0024007,N0024008,sub main,12.43564328724502,auto_road,derived,s5c_flows,139.3284,183.596,0.033837,3.3637,merrimack,5.458129,4.0604,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.94053595865495,374.8783577422187,6.891403738610677,7.06289591989065,6.641403738610677,6.81289591989065,0.6116006078402767,0.35720375092065293,0.3388824647934475,0,,0.0,none,P387,1
E0023761,N0024008,N0024009,sub main,12.732363198897295,auto_road,derived,s5c_flows,140.4082,185.052,0.03394,3.3606,merrimack,5.495166,4.0728,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.8783577422187,374.81469592622426,7.06289591989065,7.248750118697615,6.81289591989065,6.998750118697615,0.6127543097173882,0.3584884198839491,0.34631507269663697,0,,0.0,none,P387,1
E0023762,N0024009,N0024010,sub main,12.730330218419699,auto_road,derived,s5c_flows,140.4082,185.052,0.034046,3.3606,merrimack,5.495272,4.0856,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.81469592622426,374.7510442751322,7.248750118697615,7.4515619260396875,6.998750118697615,7.2015619260396875,0.6127576023196348,0.3584920922118139,0.3462579158606977,0,,0.0,none,P387,1
E0023763,N0024010,N0024011,sub main,37.74371970044319,auto_road,derived,s5c_flows,140.4082,185.052,0.034152,3.3606,merrimack,5.495378,4.0983,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.7510442751322,374.56232567663,7.4515619260396875,7.760397712041879,7.2015619260396875,7.510397712041879,0.6127608948690204,0.35849576451468035,1.0266027095966206,0,,0.0,none,P387,1
E0023764,N0024011,N0024012,sub main,25.591709803189797,auto_road,derived,s5c_flows,140.4082,185.052,0.034467,3.3606,merrimack,5.495693,4.136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.56232567663,374.43436712761405,7.760397712041879,7.837727598948447,7.510397712041879,7.587727598948447,0.6127706790198849,0.3585066773426653,0.6960654471947878,0,,0.0,none,P387,1
E0023765,N0024012,N0024013,sub main,12.748049685901199,auto_road,derived,s5c_flows,140.4082,185.052,0.03468,3.3606,merrimack,5.495906,4.1616,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.43436712761405,374.37062687918456,7.837727598948447,7.944284009487319,7.587727598948447,7.694284009487319,0.6127772947049991,0.358514056367926,0.3467287326096266,0,,0.0,none,P387,1
E0023766,N0024013,N0024014,sub main,25.535749086791387,auto_road,derived,s5c_flows,140.4082,185.052,0.034786,3.3606,merrimack,5.496012,4.1744,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.37062687918456,374.2429481337506,7.944284009487319,7.957308213905662,7.694284009487319,7.707308213905662,0.6127805869382528,0.35851772852129327,0.6945321493288025,0,,0.0,none,P387,1
E0023767,N0024014,N0024015,sub main,24.870095849140405,auto_road,derived,s5c_flows,140.4082,185.052,0.034999,3.3606,merrimack,5.496225,4.1999,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.2429481337506,374.11859765450487,7.957308213905662,8.202447267370133,7.707308213905662,7.9524472673701325,0.6127872023037698,0.3585251073954182,0.6764201274559213,0,,0.0,none,P387,1
E0023768,N0024015,N0024016,sub main,20.74258876436485,auto_road,derived,s5c_flows,140.4082,185.052,0.035207,3.3606,merrimack,5.496432,4.2248,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.11859765450487,374.014884710683,8.202447267370133,8.75928521119198,7.9524472673701325,8.50928521119198,0.6127936311165121,0.35853227831725165,0.5641537300404538,0,,0.0,none,P387,1
E0023769,N0024016,N0024017,sub main,30.724075732749807,auto_road,derived,s5c_flows,140.4082,185.052,0.035379,3.3606,merrimack,5.496605,4.2455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.014884710683,373.8612643320193,8.75928521119198,8.519076244152586,8.50928521119198,8.269076244152586,0.6127990038344101,0.3585382713334113,0.8356213467630472,0,,0.0,none,P387,1
E0023770,N0024017,N0024018,sub main,10.108635406235692,auto_road,derived,s5c_flows,140.4082,185.052,0.035635,3.3606,merrimack,5.496861,4.2762,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.8612643320193,373.81072115498813,8.519076244152586,8.442178014933745,8.269076244152586,8.192178014933745,0.6128069539564189,0.3585471394895454,0.2749271294701667,0,,0.0,none,P387,1
E0023771,N0024018,N0024019,sub main,15.497258700231633,auto_road,derived,s5c_flows,140.4082,185.052,0.03572,3.3606,merrimack,5.496945,4.2864,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.81072115498813,373.73323486148695,8.442178014933745,8.444713136559926,8.192178014933745,8.194713136559926,0.6128095625230522,0.3585500493215228,0.4214810942904379,0,,0.0,none,P387,1
E0023772,N0024019,N0024020,sub main,12.176890753090015,auto_road,derived,s5c_flows,141.8914,187.052,0.035849,3.3563,merrimack,5.547752,4.3019,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.73323486148695,373.6723504077215,8.444713136559926,8.441602228997226,8.194713136559926,8.191602228997226,0.6143812929946191,0.36030718915127746,0.33032935984908707,0,,0.0,none,P387,1
E0023773,N0024020,N0024021,sub main,13.344990139704045,auto_road,derived,s5c_flows,141.8914,187.052,0.03595,3.3563,merrimack,5.547853,4.314,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.6723504077215,373.605625457023,8.441602228997226,8.477138214852005,8.191602228997226,8.227138214852005,0.6143844054936154,0.36031067654501003,0.3620152144807524,0,,0.0,none,P387,1
E0023774,N0024021,N0024022,sub main,25.661338835036652,auto_road,derived,s5c_flows,141.8914,187.052,0.036061,3.3563,merrimack,5.547965,4.3274,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.605625457023,373.4773187628478,8.477138214852005,8.582343102386574,8.227138214852005,8.332343102386574,0.6143878569224033,0.3603145437278338,0.696122125079632,0,,0.0,none,P387,1
E0023775,N0024022,N0024023,sub main,39.63009152041627,auto_road,derived,s5c_flows,141.8914,187.052,0.036275,3.3563,merrimack,5.548179,4.353,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.4773187628478,373.2791683052457,8.582343102386574,8.949805083426156,8.332343102386574,8.699805083426156,0.6143944514551382,0.3603219327330728,1.0750447432849248,0,,0.0,none,P387,1
E0023776,N0024023,N0024024,sub main,67.85183652226792,auto_road,derived,s5c_flows,141.8914,187.052,0.036606,3.3563,merrimack,5.548509,4.3927,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.2791683052457,372.9399091226344,8.949805083426156,9.242921687912485,8.699805083426156,8.992921687912485,0.6144046201787026,0.3603333267973484,1.8405850231218663,0,,0.0,none,P387,1
E0023777,N0024024,N0024025,sub main,60.24032993147621,auto_road,derived,s5c_flows,142.9712,188.508,0.037171,3.3532,merrimack,5.585927,4.4605,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.9399091226344,372.638707472977,9.242921687912485,9.88845317155426,8.992921687912485,9.63845317155426,0.6155543716345808,0.36162373895626165,1.6310590016473103,0,,0.0,none,P387,1
E0023778,N0024025,N0024026,sub main,25.403659042792743,auto_road,derived,s5c_flows,144.051,189.964,0.037673,3.3502,merrimack,5.623248,4.5208,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.638707472977,372.511689177763,9.88845317155426,10.172606476533872,9.63845317155426,9.922606476533872,0.6166947546051402,0.36290779694477515,0.6865541083626885,0,,0.0,none,P387,1
E0023779,N0024026,N0024027,sub main,63.806424082737,auto_road,derived,s5c_flows,150.5297,198.7,0.037885,3.3324,merrimack,5.843683,4.5462,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.511689177763,372.1926570573493,10.172606476533872,10.539337571556928,9.922606476533872,10.289337571556928,0.6233038965610779,0.3704327250575098,1.7061346916748226,0,,0.0,none,P387,1
E0023780,N0024027,N0024028,sub main,24.873643638005536,auto_road,derived,s5c_flows,152.6892,201.612,0.038416,3.3266,merrimack,5.917366,4.61,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.1926570573493,372.0682888391593,10.539337571556928,10.781656229200053,10.289337571556928,10.531656229200053,0.6254663271490074,0.3729262170462423,0.6628026311020414,0,,0.0,none,P387,1
E0023781,N0024028,N0024029,sub main,16.0923716683298,auto_road,derived,s5c_flows,155.9286,205.98,0.038624,3.3182,merrimack,6.027066,4.6348,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.0682888391593,371.98782698081766,10.781656229200053,10.943966232072967,10.531656229200053,10.693966232072967,0.6286439756628218,0.376619196964848,0.4266424317347119,0,,0.0,none,P387,1
E0023782,N0024029,N0024030,sub main,22.162742644926468,auto_road,derived,s5c_flows,157.0084,207.436,0.038758,3.3154,merrimack,6.063636,4.6509,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.98782698081766,371.87701326759304,10.943966232072967,11.252106605453832,10.693966232072967,11.002106605453832,0.6296923938170071,0.37784527813685376,0.5866023596744474,0,,0.0,none,P387,1
E0023783,N0024030,N0024031,sub main,13.207643956790498,auto_road,derived,s5c_flows,157.0084,207.436,0.038942,3.3154,merrimack,6.06382,4.6731,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.87701326759304,371.8109750478091,11.252106605453832,11.235503223675266,11.002106605453832,10.985503223675266,0.6296976552836818,0.3778514408474267,0.3495763362508841,0,,0.0,none,P387,1
E0023784,N0024031,N0024032,sub main,12.08729618408062,auto_road,derived,s5c_flows,157.0084,207.436,0.039053,3.3154,merrimack,6.063931,4.6863,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.8109750478091,371.7505385668887,11.235503223675266,11.230265876470696,10.985503223675266,10.980265876470696,0.6297008292550413,0.3778551585394184,0.31992166286277895,0,,0.0,none,P387,1
E0023785,N0024032,N0024033,sub main,27.772511543354323,auto_road,derived,s5c_flows,158.0881,208.892,0.039153,3.3127,merrimack,6.100437,4.6984,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.7505385668887,371.6116760091719,11.230265876470696,11.411090104109348,10.980265876470696,11.161090104109348,0.6307420248109379,0.37907661800262715,0.7338581768481076,0,,0.0,none,P387,1
E0023786,N0024033,N0024034,sub main,11.320361486726751,auto_road,derived,s5c_flows,158.0881,208.892,0.039385,3.3127,merrimack,6.100668,4.7262,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.6116760091719,371.55507420173825,11.411090104109348,11.5801186693555,11.161090104109348,11.3301186693555,0.6307485963215416,0.3790843393137252,0.29912502785700174,0,,0.0,none,P387,1
E0023787,N0024034,N0024035,sub main,7.882184128119372,auto_road,derived,s5c_flows,158.8298,209.892,0.039479,3.3108,merrimack,6.125749,4.7375,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,371.55507420173825,371.5117221890336,11.5801186693555,11.724178689872645,11.3301186693555,11.474178689872645,0.6538385409622599,0.37024472060210534,0.20092075831950532,0,,0.0,none,P387,1
E0023788,N0024035,N0023507,sub main,16.660358855435415,auto_road,derived,s5c_flows,158.8298,209.892,0.039545,3.3108,merrimack,6.125815,4.7454,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.5117221890336,371.4200902153287,11.724178689872645,12.019546015140065,11.474178689872645,11.769546015140065,0.653840489151651,0.37024685471342744,0.4246794932367475,0,,0.0,none,P387,1
E0023789,N0024036,N0023534,lateral,89.89986736796783,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,365.8265179329532,365.3770185961134,1.5611163443905411,1.6518815503710016,1.3111163443905411,1.4018815503710016,0.2574568165029687,0.08951681879880405,5.819737628823616,0,,0.0,none,P365,1
E0023790,N0024037,N0024038,lateral,70.00000000003706,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,365.7943399366677,365.4443399366675,1.5618307176291637,1.721584135598107,1.3118307176291637,1.471584135598107,0.17065230391004918,0.050665805354795285,6.83651283889044,0,,0.0,none,P405,1
E0023791,N0024038,N0024039,lateral,70.00000000008619,draft,provisional,s5c_flows,16.4736,26.472,0.000583,3.6221,held,0.6912,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.4443399366675,365.0943399366671,1.721584135598107,1.6557821336454026,1.471584135598107,1.4057821336454026,0.329779907546118,0.12873940362599806,3.537713001829715,0,,0.0,none,P405,1
E0023792,N0024039,N0024040,lateral,69.99999999973824,draft,provisional,s5c_flows,19.713,30.84,0.001167,3.6221,held,0.827585,0.14,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,365.0943399366671,364.6743399366687,1.6557821336454026,1.571509672706327,1.4057821336454026,1.321509672706327,0.37181304839637747,0.13416308933783422,3.137777632318486,0,,0.0,none,P405,1
E0023793,N0024040,N0023563,lateral,22.272144424557567,draft,provisional,s5c_flows,24.0321,36.664,0.00175,3.6221,held,1.009237,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.6743399366687,364.56297921454586,1.571509672706327,1.5709624358447627,1.321509672706327,1.3209624358447627,0.37098643273203125,0.15404222627616398,1.0005821623781164,0,,0.0,none,P405,1
E0023794,N0024041,N0023565,main,83.41513425098238,draft,provisional,s5c_flows,96.9144,121.062,0.008472,3.5147,merrimack,3.950935,1.0167,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.90978170600243,365.4927060347475,2.546791780325691,2.1979677933774724,2.296791780325691,1.9479677933774724,0.5581051352929461,0.30177188683020784,2.491022120387116,0,,0.0,none,P365,1
E0023795,N0024042,N0024043,lateral,80.00000000009915,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,366.54512430603023,366.14512430602974,1.5524709088135182,1.817003379517132,1.3024709088135182,1.567003379517132,0.23091654640710862,0.07670227810735178,5.774091783723039,0,,0.0,none,P365,1
E0023796,N0024043,N0024044,lateral,79.99999999970645,draft,provisional,s5c_flows,17.2765,23.296,0.000667,3.6221,held,0.724942,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.14512430602974,365.7451243060312,1.817003379517132,1.8757253033438133,1.567003379517132,1.6257253033438133,0.3347355825923583,0.13166513162749843,3.9832434992493075,0,,0.0,none,P365,1
E0023797,N0024044,N0024045,lateral,80.00000000009915,draft,provisional,s5c_flows,29.1541,39.312,0.001333,3.6221,held,1.223548,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.7451243060312,365.3451243060307,1.8757253033438133,2.472105918578677,1.6257253033438133,2.222105918578677,0.3936303891544623,0.16892155663627278,3.3872723500821476,0,,0.0,none,P365,1
E0023798,N0024045,N0023565,lateral,14.326508562602015,draft,provisional,s5c_flows,31.3137,42.224,0.002,3.6221,held,1.314749,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.3451243060307,365.2734917632177,2.472105918578677,2.4171820649073084,2.222105918578677,2.1671820649073084,0.40238667930812055,0.17486891071204808,0.5933972345222585,0,,0.0,none,P365,1
E0023799,N0024046,N0024047,sub main,3.9999999998320632,auto_road,derived,s5c_flows,438.2058,591.53,0.110698,2.9282,merrimack,14.96209,13.2837,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,velocity,1.0,364.4034878968935,364.3634878968952,2.371963763262727,2.358283343339167,2.121963763262727,2.108283343339167,1.0326573376600439,0.5162195842108697,0.0645583624234264,0,,0.0,none,P405,1
E0023800,N0024047,N0024048,sub main,19.26570201399103,auto_road,derived,s5c_flows,438.2058,591.53,0.110731,2.9282,merrimack,14.962123,13.2877,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,364.3634878968952,364.26715938682526,2.358283343339167,2.3730688846591192,2.108283343339167,2.1230688846591192,0.7883889317959413,0.6449708833525203,0.40727998658614634,0,,0.0,none,P405,1
E0023801,N0024048,N0024049,sub main,18.78535206900453,auto_road,derived,s5c_flows,439.2855,592.986,0.110892,2.9273,merrimack,14.994446,13.307,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,364.26715938682526,364.1732326264802,2.3730688846591192,2.366562295394772,2.1230688846591192,2.116562295394772,0.7887262898716694,0.6459403166979667,0.3969554523166928,0,,0.0,none,P405,1
E0023802,N0024049,N0023563,sub main,61.82135594105386,auto_road,derived,s5c_flows,443.6047,598.81,0.111048,2.9239,merrimack,15.123157,13.3258,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,364.1732326264802,363.864125846775,2.366562295394772,2.269815803615643,2.116562295394772,2.019815803615643,0.7900552855993624,0.6498086971651296,1.3041567484346808,0,,0.0,none,P405,1
E0023803,N0024050,N0024051,lateral,50.22863032475152,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,tractive,1.0,389.1790132950734,388.24978363406547,1.8267850447703609,1.8364895592939092,1.5767850447703609,1.5864895592939092,0.20989959074763878,0.027672298864746897,3.988306198044724,0,,0.0,none,P366,1
