EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0023804,N0024051,N0024052,lateral,9.771369675189852,auto_road,derived,s5c_flows,1.0798,1.456,0.000419,3.6221,held,0.045686,0.0502,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.24978363406547,388.2009267856895,1.8364895592939092,1.7924203822792606,1.5864895592939092,1.5424203822792606,0.1353236758696567,0.037382348296046114,1.2034565289966457,0,,0.0,none,P366,1
E0023805,N0024052,N0024053,lateral,21.683889901184823,auto_road,derived,s5c_flows,1.0798,1.456,0.0005,3.6221,held,0.045767,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.2009267856895,388.0925073361836,1.7924203822792606,1.972434070066413,1.5424203822792606,1.722434070066413,0.13540599720997287,0.037411573942284254,2.6689967391867446,0,,0.0,none,P366,1
E0023806,N0024053,N0023538,lateral,47.101336451918975,auto_road,derived,s5c_flows,2.563,3.456,0.000681,3.6221,held,0.108128,0.0817,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.0925073361836,387.857000653924,1.972434070066413,2.185632402716635,1.722434070066413,1.9356324027166352,0.18108453099404584,0.05486955100503696,4.335115042070941,0,,0.0,none,P366,1
E0023807,N0024054,N0024055,lateral,49.53574551147851,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,388.7932056236743,388.5455268961169,1.5522228431225926,1.7792106527112423,1.3022228431225926,1.5292106527112423,0.13489621704043256,0.037230723305707175,6.120229140874909,0,,0.0,none,P366,1
E0023808,N0024055,N0024056,lateral,16.777001886274974,auto_road,derived,s5c_flows,2.563,3.456,0.000413,3.6221,held,0.10786,0.0495,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.5455268961169,388.4616418866855,1.7792106527112423,1.701108357455098,1.5292106527112423,1.451108357455098,0.1809348898080713,0.05480835199247583,1.5453995545093013,0,,0.0,none,P366,1
E0023809,N0024056,N0024057,lateral,12.749556036386677,auto_road,derived,s5c_flows,3.6428,4.912,0.000553,3.6221,held,0.153267,0.0663,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,388.4616418866855,388.3723949944308,1.701108357455098,1.551219507522319,1.451108357455098,1.301219507522319,0.22817947278753978,0.05940425253024509,0.9312520447634596,0,,0.0,none,P366,1
E0023810,N0024057,N0024058,lateral,18.995589316243358,auto_road,derived,s5c_flows,3.6428,4.912,0.000659,3.6221,held,0.153373,0.0791,0.0,0.0,,200,PVC-U,2.05,0.5,cover_min,minimum,tractive,1.0,388.3375987802867,387.9481891993037,1.5860157216663993,1.5902934667118984,1.3360157216663993,1.3402934667118984,0.3291991083673097,0.046422445129512296,0.961707207655855,0,,0.0,none,P366,1
E0023811,N0024058,N0024059,lateral,12.761735484010476,auto_road,derived,s5c_flows,5.126,6.912,0.000817,3.6221,held,0.215712,0.0981,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.9481891993037,387.88438052188366,1.5902934667118984,1.6896856402257185,1.3402934667118984,1.4396856402257185,0.2273324899231044,0.07503524730523278,0.9356145770106122,0,,0.0,none,P366,1
E0023812,N0024059,N0023538,lateral,15.581919394413037,auto_road,derived,s5c_flows,5.126,6.912,0.000923,3.6221,held,0.215818,0.1108,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.88438052188366,387.8064709249116,1.6896856402257185,2.2361621317290314,1.4396856402257185,1.9861621317290314,0.22736885940741344,0.07505208808356786,1.142190963399287,0,,0.0,none,P366,1
E0023813,N0024060,N0024061,lateral,80.00000000007897,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,366.7391003388194,366.2191003388189,1.6032153350087128,1.6299597197748312,1.3532153350087128,1.3799597197748312,0.2819221065475042,0.08416437929125917,4.729438743428164,0,,0.0,none,P365,1
E0023814,N0024061,N0024062,lateral,79.99999999982766,draft,provisional,s5c_flows,17.2765,23.296,0.000667,3.6221,held,0.724942,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.2191003388189,365.8191003388198,1.6299597197748312,2.131552737352081,1.3799597197748312,1.8815527373520808,0.3347355825923583,0.13166513162749843,3.983243499255343,0,,0.0,none,P365,1
E0023815,N0024062,N0024063,lateral,80.00000000007897,draft,provisional,s5c_flows,25.9147,34.944,0.001333,3.6221,held,1.087746,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.8191003388198,365.4191003388194,2.131552737352081,2.111997073289956,1.8815527373520808,1.861997073289956,0.37965714643831977,0.15965567661030106,3.511940564909837,0,,0.0,none,P365,1
E0023816,N0024063,N0024064,lateral,15.476660738718776,draft,provisional,s5c_flows,29.1541,39.312,0.002,3.6221,held,1.224214,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.4191003388194,365.34171703512584,2.111997073289956,2.145801275421036,1.861997073289956,1.8958012754210358,0.3936960447301566,0.16896574275556203,0.6551865305685524,0,,0.0,none,P365,1
E0023817,N0024064,N0023534,lateral,84.74523676613539,draft,provisional,s5c_flows,30.2339,40.768,0.002129,3.6221,held,1.26961,0.2555,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.34171703512584,364.91799085129514,2.145801275421036,2.1109092951892308,1.8958012754210358,1.8609092951892308,0.3981106882597519,0.17195088584073176,3.547808824081039,0,,0.0,none,P365,1
E0023818,N0024065,N0023574,main,29.441400917052082,draft,provisional,s5c_flows,209.9143,288.272,0.028641,3.2009,merrimack,7.805552,3.4369,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.50660092548327,361.359393920898,6.434530666313606,6.457744750976985,6.184530666313606,6.207744750976985,0.6742126645367055,0.43384915508898525,0.7277970899899748,0,,0.0,none,P365,1
E0023819,N0024066,N0024067,lateral,69.99999999995592,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.49097787291066,376.14097787291087,1.552112947401838,2.3968028888078834,1.302112947401838,2.1468028888078834,0.13489621704043256,0.037230723305707175,8.648624047894879,0,,0.0,none,P400,1
E0023820,N0024067,N0024068,lateral,70.00000000025675,draft,provisional,s5c_flows,6.1405,8.28,0.000583,3.6221,held,0.258009,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.14097787291087,375.7909778729096,2.3968028888078834,3.0073009356841567,2.1468028888078834,2.7573009356841567,0.24093993401860048,0.08144438330196199,4.842147365163965,0,,0.0,none,P400,1
E0023821,N0024068,N0024069,lateral,69.99999999995592,draft,provisional,s5c_flows,9.3799,12.648,0.001167,3.6221,held,0.394394,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.7909778729096,375.4409778729098,3.0073009356841567,3.707368074355827,2.7573009356841567,3.457368074355827,0.27615949787339417,0.09904895832975216,4.224611775622479,0,,0.0,none,P400,1
E0023822,N0024069,N0023580,lateral,72.754635110279,draft,provisional,s5c_flows,15.5204,20.928,0.00175,3.6221,held,0.652404,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.4409778729098,375.0772046973584,3.707368074355827,4.252324111235339,3.457368074355827,4.002324111235339,0.32386106832851047,0.12528611658676841,3.7441278696950326,0,,0.0,none,P400,1
E0023823,N0024070,N0024071,lateral,45.00000000000152,auto_link,provisional,s5c_flows,0.0,0.0,0.001938,3.6221,held,0.001938,0.2326,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.02651250871946,380.80151250871944,3.9244152256555367,2.9370128819055594,3.6744152256555367,2.6870128819055594,0.04223000771085849,0.009827677534853335,17.759883093916173,0,,0.0,none,P366,1
E0023824,N0024071,N0024072,lateral,60.04284840006806,auto_link,provisional,s5c_flows,0.0,0.0,0.002313,3.6221,held,0.002313,0.2776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.80151250871944,380.5012982667191,2.9370128819055594,4.117598217655882,2.6870128819055594,3.867598217655882,0.045314868833628,0.01055153696366909,22.0835713698129,0,,0.0,none,P366,1
E0023825,N0024072,N0024073,lateral,19.957151599959943,auto_link,provisional,s5c_flows,0.0,0.0,0.002814,3.6221,held,0.002814,0.3377,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.5012982667191,380.4015125087193,4.117598217655882,4.538184756905707,3.867598217655882,4.288184756905707,0.04895284913553018,0.011423508002006338,6.794685073626273,0,,0.0,none,P366,1
E0023826,N0024073,N0024074,lateral,4.78148215374602,auto_link,provisional,s5c_flows,0.0,0.0,0.00298,3.6221,held,0.00298,0.3576,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,380.4015125087193,380.3608699104125,4.538184756905707,4.5851444938844,4.288184756905707,4.3351444938844,0.05968980274549861,0.010396559580115233,1.3350918509294305,0,,0.0,none,P366,1
E0023827,N0024074,N0024075,lateral,50.21851784622269,auto_link,provisional,s5c_flows,0.0,0.0,0.00302,3.6221,held,0.00302,0.3624,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.3608699104125,380.10977732118135,4.5851444938844,4.645654807724895,4.3351444938844,4.395654807724895,0.05032268563471769,0.011756914153684322,16.632166723224614,0,,0.0,none,P366,1
E0023828,N0024075,N0024076,lateral,3.016808770601974,auto_link,provisional,s5c_flows,0.0,0.0,0.003438,3.6221,held,0.003438,0.4126,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,tractive,1.0,380.10977732118135,380.0690504027782,4.645654807724895,4.736400036674922,4.395654807724895,4.486400036674922,0.07345281741880709,0.00995800086515089,0.6845230440925971,0,,0.0,none,P366,1
E0023829,N0024076,N0024077,lateral,41.983191229514716,auto_link,provisional,s5c_flows,0.0,0.0,0.003464,3.6221,held,0.003464,0.4156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.0690504027782,379.8591344466306,4.736400036674922,6.0571253189943945,4.486400036674922,5.8071253189943945,0.05307498499102043,0.01243510069830453,13.183609075793964,0,,0.0,none,P366,1
E0023830,N0024077,N0024078,lateral,33.706966651150324,auto_link,provisional,s5c_flows,0.0,0.0,0.003813,3.6221,held,0.003813,0.4576,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.8591344466306,379.69059961337484,6.0571253189943945,6.077466792875157,5.8071253189943945,5.827466792875157,0.055076152129094155,0.0129351035235096,10.200109408558491,0,,0.0,none,P366,1
E0023831,N0024078,N0024079,lateral,52.0,auto_link,provisional,s5c_flows,0.0,0.0,0.004094,3.6221,held,0.004094,0.4913,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.69059961337484,379.43059961337485,6.077466792875157,5.430697994047023,5.827466792875157,5.180697994047023,0.05659957515535068,0.013319601502442852,15.312246854996678,0,,0.0,none,P366,1
E0023832,N0024079,N0024080,lateral,16.1245154965971,auto_link,provisional,s5c_flows,0.0,0.0,0.004528,3.6221,held,0.004528,0.5433,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.43059961337485,379.34997703589187,5.430697994047023,5.002562026608132,5.180697994047023,4.752562026608132,0.058819721028876025,0.01388587940160177,4.568908526637742,0,,0.0,none,P366,1
E0023833,N0024080,N0024081,lateral,7.0,auto_link,provisional,s5c_flows,0.0,0.0,0.004662,3.6221,held,0.004662,0.5594,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,379.34997703589187,379.3079770358919,5.002562026608132,5.120001479733105,4.752562026608132,4.870001479733105,0.06321478874059466,0.013493327554775697,1.8455597019459278,0,,0.0,none,P366,1
E0023834,N0024081,N0024082,lateral,14.317821063276353,auto_link,provisional,s5c_flows,0.0,0.0,0.00472,3.6221,held,0.00472,0.5664,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.3079770358919,379.2363879305755,5.120001479733105,5.312440194424482,4.870001479733105,5.062440194424482,0.05975619251437415,0.014126836810754245,3.9933995292153894,0,,0.0,none,P366,1
E0023835,N0024082,N0024083,lateral,51.264022471905186,auto_link,provisional,s5c_flows,0.0,0.0,0.00484,3.6221,held,0.00484,0.5808,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.2363879305755,378.980067818216,5.312440194424482,6.053196341940236,5.062440194424482,5.803196341940236,0.060328497320704604,0.014274702792938215,14.162467365792066,0,,0.0,none,P366,1
E0023836,N0024083,N0024084,lateral,89.19641248391103,auto_link,provisional,s5c_flows,1.0798,1.456,0.005267,3.6221,held,0.050534,0.632,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.980067818216,378.53408575579647,6.053196341940236,6.802004332094157,5.803196341940236,6.552004332094157,0.1400824662950106,0.03908516964583511,10.612369371060966,0,,0.0,none,P366,1
E0023837,N0024084,N0024085,lateral,6.388223968981331,auto_link,provisional,s5c_flows,1.0798,1.456,0.00601,3.6221,held,0.051277,0.7212,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,378.53408575579647,378.4925622999981,6.802004332094157,6.879324907033151,6.552004332094157,6.629324907033151,0.15394998027419513,0.03704465827228495,0.691590861482355,0,,0.0,none,P366,1
E0023838,N0024085,N0024086,lateral,18.350409784724633,auto_link,provisional,s5c_flows,1.0798,1.456,0.006063,3.6221,held,0.051331,0.7276,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.4925622999981,378.40081025107446,6.879324907033151,6.862892141503664,6.629324907033151,6.612892141503664,0.14083408326201388,0.03935660007614247,2.171634564551718,0,,0.0,none,P366,1
E0023839,N0024086,N0024087,lateral,10.816653826391969,auto_link,provisional,s5c_flows,1.0798,1.456,0.006216,3.6221,held,0.051484,0.746,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.40081025107446,378.3467269819425,6.862892141503664,6.968916328604394,6.612892141503664,6.718916328604394,0.14097744237976031,0.039408447910135175,1.2787688635148722,0,,0.0,none,P366,1
E0023840,N0024087,N0024088,lateral,20.223748416156685,auto_link,provisional,s5c_flows,1.0798,1.456,0.006307,3.6221,held,0.051574,0.7568,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.3467269819425,378.2456082398617,6.968916328604394,7.080929846075776,6.718916328604394,6.830929846075776,0.14106163312088252,0.039438908127608446,2.3894695258048397,0,,0.0,none,P366,1
E0023841,N0024088,N0024089,lateral,49.999999999937785,auto_link,provisional,s5c_flows,2.1596,2.912,0.006475,3.6221,held,0.097009,0.777,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.2456082398617,377.995608239862,7.080929846075776,6.726254553106742,6.830929846075776,6.476254553106742,0.17464419462103867,0.05225932120496832,4.771606265759653,0,,0.0,none,P366,1
E0023842,N0024089,N0024090,lateral,50.00000000011193,auto_link,provisional,s5c_flows,2.1596,2.912,0.006892,3.6221,held,0.097426,0.827,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.995608239862,377.74560823986144,6.726254553106742,7.13708218982606,6.476254553106742,6.88708218982606,0.17489481208050936,0.05235998749327184,4.764768739690176,0,,0.0,none,P366,1
E0023843,N0024090,N0023476,lateral,9.4610934110142,auto_link,provisional,s5c_flows,2.9012,3.912,0.007308,3.6221,held,0.128933,0.877,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.74560823986144,377.69830277280636,7.13708218982606,7.2304081646936424,6.88708218982606,6.9804081646936424,0.19198412662444142,0.059397483345373064,0.8213433733093598,0,,0.0,none,P366,1
E0023844,N0024091,N0024092,main,88.16420706342203,draft,provisional,s5c_flows,156.6049,206.892,0.016047,3.3165,merrimack,6.027315,1.9257,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.5349300587223,362.09410902340517,6.767773798699579,6.965705429719833,6.517773798699579,6.715705429719833,0.6286511324328451,0.3766275535727932,2.337390923596246,0,,0.0,none,P365,1
E0023845,N0024092,N0024093,main,70.00000000005114,draft,provisional,s5c_flows,160.9241,212.716,0.016782,3.3056,merrimack,6.173538,2.0138,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.09410902340517,361.7441090234049,6.965705429719833,7.225525986360708,6.715705429719833,6.975525986360708,0.6328111089672547,0.3815152541233038,1.8436254517900525,0,,0.0,none,P365,1
E0023846,N0024093,N0024094,main,70.00000000001987,draft,provisional,s5c_flows,168.4825,222.908,0.017365,3.2873,merrimack,6.427599,2.0838,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.7441090234049,361.39410902340484,7.225525986360708,7.2060801855795376,6.975525986360708,6.9560801855795376,0.6398428874129954,0.38991824400199493,1.8233642814786135,0,,0.0,none,P365,1
E0023847,N0024094,N0024095,main,8.052020705121205,draft,provisional,s5c_flows,171.7219,227.276,0.017948,3.2797,merrimack,6.536391,2.1538,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.39410902340484,361.3538489198792,7.2060801855795376,7.233706011761399,6.9560801855795376,6.983706011761399,0.6427810882979372,0.3934836737006596,0.20878079260345295,0,,0.0,none,P365,1
E0023848,N0024095,N0024096,main,80.00000000002456,draft,provisional,s5c_flows,178.2006,236.012,0.018016,3.265,merrimack,6.752141,2.1619,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.3538489198792,360.9538489198791,7.233706011761399,7.5458764219177965,6.983706011761399,7.2958764219177965,0.6484847097385124,0.40049967919168894,2.0560752062625824,0,,0.0,none,P365,1
E0023849,N0024096,N0024097,main,80.00000000002456,draft,provisional,s5c_flows,184.6792,244.748,0.018682,3.2509,merrimack,6.967543,2.2419,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.9538489198791,360.55384891987893,7.5458764219177965,7.213485064496069,7.2958764219177965,6.963485064496069,0.6540225381827464,0.40743578370149647,2.0386657270841386,0,,0.0,none,P365,1
E0023850,N0024097,N0024098,main,80.00000000002456,draft,provisional,s5c_flows,188.9984,250.572,0.019349,3.2419,merrimack,7.110859,2.3219,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.55384891987893,360.1538489198788,7.213485064496069,7.831319537152467,6.963485064496069,7.581319537152467,0.6576241788141136,0.4120149433147102,2.027500472592306,0,,0.0,none,P365,1
E0023851,N0024098,N0023574,main,16.936682728804477,draft,provisional,s5c_flows,191.1579,253.484,0.020016,3.2374,merrimack,7.182703,2.4019,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.1538489198788,360.06916550623475,7.831319537152467,7.747973165640246,7.581319537152467,7.497973165640246,0.6594055408696824,0.41430020521859523,0.428079577717502,0,,0.0,none,P365,1
E0023852,N0024099,N0023597,sub main,5.659444622804475,draft,provisional,s5c_flows,391.1586,536.062,0.033542,2.9687,merrimack,13.473882,4.025,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,velocity,1.0,361.72657776974904,361.684131935078,7.842971790797833,7.836101219218847,7.592971790797833,7.586101219218847,0.9022819526167427,0.5287690290334695,0.10453946992199983,0,,0.0,none,P365,1
E0023853,N0024100,N0023596,main,7.740740715689991,draft,drafted,s5c_flows,106.4999,148.93,0.009873,3.4749,merrimack,4.29311,1.1847,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,367.3679206777292,367.3253466037929,1.9090263437551585,1.964814529019577,1.6590263437551585,1.714814529019577,0.591522728985162,0.3072463243193073,0.2181020930215786,0,,0.0,none,P365,1
E0023854,N0024101,N0024102,sub main,70.0000000000966,draft,drafted,s5c_flows,691.3757,913.008,0.104205,2.771,merrimack,22.278043,12.5046,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,376.0439819335937,375.76398193359336,1.6000000000000227,1.9665783691410184,1.3000000000000227,1.6665783691410183,0.8027208729414546,0.6094734716370429,1.4533902206793197,0,,0.0,none,P417,1
E0023855,N0024102,N0024103,sub main,69.9999999999042,draft,drafted,s5c_flows,691.3757,913.008,0.104789,2.771,merrimack,22.278626,12.5746,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,375.76398193359336,375.4839819335937,1.9665783691410184,2.6720544433594,1.6665783691410183,2.3720544433594,0.8027253612265093,0.6094840436546294,1.4533820943223763,0,,0.0,none,P400,1
E0023856,N0024103,N0024104,sub main,4.982918081407011,draft,drafted,s5c_flows,691.3757,913.008,0.105372,2.771,merrimack,22.27921,12.6446,0.0,0.0,,250,PVC-U,0.85,0.375,table11,minimum,velocity,1.0,375.4839819335937,375.44162712990175,2.6720544433594,2.7278369814263783,2.3720544433594,2.4278369814263785,1.0724707273972147,0.48252273341520757,0.07743673796269297,0,,0.0,none,P400,1
E0023857,N0024104,N0024105,sub main,65.68747475346856,draft,drafted,s5c_flows,691.3757,913.008,0.105413,2.771,merrimack,22.279251,12.6496,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,375.44162712990175,375.17887723088785,2.7278369814263783,3.3278976714559008,2.4278369814263785,3.027897671455901,0.8027301726471334,0.6094953773501608,1.363834677200298,0,,0.0,none,P400,1
E0023858,N0024105,N0024106,sub main,83.63732149674902,draft,drafted,s5c_flows,691.3757,913.008,0.105961,2.771,merrimack,22.279798,12.7153,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,375.17887723088785,374.84432794490084,3.3278976714559008,3.72458074650541,3.027897671455901,3.42458074650541,0.8027343834277839,0.6095052966492982,1.7365088465835652,0,,0.0,none,P400,1
E0023859,N0024106,N0024107,sub main,60.000000000051074,draft,drafted,s5c_flows,691.3757,913.008,0.106658,2.771,merrimack,22.280495,12.7989,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,374.84432794490084,374.60432794490066,3.72458074650541,4.017711850021215,3.42458074650541,3.7177118500212147,0.80273974866523,0.6095179361147773,1.2457337532663846,0,,0.0,none,P400,1
E0023860,N0024107,N0024108,sub main,59.99999999991653,draft,drafted,s5c_flows,691.3757,913.008,0.107158,2.771,merrimack,22.280995,12.8589,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,374.60432794490066,374.364327944901,4.017711850021215,4.581594906661508,3.7177118500212147,4.281594906661508,0.8027435973095061,0.6095270032087725,1.2457277807636609,0,,0.0,none,P400,1
E0023861,N0024108,N0024109,sub main,16.49249115750135,draft,drafted,s5c_flows,691.3757,913.008,0.107658,2.771,merrimack,22.281495,12.9189,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,374.364327944901,374.29835798027096,4.581594906661508,4.756726248244661,4.281594906661508,4.456726248244661,0.8027474458175481,0.6095360703408619,0.3424175985325991,0,,0.0,none,P400,1
E0023862,N0024109,N0024110,sub main,87.20373498193575,draft,drafted,s5c_flows,692.4555,914.464,0.107795,2.7705,merrimack,22.31207,12.9354,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,374.29835798027096,373.9495430403432,4.756726248244661,4.766277272156799,4.456726248244661,4.466277272156799,0.8029825232461308,0.6100905981663363,1.8099965328719447,0,,0.0,none,P400,1
E0023863,N0024110,N0024111,sub main,56.76902388422904,draft,drafted,s5c_flows,692.4555,914.464,0.108522,2.7705,merrimack,22.312797,13.0226,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,373.9495430403432,373.7224669448063,4.766277272156799,5.0377564438655895,4.466277272156799,4.73775644386559,0.8029881066237079,0.6101037852536855,1.1782869388299224,0,,0.0,none,P400,1
E0023864,N0024111,N0024112,sub main,72.19594710836388,draft,drafted,s5c_flows,692.4555,914.464,0.108995,2.7705,merrimack,22.31327,13.0794,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,373.7224669448063,373.4336831563728,5.0377564438655895,5.654726267455317,4.73775644386559,5.354726267455317,0.8029917391205609,0.610112365066837,1.498478410820538,0,,0.0,none,P400,1
E0023865,N0024112,N0023586,sub main,89.82490938547392,draft,drafted,s5c_flows,692.4555,914.464,0.109597,2.7705,merrimack,22.313872,13.1516,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,373.4336831563728,373.0743835188309,5.654726267455317,6.468707301481572,5.354726267455317,6.1687073014815725,0.8029963621221274,0.6101232848789846,1.8643693716554364,0,,0.0,none,P400,1
E0023866,N0024113,N0024114,lateral,59.999999999963556,draft,drafted,s5c_flows,5.5408,8.912,0.0,3.6221,held,0.232285,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.45356417259126,376.1535641725914,1.550006384049368,1.930603307877334,1.300006384049368,1.680603307877334,0.23287173447159334,0.07761802792720165,4.294209437948669,0,,0.0,none,P367,1
E0023867,N0024114,N0024115,lateral,60.000000000017145,draft,drafted,s5c_flows,12.1614,19.28,0.0005,3.6221,held,0.510336,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.1535641725914,375.85356417259135,1.930603307877334,2.349225134049277,1.680603307877334,2.099225134049277,0.2997372275702549,0.1116669468154444,3.336255586623445,0,,0.0,none,P367,1
E0023868,N0024115,N0024116,lateral,59.999999999963556,draft,drafted,s5c_flows,14.3209,22.192,0.001,3.6221,held,0.601371,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.85356417259135,375.5535641725915,2.349225134049277,2.834436315689743,2.099225134049277,2.584436315689743,0.3156755102617038,0.12058339482892552,3.16780987910771,0,,0.0,none,P367,1
E0023869,N0024116,N0023598,lateral,10.37596541757131,draft,drafted,s5c_flows,20.4726,32.648,0.0015,3.6221,held,0.859763,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.5535641725915,375.50168434550363,2.834436315689743,2.8666323048869913,2.584436315689743,2.6166323048869913,0.35301384731406166,0.14273098557642788,0.4898752790444245,0,,0.0,none,P367,1
E0023870,N0024117,N0024118,lateral,80.00000000006443,draft,drafted,s5c_flows,8.922,14.912,0.0,3.6221,held,0.374035,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.7372314453125,376.33723144531217,1.5500000000000114,1.9824401855472047,1.3000000000000114,1.7324401855472047,0.2715217912107485,0.09664624083994436,4.910594200888675,0,,0.0,none,P367,1
E0023871,N0024118,N0024119,lateral,79.9999999998876,draft,drafted,s5c_flows,16.6224,26.736,0.000667,3.6221,held,0.697521,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.33723144531217,375.9372314453127,1.9824401855472047,2.4189086914060454,1.7324401855472047,2.1689086914060454,0.3307213748871259,0.12929280732059928,4.031591044838038,0,,0.0,none,P367,1
E0023872,N0024119,N0023598,lateral,10.708911442724323,draft,drafted,s5c_flows,17.7022,28.192,0.001333,3.6221,held,0.743454,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.9372314453127,375.8836868880991,2.4189086914060454,2.484629762291547,2.1689086914060454,2.234629762291547,0.33738390131804274,0.1332415744833924,0.5290171127948653,0,,0.0,none,P367,1
E0023873,N0024120,N0024121,lateral,70.00000000003628,draft,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.27952880859374,375.92952880859355,1.5500000000000114,1.7183898925783296,1.3000000000000114,1.4683898925783296,0.15034093436683285,0.042847972501074055,7.760139788812254,0,,0.0,none,P423,1
E0023874,N0024121,N0024122,lateral,70.00000000003628,draft,provisional,s5c_flows,2.563,3.456,0.000583,3.6221,held,0.108031,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.92952880859355,375.57952880859335,1.7183898925783296,1.789337158203523,1.4683898925783296,1.539337158203523,0.1810303998480108,0.05484740987667849,6.444589790702442,0,,0.0,none,P423,1
E0023875,N0024122,N0023603,lateral,3.6569800170760063,draft,provisional,s5c_flows,3.6428,4.912,0.001167,3.6221,held,0.153881,0.14,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,375.57952880859335,375.53930202840553,1.789337158203523,1.7965744364382203,1.539337158203523,1.5465744364382203,0.26668639937747246,0.05361711810214084,0.22854433931967252,0,,0.0,none,P423,1
E0023876,N0024123,N0024124,sub main,60.00000000001154,draft,provisional,s5c_flows,198.8549,255.308,0.032163,3.222,merrimack,7.447751,3.8595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.18714004985156,373.8871400498515,2.641107020460936,3.336370692336004,2.391107020460936,3.086370692336004,0.6658427584091674,0.42267468912673667,1.5018560874483249,0,,0.0,none,P423,1
E0023877,N0024124,N0024125,sub main,59.99999999995496,draft,provisional,s5c_flows,198.8549,255.308,0.032663,3.222,merrimack,7.448251,3.9195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.8871400498515,373.5871400498517,3.336370692336004,3.715624842726413,3.086370692336004,3.465624842726413,0.6658547065175608,0.42269040635905386,1.501829138115247,0,,0.0,none,P423,1
E0023878,N0024125,N0024126,sub main,60.00000000001154,draft,provisional,s5c_flows,198.8549,255.308,0.033163,3.222,merrimack,7.448751,3.9795,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.5871400498517,373.28714004985164,3.715624842726413,4.132232508742106,3.465624842726413,3.8822325087421063,0.6658666539038942,0.42270612329558555,1.5018021913806847,0,,0.0,none,P423,1
E0023879,N0024126,N0023603,sub main,26.12688278567791,draft,provisional,s5c_flows,198.8549,255.308,0.033663,3.222,merrimack,7.449251,4.0395,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.28714004985164,373.1565056359233,4.132232508742106,4.179370828920469,3.8822325087421063,3.9293708289204687,0.6658786005682436,0.42272183993637913,0.6539450975844021,0,,0.0,none,P423,1
E0023880,N0024127,N0024128,lateral,14.999999999899039,draft,provisional,s5c_flows,68.8604,90.426,0.010297,3.6221,held,2.897103,1.2356,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.8664260822812,376.7914260822817,6.23379364428132,6.485185245843297,5.98379364428132,6.235185245843297,0.5099938253796831,0.2577857608121241,0.4902020133522125,0,,0.0,none,P400,1
E0023881,N0024128,N0024129,lateral,19.10642829683737,draft,provisional,s5c_flows,68.8604,90.426,0.010422,3.6221,held,2.897228,1.2506,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.7914260822817,376.69589394079753,6.485185245843297,4.899320902952468,6.235185245843297,4.649320902952468,0.5100002863681685,0.2577913461476513,0.6243927309955948,0,,0.0,none,P400,1
E0023882,N0024129,N0024130,lateral,50.89357170325316,draft,provisional,s5c_flows,68.8604,90.426,0.010581,3.6221,held,2.897387,1.2697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.69589394079753,376.4414260822813,4.899320902952468,4.170573429437468,4.649320902952468,3.920573429437468,0.5100085044358353,0.2577984505441805,1.663160883939604,0,,0.0,none,P400,1
E0023883,N0024130,N0024131,lateral,12.958773802545057,draft,provisional,s5c_flows,68.8604,90.426,0.011005,3.6221,held,2.897811,1.3206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.4414260822813,376.3766322132686,4.170573429437468,4.188065052356421,3.920573429437468,3.9380650523564213,0.5100304175878989,0.2578173947791419,0.42346408356817056,0,,0.0,none,P400,1
E0023884,N0024131,N0024132,lateral,61.27665702333445,draft,provisional,s5c_flows,68.8604,90.426,0.011113,3.6221,held,2.897919,1.3336,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.3766322132686,376.0702489281519,4.188065052356421,4.253389987863727,3.9380650523564213,4.003389987863727,0.5100359988459049,0.2578222200063399,2.0023637926861877,0,,0.0,none,P400,1
E0023885,N0024132,N0024133,lateral,40.00000000007641,draft,provisional,s5c_flows,68.8604,90.426,0.011624,3.6221,held,2.89843,1.3948,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.0702489281519,375.8702489281515,4.253389987863727,4.260061130442239,4.003389987863727,4.010061130442239,0.5100624042965369,0.25784504942739817,1.3070296125576777,0,,0.0,none,P400,1
E0023886,N0024133,N0024134,lateral,39.99999999987455,draft,provisional,s5c_flows,68.8604,90.426,0.011957,3.6221,held,2.898763,1.4348,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.8702489281515,375.67024892815215,4.260061130442239,4.265114841379102,4.010061130442239,4.015114841379102,0.510079609836182,0.2578599255910218,1.3069855250216404,0,,0.0,none,P400,1
E0023887,N0024134,N0024135,lateral,14.347507356880303,draft,provisional,s5c_flows,68.8604,90.426,0.01229,3.6221,held,2.899097,1.4748,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.67024892815215,375.59851139136777,4.265114841379102,4.355773276600985,4.015114841379102,4.105773276600985,0.5100968655176258,0.2578748456871234,0.4687837522232511,0,,0.0,none,P400,1
E0023888,N0024135,N0024136,lateral,59.999999999999154,draft,provisional,s5c_flows,68.8604,90.426,0.01241,3.6221,held,2.899216,1.4892,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.59851139136777,375.29851139136775,4.355773276600985,4.470531577382246,4.105773276600985,4.220531577382246,0.5101030131306189,0.25788016135054415,1.9603883416856474,0,,0.0,none,P400,1
E0023889,N0024136,N0024137,lateral,59.999999999999154,draft,provisional,s5c_flows,73.9568,91.956,0.01291,3.6221,held,3.113369,1.5492,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.29851139136775,374.99851139136774,4.470531577382246,4.730797690663508,4.220531577382246,4.480797690663508,0.5208644015888788,0.26729954647290943,1.9198854768141584,0,,0.0,none,P400,1
E0023890,N0024137,N0023586,lateral,16.706269553837192,draft,provisional,s5c_flows,73.9568,91.956,0.01341,3.6221,held,3.113869,1.6092,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.99851139136774,374.9149800435986,4.730797690663508,4.628110776713925,4.480797690663508,4.378110776713925,0.5208888488038167,0.26732120856155106,0.5345436488738408,0,,0.0,none,P400,1
E0023891,N0024138,N0024139,lateral,87.2970578041342,draft,provisional,s5c_flows,11.8776,16.016,0.001916,3.6221,held,0.499855,0.2299,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.8050048505005,376.36851956147984,1.7290222491088798,2.005015594770157,1.4790222491088798,1.755015594770157,0.2977742670697258,0.11059054021549028,4.886086960165534,0,,0.0,none,P400,1
E0023892,N0024139,N0024140,lateral,82.70294219581668,draft,provisional,s5c_flows,14.0372,18.928,0.002644,3.6221,held,0.591117,0.3172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.36851956147984,375.95500485050076,2.005015594770157,2.4335754717648683,1.755015594770157,2.1835754717648683,0.31397089231916364,0.11961466455973604,4.390159736620102,0,,0.0,none,P400,1
E0023893,N0024140,N0024141,lateral,70.00000000005717,draft,provisional,s5c_flows,21.5956,29.12,0.003333,3.6221,held,0.908677,0.3999,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.95500485050076,375.60500485050045,2.4335754717648683,3.2844604815308003,2.1835754717648683,3.0344604815308003,0.35912957726195444,0.14653145359957803,3.248595327520561,0,,0.0,none,P400,1
E0023894,N0024141,N0024142,lateral,70.00000000001272,draft,provisional,s5c_flows,22.6754,30.576,0.003916,3.6221,held,0.954527,0.4699,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.60500485050045,375.25500485050037,3.2844604815308003,3.99200442684338,3.0344604815308003,3.74200442684338,0.36464840064507875,0.1500038113996333,3.1994289968171943,0,,0.0,none,P400,1
E0023895,N0024142,N0024143,lateral,70.00000000005717,draft,provisional,s5c_flows,26.9945,36.4,0.0045,3.6221,held,1.136179,0.5399,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.25500485050037,374.90500485050006,3.99200442684338,4.771875032312437,3.74200442684338,4.521875032312437,0.3847801373742737,0.1630210800690018,3.032034539591655,0,,0.0,none,P400,1
E0023896,N0024143,N0024144,lateral,24.97216395893548,draft,provisional,s5c_flows,29.1541,39.312,0.005083,3.6221,held,1.227297,0.6099,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.90500485050006,374.7801440307054,4.771875032312437,4.746131604060224,4.521875032312437,4.496131604060224,0.39399963148027217,0.16917013590888558,1.0563531013601068,0,,0.0,none,P400,1
E0023897,N0024144,N0023580,lateral,83.00229907565242,draft,provisional,s5c_flows,29.1541,39.312,0.005291,3.6221,held,1.227505,0.6349,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.7801440307054,374.3651325353271,4.746131604060224,4.96439627326663,4.496131604060224,4.71439627326663,0.3940200933109796,0.16918391677668448,3.510916510973592,0,,0.0,none,P400,1
E0023898,N0024145,N0024146,lateral,70.00000000011417,draft,drafted,s5c_flows,7.5876,11.912,0.0,3.6221,held,0.31809,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.25368041992186,378.9036804199213,1.5500000000000114,1.6100524902349775,1.3000000000000114,1.3600524902349775,0.2577751393984791,0.08967556731375212,4.525908392062159,0,,0.0,none,P367,1
E0023899,N0024146,N0024147,lateral,69.99999999976573,draft,drafted,s5c_flows,8.6673,13.368,0.000583,3.6221,held,0.36394,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.9036804199213,378.55368041992244,1.6100524902349775,1.6414184570306816,1.3600524902349775,1.3914184570306816,0.2691551380613023,0.09543006616990582,4.334550977054149,0,,0.0,none,P367,1
E0023900,N0024147,N0024148,lateral,10.994623410598473,draft,drafted,s5c_flows,8.6673,13.368,0.001167,3.6221,held,0.364524,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.55368041992244,378.49870730286943,1.6414184570306816,1.658915988146191,1.3914184570306816,1.408915988146191,0.26929331678346097,0.09550088892394157,0.6804614600120991,0,,0.0,none,P367,1
E0023901,N0024148,N0024149,lateral,59.989502343400744,draft,drafted,s5c_flows,8.6673,13.368,0.001258,3.6221,held,0.364615,0.151,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.49870730286943,378.19875979115244,1.658915988146191,1.7117016346288096,1.408915988146191,1.4617016346288096,0.2693148338432566,0.09551191943345935,3.7124766756761165,0,,0.0,none,P367,1
E0023902,N0024149,N0023618,lateral,61.73004983163973,draft,drafted,s5c_flows,18.5564,29.824,0.001758,3.6221,held,0.779688,0.211,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.19875979115244,377.89010954199426,1.7117016346288096,1.7830166787088615,1.4617016346288096,1.5330166787088615,0.3424324183478056,0.13627186324245483,3.004488210621707,0,,0.0,none,P367,1
E0023903,N0024150,N0024151,lateral,60.24723329737116,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.2421142578125,373.94087809132566,1.5500000000000114,2.299417318830592,1.3000000000000114,2.049417318830592,0.19530982006149752,0.060806644196143594,5.141167784804762,0,,0.0,none,P390,1
E0023904,N0024151,N0024152,lateral,59.99999999994829,draft,provisional,s5c_flows,12.5559,19.06,0.000502,3.6221,held,0.526879,0.0602,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.94087809132566,373.64087809132593,2.299417318830592,2.6528535981271943,2.049417318830592,2.4028535981271943,0.3027774811527719,0.11334346432642947,3.3027555292150996,0,,0.0,none,P390,1
E0023905,N0024152,N0024153,lateral,59.99999999994829,draft,provisional,s5c_flows,19.3738,29.318,0.001002,3.6221,held,0.813201,0.1202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.64087809132593,373.3408780913262,2.6528535981271943,3.2647432465644215,2.4028535981271943,3.0147432465644215,0.34695266065559327,0.13901316927171375,2.8822375885792675,0,,0.0,none,P390,1
E0023906,N0024153,N0024154,lateral,59.99999999994829,draft,provisional,s5c_flows,25.1119,38.12,0.001502,3.6221,held,1.054256,0.1802,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.3408780913262,373.0408780913265,3.2647432465644215,4.066421713361024,3.0147432465644215,3.8164217133610236,0.3760162929371156,0.15728600645736573,2.659459227652076,0,,0.0,none,P390,1
E0023907,N0024154,N0023617,lateral,8.738066911151432,draft,provisional,s5c_flows,28.6904,44.01,0.002002,3.6221,held,1.204777,0.2402,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.0408780913265,372.9971877567707,4.066421713361024,4.216709948307425,3.8164217133610236,3.9667099483074253,0.39176901754396426,0.1676714009402817,0.3717354920820084,0,,0.0,none,P390,1
E0023908,N0024155,N0024156,lateral,92.74247331776287,draft,provisional,s5c_flows,7.157,11.78,0.0,3.6221,held,0.300041,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.4201281057347,373.9564157391459,1.5500257028590454,2.567510042104118,1.3000257028590454,2.317510042104118,0.2529741602041628,0.08729407342925385,6.110141396978718,0,,0.0,none,P390,1
E0023909,N0024156,N0024157,lateral,49.99999999991694,draft,provisional,s5c_flows,26.031,35.458,0.000773,3.6221,held,1.09206,0.0927,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.9564157391459,373.7064157391463,2.567510042104118,3.07581082335372,2.317510042104118,2.82581082335372,0.380120155089239,0.15995833979861712,2.1922892595271914,0,,0.0,none,P390,1
E0023910,N0024157,N0024158,lateral,49.99999999991694,draft,provisional,s5c_flows,32.8489,45.716,0.00119,3.6221,held,1.378299,0.1427,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.7064157391463,373.4564157391467,3.07581082335372,3.465947542103322,2.82581082335372,3.215947542103322,0.40822711619820135,0.17889732633927563,2.0413473291356548,0,,0.0,none,P390,1
E0023911,N0024158,N0024159,lateral,11.506705568632501,draft,provisional,s5c_flows,40.8884,59.062,0.001606,3.6221,held,1.715754,0.1927,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.4564157391467,373.3988822113035,3.465947542103322,3.678144155884013,3.215947542103322,3.428144155884013,0.4362830455609287,0.19895695213920123,0.43957341018674173,0,,0.0,none,P390,1
E0023912,N0024159,N0023617,lateral,78.8399395304622,draft,provisional,s5c_flows,40.8884,59.062,0.001702,3.6221,held,1.71585,0.2042,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.3988822113035,373.0046825136512,3.678144155884013,4.209215191426949,3.428144155884013,3.9592151914269493,0.43629041746285385,0.19896238107023761,3.011753042424419,0,,0.0,none,P390,1
E0023913,N0024160,N0024161,lateral,70.00000000007599,draft,provisional,s5c_flows,5.2499,9.0,0.0,3.6221,held,0.22009,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.16931998373246,376.8193199837321,1.5500098502519108,1.9282691275960246,1.3000098502519108,1.6782691275960246,0.22882422329386315,0.0757272606637063,5.0985278126331215,0,,0.0,none,P367,1
E0023914,N0024161,N0024162,lateral,70.00000000007599,draft,provisional,s5c_flows,5.2499,9.0,0.000583,3.6221,held,0.220674,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.8193199837321,376.46931998373174,1.9282691275960246,2.4425757682213884,1.6782691275960246,2.1925757682213884,0.22902162144636615,0.07581902864165904,5.094133293179706,0,,0.0,none,P367,1
E0023915,N0024162,N0024163,lateral,69.99999999963386,draft,provisional,s5c_flows,5.2499,9.0,0.001167,3.6221,held,0.221257,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.46931998373174,376.1193199837336,2.4425757682213884,2.8562049186101603,2.1925757682213884,2.6062049186101603,0.2292183134637755,0.07591051373617078,5.089762022199585,0,,0.0,none,P367,1
E0023916,N0024163,N0023626,lateral,30.093464399800812,draft,provisional,s5c_flows,6.7331,11.0,0.00175,3.6221,held,0.284021,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.1193199837336,375.96885266173456,2.8562049186101603,4.272266723031066,2.6062049186101603,4.022266723031066,0.24853782164413485,0.08511772537791204,2.0180338617227767,0,,0.0,none,P367,1
E0023917,N0024164,N0024165,lateral,23.40939982143925,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.561099048942,377.44405204983485,1.570797923714224,1.611764600555773,1.320797923714224,1.361764600555773,0.0,0.0,0.0,0,,0.0,none,P364,1
E0023918,N0024165,N0023661,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.000195,3.6221,held,0.000195,0.0234,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.44405204983485,377.36972170609823,1.611764600555773,1.6005236552298925,1.361764600555773,1.3505236552298925,0.015374288437840828,0.004165125564357358,16.115725515170904,0,,0.0,none,P364,1
E0023919,N0024166,N0023661,main,42.190046219457976,auto_block,provisional,s5c_flows,75.6748,115.882,0.010814,3.6215,merrimack,3.182794,1.2977,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.6101684575737,373.3992182264764,5.152984618598168,5.571027134851704,4.902984618598168,5.321027134851704,0.5242301962324678,0.2702933343038163,1.3413333341812104,0,,0.0,none,P364,1
E0023920,N0024167,N0024168,sub main,59.05662414802282,draft,drafted,s5c_flows,237.8556,305.768,0.050345,3.1529,merrimack,8.730182,6.0414,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.13316650390624,374.8378833831661,1.5500000000000114,1.7847057281620096,1.3000000000000114,1.5347057281620096,0.6943027174882749,0.46213717815810207,1.4176483028821443,0,,0.0,none,P419,1
E0023921,N0024168,N0023654,sub main,90.43513521559005,draft,drafted,s5c_flows,240.0152,308.68,0.050837,3.1495,merrimack,8.799908,6.1004,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.8378833831661,374.38570770708816,1.7847057281620096,2.3188211015055913,1.5347057281620096,2.0688211015055913,0.695734889478738,0.464240834986263,2.1664175196423434,0,,0.0,none,P409,1
E0023922,N0024169,N0024170,lateral,50.00000000011441,draft,provisional,s5c_flows,12.9574,17.472,0.002759,3.6221,held,0.545965,0.3311,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.80295704338766,374.5529570433871,2.4735016968467107,2.500418200753529,2.2235016968467107,2.250418200753529,0.3062010995965404,0.11524505481739669,2.7215229939842307,0,,0.0,none,P409,1
E0023923,N0024170,N0024171,lateral,49.99999999969077,draft,provisional,s5c_flows,16.1967,21.84,0.003176,3.6221,held,0.682183,0.3811,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.5529570433871,374.30295704338863,2.500418200753529,2.4275422241894944,2.250418200753529,2.1775422241894944,0.32842606703357713,0.12794558638196168,2.5373544215142414,0,,0.0,none,P409,1
E0023924,N0024171,N0023654,lateral,12.500880619299956,draft,provisional,s5c_flows,16.1967,21.84,0.003592,3.6221,held,0.6826,0.4311,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.30295704338863,374.2404526402921,2.4275422241894944,2.464076168301631,2.1775422241894944,2.214076168301631,0.32848896082642537,0.12798241205461763,0.63426183271881,0,,0.0,none,P409,1
E0023925,N0024172,N0024173,lateral,60.00000000002107,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.40989990234374,374.1098999023436,1.5500000000000114,2.1921020507813864,1.3000000000000114,1.9421020507813864,0.2574568165029687,0.08951681879880405,3.884146528273491,0,,0.0,none,P409,1
E0023926,N0024173,N0024174,lateral,60.00000000002107,draft,provisional,s5c_flows,15.1169,20.384,0.0005,3.6221,held,0.634241,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.1098999023436,373.8098999023435,2.1921020507813864,2.7622131347658865,1.9421020507813864,2.5122131347658865,0.32100246753035416,0.12363420898624236,3.115240850619912,0,,0.0,none,P409,1
E0023927,N0024174,N0023657,lateral,5.730854700889903,draft,provisional,s5c_flows,20.5158,27.664,0.001,3.6221,held,0.861077,0.12,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,373.8098999023435,373.76978391943726,2.7622131347658865,2.796622330562741,2.5122131347658865,2.546622330562741,0.3972557177175583,0.13174225186137362,0.24043516746243698,0,,0.0,none,P409,1
E0023928,N0024175,N0024176,main,60.00000000018521,draft,provisional,s5c_flows,23.5739,28.296,0.006132,3.6221,held,0.99441,0.7358,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.30252940541055,368.00252940540963,7.665182996933197,8.168430067246618,7.415182996933197,7.918430067246618,0.369294018763192,0.1529585407214809,2.7078694730886825,0,,0.0,none,P409,1
E0023929,N0024176,N0024177,main,62.73985065830008,draft,provisional,s5c_flows,27.893,34.12,0.006632,3.6221,held,1.175979,0.7958,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.00252940540963,367.68883015211816,8.168430067246618,8.792798265850593,7.918430067246618,8.542798265850593,0.38887152074125364,0.16573510347540638,2.6889708344934213,0,,0.0,none,P409,1
E0023930,N0024177,N0023657,main,82.20588473658292,draft,provisional,s5c_flows,28.9728,35.576,0.007155,3.6221,held,1.221769,0.8586,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.68883015211816,367.27780072843524,8.792798265850593,9.288605521564762,8.542798265850593,9.038605521564762,0.3934548830709275,0.16880347132933432,3.482224107245514,0,,0.0,none,P409,1
E0023931,N0024178,N0024179,lateral,24.999999999961425,draft,provisional,s5c_flows,5.0964,1.53,0.00433,3.6221,held,0.217983,0.5196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.3489967328548,378.22399673285497,7.0256675737858245,7.499971773004404,6.7756675737858245,7.249971773004404,0.2281089413591577,0.07539511709948862,1.826612600906256,0,,0.0,none,P367,1
