EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0023932,N0024179,N0024180,lateral,30.00000000007547,draft,provisional,s5c_flows,5.0964,1.53,0.004538,3.6221,held,0.218191,0.5446,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.22399673285497,378.0739967328546,7.499971773004404,10.40692978081728,7.249971773004404,10.15692978081728,0.22817976986346278,0.07542797982992763,2.191254729989629,0,,0.0,none,P367,1
E0023933,N0024180,N0024181,lateral,39.999999999897696,draft,provisional,s5c_flows,5.0964,1.53,0.004788,3.6221,held,0.218441,0.5746,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.0739967328546,377.8739967328551,10.40692978081728,11.811611177301131,10.15692978081728,11.561611177301131,0.2282648371337467,0.07546745677038288,2.920584155825731,0,,0.0,none,P367,1
E0023934,N0024181,N0024182,lateral,42.24173673061851,draft,provisional,s5c_flows,5.0964,1.53,0.005121,3.6221,held,0.218774,0.6146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.8739967328551,377.66278804920205,11.811611177301131,10.731590612907326,11.561611177301131,10.481590612907326,0.2283780398941052,0.07552000361211783,3.0827348629349567,0,,0.0,none,P367,1
E0023935,N0024182,N0024183,lateral,27.758263269555375,draft,provisional,s5c_flows,5.0964,1.53,0.005473,3.6221,held,0.219126,0.6568,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.66278804920205,377.5239967328543,10.731590612907326,8.556722261286325,10.481590612907326,8.306722261286325,0.22849756929109277,0.07557550345964467,2.024694278344302,0,,0.0,none,P367,1
E0023936,N0024183,N0024184,lateral,49.999999999920405,draft,provisional,s5c_flows,5.0964,1.53,0.005705,3.6221,held,0.219358,0.6846,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.5239967328543,377.2739967328547,8.556722261286325,8.984731294489052,8.306722261286325,8.734731294489052,0.22857627581995957,0.07561205758211945,3.645756018828438,0,,0.0,none,P367,1
E0023937,N0024184,N0023634,lateral,93.77426506620898,draft,provisional,s5c_flows,5.0964,1.53,0.006121,3.6221,held,0.219774,0.7346,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.2739967328547,376.80512540752363,8.984731294489052,6.432362385445117,8.734731294489052,6.182362385445117,0.22871725749875396,0.07567755264167172,6.833347141628193,0,,0.0,none,P367,1
E0023938,N0024185,N0024186,lateral,79.99999999990155,draft,provisional,s5c_flows,34.553,46.592,0.005669,3.6221,held,1.454219,0.6803,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.9896316551548,378.5896316551553,2.216850278438926,2.8699935889853236,1.9668502784389261,2.6199935889853236,0.4149494590974606,0.18359591802898229,3.213242731372082,0,,0.0,none,P367,1
E0023939,N0024186,N0023634,lateral,48.227257038870746,draft,provisional,s5c_flows,36.7126,49.504,0.006336,3.6221,held,1.54542,0.7603,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.5896316551553,378.348495369961,2.8699935889853236,4.888992423007778,2.6199935889853236,4.638992423007778,0.42269004040203567,0.189089479389474,1.9016005594785275,0,,0.0,none,P367,1
E0023940,N0024187,N0024188,main,8.54400374531753,auto_block,provisional,s5c_flows,285.9919,390.942,0.030937,3.0834,merrimack,10.237207,3.7124,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,373.85781502586775,373.8108230052685,8.878055335460374,8.868986565043997,8.628055335460374,8.618986565043997,0.7494930970683535,0.4927894410452296,0.18999516203545766,0,,0.0,none,P364,1
E0023941,N0024188,N0024189,main,7.0710678118654755,auto_block,provisional,s5c_flows,285.9919,390.942,0.031008,3.0834,merrimack,10.237278,3.7209,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,velocity,1.0,373.8108230052685,373.7683965983973,8.868986565043997,8.917211311758933,8.618986565043997,8.667211311758933,0.7744244296878381,0.4803770570616752,0.15217899343033692,0,,0.0,none,P364,1
E0023942,N0024189,N0024190,main,9.384928442770615,auto_block,provisional,s5c_flows,287.0717,392.398,0.031067,3.082,merrimack,10.271201,3.728,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.7683965983973,373.72147195618345,8.917211311758933,9.412103483269675,8.667211311758933,9.162103483269675,0.7235850603240348,0.5079183861058465,0.2161673625159303,0,,0.0,none,P364,1
E0023943,N0024190,N0024191,main,20.615071557229385,auto_block,provisional,s5c_flows,287.0717,392.398,0.031145,3.082,merrimack,10.271279,3.7374,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.72147195618345,373.6183965983973,9.412103483269675,8.655376594962092,9.162103483269675,8.405376594962092,0.7235864254771738,0.5079206728693331,0.47483550527809315,0,,0.0,none,P364,1
E0023944,N0024191,N0024192,main,11.704699910719626,auto_block,provisional,s5c_flows,287.0717,392.398,0.031317,3.082,merrimack,10.271451,3.758,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.6183965983973,373.5598730988437,8.655376594962092,8.51895380545318,8.405376594962092,8.26895380545318,0.7235894357758805,0.507925715467676,0.26959809278607166,0,,0.0,none,P364,1
E0023945,N0024192,N0024193,main,8.602325267042627,auto_block,provisional,s5c_flows,288.1515,393.854,0.031414,3.0806,merrimack,10.305397,3.7697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.5598730988437,373.5168614725085,8.51895380545318,8.64945932827277,8.26895380545318,8.39945932827277,0.724182501215085,0.5089207024172524,0.19797784059057472,0,,0.0,none,P364,1
E0023946,N0024193,N0024194,main,11.180339887498949,auto_block,provisional,s5c_flows,288.1515,393.854,0.031486,3.0806,merrimack,10.305469,3.7783,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.5168614725085,373.460959773071,8.64945932827277,8.69516815661649,8.39945932827277,8.44516815661649,0.7241837569019685,0.5089228123325873,0.2573089997518501,0,,0.0,none,P364,1
E0023947,N0024194,N0023666,main,62.24146527838174,auto_block,provisional,s5c_flows,291.3908,398.222,0.031579,3.0764,merrimack,10.407016,3.7895,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.460959773071,373.1497524466791,8.69516815661649,8.689541986914662,8.44516815661649,8.439541986914662,0.7259454695640499,0.5118966660676574,1.4289747620612017,0,,0.0,none,P364,1
E0023948,N0024195,N0024196,sub main,79.99999999996004,draft,drafted,s5c_flows,240.9492,314.334,0.064766,3.148,merrimack,8.843758,7.7719,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.6279909980035,373.2279909980037,8.017638884809003,8.286687957074435,7.767638884809003,8.036687957074435,0.6966299704906356,0.4655619331830225,1.913976414758042,0,,0.0,none,P364,1
E0023949,N0024196,N0024197,sub main,80.00000000005582,draft,drafted,s5c_flows,240.9492,314.334,0.065432,3.148,merrimack,8.844424,7.8519,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.2279909980037,372.82799099800343,8.286687957074435,8.646770964887196,8.036687957074435,8.396770964887196,0.6966435319925681,0.4655819872264937,1.913939155540007,0,,0.0,none,P364,1
E0023950,N0024197,N0024198,sub main,80.000000000017,draft,drafted,s5c_flows,240.9492,314.334,0.066099,3.148,merrimack,8.845091,7.9319,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.82799099800343,372.42799099800334,8.646770964887196,8.923846160199787,8.396770964887196,8.673846160199787,0.6966571128664814,0.46560207105361084,1.9139018445493976,0,,0.0,none,P364,1
E0023951,N0024198,N0024199,sub main,79.99999962481489,draft,drafted,s5c_flows,240.9492,314.334,0.066766,3.148,merrimack,8.845758,8.0119,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.42799099800334,372.02799099987925,8.923846160199787,9.247674283323875,8.673846160199787,8.997674283323875,0.6966706927491256,0.46562215455303313,1.9138645287614928,0,,0.0,none,P364,1
E0023952,N0024199,N0023686,sub main,24.139151972997954,draft,drafted,s5c_flows,240.9492,314.334,0.067432,3.148,merrimack,8.846424,8.0919,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.02799099987925,371.90729524001426,9.247674283323875,9.296043383032611,8.997674283323875,9.046043383032611,0.6966842512831928,0.46564220761538366,0.5774770978516472,0,,0.0,none,P364,1
E0023953,N0024200,N0024201,main,11.40175425099138,auto_block,provisional,s5c_flows,50.6073,68.24,0.019159,3.6221,held,2.140747,2.299,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.07580328891004,363.01879451765507,6.934694757964962,6.937473792891808,6.684694757964962,6.687473792891808,0.4662712869516655,0.22176252213430042,0.4075508032220345,0,,0.0,none,P379,1
E0023954,N0024201,N0024202,main,85.90692637965812,auto_block,provisional,s5c_flows,52.7669,71.152,0.019254,3.6221,held,2.231377,2.3104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.01879451765507,362.5892598857568,6.937473792891808,7.323307252915072,6.687473792891808,7.073307252915072,0.47207623153923306,0.22634920049430324,3.0329468222944063,0,,0.0,none,P379,1
E0023955,N0024202,N0024203,main,8.602325267042627,auto_block,provisional,s5c_flows,54.9265,74.064,0.019969,3.6221,held,2.322627,2.3963,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.5892598857568,362.5462482594216,7.323307252915072,7.3143779612815365,7.073307252915072,7.0643779612815365,0.47774370601410865,0.23088325471128973,0.30010251517538516,0,,0.0,none,P379,1
E0023956,N0024203,N0023680,main,29.120439557122072,auto_block,provisional,s5c_flows,56.0062,75.52,0.020041,3.6221,held,2.367966,2.4049,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.5462482594216,362.400646061636,7.3143779612815365,7.508716731332754,7.0643779612815365,7.258716731332754,0.48049722104794895,0.23310635622066606,1.0100800546293598,0,,0.0,none,P379,1
E0023957,N0024204,N0024205,lateral,69.99999999999315,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.5628857371256,377.21288573712565,1.5579028370931383,1.9687854054524792,1.3079028370931383,1.7187854054524792,0.13489621704043256,0.037230723305707175,8.64862404789948,0,,0.0,none,P367,1
E0023958,N0024205,N0024206,lateral,69.99999999999609,draft,drafted,s5c_flows,6.057,9.368,0.000583,3.6221,held,0.25451,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.21288573712565,376.8628857371257,1.9687854054524792,2.52224609881182,1.7187854054524792,2.27224609881182,0.23987700088154396,0.08093591050369112,4.863603690137533,0,,0.0,none,P367,1
E0023959,N0024206,N0024207,lateral,69.99999999999315,draft,drafted,s5c_flows,8.8274,13.824,0.001167,3.6221,held,0.371236,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.8628857371257,376.5128857371257,2.52224609881182,3.147758794124286,2.27224609881182,2.897758794124286,0.2708702087692726,0.09631073622025207,4.307105871728846,0,,0.0,none,P367,1
E0023960,N0024207,N0024208,lateral,5.000000000012194,draft,drafted,s5c_flows,8.8274,13.824,0.00175,3.6221,held,0.371819,0.21,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,376.5128857371257,376.47288573712564,3.147758794124286,3.1890405324056132,2.897758794124286,2.9390405324056132,0.31888441586230426,0.08628885501837949,0.2613277074334052,0,,0.0,none,P367,1
E0023961,N0024208,N0024209,lateral,18.286692131436336,draft,drafted,s5c_flows,8.8274,13.824,0.001792,3.6221,held,0.371861,0.215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.47288573712564,376.38145227646845,3.1890405324056132,3.243852899312799,2.9390405324056132,2.993852899312799,0.27101600626581085,0.0963857642149166,1.1245763908559738,0,,0.0,none,P367,1
E0023962,N0024209,N0024210,lateral,79.99999999985846,draft,drafted,s5c_flows,8.8274,13.824,0.001944,3.6221,held,0.372013,0.2333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.38145227646845,375.98145227646916,3.243852899312799,3.229546258687094,2.993852899312799,2.979546258687094,0.2710514377968392,0.09640400127692997,4.919115516112281,0,,0.0,none,P367,1
E0023963,N0024210,N0024211,lateral,80.00000000032266,draft,drafted,s5c_flows,17.7495,28.736,0.002611,3.6221,held,0.746715,0.3133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.98145227646916,375.58145227646753,3.229546258687094,3.3100272157199697,2.979546258687094,3.0600272157199697,0.33784546202842225,0.13351724906560697,3.9465776018815975,0,,0.0,none,P367,1
E0023964,N0024211,N0024212,lateral,4.064094334840179,draft,drafted,s5c_flows,17.7495,28.736,0.003277,3.6221,held,0.747381,0.3933,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,375.58145227646753,375.5408113331191,3.3100272157199697,3.332571235240266,3.0600272157199697,3.082571235240266,0.4302087763044303,0.11321431350495778,0.1574465917746367,0,,0.0,none,P367,1
E0023965,N0024212,N0024213,lateral,69.99999999993095,draft,drafted,s5c_flows,17.7495,28.736,0.003311,3.6221,held,0.747415,0.3974,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.5408113331191,375.1908113331194,3.332571235240266,3.891769233286823,3.082571235240266,3.641769233286823,0.3379443495134971,0.13357634698641235,3.4522449283293035,0,,0.0,none,P367,1
E0023966,N0024213,N0024214,lateral,70.00000000009005,draft,drafted,s5c_flows,23.9011,39.192,0.003895,3.6221,held,1.005891,0.4674,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.1908113331194,374.84081133311895,3.891769233286823,4.57679120594355,3.641769233286823,4.32679120594355,0.37060609997273325,0.15379835252403978,3.1479963949703023,0,,0.0,none,P367,1
E0023967,N0024214,N0024215,lateral,10.451169676540596,draft,drafted,s5c_flows,32.3069,53.648,0.004478,3.6221,held,1.358867,0.5374,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.84081133311895,374.78855548473626,4.57679120594355,4.640247005498111,4.32679120594355,4.390247005498111,0.40646271327234595,0.1776750992615122,0.42854155027736834,0,,0.0,none,P367,1
E0023968,N0024215,N0024216,lateral,70.00000000000102,draft,drafted,s5c_flows,40.6654,67.56,0.004565,3.6221,held,1.709364,0.5478,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.78855548473626,374.43855548473624,4.640247005498111,5.097607845341884,4.390247005498111,4.847607845341884,0.4357916611744083,0.19859527065122823,2.6771202173135933,0,,0.0,none,P367,1
E0023969,N0024216,N0024217,lateral,70.00000000000102,draft,drafted,s5c_flows,51.2308,84.928,0.005148,3.6221,held,2.152874,0.6178,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.43855548473624,374.0885554847362,5.097607845341884,5.567297786748156,4.847607845341884,5.317297786748156,0.46705864487086124,0.2223812727176045,2.4979018790868537,0,,0.0,none,P367,1
E0023970,N0024217,N0024218,lateral,16.790036252397467,draft,drafted,s5c_flows,65.7882,109.84,0.005732,3.6834,merrimack,2.810419,0.6878,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.0885554847362,374.00460530347425,5.567297786748156,5.635836591057,5.317297786748156,5.385836591057,0.5054608128756095,0.25388703287832415,0.5536214290242576,0,,0.0,none,P367,1
E0023971,N0024218,N0023618,lateral,47.451643405364855,draft,drafted,s5c_flows,65.7882,109.84,0.005872,3.6834,merrimack,2.810559,0.7046,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.00460530347425,373.76734708644744,5.635836591057,5.905779134255681,5.385836591057,5.655779134255681,0.5054682199573595,0.2538933712258603,1.564610181604421,0,,0.0,none,P367,1
E0023972,N0024219,N0023717,lateral,30.886890422961002,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,369.44287794266626,369.27300004534,1.5510185417087428,1.561838821847516,1.3010185417087428,1.311838821847516,0.12235870508883363,0.030889245556963846,4.207150661455706,0,,0.0,none,P379,1
E0023973,N0024220,N0024221,lateral,8.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,380.71348876953124,380.65348876953124,1.5500000000000114,1.5527185058593886,1.3000000000000114,1.3027185058593886,0.19603608164230085,0.046148804170947605,0.6801469005926231,0,,0.0,none,P364,1
E0023974,N0024221,N0023687,lateral,25.80697580112788,auto_block,provisional,s5c_flows,3.2393,4.368,6.7e-05,3.6221,held,0.135868,0.008,0.0,0.0,,200,PVC-U,1.55,0.5,ground,minimum,tractive,1.0,380.65348876953124,380.2534806446138,1.5527185058593886,1.5511458202299764,1.3027185058593886,1.3011458202299764,0.2875395346265288,0.0468655758314058,1.4958508711186047,0,,0.0,none,P364,1
E0023975,N0024222,N0024223,lateral,45.03638283429414,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.9789558778189,379.75377396364746,1.554247247181081,1.9500529406494138,1.304247247181081,1.7000529406494138,0.13489621704043256,0.037230723305707175,5.56432490873031,0,,0.0,none,P364,1
E0023976,N0024223,N0023687,lateral,16.55294535724685,auto_block,provisional,s5c_flows,4.3191,5.824,0.000375,3.6221,held,0.181444,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.75377396364746,379.6710092368612,1.9500529406494138,2.1336172279825405,1.7000529406494138,1.8836172279825405,0.21484616388396477,0.0693448966125931,1.2840928487314338,0,,0.0,none,P364,1
E0023977,N0024224,N0024225,lateral,13.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.13862621448527,369.0736262144853,1.5506743226241042,1.693494146842852,1.3006743226241042,1.443494146842852,0.0,0.0,0.0,0,,0.0,none,P379,1
E0023978,N0024225,N0024226,lateral,9.899494936611665,auto_block,provisional,s5c_flows,0.0,0.0,0.000108,3.6221,held,0.000108,0.013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.0736262144853,369.0241287398022,1.693494146842852,1.7609359574634027,1.443494146842852,1.5109359574634027,0.011393045229183059,0.003429732862599316,14.481780679167183,0,,0.0,none,P379,1
E0023979,N0024226,N0023717,lateral,16.1245154965971,auto_block,provisional,s5c_flows,0.0,0.0,0.000191,3.6221,held,0.000191,0.0229,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.0241287398022,368.94350616231924,1.7609359574634027,1.8913327048682618,1.5109359574634027,1.6413327048682618,0.015218808319135588,0.0041358772425882095,17.65853930924266,0,,0.0,none,P379,1
E0023980,N0024227,N0024228,lateral,79.99999999989203,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.47133178710936,376.0713317871099,1.5500000000000114,2.000994873046352,1.3000000000000114,1.750994873046352,0.0,0.0,0.0,0,,0.0,none,P367,1
E0023981,N0024228,N0024229,lateral,79.99999999990986,draft,provisional,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.0713317871099,375.6713317871104,2.000994873046352,2.2725158691396246,1.750994873046352,2.0225158691396246,0.02707650925836869,0.006486735279580463,49.24317682936659,0,,0.0,none,P367,1
E0023982,N0024229,N0024230,lateral,5.000000000406608,draft,provisional,s5c_flows,0.0,0.0,0.001333,3.6221,held,0.001333,0.16,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,375.6713317871104,375.6313317871071,2.2725158691396246,2.33134521484601,2.0225158691396246,2.08134521484601,0.04233931742296721,0.007641213673681396,1.968225715771825,0,,0.0,none,P367,1
E0023983,N0024230,N0024231,lateral,40.335415054586214,draft,provisional,s5c_flows,1.0798,1.456,0.001375,3.6221,held,0.046642,0.165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.6313317871071,375.4296547118342,2.33134521484601,4.125673657306436,2.08134521484601,3.875673657306436,0.1362888955821618,0.03772553195819742,4.9325876088794525,0,,0.0,none,P367,1
E0023984,N0024231,N0024232,lateral,79.99999999997071,draft,provisional,s5c_flows,1.0798,1.456,0.001711,3.6221,held,0.046978,0.2053,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.4296547118342,375.0296547118343,4.125673657306436,3.7743614014469244,3.875673657306436,3.5243614014469244,0.13662487555973607,0.037845252244069844,9.759081776801883,0,,0.0,none,P367,1
E0023985,N0024232,N0024233,lateral,80.00000000009591,draft,provisional,s5c_flows,1.0798,1.456,0.002378,3.6221,held,0.047645,0.2853,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.0296547118343,374.62965471183384,3.7743614014469244,3.9016258057442883,3.5243614014469244,3.6516258057442883,0.13728692808861986,0.03808155923195086,9.712019577524918,0,,0.0,none,P367,1
E0023986,N0024233,N0024234,lateral,14.664584945101604,draft,provisional,s5c_flows,1.0798,1.456,0.003044,3.6221,held,0.048312,0.3653,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.62965471183384,374.5563317871083,3.9016258057442883,3.835788574219805,3.6516258057442883,3.585788574219805,0.1379425809126685,0.0383161004404787,1.7718223587520274,0,,0.0,none,P367,1
E0023987,N0024234,N0023626,lateral,61.31896974774087,draft,provisional,s5c_flows,1.0798,1.456,0.003167,3.6221,held,0.048434,0.38,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.5563317871083,374.2497369383696,3.835788574219805,5.991382446396017,3.585788574219805,5.741382446396017,0.13806182482093868,0.03835881199291344,7.4023563751564945,0,,0.0,none,P367,1
E0023988,N0024235,N0024236,main,80.00000000009462,auto_block,provisional,s5c_flows,2.9664,4.0,0.001397,3.6221,held,0.125757,0.1676,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,363.8618993953314,363.4218993953309,2.5099267765435798,3.218359393731589,2.2599267765435798,2.968359393731589,0.19674266023638115,0.05744892800919918,6.7770423137155165,0,,0.0,none,P373,1
E0023989,N0024236,N0024237,main,79.99999999977197,auto_block,provisional,s5c_flows,4.4496,6.0,0.002064,3.6221,held,0.188604,0.2476,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,363.4218993953309,362.98189939533216,3.218359393731589,3.6811865421678363,2.968359393731589,3.4311865421678363,0.22485262046640977,0.06902568834944031,5.929810070986993,0,,0.0,none,P373,1
E0023990,N0024237,N0024238,main,80.00000000009462,auto_block,provisional,s5c_flows,4.4496,6.0,0.00273,3.6221,held,0.189271,0.3276,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,362.98189939533216,362.54189939533165,3.6811865421678363,4.190705585137096,3.4311865421678363,3.9407055851370956,0.22511258928885636,0.06913666242327485,5.922962094421227,0,,0.0,none,P373,1
E0023991,N0024238,N0024239,main,13.263096883555159,auto_block,provisional,s5c_flows,4.4496,6.0,0.003397,3.6221,held,0.189938,0.4076,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,362.54189939533165,362.4689523624721,4.190705585137096,4.384410674637252,3.9407055851370956,4.134410674637252,0.2253719128770088,0.06924743248972723,0.9808303612640178,0,,0.0,none,P373,1
E0023992,N0024239,N0023719,main,12.529964086141668,auto_block,provisional,s5c_flows,4.4496,6.0,0.003507,3.6221,held,0.190048,0.4209,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,362.4689523624721,362.40003755999834,4.384410674637252,4.587999549376661,4.134410674637252,4.337999549376661,0.2254146181717126,0.0692656808971395,0.926438296073357,0,,0.0,none,P373,1
E0023993,N0024240,N0024241,lateral,40.000000000216474,draft,provisional,s5c_flows,71.6424,94.456,0.011232,3.6221,held,3.014664,1.3478,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.15882770925964,370.95882770925857,4.208268238005985,4.547825122772679,3.958268238005985,4.297825122772679,0.5159777257970944,0.26299374118360985,1.2920454378924833,0,,0.0,none,P423,1
E0023994,N0024241,N0024242,lateral,39.99999999975044,draft,provisional,s5c_flows,71.6424,94.456,0.011565,3.6221,held,3.014997,1.3878,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.95882770925857,370.75882770925983,4.547825122772679,4.818259693083917,4.297825122772679,4.568259693083917,0.5159944181993475,0.2630083680408659,1.2920036402505222,0,,0.0,none,P423,1
E0023995,N0024242,N0023721,lateral,17.48282118915755,draft,provisional,s5c_flows,71.6424,94.456,0.011898,3.6221,held,3.01533,1.4278,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.75882770925983,370.671413603314,4.818259693083917,4.929843720904728,4.568259693083917,4.679843720904728,0.5160111091796001,0.26302299420637876,0.564678449686651,0,,0.0,none,P423,1
E0023996,N0024243,N0024244,lateral,19.313207915827967,auto_block,provisional,s5c_flows,2.1596,2.912,0.000824,3.6221,held,0.091359,0.0989,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.49583383833203,365.3992677987529,1.8657384272929676,1.7724240957783763,1.6157384272929676,1.5224240957783763,0.17117179786366776,0.05087212419031448,1.8804896753699119,0,,0.0,none,P373,1
E0023997,N0024244,N0024245,lateral,23.853720883753127,auto_block,provisional,s5c_flows,3.2393,4.368,0.000985,3.6221,held,0.136787,0.1182,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.3992677987529,365.2799991943341,1.7724240957783763,1.7254024169940294,1.5224240957783763,1.4754024169940294,0.1957769635294694,0.06100561476020608,2.0306884301501364,0,,0.0,none,P373,1
E0023998,N0024245,N0023719,lateral,24.73863375370596,auto_block,provisional,s5c_flows,4.3191,5.824,0.001184,3.6221,held,0.182253,0.1421,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.2799991943341,365.1563060255656,1.7254024169940294,1.8317310838094158,1.4754024169940294,1.5817310838094158,0.21515936237884156,0.06948540299585312,1.9163031438798872,0,,0.0,none,P373,1
E0023999,N0024246,N0024247,main,89.60531582730543,auto_road,derived,s5c_flows,19.4361,26.208,0.002777,3.6221,held,0.817586,0.3332,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.13169162210204,366.6836650429655,3.356986356413586,3.373158687503235,3.106986356413586,3.123158687503235,0.34753405930824427,0.1393676962104537,4.297195887584947,0,,0.0,none,P379,1
E0024000,N0024247,N0024248,main,44.72192204375081,auto_road,derived,s5c_flows,20.5158,27.664,0.003523,3.6221,held,0.8636,0.4228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.6836650429655,366.46005543274674,3.373158687503235,3.471524157097008,3.123158687503235,3.221524157097008,0.35350259916318033,0.1430328851482922,2.1085145318882894,0,,0.0,none,P379,1
E0024001,N0024248,N0023690,main,52.52036240081367,auto_road,derived,s5c_flows,21.5956,29.12,0.003896,3.6221,held,0.90924,0.4675,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.46005543274674,366.1974536207427,3.471524157097008,3.6938122483979328,3.221524157097008,3.4438122483979328,0.35919855982987914,0.1465746047824757,2.4369233934608925,0,,0.0,none,P379,1
E0024002,N0024249,N0024250,main,13.92838827718412,auto_block,provisional,s5c_flows,50.7497,68.432,0.024418,3.6221,held,2.151976,2.9302,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.0123164272084,375.9426744858225,8.517407693885332,8.897443922380603,8.267407693885332,8.647443922380603,0.46700045602821394,0.2223355086360797,0.4970868906511529,0,,0.0,none,P364,1
E0024003,N0024250,N0024251,main,11.071611722784413,auto_block,provisional,s5c_flows,50.7497,68.432,0.024534,3.6221,held,2.152093,2.9441,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.9426744858225,375.8873164272086,8.897443922380603,9.181256570838286,8.647443922380603,8.931256570838286,0.4670080384618689,0.22234147170643598,0.39512566561843765,0,,0.0,none,P364,1
E0024004,N0024251,N0024252,main,39.37638129973334,auto_block,provisional,s5c_flows,50.7497,68.432,0.024627,3.6221,held,2.152185,2.9552,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.8873164272086,375.6904345207099,9.181256570838286,9.143519336711961,8.931256570838286,8.893519336711961,0.4670140004992346,0.22234616051342265,1.4052534205841178,0,,0.0,none,P364,1
E0024005,N0024252,N0023708,main,50.47493944715926,auto_block,provisional,s5c_flows,50.7497,68.432,0.024955,3.6221,held,2.152513,2.9946,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.6904345207099,375.43805982347413,9.143519336711961,9.04079149488524,8.893519336711961,8.79079149488524,0.46703525489575504,0.22236287639151991,1.8012537211430844,0,,0.0,none,P364,1
E0024006,N0024253,N0024254,sub main,35.23505185851251,auto_road,derived,s5c_flows,318.0339,404.224,0.043135,3.044,merrimack,11.247991,5.1762,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.3217374310623,364.1455621717697,5.4892672076096005,5.664374351667789,5.2392672076096005,5.414374351667789,0.7398484023844483,0.5364050417850406,0.7937448569408251,0,,0.0,none,P379,1
E0024007,N0024254,N0024255,sub main,91.0249794856303,auto_road,derived,s5c_flows,325.9956,415.68,0.043429,3.0349,merrimack,11.494476,5.2115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.1455621717697,363.69043727434155,5.664374351667789,6.121604961986577,5.414374351667789,5.871604961986577,0.7437008608272234,0.543559213059118,2.0399102264581352,0,,0.0,none,P379,1
E0024008,N0024255,N0024256,sub main,65.68390768680808,auto_road,derived,s5c_flows,327.0754,417.136,0.044187,3.0337,merrimack,11.528568,5.3025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.69043727434155,363.3620177359075,6.121604961986577,6.606152430108125,5.871604961986577,6.356152430108125,0.7442260657911103,0.5445480697403984,1.470966746665125,0,,0.0,none,P379,1
E0024009,N0024256,N0024257,sub main,11.692191727037615,auto_road,derived,s5c_flows,328.1551,418.592,0.044735,3.0325,merrimack,11.562434,5.3682,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.3620177359075,363.3035567772723,6.606152430108125,6.685792587962055,6.356152430108125,6.435792587962055,0.7447459692177735,0.5455302390355099,0.26165950561903756,0,,0.0,none,P379,1
E0024010,N0024257,N0024258,sub main,6.438333015083744,auto_road,derived,s5c_flows,328.1551,418.592,0.044832,3.0325,merrimack,11.562532,5.3799,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,velocity,1.0,363.3035567772723,363.2617076126743,6.685792587962055,6.690929106075714,6.435792587962055,6.440929106075714,0.8230139732924703,0.5038013505472569,0.13038120096809475,0,,0.0,none,P379,1
E0024011,N0024258,N0024259,sub main,8.909421057129244,auto_road,derived,s5c_flows,329.2349,420.048,0.044886,3.0313,merrimack,11.595892,5.3863,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.2617076126743,363.21716050738866,6.690929106075714,6.676699355892595,6.440929106075714,6.426699355892595,0.7452578334342699,0.5465004544447625,0.19924695090809882,0,,0.0,none,P379,1
E0024012,N0024259,N0024260,sub main,4.729516044175402,auto_road,derived,s5c_flows,329.2349,420.048,0.04496,3.0313,merrimack,11.595966,5.3952,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,velocity,1.0,363.21716050738866,363.17695962101317,6.676699355892595,6.698223484455582,6.426699355892595,6.448223484455582,0.9109379264962363,0.46654186282799026,0.08653198545164434,0,,0.0,none,P379,1
E0024013,N0024260,N0023690,sub main,17.26658174555641,auto_road,derived,s5c_flows,330.3147,421.504,0.044999,3.0301,merrimack,11.629298,5.3999,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.17695962101317,363.09062671228537,6.698223484455582,6.800639156855254,6.448223484455582,6.550639156855254,0.7457671466620345,0.5474690497389167,0.38587964583046214,0,,0.0,none,P379,1
E0024014,N0024261,N0024262,lateral,14.317821063276353,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,381.62681788458406,381.4478451212931,1.5520151232284434,1.555572847456915,1.3020151232284434,1.305572847456915,0.18401028758151353,0.030226257142260432,1.2968315749677668,0,,0.0,none,P364,1
E0024015,N0024262,N0023732,lateral,21.633307652783937,auto_block,provisional,s5c_flows,1.0798,1.456,0.000119,3.6221,held,0.045387,0.0143,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,381.44659821022435,381.29516505665487,1.5568197585256485,1.5585336738138835,1.3068197585256485,1.3085336738138835,0.15139642346514384,0.03451563660484033,2.3815300209480177,0,,0.0,none,P364,1
E0024016,N0024263,N0024264,lateral,13.416407864998739,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.1486083984375,377.0815263591125,1.5500000000000114,1.5944990315124983,1.3000000000000114,1.3444990315124983,0.13489621704043256,0.037230723305707175,1.6576209671095308,0,,0.0,none,P364,1
E0024017,N0024264,N0023741,lateral,14.212670403551895,auto_block,provisional,s5c_flows,4.6583,7.346,0.000112,3.6221,held,0.1954,0.0134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.0815263591125,377.01046300709476,1.5944990315124983,1.8089339655614936,1.3444990315124983,1.5589339655614936,0.22011690839608106,0.0717246970108725,1.0761455891110254,0,,0.0,none,P364,1
E0024018,N0024265,N0023741,lateral,25.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.15242536737884,377.02742536737884,1.5517677478555356,1.7919716052774106,1.3017677478555356,1.5419716052774106,0.13489621704043256,0.037230723305707175,3.0887943028215448,0,,0.0,none,P364,1
E0024019,N0024266,N0024267,lateral,18.384776310850235,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,382.4892470378812,382.397323156327,1.5740159015718973,1.6444554081261344,1.3240159015718973,1.3944554081261344,0.17065230391004918,0.050665805354795285,1.7955394184169984,0,,0.0,none,P364,1
E0024020,N0024267,N0024268,lateral,6.082762530298219,auto_block,provisional,s5c_flows,2.1596,2.912,0.000153,3.6221,held,0.090688,0.0184,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,382.397323156327,382.3547438186149,1.6444554081261344,1.7867661911507184,1.3944554081261344,1.5367661911507184,0.19158364784586895,0.0469216740261906,0.5291650756463886,0,,0.0,none,P364,1
E0024021,N0024268,N0024269,lateral,24.166091947189145,auto_block,provisional,s5c_flows,2.1596,2.912,0.000204,3.6221,held,0.090738,0.0245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.3547438186149,382.23391335887897,1.7867661911507184,1.679294648933535,1.5367661911507184,1.429294648933535,0.17078106754762745,0.05071691478554405,2.358389046885979,0,,0.0,none,P364,1
E0024022,N0024269,N0024270,lateral,29.832867780352597,auto_block,provisional,s5c_flows,2.1596,2.912,0.000405,3.6221,held,0.09094,0.0486,0.0,0.0,,200,PVC-U,2.25,0.5,cover_min,minimum,tractive,1.0,382.2310041840224,381.55976465896447,1.6822038237900756,1.5540659074417817,1.4322038237900756,1.3040659074417817,0.2848837790640193,0.03600219558998094,1.7453238813366845,0,,0.0,none,P364,1
E0024023,N0024270,N0023732,lateral,33.52610922848042,auto_block,provisional,s5c_flows,2.1596,2.912,0.000654,3.6221,held,0.091188,0.0785,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,381.55976465896447,381.2915557851366,1.5540659074417817,1.5621429453321412,1.3040659074417817,1.3121429453321412,0.20088386240770342,0.04561672400183206,2.781549898753405,0,,0.0,none,P364,1
E0024024,N0024271,N0023744,lateral,21.95449840010015,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.12819213867186,368.01841964667136,1.5500000000000114,1.8387886052817635,1.3000000000000114,1.5887886052817635,0.0,0.0,0.0,0,,0.0,none,P380,1
E0024025,N0024272,N0024273,lateral,5.0990195135927845,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,368.2286867909377,368.1878946348289,1.5510678477342026,1.5965291932960781,1.3010678477342026,1.3465291932960781,0.15826500053159898,0.03344320716512747,0.5369706395882015,0,,0.0,none,P380,1
E0024026,N0024273,N0023744,lateral,20.12461179749811,auto_block,provisional,s5c_flows,1.0798,1.456,4.2e-05,3.6221,held,0.04531,0.0051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.1878946348289,368.08727157584144,1.5965291932960781,1.7699366761116835,1.3465291932960781,1.5199366761116835,0.13494021114918514,0.03724631841886514,2.4856208076786745,0,,0.0,none,P380,1
E0024027,N0024274,N0024275,lateral,69.99999999998178,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.36610717773436,373.01610717773445,1.5500000000000114,2.1715454101561704,1.3000000000000114,1.9215454101561704,0.17065230391004918,0.050665805354795285,6.8365128388850405,0,,0.0,none,P423,1
E0024028,N0024275,N0024276,lateral,69.99999999998991,draft,provisional,s5c_flows,3.2393,4.368,0.000583,3.6221,held,0.136385,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.01610717773445,372.6661071777345,2.1715454101561704,2.6527099609373863,1.9215454101561704,2.4027099609373863,0.19558659842571383,0.06092450178145106,5.9649622011786905,0,,0.0,none,P423,1
E0024029,N0024276,N0024277,lateral,70.00000000005623,draft,provisional,s5c_flows,4.3191,5.824,0.001167,3.6221,held,0.182235,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.6661071777345,372.3161071777342,2.6527099609373863,3.1778198242189433,2.4027099609373863,2.9278198242189433,0.2151524044843093,0.0694822803180423,5.422512797214344,0,,0.0,none,P423,1
E0024030,N0024277,N0023721,lateral,12.048785532806257,draft,provisional,s5c_flows,4.3191,5.824,0.00175,3.6221,held,0.182819,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.3161071777342,372.25586325007015,3.1778198242189433,3.345394074148601,2.9278198242189433,3.095394074148601,0.2153779027281568,0.06958351186668213,0.9323755578904377,0,,0.0,none,P423,1
E0024031,N0024278,N0023745,main,81.89916855309698,draft,drafted,s5c_flows,6.5449,9.89,0.003914,3.6221,held,0.278295,0.4697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.64418882864373,369.23469298587827,3.3272772358093903,3.9277826000592313,3.0772772358093903,3.6777826000592313,0.2469090639672831,0.08432453861461534,5.528294995004659,0,,0.0,none,P379,1
E0024032,N0024279,N0024280,main,25.632011235952593,auto_block,provisional,s5c_flows,8.6382,11.648,0.011116,3.6221,held,0.373254,1.334,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.49665289022244,367.3684928340427,3.9516808500119396,4.096656091738566,3.7016808500119396,3.8466560917385664,0.27134033206566,0.0965527550295536,1.5744072545857317,0,,0.0,none,P379,1
E0024033,N0024280,N0023697,main,24.48871582205178,auto_block,provisional,s5c_flows,8.6382,11.648,0.01133,3.6221,held,0.373468,1.3596,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.3684928340427,367.2460492549324,4.096656091738566,4.241224914989459,3.8466560917385664,3.991224914989459,0.27139008017759453,0.0965783807950503,1.5039063455590473,0,,0.0,none,P379,1
E0024034,N0024281,N0024282,sub main,79.9999999999364,draft,drafted,s5c_flows,2607.4242,3435.594,0.464764,2.3598,merrimack,71.681524,55.7717,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,363.6791907002131,363.51919070021324,7.477242405255652,7.182225315411756,6.927242405255652,6.632225315411756,0.8256015320396399,0.45453173502707755,1.6149840832275195,0,,0.0,none,P380,1
E0024035,N0024282,N0024283,sub main,79.9999999999364,draft,drafted,s5c_flows,2607.4242,3435.594,0.465431,2.3598,merrimack,71.68219,55.8517,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,363.51919070021324,363.3591907002134,7.182225315411756,6.951539280255361,6.632225315411756,6.401539280255361,0.8256034800719061,0.4545341523248123,1.6149802726317803,0,,0.0,none,P380,1
E0024036,N0024283,N0024284,sub main,80.00000000017984,draft,drafted,s5c_flows,2607.4242,3435.594,0.466098,2.3598,merrimack,71.682857,55.9317,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,363.3591907002134,363.199190700213,6.951539280255361,6.806180393536977,6.401539280255361,6.256180393536977,0.8256054310118042,0.4545365732469413,1.6149764563712845,0,,0.0,none,P380,1
E0024037,N0024284,N0023742,sub main,20.125766967928776,draft,drafted,s5c_flows,2607.4242,3435.594,0.466764,2.3598,merrimack,71.683524,56.0117,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,363.199190700213,363.15893916627715,6.806180393536977,6.816127972394725,6.256180393536977,6.266127972394725,0.8256073819343481,0.45453899416388455,0.40628203769155835,0,,0.0,none,P380,1
E0024038,N0024285,N0024286,lateral,3.3315758157232973,draft,provisional,s5c_flows,31.3137,42.224,0.002626,3.6221,held,1.315374,0.3151,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,370.30676968484823,370.2651249871517,4.363609953823641,4.409801770660806,4.113609953823641,4.159801770660806,0.5547729501747712,0.14011975319200626,0.10008826778215436,0,,0.0,none,P390,1
E0024039,N0024286,N0024287,lateral,4.000000000066137,draft,provisional,s5c_flows,33.4732,45.136,0.002653,3.6221,held,1.405936,0.3184,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,370.2651249871517,370.22512498715105,4.409801770660806,4.461825696442702,4.159801770660806,4.211825696442702,0.5238569399464093,0.15260884356336607,0.12726120737197635,0,,0.0,none,P390,1
E0024040,N0024287,N0024288,lateral,35.80491635011502,draft,provisional,s5c_flows,36.7126,49.504,0.002687,3.6221,held,1.541771,0.3224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.22512498715105,370.04610040540047,4.461825696442702,4.914470883662034,4.211825696442702,4.664470883662034,0.42238692476022205,0.18887266063344083,1.412800848828379,0,,0.0,none,P390,1
E0024041,N0024288,N0024289,lateral,31.178714334781496,draft,provisional,s5c_flows,42.1115,56.784,0.002985,3.6221,held,1.768406,0.3582,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.04610040540047,369.89020683372655,4.914470883662034,5.339712599867198,4.664470883662034,5.089712599867198,0.4402808952905195,0.20191362119135664,1.18025843154093,0,,0.0,none,P390,1
E0024042,N0024289,N0024290,lateral,91.26763118296633,draft,provisional,s5c_flows,48.9936,66.064,0.003245,3.6221,held,2.057182,0.3894,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.89020683372655,369.43386867781174,5.339712599867198,6.093902318282005,5.089712599867198,5.843902318282005,0.46075242520336707,0.21745482765302043,3.3013981113856894,0,,0.0,none,P390,1
E0024043,N0024290,N0024291,lateral,4.000000000001588,draft,provisional,s5c_flows,52.2329,70.432,0.004005,3.6221,held,2.193744,0.4807,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,369.43386867781174,369.3938686778117,6.093902318282005,6.274771458907026,5.843902318282005,6.024771458907026,0.600115420965499,0.18906722649882862,0.1110897409692224,0,,0.0,none,P390,1
E0024044,N0024291,N0024292,lateral,14.856482638190343,draft,provisional,s5c_flows,54.3925,73.344,0.004039,3.6221,held,2.284312,0.4847,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.3938686778117,369.3195862646208,6.274771458907026,6.245690834988579,6.024771458907026,5.995690834988579,0.4753848656010079,0.22898936932315234,0.5208580707692476,0,,0.0,none,P390,1
E0024045,N0024292,N0024293,lateral,4.000000000001588,draft,provisional,s5c_flows,61.3103,77.33,0.004163,3.6221,held,2.574446,0.4995,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,369.3195862646208,369.2795862646208,6.245690834988579,6.3186498193636,5.995690834988579,6.0686498193636,0.6297847842655814,0.20441349837337813,0.10585626762074912,0,,0.0,none,P390,1
E0024046,N0024293,N0024294,lateral,41.50835804911266,draft,provisional,s5c_flows,64.5496,81.698,0.004196,3.6221,held,2.710281,0.5035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.2795862646208,369.0720444743752,6.3186498193636,6.911750691640407,6.0686498193636,6.661750691640407,0.5000887481483799,0.2493176036983002,1.3833663925586808,0,,0.0,none,P390,1
E0024047,N0024294,N0024295,lateral,50.301914002613316,draft,provisional,s5c_flows,66.7092,84.61,0.004542,3.6221,held,2.801161,0.545,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.0720444743752,368.82053490436215,6.911750691640407,7.542807380794102,6.661750691640407,7.292807380794102,0.5049703637979551,0.25346758233595335,1.6602266063129378,0,,0.0,none,P390,1
E0024048,N0024295,N0024296,lateral,60.000000000070784,draft,provisional,s5c_flows,71.0283,90.434,0.004961,3.6221,held,2.982649,0.5953,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.82053490436215,368.5205349043618,7.542807380794102,7.922885505794454,7.292807380794102,7.672885505794454,0.514366218171828,0.26158424912461686,1.944140117823838,0,,0.0,none,P390,1
E0024049,N0024296,N0024297,lateral,60.00000000009491,draft,provisional,s5c_flows,73.1879,93.346,0.005461,3.6221,held,3.073683,0.6553,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.5205349043618,368.22053490436133,7.922885505794454,8.40611304485742,7.672885505794454,8.15611304485742,0.5189142217860743,0.265575429884534,1.9271007770024817,0,,0.0,none,P390,1
E0024050,N0024297,N0024298,lateral,13.618445198768574,draft,provisional,s5c_flows,73.1879,93.346,0.005961,3.6221,held,3.074183,0.7153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.22053490436133,368.1524426783675,8.40611304485742,8.516227975929382,8.15611304485742,8.266227975929382,0.5189389126265925,0.26559721066432884,0.4373811273803325,0,,0.0,none,P390,1
E0024051,N0024298,N0023629,lateral,16.87849815475104,draft,provisional,s5c_flows,73.1879,93.346,0.006075,3.6221,held,3.074297,0.7289,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.1524426783675,368.0680501875937,8.516227975929382,8.654239851468787,8.266227975929382,8.404239851468787,0.5189445417038882,0.26560217647059137,0.5420777751232224,0,,0.0,none,P390,1
E0024052,N0024299,N0024300,sub main,59.99104768540828,auto_road,derived,s5c_flows,420.0925,544.25,0.071651,2.9432,merrimack,14.382068,8.5981,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,362.82905120188724,362.5290959634602,8.676106268815886,8.705950423258571,8.426106268815886,8.455950423258571,0.7820898320063734,0.6276973295867692,1.2784347191828174,0,,0.0,none,P379,1
E0024053,N0024300,N0024301,sub main,59.99999999996019,auto_road,derived,s5c_flows,420.0925,544.25,0.072151,2.9432,merrimack,14.382568,8.6581,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,362.5290959634602,362.2290959634604,8.705950423258571,9.217559309977105,8.455950423258571,8.967559309977105,0.7820954610961068,0.6277121279449596,1.2786162939723962,0,,0.0,none,P379,1
E0024054,N0024301,N0023697,sub main,13.089278245467561,auto_road,derived,s5c_flows,420.0925,544.25,0.072651,2.9432,merrimack,14.383068,8.7181,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,362.2290959634604,362.16364957223306,9.217559309977105,9.32362459768882,8.967559309977105,9.07362459768882,0.7821010898422992,0.6277269264456149,0.27893406652642244,0,,0.0,none,P379,1
E0024055,N0024302,N0024303,lateral,10.44030650891055,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.6807434082031,371.6285418756586,1.5500000000000114,1.594541620435166,1.3000000000000114,1.344541620435166,0.13489621704043256,0.037230723305707175,1.289918370577344,0,,0.0,none,P379,1
E0024056,N0024303,N0024304,lateral,14.317821063276353,auto_block,provisional,s5c_flows,1.0798,1.456,8.7e-05,3.6221,held,0.045354,0.0104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.6285418756586,371.5569527703422,1.594541620435166,1.7715994757515432,1.344541620435166,1.5215994757515432,0.13498519841759773,0.037262267997149295,1.7678260568715523,0,,0.0,none,P379,1
E0024057,N0024304,N0024305,lateral,46.187835133653564,auto_block,provisional,s5c_flows,1.0798,1.456,0.000206,3.6221,held,0.045474,0.0248,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.5569527703422,371.32601359467395,1.7715994757515432,2.1933955850135476,1.5215994757515432,1.9433955850135476,0.13510773733948567,0.037305724728475126,5.697654830036027,0,,0.0,none,P379,1
E0024058,N0024305,N0024306,lateral,39.99999999994328,auto_block,provisional,s5c_flows,1.0798,1.456,0.000591,3.6221,held,0.045858,0.0709,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.32601359467395,371.12601359467425,2.1933955850135476,2.233117264700752,1.9433955850135476,1.983117264700752,0.13549836124507197,0.03744437463791303,4.920108704930686,0,,0.0,none,P379,1
E0024059,N0024306,N0024307,lateral,39.99999999994328,auto_block,provisional,s5c_flows,1.0798,1.456,0.000925,3.6221,held,0.046192,0.1109,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.12601359467425,370.92601359467454,2.233117264700752,2.3218806924348314,1.983117264700752,2.0718806924348314,0.13583628220510333,0.03756446592711263,4.907868912807118,0,,0.0,none,P379,1
