EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0024060,N0024307,N0023745,lateral,17.160056091515102,auto_block,provisional,s5c_flows,1.0798,1.456,0.001258,3.6221,held,0.046525,0.1509,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.92601359467454,370.84021331421695,2.3218806924348314,2.3222622717205468,2.0718806924348314,2.0722622717205468,0.13617150851560425,0.03768373520344223,2.1002993796298544,0,,0.0,none,P379,1
E0024061,N0024308,N0024309,lateral,81.69179381770726,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,372.04920809796374,371.6407491288752,1.5502792067237579,2.25347694534355,1.3002792067237579,2.00347694534355,0.17065230391004918,0.050665805354795285,7.9783856752350095,0,,0.0,none,P390,1
E0024062,N0024309,N0024310,lateral,70.00000000002574,draft,provisional,s5c_flows,3.2393,4.368,0.000681,3.6221,held,0.136482,0.0817,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.6407491288752,371.29074912887506,2.25347694534355,3.3300394453436866,2.00347694534355,3.0800394453436866,0.19563256833871892,0.06094408530804843,5.963560549116366,0,,0.0,none,P390,1
E0024063,N0024310,N0024311,lateral,70.00000000002574,draft,provisional,s5c_flows,10.7978,14.56,0.001264,3.6221,held,0.453936,0.1517,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.29074912887506,370.9407491288749,3.3300394453436866,3.781418839875073,3.0800394453436866,3.531418839875073,0.28880860918365403,0.1057341949517491,4.039584103689962,0,,0.0,none,P390,1
E0024064,N0024311,N0024312,lateral,70.38423767880101,draft,provisional,s5c_flows,19.4361,26.208,0.001847,3.6221,held,0.816657,0.2217,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.9407491288749,370.58882794048094,3.781418839875073,4.13706317280031,3.531418839875073,3.8870631728003104,0.34741107418446576,0.1392926650771243,3.3766068935302522,0,,0.0,none,P390,1
E0024065,N0024312,N0024313,lateral,46.52760231378488,draft,provisional,s5c_flows,28.0743,37.856,0.002434,3.6221,held,1.179381,0.2921,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.58882794048094,370.356189928912,4.13706317280031,4.462718762494262,3.8870631728003104,4.212718762494262,0.38921650490016985,0.1659650235193258,1.9923616516775904,0,,0.0,none,P390,1
E0024066,N0024313,N0024314,lateral,85.68671263484045,draft,provisional,s5c_flows,33.4732,45.136,0.002822,3.6221,held,1.406105,0.3386,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.356189928912,369.92775636573776,4.462718762494262,5.592385235824736,4.212718762494262,5.342385235824736,0.41072021965790273,0.180632111608867,3.4770917254496125,0,,0.0,none,P390,1
E0024067,N0024314,N0024315,lateral,83.65382338887984,draft,provisional,s5c_flows,37.7923,50.96,0.003536,3.6221,held,1.587888,0.4243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.92775636573776,369.5094872487934,5.592385235824736,6.238712214097234,5.342385235824736,5.988712214097234,0.42617934025059023,0.19159541170185818,3.271464048432913,0,,0.0,none,P390,1
E0024068,N0024315,N0024316,lateral,40.00000000008103,draft,provisional,s5c_flows,42.1115,56.784,0.004233,3.6221,held,1.769653,0.5079,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.5094872487934,369.309487248793,6.238712214097234,6.761740778550745,5.988712214097234,6.511740778550745,0.44037449762724473,0.20198314753026197,1.5138630194528602,0,,0.0,none,P390,1
E0024069,N0024316,N0024317,lateral,40.00000000008103,draft,provisional,s5c_flows,44.271,59.696,0.004566,3.6221,held,1.860521,0.5479,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.309487248793,369.1094872487926,6.761740778550745,7.078836725816757,6.511740778550745,6.828836725816757,0.4470665379300872,0.20698994897966233,1.491202338145628,0,,0.0,none,P390,1
E0024070,N0024317,N0024318,lateral,14.67442920034246,draft,provisional,s5c_flows,44.271,59.696,0.0049,3.6221,held,1.860855,0.5879,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.1094872487926,369.0361151027909,7.078836725816757,7.222857065177834,6.828836725816757,6.972857065177834,0.4470906805640111,0.20700814135220263,0.5470340372498358,0,,0.0,none,P390,1
E0024071,N0024318,N0024319,lateral,59.99999999997346,draft,provisional,s5c_flows,44.271,59.696,0.005022,3.6221,held,1.860977,0.6026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.0361151027909,368.7361151027911,7.222857065177834,7.833464975333925,6.972857065177834,7.583464975333925,0.44709949832305174,0.207014786095078,2.2366386089679926,0,,0.0,none,P390,1
E0024072,N0024319,N0024320,lateral,59.99999999997346,draft,provisional,s5c_flows,45.3508,61.152,0.005522,3.6221,held,1.906744,0.6626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.7361151027911,368.43611510279123,7.833464975333925,8.31055848119314,7.583464975333925,8.06055848119314,0.45037731088555916,0.20949350684392992,2.220360519568131,0,,0.0,none,P390,1
E0024073,N0024320,N0024321,lateral,60.000000000046846,draft,provisional,s5c_flows,45.3508,61.152,0.006022,3.6221,held,1.907244,0.7226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.43611510279123,368.136115102791,8.31055848119314,8.640496225334005,8.06055848119314,8.390496225334005,0.4504127939687884,0.20952043457830422,2.220185601721776,0,,0.0,none,P390,1
E0024074,N0024321,N0023629,lateral,17.515329296670302,draft,provisional,s5c_flows,45.3508,61.152,0.006522,3.6221,held,1.907744,0.7826,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.136115102791,368.04853845630765,8.640496225334005,8.673751582754846,8.390496225334005,8.423751582754846,0.45044827008906074,0.20954735906888394,0.6480703208978634,0,,0.0,none,P390,1
E0024075,N0024322,N0024323,main,5.0,auto_block,provisional,s5c_flows,12.9574,17.472,0.004816,3.6221,held,0.548022,0.5779,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,374.772938390093,374.73293839009295,4.18302474467265,4.190218348188296,3.9330247446726503,3.9402183481882957,0.36095478707902084,0.10326639747472874,0.23086917341558863,0,,0.0,none,P364,1
E0024076,N0024323,N0024324,main,30.805843601498726,auto_block,provisional,s5c_flows,14.0372,18.928,0.004858,3.6221,held,0.593331,0.5829,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.73293839009295,374.57890917208545,4.190218348188296,4.224130378695804,3.9402183481882957,3.974130378695804,0.3143407374452784,0.11982453755316594,1.6333572634091862,0,,0.0,none,P364,1
E0024077,N0024324,N0024325,main,19.194156398569724,auto_block,provisional,s5c_flows,14.0372,18.928,0.005114,3.6221,held,0.593588,0.6137,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.57890917208545,374.4829383900926,4.224130378695804,4.518770594282387,3.974130378695804,4.268770594282387,0.3143836045015793,0.11984887404332037,1.0175549935245483,0,,0.0,none,P364,1
E0024078,N0024325,N0023686,main,25.329880548257872,auto_block,provisional,s5c_flows,14.0372,18.928,0.005274,3.6221,held,0.593748,0.6329,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.4829383900926,374.3562889873513,4.518770594282387,6.847049635695555,4.268770594282387,6.597049635695555,0.31441028541621796,0.1198640224967317,1.3427190374686189,0,,0.0,none,P364,1
E0024079,N0024326,N0024327,sub main,9.219544457292887,auto_block,provisional,s5c_flows,140.3896,191.396,0.03336,3.3606,merrimack,5.493949,4.0032,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.00601083151435,373.9599131092279,3.0359203208294048,3.048235084131477,2.7859203208294048,2.798235084131477,0.6127165031281768,0.35844625561131915,0.2507833125168332,0,,0.0,none,P364,1
E0024080,N0024327,N0024328,sub main,23.021728866442675,auto_block,provisional,s5c_flows,140.3896,191.396,0.033437,3.3606,merrimack,5.494026,4.0124,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.9599131092279,373.8448044648957,3.048235084131477,3.334333718698076,2.798235084131477,3.084333718698076,0.6127188953703522,0.3584489234567312,0.6262178039661349,0,,0.0,none,P364,1
E0024081,N0024328,N0024329,sub main,4.242640687119285,auto_block,provisional,s5c_flows,141.4694,192.852,0.033629,3.3575,merrimack,5.531118,4.0354,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,velocity,1.0,373.8448044648957,373.80449937836806,3.334333718698076,3.388097057178811,3.084333718698076,3.138097057178811,0.7742999594849372,0.3037432019831393,0.09132207389716428,0,,0.0,none,P364,1
E0024082,N0024329,N0024330,sub main,50.00000000002359,auto_block,provisional,s5c_flows,141.4694,192.852,0.033664,3.3575,merrimack,5.531154,4.0397,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.80449937836806,373.55449937836795,3.388097057178811,3.7957813833508,3.138097057178811,3.5457813833508,0.6138691524353445,0.35973377916180027,1.3575097071219864,0,,0.0,none,P364,1
E0024083,N0024330,N0024331,sub main,50.00000000002359,auto_block,provisional,s5c_flows,143.6289,195.764,0.034081,3.3513,merrimack,5.605269,4.0897,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.55449937836795,373.30449937836784,3.7957813833508,4.2204945181165385,3.5457813833508,3.9704945181165385,0.6161461790672149,0.362289588228203,1.3524929012711102,0,,0.0,none,P364,1
E0024084,N0024331,N0024332,sub main,11.986606341961425,auto_block,provisional,s5c_flows,144.7087,197.22,0.034497,3.3483,merrimack,5.642484,4.1397,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.30449937836784,373.244566346658,4.2204945181165385,4.342927549826356,3.9704945181165385,4.092927549826356,0.6172800623167061,0.3635684652093588,0.3236404098590906,0,,0.0,none,P364,1
E0024085,N0024332,N0024333,sub main,5.385164807134504,auto_block,provisional,s5c_flows,144.7087,197.22,0.034597,3.3483,merrimack,5.642584,4.1517,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,373.244566346658,373.2041776106045,4.342927549826356,4.402023561270482,4.092927549826356,4.152023561270482,0.7151230237897112,0.32643653639723436,0.12550672233980223,0,,0.0,none,P364,1
E0024086,N0024333,N0024334,sub main,7.810249675906654,auto_block,provisional,s5c_flows,144.7087,197.22,0.034642,3.3483,merrimack,5.642629,4.157,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,373.2041776106045,373.16122123738705,4.402023561270482,4.495364455972322,4.152023561270482,4.245364455972322,0.6390824208324528,0.3544015880589826,0.20368394386786653,0,,0.0,none,P364,1
E0024087,N0024334,N0023797,sub main,22.02271554554524,auto_block,provisional,s5c_flows,146.8683,200.132,0.034707,3.3423,merrimack,5.716192,4.1649,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,373.16122123738705,373.04009630188654,4.495364455972322,4.7527808953790895,4.245364455972322,4.5027808953790895,0.6413956812093433,0.35684382439474527,0.5722602596892475,0,,0.0,none,P364,1
E0024088,N0024335,N0023804,main,40.14933350973533,draft,drafted,s5c_flows,57.8717,74.784,0.024852,3.6221,held,2.450982,2.9823,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.8349750145735,361.6342283470248,4.5938885108171235,5.115558029928309,4.3438885108171235,4.865558029928309,0.4854370026009755,0.23712822873842448,1.3784601398538796,0,,0.0,none,P380,1
E0024089,N0024336,N0024337,lateral,30.805843601498726,auto_block,provisional,s5c_flows,1.0798,1.456,0.002593,3.6221,held,0.04786,0.3111,1.54,0.0,W11a-XG02437,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.71283030586886,364.55880108786135,2.137236832803012,1.9894166855761455,1.887236832803012,1.7394166855761455,0.13749896218220967,0.038157351985612625,3.7340698325508948,0,,0.0,none,P380,1
E0024090,N0024337,N0023804,lateral,24.566686197849723,auto_block,provisional,s5c_flows,1.0798,1.456,0.00285,3.6221,held,0.048117,0.3419,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.55880108786135,364.4359676568721,1.9894166855761455,2.3138187200810307,1.7394166855761455,2.0638187200810307,0.13775155148025223,0.038247711832962356,2.9723423479760895,0,,0.0,none,P380,1
E0024091,N0024338,N0023829,lateral,73.3981204000558,draft,drafted,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.7188808087598,375.35189020675955,1.5598057146776796,2.028053640896701,1.3098057146776796,1.778053640896701,0.22662351037090445,0.07470726573969114,5.397948362310132,0,,0.0,none,P425,1
E0024092,N0024339,N0024340,main,80.00000000012236,draft,drafted,s5c_flows,80.4674,108.744,0.012548,3.5947,merrimack,3.360443,1.5058,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,366.7329949438258,366.29299494382514,7.821448415549185,9.626560720237364,7.571448415549185,9.376560720237364,0.5510858500973678,0.2711346357108093,2.4194657385955285,0,,0.0,none,P425,1
E0024093,N0024340,N0023829,main,82.30165487514581,draft,drafted,s5c_flows,80.4674,108.744,0.013215,3.5947,merrimack,3.36111,1.5858,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,366.29299494382514,365.8403358420118,9.626560720237364,11.539608005644425,9.376560720237364,11.289608005644425,0.551117746681798,0.2711618502852071,2.48893136934507,0,,0.0,none,P425,1
E0024094,N0024341,N0023844,lateral,43.85866529350757,draft,drafted,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,348.55109414917257,348.331800822705,1.5503462805149297,1.704789753466855,1.3003462805149297,1.454789753466855,0.18070377529853082,0.05471388411081132,4.0451714618811065,0,,0.0,none,P368,1
E0024095,N0024342,N0024343,lateral,60.00000000009219,draft,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,348.37022977707284,348.07022977707237,1.5505160725365386,1.9797274983182547,1.3005160725365386,1.7297274983182547,0.11845872128933585,0.03156792542268341,8.441759197780238,0,,0.0,none,P368,1
E0024096,N0024343,N0023843,lateral,60.088590338816125,draft,provisional,s5c_flows,3.3046,4.456,0.0005,3.6221,held,0.139038,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.07022977707237,347.7697868253783,1.9797274983182547,2.398517617981099,1.7297274983182547,2.148517617981099,0.19683571335268654,0.06145751001419339,5.08788008328808,0,,0.0,none,P368,1
E0024097,N0024344,N0023841,lateral,9.303116739547612,draft,provisional,s5c_flows,40.3434,49.298,0.004697,3.6221,held,1.695997,0.5636,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.12293844477813,343.0764228610804,4.9049546216281215,5.0612114162633475,4.6549546216281215,4.8112114162633475,0.43475931309949867,0.19783664239554682,0.3566385836653528,0,,0.0,none,P386,1
E0024098,N0024345,N0024346,lateral,5.462646005207333,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,346.9325639234742,346.8834001094273,1.5510481370726552,1.5531843632289224,1.3010481370726552,1.3031843632289224,0.0,0.0,0.0,0,,0.0,none,P386,1
E0024099,N0024346,N0024347,lateral,17.25941710958887,auto_road,derived,s5c_flows,0.0,0.0,4.6e-05,3.6221,held,4.6e-05,0.0055,0.0,0.0,,200,PVC-U,1.35,0.5,ground,minimum,tractive,1.0,346.8834001094273,346.65039797844787,1.5531843632289224,1.5551684278021298,1.3031843632289224,1.3051684278021298,0.009554935544803883,0.002182642115471062,30.105587889906104,0,,0.0,none,P386,1
E0024100,N0024347,N0023841,lateral,15.30849861936094,auto_road,derived,s5c_flows,0.0,0.0,0.000189,3.6221,held,0.000189,0.0227,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,346.63985419123486,346.5633116981381,1.5657122150151395,1.5743225792056705,1.3157122150151395,1.3243225792056705,0.015140308287977926,0.004121126373878098,16.851812975209324,0,,0.0,none,P386,1
E0024101,N0024348,N0024349,sub main,42.43598196111816,draft,drafted,s5c_flows,597.0983,779.93,0.116255,2.8206,merrimack,19.609154,13.9506,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,337.18079825256285,337.0110543247184,10.161212245484023,10.403862667469127,9.861212245484023,10.103862667469127,0.7801918994127459,0.5614343411118725,0.9065287226783547,0,,0.0,none,P386,1
E0024102,N0024349,N0023845,sub main,44.933911745215724,draft,drafted,s5c_flows,598.1781,781.386,0.116609,2.82,merrimack,19.640489,13.9931,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,337.0110543247184,336.8313186777375,10.403862667469127,10.410227953121876,10.103862667469127,10.110227953121875,0.7804800500862962,0.5619962101552696,0.9595357741740157,0,,0.0,none,P386,1
E0024103,N0024350,N0023847,lateral,25.72482866091603,draft,drafted,s5c_flows,15.8384,19.17,0.001905,3.6221,held,0.665889,0.2286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.1937102027661,346.0650860594615,3.0755158714526374,3.101967163194729,2.8255158714526374,2.851967163194729,0.32594650208644477,0.1264977604965551,1.3153911504007851,0,,0.0,none,P386,1
E0024104,N0024351,N0023843,lateral,71.90670530027857,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.9095947265625,347.5500612000611,1.5500000000000114,2.6182432432982523,1.3000000000000114,2.3682432432982523,0.11845872128933585,0.03156792542268341,10.116984847496115,0,,0.0,none,P368,1
E0024105,N0024352,N0024353,lateral,32.932478621489,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.6891357421875,347.52447334908004,1.5500000000000114,1.79236014701371,1.3000000000000114,1.54236014701371,0.0,0.0,0.0,0,,0.0,none,P368,1
E0024106,N0024353,N0024354,lateral,59.99999999998546,draft,drafted,s5c_flows,4.3191,5.824,0.000274,3.6221,held,0.181343,0.0329,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.52447334908004,347.2244733490801,1.79236014701371,2.6196428618574146,1.54236014701371,2.3696428618574146,0.2148069933629105,0.06932733207755035,4.655341915755439,0,,0.0,none,P368,1
E0024107,N0024354,N0024355,lateral,60.00000000003705,draft,drafted,s5c_flows,6.4787,8.736,0.000774,3.6221,held,0.272378,0.0929,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.2244733490801,346.9244733490799,2.6196428618574146,3.3369402251388465,2.3696428618574146,3.0869402251388465,0.24520079571023762,0.08349599510437514,4.078290191123004,0,,0.0,none,P368,1
E0024108,N0024355,N0024356,lateral,16.731005389981135,draft,drafted,s5c_flows,8.6382,11.648,0.001274,3.6221,held,0.363412,0.1529,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.9244733490799,346.84081832213,3.3369402251388465,3.483064734510606,3.0869402251388465,3.233064734510606,0.26903007323691824,0.09536598458291504,1.0365015571603136,0,,0.0,none,P368,1
E0024109,N0024356,N0024357,lateral,25.336515988466296,draft,drafted,s5c_flows,10.7978,14.56,0.001414,3.6221,held,0.454086,0.1697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.84081832213,346.7141357421877,3.483064734510606,3.8064331054685567,3.233064734510606,3.5564331054685567,0.2888389320903281,0.10575045422801524,1.4619748917447901,0,,0.0,none,P368,1
E0024110,N0024357,N0024358,lateral,40.00000000004397,draft,drafted,s5c_flows,11.8776,16.016,0.001625,3.6221,held,0.499564,0.195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.7141357421877,346.5141357421875,3.8064331054685567,3.9223571777343977,3.5564331054685567,3.6723571777343977,0.2977193469294575,0.11056049240362717,2.239245361590026,0,,0.0,none,P368,1
E0024111,N0024358,N0024359,lateral,39.99999999999576,draft,drafted,s5c_flows,15.1169,20.384,0.001958,3.6221,held,0.635699,0.235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.5141357421875,346.3141357421875,3.9223571777343977,3.9387939453125114,3.6723571777343977,3.6887939453125114,0.32123409918975715,0.12376767810734321,2.0753296998921256,0,,0.0,none,P368,1
E0024112,N0024359,N0023844,lateral,17.85360215811801,draft,drafted,s5c_flows,17.2765,23.296,0.002292,3.6221,held,0.726567,0.275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.3141357421875,346.2248677313969,3.9387939453125114,3.8117228447749767,3.6887939453125114,3.5617228447749767,0.33496999995174087,0.13180430710366714,0.8883184643744306,0,,0.0,none,P368,1
E0024113,N0024360,N0023851,lateral,84.50641239029808,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.35509033203124,343.93255827007977,1.5500000000000114,1.8819558900764832,1.3000000000000114,1.6319558900764832,0.13489621704043256,0.037230723305707175,10.440917005721628,0,,0.0,none,P389,1
E0024114,N0024361,N0024362,lateral,84.99205185275024,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.44658203125,347.02162177198625,1.5500000000000114,1.740981987779378,1.3000000000000114,1.490981987779378,0.19530982006149752,0.060806644196143594,7.252754608548668,0,,0.0,none,P386,1
E0024115,N0024362,N0023847,lateral,36.781938843847804,draft,provisional,s5c_flows,5.0607,6.824,0.000708,3.6221,held,0.212867,0.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.02162177198625,346.837712077767,1.740981987779378,2.32934114488927,1.490981987779378,2.07934114488927,0.22635159171706223,0.07458162931857168,2.7083189891167887,0,,0.0,none,P386,1
E0024116,N0024363,N0024364,lateral,76.22597521785936,draft,provisional,s5c_flows,4.0462,5.456,0.0,3.6221,held,0.169628,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,344.6961937847295,344.0863859829866,1.6412085590205265,1.6780183138884013,1.3912085590205265,1.4280183138884013,0.24699727882191358,0.06030047996819407,5.143509784225782,0,,0.0,none,P389,1
E0024117,N0024364,N0024365,lateral,42.66089680801979,draft,provisional,s5c_flows,8.7688,11.824,0.000635,3.6221,held,0.368245,0.0762,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.0863859829866,343.8730814989465,1.6780183138884013,1.7952229444128989,1.4280183138884013,1.5452229444128989,0.2701700468808451,0.09595078503379026,2.63173121894565,0,,0.0,none,P389,1
E0024118,N0024365,N0024366,lateral,49.999999999935746,draft,provisional,s5c_flows,12.0081,16.192,0.000991,3.6221,held,0.504402,0.1189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.8730814989465,343.6230814989468,1.7952229444128989,1.9003560010531828,1.5452229444128989,1.6503560010531828,0.29862945447741124,0.11105890715211716,2.7905262553238765,0,,0.0,none,P389,1
E0024119,N0024366,N0024367,lateral,49.99999999992613,draft,provisional,s5c_flows,16.3272,22.016,0.001407,3.6221,held,0.685887,0.1689,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.6230814989468,343.37308149894716,1.9003560010531828,1.9040181104278417,1.6503560010531828,1.6540181104278417,0.328983751989781,0.12827229884004882,2.533053162327565,0,,0.0,none,P389,1
E0024120,N0024367,N0024368,lateral,16.11312797443518,draft,provisional,s5c_flows,18.4868,24.928,0.001824,3.6221,held,0.776838,0.2189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.37308149894716,343.29251585907497,1.9040181104278417,1.9362744241281575,1.6540181104278417,1.6862744241281575,0.3420415573030918,0.13603607529229594,0.7851447497336765,0,,0.0,none,P389,1
E0024121,N0024368,N0024369,lateral,13.201836795796925,draft,provisional,s5c_flows,18.4868,24.928,0.001958,3.6221,held,0.776972,0.235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.29251585907497,343.226506675096,1.9362744241281575,2.0113473288102455,1.6862744241281575,1.7613473288102455,0.3420599578835632,0.1360471710380073,0.6432515943248179,0,,0.0,none,P389,1
E0024122,N0024369,N0024370,lateral,87.41515548162609,draft,provisional,s5c_flows,18.4868,24.928,0.002068,3.6221,held,0.777083,0.2482,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.226506675096,342.78943089768785,2.0113473288102455,2.6615883894215244,1.7613473288102455,2.4115883894215244,0.3420751984145285,0.13605636157330764,4.259061354870864,0,,0.0,none,P389,1
E0024123,N0024370,N0023851,lateral,64.18688452469299,draft,provisional,s5c_flows,21.7914,29.384,0.002797,3.6221,held,0.916348,0.3356,12.226,0.0,W11a-XG02438,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.78943089768785,342.4684964750644,2.6615883894215244,3.3460176850918515,2.4115883894215244,3.0960176850918515,0.3600668184312551,0.1471182762735886,2.9710635748268164,0,,0.0,none,P389,1
E0024124,N0024371,N0023852,main,57.7534341502297,draft,provisional,s5c_flows,150.2973,192.22,0.019212,3.333,merrimack,5.817131,2.3055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.37586506510786,333.0870978943567,11.396565354814015,11.548339117362048,11.146565354814015,11.298339117362048,0.6225190174412313,0.36953156363993467,1.546229446601656,0,,0.0,none,P407,1
E0024125,N0024372,N0023852,lateral,89.77290920450982,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,63.906,0.0,W11a-XG02439,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.70070190429686,342.2518373582743,1.5500000000000114,2.383599653444435,1.3000000000000114,2.133599653444435,0.13489621704043256,0.037230723305707175,11.09160201994423,0,,0.0,none,P407,1
E0024126,N0024373,N0023858,lateral,10.30811903275895,draft,drafted,s5c_flows,67.0556,86.63,0.006437,3.6221,held,2.817578,0.7724,6.872,0.0,W11a-XG02440,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.860976092904,336.80943549774025,6.691147930533475,6.713757861634747,6.441147930533475,6.463757861634747,0.5058392170216447,0.25421097340126886,0.33963753322820067,0,,0.0,none,P389,1
E0024127,N0024374,N0024375,sub main,70.00000000003075,draft,drafted,s5c_flows,2794.9994,3396.034,0.468249,2.3401,merrimack,76.169256,56.1899,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,332.480813792971,332.34081379297095,8.957815357419634,9.434759937497802,8.407815357419633,8.884759937497801,0.8383469164808937,0.47071010718638795,1.3916275514729208,0,,0.0,none,P406,1
E0024128,N0024375,N0024376,sub main,69.99999999997273,draft,drafted,s5c_flows,2794.9994,3396.034,0.468833,2.3401,merrimack,76.16984,56.2599,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,332.34081379297095,332.200813792971,9.434759937497802,9.938651539060231,8.884759937497801,9.38865153906023,0.8383485269091517,0.47071219908487083,1.3916248782204144,0,,0.0,none,P406,1
E0024129,N0024376,N0024377,sub main,69.99999999999234,draft,drafted,s5c_flows,2794.9994,3396.034,0.469416,2.3401,merrimack,76.170423,56.3299,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,332.200813792971,332.06081379297103,9.938651539060231,10.400032154294593,9.38865153906023,9.850032154294592,0.8383501345676854,0.4707142873980791,1.3916222095773356,0,,0.0,none,P406,1
E0024130,N0024377,N0023853,sub main,20.98966039715349,draft,drafted,s5c_flows,2797.7698,3400.49,0.469999,2.3398,merrimack,76.236958,56.3999,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,332.06081379297103,332.0188344721767,10.400032154294593,10.433924316885793,9.850032154294592,9.883924316885793,0.8385335292815922,0.4709525952365058,0.41718984521179964,0,,0.0,none,P406,1
E0024131,N0024378,N0023853,lateral,31.71334368835521,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,340.5579905715888,340.399423853147,1.550224760442461,2.0533349359154727,1.300224760442461,1.8033349359154727,0.13489621704043256,0.037230723305707175,3.9182398123205266,0,,0.0,none,P406,1
E0024132,N0024379,N0024380,trunk main,47.4100094027915,main_pipe,drafted,s5c_flows,11072.9816,14554.32,2.819788,1.981,merrimack,256.706923,338.3745,36.705,0.0,W11a-XG02441,900,GRP,0.1,0.075,cover_max,minimum,velocity,1.0,376.81069218677686,376.7632821773741,12.887641553457513,12.93187773473528,11.937641553457514,11.981877734735281,0.8641250787060356,0.47404417940941357,0.9144125576856023,1,recovers_500m,47.41,none,P363,1
E0024133,N0024380,N0024381,trunk main,83.2202585988948,main_pipe,drafted,s5c_flows,11072.9816,14554.32,2.820183,1.981,merrimack,256.707318,338.4219,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,376.7632821773741,376.6800619187752,12.93187773473528,12.404349702318541,11.981877734735281,11.454349702318542,0.8641254066009166,0.47404460515003544,1.6050960883530034,0,,0.0,none,P354,1
E0024134,N0024381,N0023862,trunk main,85.65598352226031,main_pipe,drafted,s5c_flows,11072.9816,14554.32,2.820876,1.981,merrimack,256.708011,338.5052,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,376.6800619187752,376.59440593525295,12.404349702318541,11.890121652637674,11.454349702318542,10.940121652637675,0.8641259818684421,0.4740453520820067,1.6520736042263204,0,,0.0,none,P354,1
E0024135,N0024382,N0023867,trunk main,10.000000000063043,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,10.0,0.0,W11a-XG02442,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,381.3632494701717,381.3132494701714,1.55011112553143,1.5600720630317255,1.30011112553143,1.3100720630317255,0.0,0.0,0.0,0,,0.0,none,P397,1
E0024136,N0024383,N0023867,trunk main,43.79869386232423,main_pipe,drafted,s5c_flows,57.7448,72.186,0.07911,3.6221,held,2.49992,9.4932,24.165,0.0,W11a-XG02443,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.2405286032245,381.0215351339129,1.7710070413067456,1.8517863992902335,1.5210070413067456,1.6017863992902335,0.4882897532494727,0.23947078083079504,1.4949693827914161,0,,0.0,none,P397,1
E0024137,N0024384,N0023862,lateral,4.5722649464209155,draft,drafted,s5c_flows,15.964,25.368,0.001288,3.6221,held,0.67054,0.1545,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,386.49461557581907,386.4534651913013,2.0045299319934315,2.031062396589334,1.7545299319934315,1.7810623965893342,0.40080992077043753,0.1103350794353293,0.19012607179782792,0,,0.0,none,P354,1
E0024138,N0024385,N0024386,sub main,49.99999999996999,draft,drafted,s5c_flows,1267.5248,1649.51,0.240586,2.5751,merrimack,38.017883,28.8703,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,377.44413216721534,377.2941321672154,11.070607823019031,11.101772373800202,10.705607823019031,10.736772373800202,0.8192044507787908,0.6370344594919368,1.0172470773817335,0,,0.0,none,P354,1
E0024139,N0024386,N0023862,sub main,50.86295467846553,draft,drafted,s5c_flows,1270.0236,1653.944,0.241003,2.5745,merrimack,38.083753,28.9203,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,377.2941321672154,377.14154330318,11.101772373800202,11.34298428471061,10.736772373800202,10.97798428471061,0.8194876368474374,0.6377958162159816,1.0344462481080439,0,,0.0,none,P354,1
E0024140,N0024387,N0023865,lateral,19.48883077496967,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,11.368,0.0,W11a-XG02444,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,380.6414735468662,380.5147961468289,1.587347253915027,1.5957995562960718,1.337347253915027,1.3457995562960718,0.0,0.0,0.0,0,,0.0,none,P397,1
E0024141,N0024388,N0024389,lateral,49.99999999991007,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,18.182,0.0,W11a-XG02445,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,381.81903212879337,381.2940321287943,1.591032568472258,1.5920152344869507,1.341032568472258,1.3420152344869507,0.0,0.0,0.0,0,,0.0,none,P397,1
E0024142,N0024389,N0024390,lateral,50.29335762901675,draft,drafted,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,50.293,0.0,W11a-XG02446,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.2940321287943,381.0425653406492,1.5920152344869507,1.9066534093507812,1.3420152344869507,1.6566534093507812,0.021985998312083907,0.005448037260941702,38.12529298201468,0,,0.0,none,P397,1
E0024143,N0024390,N0023867,lateral,25.865046154603633,draft,drafted,s5c_flows,0.0,0.0,0.000836,3.6221,held,0.000836,0.1003,24.344,0.0,W11a-XG02447,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.0425653406492,380.9132401098762,1.9066534093507812,1.9600814233269261,1.6566534093507812,1.7100814233269261,0.029839561735528715,0.00706855631173639,14.446730364121047,0,,0.0,none,P397,1
E0024144,N0024391,N0024392,lateral,10.000000000106885,auto_road,derived,s5c_flows,7.3032,4.986,0.0,3.6221,held,0.30617,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.70436401367186,384.65436401367134,1.5500000000000114,2.2529235839849093,1.3000000000000114,2.0029235839849093,0.25462692635398504,0.08811083199674821,0.6545524036085105,0,,0.0,none,P354,1
E0024145,N0024392,N0023879,lateral,64.76136210888677,auto_road,derived,s5c_flows,8.383,6.442,8.3e-05,3.6221,held,0.351521,0.01,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,384.65436401367134,384.265795841018,2.2529235839849093,1.5527161218726064,2.0029235839849093,1.3027161218726064,0.28353633270050277,0.08996140689784773,3.806764462486817,0,,0.0,none,P354,1
E0024146,N0024393,N0024394,lateral,29.621509172844654,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,385.08140066700815,384.93329312114395,1.550557340804346,2.1167862245591778,1.300557340804346,1.8667862245591778,0.0,0.0,0.0,0,,0.0,none,P354,1
E0024147,N0024394,N0024395,lateral,10.378490827332243,auto_road,derived,s5c_flows,2.1596,2.912,0.000247,3.6221,held,0.090781,0.0296,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.93329312114395,384.8814006670073,2.1167862245591778,2.1530841962739373,1.8667862245591778,1.9030841962739373,0.17080818307618892,0.05072768007888914,1.0126847789549327,0,,0.0,none,P354,1
E0024148,N0024395,N0024396,lateral,35.99718825548157,auto_road,derived,s5c_flows,3.2393,4.368,0.000333,3.6221,held,0.136135,0.04,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,384.8814006670073,384.6654175374744,2.1530841962739373,1.5632811929943387,1.9030841962739373,1.3132811929943387,0.20810586031355813,0.05835322020266956,2.8829228388253725,0,,0.0,none,P354,1
E0024149,N0024396,N0023879,lateral,21.659703560466763,auto_road,derived,s5c_flows,3.2393,4.368,0.000633,3.6221,held,0.136435,0.076,0.0,0.0,,200,PVC-U,1.85,0.5,ground,minimum,tractive,1.0,384.6654175374744,384.26471302160576,1.5632811929943387,1.5537989412848674,1.3132811929943387,1.3037989412848674,0.3057489867889445,0.0450944140241509,1.180690942371966,0,,0.0,none,P354,1
E0024150,N0024397,N0024398,lateral,49.99999999993142,draft,provisional,s5c_flows,7.2559,4.442,0.0,3.6221,held,0.304188,0.0,50.0,0.0,W11a-XG02448,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.46904296875,382.21904296875033,1.5500000000000114,1.8486450195309203,1.3000000000000114,1.5986450195309203,0.25409504682323214,0.08784763629165035,3.279612663649915,0,,0.0,none,P354,1
E0024151,N0024398,N0023875,lateral,50.246935969129844,draft,provisional,s5c_flows,11.5751,10.266,0.000417,3.6221,held,0.485673,0.05,44.156,0.0,W11a-XG02449,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.21904296875033,381.9678082889047,1.8486450195309203,2.2766069942984473,1.5986450195309203,2.0266069942984473,0.29507060159031645,0.10911571077703983,2.8381306992472473,0,,0.0,none,P354,1
E0024152,N0024399,N0023889,sub main,15.288042053088125,draft,drafted,s5c_flows,3408.2591,4403.786,0.374688,2.2846,merrimack,90.496163,44.9626,0.0,0.0,,600,GRP,0.3,0.125,table11,minimum,velocity,1.0,374.98467183134863,374.9388077051894,6.55442118622949,6.486820956919985,5.90442118622949,5.8368209569199845,1.0110065505388137,0.3538330424124957,0.25202675566148075,0,,0.0,none,P397,1
E0024153,N0024400,N0024401,sub main,59.99999999995179,draft,provisional,s5c_flows,3479.722,4532.426,0.465857,2.2789,merrimack,92.246224,55.9028,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,373.944301942292,373.7943019422921,7.826602598723639,7.9894810166922525,7.276602598723639,7.439481016692253,0.9565917503579073,0.49302939636857634,1.0453780305182938,0,,0.0,none,P397,1
E0024154,N0024401,N0024402,sub main,60.00000000000583,draft,provisional,s5c_flows,3480.8018,4533.882,0.466357,2.2788,merrimack,92.271757,55.9628,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,373.7943019422921,373.6443019422921,7.9894810166922525,7.908340879973537,7.439481016692253,7.358340879973537,0.9566567070677832,0.4931099725427809,1.045307049657514,0,,0.0,none,P397,1
E0024155,N0024402,N0023889,sub main,9.31929335177784,draft,provisional,s5c_flows,3480.8018,4533.882,0.466857,2.2788,merrimack,92.272257,56.0228,0.0,0.0,,500,GRP,0.45,0.155,table11,minimum,velocity,1.0,373.6443019422921,373.6023651222091,7.908340879973537,7.8232635399002675,7.358340879973537,7.273263539900268,1.1927050313323246,0.41636466567307395,0.13022629383013526,0,,0.0,none,P397,1
E0024156,N0024403,N0024404,lateral,4.000000000396555,auto_road,derived,s5c_flows,8.2368,13.236,0.0,3.6221,held,0.345308,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,379.17543334960936,379.1354333496054,1.5500000000000114,1.648166503910204,1.3000000000000114,1.398166503910204,0.3362728221664931,0.07916093461039428,0.19825172383472717,0,,0.0,none,P397,1
E0024157,N0024404,N0023890,lateral,21.043144229527684,auto_road,derived,s5c_flows,20.4928,33.604,3.3e-05,3.6221,held,0.859144,0.004,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.1354333496054,379.03021762845776,1.648166503910204,1.6534371566984873,1.398166503910204,1.4034371566984873,0.352934851577282,0.1426822199374706,0.9937218410841222,0,,0.0,none,P397,1
E0024158,N0024405,N0024406,lateral,64.14406089613406,draft,provisional,s5c_flows,1.0798,1.456,0.000623,3.6221,held,0.04589,0.0747,12.218,0.0,W11a-XG02450,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.0207408328242,382.7000205283435,1.947124157410201,2.4249489540783884,1.697124157410201,2.1749489540783884,0.13553081069594386,0.037455900655244484,7.888004772587324,0,,0.0,none,P354,1
E0024159,N0024406,N0024407,lateral,56.2691625558835,draft,provisional,s5c_flows,1.0798,1.456,0.001157,3.6221,held,0.046424,0.1389,54.748,0.0,W11a-XG02451,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.7000205283435,382.41867471556407,2.4249489540783884,2.100551358654684,2.1749489540783884,1.850551358654684,0.13607000959399157,0.037647608917684455,6.892182772160272,0,,0.0,none,P354,1
E0024160,N0024407,N0024408,lateral,70.00000000004239,draft,provisional,s5c_flows,1.0798,1.456,0.001626,3.6221,held,0.046893,0.1951,70.0,0.0,W11a-XG02452,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.41867471556407,382.0686747155639,2.100551358654684,1.9536031164673773,1.850551358654684,1.7036031164673773,0.13654003854210658,0.03781500933662654,8.544502250946659,0,,0.0,none,P354,1
E0024161,N0024408,N0024409,lateral,70.0000000000789,draft,provisional,s5c_flows,9.1333,8.824,0.002209,3.6221,held,0.385101,0.2651,70.0,0.0,W11a-XG02453,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.0686747155639,381.71867471556345,1.9536031164673773,1.972975675061548,1.7036031164673773,1.722975675061548,0.27406431263541897,0.09796027713421987,4.256908371065333,0,,0.0,none,P354,1
E0024162,N0024409,N0024410,lateral,10.24377916831234,draft,provisional,s5c_flows,10.2131,10.28,0.002793,3.6221,held,0.430952,0.3351,10.244,0.0,W11a-XG02454,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.71867471556345,381.6674558197219,1.972975675061548,1.9767702544968415,1.722975675061548,1.7267702544968415,0.28407508259646636,0.10320976653179417,0.6010018592434245,0,,0.0,none,P354,1
E0024163,N0024410,N0023875,lateral,78.57595863048932,draft,provisional,s5c_flows,12.3727,13.192,0.002878,3.6221,held,0.521571,0.3454,60.443,0.0,W11a-XG02455,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.6674558197219,381.27457602656943,1.9767702544968415,2.9698392566336906,1.7267702544968415,2.7198392566336906,0.3018095423516722,0.11280846702114902,4.339158067382092,0,,0.0,none,P354,1
E0024164,N0024411,N0024412,main,77.72264210930557,auto_road,derived,s5c_flows,34.553,46.592,0.005234,3.6221,held,1.453785,0.6281,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.2141591906982,375.8255459801517,5.487409412817442,7.285934732738951,5.237409412817442,7.035934732738951,0.4149117758678641,0.18356939300143066,3.1220549616334865,0,,0.0,none,P397,1
E0024165,N0024412,N0023905,main,64.81449300141979,auto_road,derived,s5c_flows,36.7126,49.504,0.005882,3.6221,held,1.544967,0.7058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.8255459801517,375.5014735151446,7.285934732738951,8.124930293449154,7.035934732738951,7.874930293449154,0.42265243939504055,0.18906257582225833,2.5558625701293867,0,,0.0,none,P397,1
E0024166,N0024413,N0023911,lateral,14.069837859313095,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,378.68015556900684,378.6098063797103,1.5501300755244074,1.7051960616959718,1.3001300755244074,1.4551960616959718,0.13489621704043256,0.037230723305707175,1.7383534008587667,0,,0.0,none,P420,1
E0024167,N0024414,N0024415,lateral,18.35755975068582,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,381.58602215379864,381.37491021666574,1.5544807758888624,1.5625897833342606,1.3044807758888624,1.3125897833342606,0.22672194496460601,0.04184761193247041,1.3494914628835815,0,,0.0,none,P397,1
E0024168,N0024415,N0024416,lateral,7.280109889280518,auto_block,provisional,s5c_flows,3.2393,4.368,0.000153,3.6221,held,0.135955,0.0184,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,381.37491021666574,381.3348696122747,1.5625897833342606,1.6495359053034235,1.3125897833342606,1.3995359053034235,0.20189084724994827,0.05950650247924247,0.6009938859245292,0,,0.0,none,P397,1
E0024169,N0024416,N0023905,lateral,30.640247762298568,auto_block,provisional,s5c_flows,6.4787,8.736,0.000214,3.6221,held,0.271817,0.0256,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,381.3348696122747,381.1663482495821,1.6495359053034235,2.460055559011664,1.3995359053034235,2.210055559011664,0.2532489696727418,0.08157206036138001,2.0164772899104713,0,,0.0,none,P397,1
E0024170,N0024417,N0023883,sub main,5.26638040077905,auto_road,derived,s5c_flows,79.6464,104.97,0.036998,3.5992,merrimack,3.354851,4.4398,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,366.4898565304021,366.4477254871959,11.781841467644767,11.811002540147854,11.531841467644767,11.561002540147854,0.6296209908666478,0.24633570013512235,0.13940609978526106,0,,0.0,none,P421,1
E0024171,N0024418,N0024419,sub main,3.999999999984387,auto_road,derived,s5c_flows,329.4893,430.336,0.072964,3.031,merrimack,11.631814,8.7557,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,velocity,1.0,371.09144087632075,371.0514408763209,8.881764690085504,8.869152385397854,8.631764690085504,8.619152385397854,0.9685298213789978,0.44614402207925374,0.06883284871031241,0,,0.0,none,P420,1
E0024172,N0024419,N0024420,sub main,17.36888655207994,auto_road,derived,s5c_flows,329.4893,430.336,0.072997,3.031,merrimack,11.631848,8.7597,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.0514408763209,370.9645964435605,8.869152385397854,8.962588615033269,8.619152385397854,8.712588615033269,0.7458059524620794,0.5475429817172279,0.38814579258722715,0,,0.0,none,P420,1
E0024173,N0024420,N0024421,sub main,57.43986869083775,auto_road,derived,s5c_flows,329.4893,430.336,0.073142,3.031,merrimack,11.631992,8.777,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.9645964435605,370.6773971001063,8.962588615033269,9.41339269481557,8.712588615033269,9.16339269481557,0.745808143544514,0.5475471566814962,1.28361583757654,0,,0.0,none,P420,1
E0024174,N0024421,N0023911,sub main,40.24429303932773,auto_road,derived,s5c_flows,329.4893,430.336,0.073621,3.031,merrimack,11.632471,8.8345,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.6773971001063,370.4761756349097,9.41339269481557,9.83882680649657,9.16339269481557,9.58882680649657,0.7458154317030118,0.5475610442224084,0.8993353969500872,0,,0.0,none,P420,1
E0024175,N0024422,N0024423,sub main,51.83377999141677,auto_road,derived,s5c_flows,99.3969,131.602,0.034152,3.504,merrimack,4.065246,4.0983,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.16939291170803,368.8843071217552,6.686960848057595,6.767609382151022,6.436960848057595,6.517609382151022,0.5823354131088339,0.29874688553331585,1.483503001437462,0,,0.0,none,P421,1
E0024176,N0024423,N0024424,sub main,17.171027455261168,auto_road,derived,s5c_flows,100.4767,133.058,0.034584,3.4994,merrimack,4.104145,4.1501,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,368.8843071217552,368.7898664707513,6.767609382151022,6.869130111279958,6.517609382151022,6.619130111279958,0.5839321959661685,0.30021110310177335,0.4900976395855388,0,,0.0,none,P421,1
E0024177,N0024424,N0024425,sub main,13.861041957641724,auto_road,derived,s5c_flows,101.5565,134.514,0.034727,3.4949,merrimack,4.142705,4.1673,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,368.7898664707513,368.71363073998424,6.869130111279958,7.050254758062636,6.619130111279958,6.800254758062636,0.5855032881367016,0.3016570594528968,0.3945620300372389,0,,0.0,none,P421,1
E0024178,N0024425,N0024426,sub main,22.134150595713454,auto_road,derived,s5c_flows,101.5565,134.514,0.034843,3.4949,merrimack,4.14282,4.1811,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,368.71363073998424,368.5918929117078,7.050254758062636,7.425837801182809,6.800254758062636,7.175837801182809,0.5855079563573846,0.3016613637182948,0.6300555029578204,0,,0.0,none,P421,1
E0024179,N0024426,N0024427,sub main,90.96409869588112,auto_road,derived,s5c_flows,102.6362,135.97,0.035027,3.4904,merrimack,4.181373,4.2033,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,368.5918929117078,368.0915903688805,7.425837801182809,10.940208947525775,7.175837801182809,10.690208947525775,0.5870671917630362,0.30310165256507005,2.5824442804324934,0,,0.0,none,P421,1
E0024180,N0024427,N0024428,sub main,14.034280452749421,auto_road,derived,s5c_flows,102.6362,135.97,0.035785,3.4904,merrimack,4.182131,4.2942,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,368.0915903688805,368.0144018263903,10.940208947525775,11.192202177515924,10.690208947525775,10.942202177515924,0.587097733845417,0.3031299169948728,0.39840840924464804,0,,0.0,none,P421,1
E0024181,N0024428,N0024429,sub main,32.147526340634094,auto_road,derived,s5c_flows,106.9554,141.794,0.035902,3.4731,merrimack,4.335236,4.3083,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,368.0144018263903,367.83759043151684,11.192202177515924,11.092890525514406,10.942202177515924,10.842890525514406,0.5931785982429825,0.30879774567275453,0.9032559624778632,0,,0.0,none,P421,1
E0024182,N0024429,N0024430,sub main,41.459005035746024,auto_road,derived,s5c_flows,110.1947,146.162,0.03617,3.4605,merrimack,4.449754,4.3404,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.83759043151684,367.6095659038202,11.092890525514406,9.900871107898524,10.842890525514406,9.650871107898524,0.5976160901093842,0.3129854082966216,1.1562329540624652,0,,0.0,none,P421,1
E0024183,N0024430,N0024431,sub main,11.393468623545909,auto_road,derived,s5c_flows,113.4341,150.53,0.036516,3.4484,merrimack,4.563944,4.3819,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.6095659038202,367.54690182639075,9.900871107898524,9.738559599390499,9.650871107898524,9.488559599390499,0.6019509241088691,0.3171191564811503,0.31545951026968,0,,0.0,none,P421,1
E0024184,N0024431,N0024432,sub main,3.323334503377485,auto_road,derived,s5c_flows,114.1757,151.53,0.03661,3.4457,merrimack,4.590047,4.3933,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,velocity,1.0,367.54690182639075,367.5053601450985,9.738559599390499,9.758494835370243,9.488559599390499,9.508494835370243,0.8092424040448993,0.257507200773773,0.06844538560111292,0,,0.0,none,P421,1
E0024185,N0024432,N0024433,sub main,12.615950230832643,auto_road,derived,s5c_flows,114.1757,151.53,0.036638,3.4457,merrimack,4.590075,4.3966,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.5053601450985,367.4422803939443,9.758494835370243,9.87092151035256,9.508494835370243,9.62092151035256,0.5825170468274739,0.326116243073566,0.36096083080435454,0,,0.0,none,P421,1
E0024186,N0024433,N0024434,sub main,24.710902046173196,auto_road,derived,s5c_flows,117.415,155.898,0.036743,3.4341,merrimack,4.703543,4.4092,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.4422803939443,367.31872588371346,9.87092151035256,10.407104194411545,9.62092151035256,10.157104194411545,0.5865614297887445,0.3302969650735593,0.7021402133184088,0,,0.0,none,P421,1
