EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0024187,N0024434,N0023883,sub main,32.69228608838052,auto_road,derived,s5c_flows,119.2364,158.354,0.036949,3.4277,merrimack,4.767324,4.4339,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.31872588371346,367.15526445327157,10.407104194411545,11.10346357407218,10.157104194411545,10.85346357407218,0.588800212620325,0.3326301876113825,0.925392727664809,0,,0.0,none,P421,1
E0024188,N0024435,N0024436,sub main,23.939264729277706,auto_road,derived,s5c_flows,2154.9721,2864.222,0.565976,2.4149,merrimack,60.797983,67.9171,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,371.0948974541815,371.0470189247229,7.748181159099772,8.054818233480205,7.198181159099772,7.504818233480205,0.7912613049045828,0.4142255126786327,0.5042427109917567,0,,0.0,none,P424,1
E0024189,N0024436,N0024437,sub main,23.193046907269174,auto_road,derived,s5c_flows,2154.9721,2864.222,0.566175,2.4149,merrimack,60.798183,67.941,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,371.0470189247229,371.0006328309084,8.054818233480205,7.857582501122863,7.504818233480205,7.307582501122863,0.791261986052609,0.4142262703781209,0.48852439343916465,0,,0.0,none,P424,1
E0024190,N0024437,N0024438,sub main,27.34466606600377,auto_road,derived,s5c_flows,2154.9721,2864.222,0.566368,2.4149,merrimack,60.798376,67.9642,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,371.0006328309084,370.9459434987764,7.857582501122863,7.444467878176738,7.307582501122863,6.894467878176738,0.79126264335855,0.4142270015574486,0.575971124453656,0,,0.0,none,P424,1
E0024191,N0024438,N0024439,sub main,32.6030621261231,auto_road,derived,s5c_flows,2154.9721,2864.222,0.566596,2.4149,merrimack,60.798604,67.9916,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,370.9459434987764,370.88073737452413,7.444467878176738,7.357940603991494,6.894467878176738,6.8079406039914945,0.7912634198626396,0.41422786533320555,0.6867300511162867,0,,0.0,none,P424,1
E0024192,N0024439,N0024440,sub main,5.384990017230209,auto_road,derived,s5c_flows,2154.9721,2864.222,0.566868,2.4149,merrimack,60.798876,68.0242,0.0,0.0,,500,GRP,0.75,0.155,table11,minimum,velocity,1.0,370.88073737452413,370.8403499493949,7.357940603991494,7.42368813654258,6.8079406039914945,6.87368813654258,1.2838710601668917,0.2904141158396807,0.0699056442699447,0,,0.0,none,P424,1
E0024193,N0024440,N0024441,sub main,40.98452535597013,auto_road,derived,s5c_flows,2154.9721,2864.222,0.566913,2.4149,merrimack,60.79892,68.0296,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,370.8403499493949,370.75838089868296,7.42368813654258,8.074199667723292,6.87368813654258,7.524199667723292,0.7912644960657456,0.41422906249455926,0.8632706585419017,0,,0.0,none,P424,1
E0024194,N0024441,N0023915,sub main,17.568371724959643,auto_road,derived,s5c_flows,2154.9721,2864.222,0.567254,2.4149,merrimack,60.799262,68.0705,0.0,0.0,,500,GRP,0.25,0.155,table11,minimum,velocity,1.0,370.75838089868296,370.7144599693706,8.074199667723292,8.218492911488795,7.524199667723292,7.668492911488795,0.8595009030816055,0.38934229184322655,0.340670026484188,0,,0.0,none,P424,1
E0024195,N0024442,N0023935,lateral,41.24458922638425,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.65,0.5,ground,minimum,tractive,1.0,380.19798583984374,379.5174501176084,1.5500000000000114,1.561651444891595,1.3000000000000114,1.311651444891595,0.2936582267412782,0.04619089973590082,2.340849865055428,0,,0.0,none,P397,1
E0024196,N0024443,N0024444,sub main,30.00000000006668,auto_road,derived,s5c_flows,265.6628,353.948,0.047662,3.111,merrimack,9.613409,5.7195,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,377.5069386622011,377.34193866220073,1.5509837010801562,2.4721482518617677,1.3009837010801562,2.2221482518617677,0.7376069349650216,0.4751233338353037,0.6778678131935163,0,,0.0,none,P426,1
E0024197,N0024444,N0024445,sub main,25.438043795995334,auto_road,derived,s5c_flows,265.6628,353.948,0.047912,3.111,merrimack,9.613659,5.7495,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,377.34193866220073,377.2020294213228,2.4721482518617677,2.516384885317848,2.2221482518617677,2.266384885317848,0.7376118512865607,0.4751304565314377,0.5747838729277843,0,,0.0,none,P397,1
E0024198,N0024445,N0024446,sub main,29.56195620395642,auto_road,derived,s5c_flows,265.6628,353.948,0.048124,3.111,merrimack,9.613871,5.7749,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,377.2020294213228,377.039438662201,2.516384885317848,2.4026084569396176,2.266384885317848,2.1526084569396176,0.7376160202283946,0.47513649654874657,0.6679617260934511,0,,0.0,none,P397,1
E0024199,N0024446,N0024447,sub main,39.773227322707,auto_road,derived,s5c_flows,266.7426,355.404,0.04837,3.1095,merrimack,9.648285,5.8045,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,377.039438662201,376.8206859119261,2.4026084569396176,3.136284302917659,2.1526084569396176,2.886284302917659,0.7382915649901434,0.4761166222653811,0.8978663084874424,0,,0.0,none,P397,1
E0024200,N0024447,N0024448,sub main,41.77888559744307,auto_road,derived,s5c_flows,267.8224,356.86,0.048702,3.108,merrimack,9.682766,5.8442,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,376.8206859119261,376.59090204114017,3.136284302917659,4.199075986203582,2.886284302917659,3.9490759862035816,0.738966040079701,0.477097961663862,0.9422824895746003,0,,0.0,none,P397,1
E0024201,N0024448,N0023935,sub main,14.374819102483999,auto_road,derived,s5c_flows,268.9022,358.316,0.04905,3.1065,merrimack,9.717248,5.886,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,376.59090204114017,376.51184053607653,4.199075986203582,4.567261026423466,3.9490759862035816,4.317261026423466,0.7396381594597938,0.47807864340148654,0.32391557319015896,0,,0.0,none,P397,1
E0024202,N0024449,N0024450,lateral,15.270088875108005,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.62584228515624,384.5494918407807,1.5500000000000114,1.6726761279692823,1.3000000000000114,1.4226761279692823,0.0,0.0,0.0,0,,0.0,none,P366,1
E0024203,N0024450,N0024451,lateral,11.865674185943337,auto_road,derived,s5c_flows,0.0,0.0,0.000127,3.6221,held,0.000127,0.0153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.5494918407807,384.490163469851,1.6726761279692823,1.7362464422583912,1.4226761279692823,1.4862464422583912,0.012395582298541189,0.003612252393417975,15.954170741592597,0,,0.0,none,P366,1
E0024204,N0024451,N0023963,lateral,26.963867849854886,auto_road,derived,s5c_flows,1.4832,2.0,0.000226,3.6221,held,0.062406,0.0271,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.490163469851,384.35534413060174,1.7362464422583912,1.8949000100232638,1.4862464422583912,1.6449000100232638,0.15052622636482044,0.0429170887596966,2.985511617147737,0,,0.0,none,P366,1
E0024205,N0024452,N0024453,lateral,24.824326809081544,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,387.6031247476836,387.267996335761,1.5512636800507948,1.5534453146296414,1.3012636800507948,1.3034453146296414,0.1888378717623642,0.02970573179623634,2.190973538782585,0,,0.0,none,P366,1
E0024206,N0024453,N0024454,lateral,26.61115191109618,auto_road,derived,s5c_flows,4.3844,5.912,0.000207,3.6221,held,0.184012,0.0248,0.0,0.0,,200,PVC-U,1.95,0.5,cover_min,minimum,tractive,1.0,387.24938998743306,386.7304725251667,1.5720516629575627,1.5691490568645463,1.3220516629575627,1.3191490568645463,0.34387965401788123,0.050960637643077095,1.289751206086788,0,,0.0,none,P366,1
E0024207,N0024454,N0024455,lateral,11.844355313937307,auto_road,derived,s5c_flows,4.3844,5.912,0.000429,3.6221,held,0.184233,0.0514,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,386.72036549764323,386.56638887856207,1.579256084388021,1.5652639534691843,1.329256084388021,1.3152639534691843,0.29966017912291426,0.05596083243815794,0.658765947737031,0,,0.0,none,P366,1
E0024208,N0024455,N0024456,lateral,5.938861707475329,auto_road,derived,s5c_flows,4.3844,5.912,0.000527,3.6221,held,0.184332,0.0633,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,386.56638887856207,386.51887798490225,1.5652639534691843,1.5517396908790033,1.3152639534691843,1.3017396908790033,0.2538489585673509,0.06261478902104253,0.38992095542381605,0,,0.0,none,P366,1
E0024209,N0024456,N0024457,lateral,11.973606599903249,auto_road,derived,s5c_flows,4.3844,5.912,0.000577,3.6221,held,0.184382,0.0692,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,386.51887798490225,386.3751947057034,1.5517396908790033,1.554523311874732,1.3017396908790033,1.304523311874732,0.29166177159396045,0.05702260279443369,0.6842175747194147,0,,0.0,none,P366,1
E0024210,N0024457,N0024458,lateral,3.736603530344899,auto_road,derived,s5c_flows,4.3844,5.912,0.000677,3.6221,held,0.184481,0.0812,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,386.3751947057034,386.3340920668696,1.554523311874732,1.556166722192927,1.304523311874732,1.306166722192927,0.28316932503691916,0.05819203842302392,0.21992751332662452,0,,0.0,none,P366,1
E0024211,N0024458,N0024459,lateral,5.020090259416391,auto_road,derived,s5c_flows,4.3844,5.912,0.000708,3.6221,held,0.184512,0.0849,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,386.3337762725385,386.28608541507407,1.5564825165239995,1.5513474462540557,1.3064825165239995,1.3013474462540557,0.26933347517270956,0.06020015841262308,0.3106489861188667,0,,0.0,none,P366,1
E0024212,N0024459,N0024460,lateral,40.95803628675647,auto_road,derived,s5c_flows,5.4642,7.368,0.00075,3.6221,held,0.229821,0.0899,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,386.28608541507407,385.71267290705947,1.5513474462540557,1.5636942804405294,1.3013474462540557,1.3136942804405294,0.33054711662359315,0.06080420993251026,2.0651637959678517,0,,0.0,none,P366,1
E0024213,N0024460,N0024461,lateral,29.092967582050267,auto_road,derived,s5c_flows,5.4642,7.368,0.001091,3.6221,held,0.230163,0.1309,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,385.6972858434175,385.2172518783137,1.5790813440825104,1.5662869400456998,1.3290813440825104,1.3162869400456998,0.349787758296842,0.05858449160788451,1.3862200192343004,0,,0.0,none,P366,1
E0024214,N0024461,N0024462,lateral,7.382460717261845,auto_road,derived,s5c_flows,6.2058,8.368,0.001333,3.6221,held,0.261495,0.16,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,385.2172518783137,385.15450096221696,1.5662869400456998,1.5513401022361677,1.3162869400456998,1.3013401022361677,0.29058544362647465,0.07238939082909376,0.42342455430260256,0,,0.0,none,P366,1
E0024215,N0024462,N0024463,lateral,18.226896201597345,auto_road,derived,s5c_flows,6.2058,8.368,0.001395,3.6221,held,0.261557,0.1674,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,385.15450096221696,384.97223200020096,1.5513401022361677,1.550503595502164,1.3013401022361677,1.300503595502164,0.30729707862201483,0.06971237772304548,0.9885600107953411,0,,0.0,none,P366,1
E0024216,N0024463,N0024464,lateral,42.55532275108459,auto_road,derived,s5c_flows,6.2058,8.368,0.001547,3.6221,held,0.261709,0.1856,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,384.9526952307002,384.61225264869154,1.5700403650029102,1.5862947145897124,1.3200403650029102,1.3362947145897124,0.28466375874387123,0.07344619699680946,2.4915548867704724,0,,0.0,none,P366,1
E0024217,N0024464,N0024465,lateral,12.096643411017109,auto_road,derived,s5c_flows,7.2856,9.824,0.001901,3.6221,held,0.307331,0.2282,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.61225264869154,384.55176943163644,1.5862947145897124,1.636371437504181,1.3362947145897124,1.386371437504181,0.25493735074636203,0.08826459763539488,0.7908245807321304,0,,0.0,none,P366,1
E0024218,N0024465,N0023963,lateral,21.881756832486296,auto_road,derived,s5c_flows,7.2856,9.824,0.002002,3.6221,held,0.307431,0.2403,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.55176943163644,384.442360647474,1.636371437504181,1.807883493150996,1.386371437504181,1.557883493150996,0.2549640494071585,0.08827782788752661,1.4303818442486094,0,,0.0,none,P366,1
E0024219,N0024466,N0024467,lateral,22.16831727707196,auto_road,derived,s5c_flows,8.7035,11.736,0.002824,3.6221,held,0.367697,0.3388,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.9296959545596,386.81885436817424,4.168295988799798,3.919426881825757,3.918295988799798,3.669426881825757,0.2700413266709305,0.09588467428289246,1.3682052268544087,0,,0.0,none,P366,1
E0024220,N0024467,N0024468,lateral,12.966045592428786,auto_road,derived,s5c_flows,8.7035,11.736,0.003008,3.6221,held,0.367882,0.361,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.81885436817424,386.7540241402121,3.919426881825757,4.2441448051004045,3.669426881825757,3.9941448051004045,0.27008479677036085,0.09590699832302488,0.800121896744719,0,,0.0,none,P366,1
E0024221,N0024468,N0024469,lateral,5.824652957069305,auto_road,derived,s5c_flows,8.7035,11.736,0.003116,3.6221,held,0.36799,0.374,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,386.7540241402121,386.71325156951264,4.2441448051004045,4.546300432440489,3.9941448051004045,4.296300432440489,0.30349587383069154,0.08861191716887187,0.31986447808725127,0,,0.0,none,P366,1
E0024222,N0024469,N0024470,lateral,21.216561899803953,auto_road,derived,s5c_flows,8.7035,11.736,0.003165,3.6221,held,0.368038,0.3798,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.71325156951264,386.6071687600136,4.546300432440489,5.2713712790488785,4.296300432440489,5.0213712790488785,0.27012144052707804,0.09592581845823703,1.3090755191692582,0,,0.0,none,P366,1
E0024223,N0024470,N0024471,lateral,28.450431028918068,auto_road,derived,s5c_flows,8.7035,11.736,0.003342,3.6221,held,0.368215,0.401,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.6071687600136,386.464916604869,5.2713712790488785,4.482837301380982,5.0213712790488785,4.232837301380982,0.2701630036890195,0.09594716713423215,1.7551398378283583,0,,0.0,none,P366,1
E0024224,N0024471,N0024472,lateral,10.676709645428847,auto_road,derived,s5c_flows,8.7035,11.736,0.003579,3.6221,held,0.368452,0.4294,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.464916604869,386.4115330566419,4.482837301380982,4.196193994139378,4.232837301380982,3.946193994139378,0.2702186337575672,0.09597574443431586,0.6585229089596945,0,,0.0,none,P366,1
E0024225,N0024472,N0024473,lateral,3.697281599295462,auto_road,derived,s5c_flows,8.7035,11.736,0.003668,3.6221,held,0.368541,0.4401,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,386.4115330566419,386.37086295904965,4.196193994139378,4.333726884700354,3.946193994139378,4.083726884700354,0.35486773571931124,0.07976939555033899,0.17364599197318456,0,,0.0,none,P366,1
E0024226,N0024473,N0024474,lateral,26.206473748057988,auto_road,derived,s5c_flows,9.7833,13.192,0.003699,3.6221,held,0.413839,0.4438,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.37086295904965,386.23983059030934,4.333726884700354,5.252662085471911,4.083726884700354,5.002662085471911,0.2804320472028744,0.10128541064000282,1.5575058800310904,0,,0.0,none,P366,1
E0024227,N0024474,N0024475,lateral,22.921505013638125,auto_road,derived,s5c_flows,9.7833,13.192,0.003917,3.6221,held,0.414058,0.47,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.23983059030934,386.12522306524113,5.252662085471911,6.107839678899495,5.002662085471911,5.857839678899495,0.28047934216669024,0.10131029033322289,1.3620435665939208,0,,0.0,none,P366,1
E0024228,N0024475,N0024476,lateral,8.6991183161685,auto_road,derived,s5c_flows,10.8631,14.648,0.004108,3.6221,held,0.459516,0.4929,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.12522306524113,386.0817274736603,6.107839678899495,5.944792301730331,5.857839678899495,5.694792301730331,0.2899318258979225,0.10633721639438279,0.5000668857944577,0,,0.0,none,P366,1
E0024229,N0024476,N0024477,lateral,12.533361305814376,auto_road,derived,s5c_flows,10.8631,14.648,0.00418,3.6221,held,0.459588,0.5016,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.0817274736603,386.0190606671312,5.944792301730331,5.608472291853161,5.694792301730331,5.358472291853161,0.289946255047898,0.10634497297508325,0.72044163861471,0,,0.0,none,P366,1
E0024230,N0024477,N0024478,lateral,11.988471087008694,auto_road,derived,s5c_flows,10.8631,14.648,0.004285,3.6221,held,0.459693,0.5142,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.0190606671312,385.95911831169616,5.608472291853161,5.696643407053841,5.358472291853161,5.446643407053841,0.289967294657557,0.10635628355081037,0.6890703025184692,0,,0.0,none,P366,1
E0024231,N0024478,N0024479,lateral,7.477278081141512,auto_road,derived,s5c_flows,10.8631,14.648,0.004385,3.6221,held,0.459793,0.5262,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,385.95911831169616,385.9179932822499,5.696643407053841,5.669744754859494,5.446643407053841,5.419744754859494,0.2997544146493634,0.10399064536193761,0.4157446738462012,0,,0.0,none,P366,1
E0024232,N0024479,N0024480,lateral,9.282815194960092,auto_road,derived,s5c_flows,10.8631,14.648,0.004447,3.6221,held,0.459855,0.5336,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,385.9179932822499,385.8669377986776,5.669744754859494,5.716283636869264,5.419744754859494,5.466283636869264,0.2997672662294034,0.10399716661217981,0.5161123445155291,0,,0.0,none,P366,1
E0024233,N0024480,N0024481,lateral,10.373785039189672,auto_road,derived,s5c_flows,11.9429,16.104,0.004524,3.6221,held,0.505199,0.5429,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,385.8669377986776,385.8098819809621,5.716283636869264,5.8218013686473,5.466283636869264,5.5718013686473,0.30885175632764317,0.10865262059097017,0.5598038987235414,0,,0.0,none,P366,1
E0024234,N0024481,N0024482,lateral,5.389438224064515,auto_road,derived,s5c_flows,13.0226,17.56,0.004611,3.6221,held,0.550553,0.5533,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,385.8098819809621,385.7694611942816,5.8218013686473,5.8092741572809246,5.5718013686473,5.5592741572809246,0.35348303030525424,0.10507959764795974,0.2541111247221875,0,,0.0,none,P366,1
E0024235,N0024482,N0024483,lateral,6.798152388634604,auto_road,derived,s5c_flows,13.0226,17.56,0.004656,3.6221,held,0.550598,0.5587,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,385.7694611942816,385.72867227994976,5.8092741572809246,5.6716267923158625,5.5592741572809246,5.4216267923158625,0.32713267196443496,0.11079139296036686,0.3463504245240741,0,,0.0,none,P366,1
E0024236,N0024483,N0024484,lateral,3.558491636329543,auto_road,derived,s5c_flows,14.1024,19.016,0.004712,3.6221,held,0.595922,0.5655,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,385.72867227994976,385.68774962613196,5.6716267923158625,5.630274055508664,5.4216267923158625,5.380274055508664,0.42031150634524306,0.09856054116963284,0.1411053303168676,0,,0.0,none,P366,1
E0024237,N0024484,N0024485,lateral,12.249699913026257,auto_road,derived,s5c_flows,14.1024,19.016,0.004742,3.6221,held,0.595952,0.5691,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.68774962613196,385.62650112656684,5.630274055508664,5.319330172261289,5.380274055508664,5.069330172261289,0.3147772894557494,0.12007248450103167,0.648590835667021,0,,0.0,none,P366,1
E0024238,N0024485,N0024486,lateral,23.591187793647098,auto_road,derived,s5c_flows,15.1822,20.472,0.004844,3.6221,held,0.641321,0.5813,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.62650112656684,385.5085451875986,5.319330172261289,4.664092751854525,5.069330172261289,4.414092751854525,0.3221236938293955,0.12428090372622116,1.2206070859093423,0,,0.0,none,P366,1
E0024239,N0024486,N0024487,lateral,16.093900105834,auto_road,derived,s5c_flows,15.1822,20.472,0.005041,3.6221,held,0.641517,0.6049,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.5085451875986,385.42807568706945,4.664092751854525,4.241205318789923,4.414092751854525,3.9912053187899232,0.32215460619978026,0.12429875569107265,0.8326178278023008,0,,0.0,none,P366,1
E0024240,N0024487,N0023985,lateral,28.200711690421173,auto_road,derived,s5c_flows,15.1822,20.472,0.005175,3.6221,held,0.641652,0.621,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.42807568706945,385.28707212861735,4.241205318789923,4.123633437788897,3.9912053187899232,3.8736334377888966,0.32217589392302826,0.12431105010240814,1.4588672534864173,0,,0.0,none,P366,1
E0024241,N0024488,N0023995,lateral,10.00000000006303,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,377.1213518159476,377.03135181594706,1.5518659574898948,1.5533649809279382,1.3018659574898948,1.3033649809279382,0.0,0.0,0.0,0,,0.0,none,P400,1
E0024242,N0024489,N0024490,lateral,23.323807579381203,auto_block,provisional,s5c_flows,6.4787,8.736,0.001912,3.6221,held,0.273515,0.2295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.1645531951799,375.047934157283,3.2010779083357193,3.4873441630294906,2.9510779083357193,3.2373441630294906,0.2455310827929958,0.08365592235779692,1.5832216512104644,0,,0.0,none,P400,1
E0024243,N0024490,N0024491,lateral,15.264337522473747,auto_block,provisional,s5c_flows,7.5585,10.192,0.002107,3.6221,held,0.318977,0.2528,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.047934157283,374.9716124696706,3.4873441630294906,3.6596131162668826,3.2373441630294906,3.4096131162668826,0.25800603108062237,0.08979078895052042,0.9860452653336044,0,,0.0,none,P400,1
E0024244,N0024491,N0023995,lateral,34.132096331752024,auto_block,provisional,s5c_flows,8.6382,11.648,0.002234,3.6221,held,0.364371,0.2681,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.9716124696706,374.80095198801183,3.6596131162668826,3.783764808863168,3.4096131162668826,3.533764808863168,0.2692571311160413,0.09548233994686092,2.112732427319456,0,,0.0,none,P400,1
E0024245,N0024492,N0024493,main,30.805843601498726,auto_block,provisional,s5c_flows,6.6092,8.912,0.003551,3.6221,held,0.280626,0.4262,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.57428565264325,383.42025643463575,1.6920412516536203,1.7545787704423788,1.4420412516536203,1.5045787704423788,0.24757496011964208,0.08464844406383074,2.0738394805497573,0,,0.0,none,P366,1
E0024246,N0024493,N0023989,main,43.85553060196772,auto_block,provisional,s5c_flows,6.6092,8.912,0.003808,3.6221,held,0.280883,0.457,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.42025643463575,383.2009787816259,1.7545787704423788,2.2031960230615937,1.5045787704423788,1.9531960230615937,0.24764813667145502,0.08468407055266816,2.951467836006718,0,,0.0,none,P366,1
E0024247,N0024494,N0024495,lateral,31.19226012451778,auto_road,derived,s5c_flows,0.7416,1.0,0.00158,3.6221,held,0.03267,0.1895,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.1711796317924,386.0152183311698,2.141259333051323,2.5333961707833055,1.8912593330513232,2.2833961707833055,0.12052008698146825,0.032260031806336326,4.313563117119507,0,,0.0,none,P366,1
E0024248,N0024495,N0024496,lateral,58.93542455706958,auto_road,derived,s5c_flows,0.7416,1.0,0.00184,3.6221,held,0.03293,0.2207,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.0152183311698,385.7205412083845,2.5333961707833055,3.134378225209275,2.2833961707833055,2.884378225209275,0.12085265878379345,0.03237218096891628,8.127724171202777,0,,0.0,none,P366,1
E0024249,N0024496,N0023981,lateral,35.13707121908383,auto_road,derived,s5c_flows,0.7416,1.0,0.002331,3.6221,held,0.033421,0.2797,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.7205412083845,385.54485585228906,3.134378225209275,3.7312977121640643,2.884378225209275,3.4812977121640643,0.12147579194514048,0.03258267693512831,4.820860553976608,0,,0.0,none,P366,1
E0024250,N0024497,N0024498,lateral,14.651935280027239,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.75,0.5,cover_min,minimum,tractive,1.0,390.8116301339073,390.5552212665068,1.550796623905228,1.5515292217744445,1.300796623905228,1.3015292217744445,0.2060281896041542,0.028019859627678695,1.185269461441035,0,,0.0,none,P366,1
E0024251,N0024498,N0024499,lateral,31.478124524888127,auto_road,derived,s5c_flows,3.8029,5.368,0.000122,3.6221,held,0.159549,0.0147,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.5552212665068,390.39783064388234,1.5515292217744445,1.6064418170551562,1.3015292217744445,1.3564418170551562,0.20596837685042926,0.06540975275431485,2.5471648452573707,0,,0.0,none,P366,1
E0024252,N0024499,N0024500,lateral,28.218328622850294,auto_road,derived,s5c_flows,4.8827,6.824,0.000384,3.6221,held,0.205078,0.0461,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.39783064388234,390.2567390007681,1.6064418170551562,1.727727551966268,1.3564418170551562,1.477727551966268,0.2236178269127638,0.07332333565855945,2.1031662973407625,0,,0.0,none,P366,1
E0024253,N0024500,N0024501,lateral,11.466091686392659,auto_road,derived,s5c_flows,9.979,8.354,0.00062,3.6221,held,0.418967,0.0743,0.0,0.0,,200,PVC-U,2.3,0.5,cover_min,minimum,tractive,1.0,390.2412340965018,389.97751398771476,1.7432324562325903,1.567468922441492,1.4932324562325903,1.317468922441492,0.47640807176576944,0.0712711466835875,0.4011299124262135,0,,0.0,none,P366,1
E0024254,N0024501,N0024502,lateral,21.87009345917141,auto_road,derived,s5c_flows,9.979,8.354,0.000715,3.6221,held,0.419062,0.0858,0.0,0.0,,200,PVC-U,5.05,0.5,cover_min,minimum,tractive,1.0,389.7839368399951,388.6794971203069,1.7610460701611714,1.7481151843805947,1.5110460701611714,1.4981151843805947,0.622944662702316,0.05946491992176536,0.5851267046284009,0,,0.0,none,P366,1
E0024255,N0024502,N0024503,lateral,18.63841139403861,auto_road,derived,s5c_flows,12.542,11.81,0.000897,3.6221,held,0.526692,0.1077,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.6794971203069,388.58630506333674,1.7481151843805947,1.742582876116387,1.4981151843805947,1.492582876116387,0.30274350006866874,0.11332466277107214,1.0260837634174924,0,,0.0,none,P366,1
E0024256,N0024503,N0024504,lateral,10.053806221406727,auto_road,derived,s5c_flows,12.542,11.81,0.001053,3.6221,held,0.526847,0.1263,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.58630506333674,388.53603603222973,1.742582876116387,1.680791360348394,1.492582876116387,1.430791360348394,0.30277166682203066,0.11334024718661914,0.5534316958460295,0,,0.0,none,P366,1
E0024257,N0024504,N0024505,lateral,18.691300680230405,auto_road,derived,s5c_flows,12.542,11.81,0.001136,3.6221,held,0.526931,0.1364,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,388.53301394549425,388.2619900856309,1.6838134470838781,1.5542635764784904,1.4338134470838781,1.3042635764784904,0.4377877078739469,0.08817038017217146,0.7115816008555845,0,,0.0,none,P366,1
E0024258,N0024505,N0024506,lateral,15.766527030009446,auto_road,derived,s5c_flows,14.0253,13.81,0.001292,3.6221,held,0.589267,0.1551,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,388.23242651524276,388.01957840033765,1.5838271468666107,1.5870195000529748,1.3338271468666107,1.3370195000529748,0.442660473562779,0.09442084454043045,0.593627545701548,0,,0.0,none,P366,1
E0024259,N0024506,N0024507,lateral,10.495740967334358,auto_road,derived,s5c_flows,14.7669,14.81,0.001424,3.6221,held,0.620488,0.1708,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.01957840033765,387.96709969550096,1.5870195000529748,1.5764794060615372,1.3370195000529748,1.3264794060615372,0.31879842280858445,0.12236759529712396,0.5487135556729891,0,,0.0,none,P366,1
E0024260,N0024507,N0024508,lateral,7.04263328326433,auto_road,derived,s5c_flows,15.8466,16.266,0.001511,3.6221,held,0.665843,0.1813,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,387.96709969550096,387.92484389580136,1.5764794060615372,1.5601414557611406,1.3264794060615372,1.3101414557611406,0.34733774673774,0.1211012330693105,0.33793396338338483,0,,0.0,none,P366,1
E0024261,N0024508,N0023985,lateral,17.437568165069795,auto_road,derived,s5c_flows,15.8466,16.266,0.00157,3.6221,held,0.665902,0.1884,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.92484389580136,387.83765605497604,1.5601414557611406,1.573049511430213,1.3101414557611406,1.323049511430213,0.3259484977488262,0.12649892262641443,0.8916320771278755,0,,0.0,none,P366,1
E0024262,N0024509,N0024510,lateral,20.615528128088304,auto_block,provisional,s5c_flows,2.2248,3.0,0.000395,3.6221,held,0.093665,0.0474,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.25174418776413,388.1486665471237,1.9148512712202432,2.429427935298179,1.6648512712202432,2.179427935298179,0.1726066786458977,0.05144363580011166,1.990607421240154,0,,0.0,none,P366,1
E0024263,N0024510,N0024511,lateral,9.384471871858796,auto_block,provisional,s5c_flows,2.2248,3.0,0.000567,3.6221,held,0.093837,0.068,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.1486665471237,388.1017441877644,2.429427935298179,2.525605665751243,2.179427935298179,2.275605665751243,0.17271270942247455,0.051485963493698744,0.9055955699727278,0,,0.0,none,P366,1
E0024264,N0024511,N0023981,lateral,45.08824808754704,auto_block,provisional,s5c_flows,2.2248,3.0,0.000645,3.6221,held,0.093915,0.0774,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,388.1017441877644,387.7184940790202,2.525605665751243,1.5576594854329073,2.275605665751243,1.3076594854329073,0.20711963275790338,0.045582880462745695,3.6281968611710105,0,,0.0,none,P366,1
E0024265,N0024512,N0024046,lateral,78.22222312893076,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,364.7945990125382,364.4034878968935,1.5593438585555646,2.371963763262727,1.3093438585555646,2.121963763262727,0.13489621704043256,0.037230723305707175,9.66449428618708,0,,0.0,none,P405,1
E0024266,N0024513,N0024514,lateral,79.99999999983157,draft,provisional,s5c_flows,8.6382,11.648,0.0,3.6221,held,0.362138,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,367.17620866864155,366.77620866864237,1.575286692686575,1.8378965559670064,1.325286692686575,1.5878965559670064,0.2687277727698634,0.09521116709472685,4.961650668211296,0,,0.0,none,P365,1
E0024267,N0024514,N0024515,lateral,80.000000000193,draft,provisional,s5c_flows,18.3563,24.752,0.000667,3.6221,held,0.770209,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.77620866864237,366.3762086686414,1.8378965559670064,2.219860667296075,1.5878965559670064,1.969860667296075,0.34112839341589024,0.13548598008357787,3.9085967602556106,0,,0.0,none,P365,1
E0024268,N0024515,N0024516,lateral,79.99999999983157,draft,provisional,s5c_flows,26.9945,36.4,0.001333,3.6221,held,1.133013,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.3762086686414,365.97620866864224,2.219860667296075,2.6141233626077565,1.969860667296075,2.3641233626077565,0.3844501924165157,0.1628032317251153,3.4681562387826426,0,,0.0,none,P365,1
E0024269,N0024516,N0024041,lateral,13.285392527958821,draft,provisional,s5c_flows,31.3137,42.224,0.002,3.6221,held,1.314749,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.97620866864224,365.90978170600243,2.6141233626077565,2.546791780325691,2.3641233626077565,2.296791780325691,0.40238667930812055,0.17486891071204808,0.5502746989041423,0,,0.0,none,P365,1
E0024270,N0024517,N0024518,sub main,17.486571221452994,auto_road,derived,s5c_flows,208.6625,256.936,0.080421,3.2033,merrimack,7.816553,9.6505,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.43171462251536,383.3442817664081,5.506700904828392,5.4961723351544265,5.256700904828392,5.2461723351544265,0.6744644289663076,0.43419050571239814,0.432110043427423,0,,0.0,none,P366,1
E0024271,N0024518,N0024519,sub main,11.362798504398413,auto_road,derived,s5c_flows,209.4041,257.936,0.080567,3.2019,merrimack,7.840861,9.668,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.3442817664081,383.2874677738861,5.4961723351544265,5.469459716348297,5.2461723351544265,5.219459716348297,0.6750195825796947,0.4349443098491046,0.2805547867953122,0,,0.0,none,P366,1
E0024272,N0024519,N0024520,sub main,79.9999999999786,auto_road,derived,s5c_flows,209.4041,257.936,0.080662,3.2019,merrimack,7.840956,9.6794,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.2874677738861,382.88746777388616,5.469459716348297,5.083021728066967,5.219459716348297,4.833021728066967,0.6750217491215513,0.43494725463905115,1.9752449977621136,0,,0.0,none,P366,1
E0024273,N0024520,N0024521,sub main,79.9999999999786,auto_road,derived,s5c_flows,210.8874,259.936,0.081328,3.1992,merrimack,7.889917,9.7594,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.88746777388616,382.48746777388624,5.083021728066967,4.922047606973138,4.833021728066967,4.672047606973138,0.6761351453340546,0.4364636926571658,1.9719923487695992,0,,0.0,none,P366,1
E0024274,N0024521,N0024522,sub main,6.150630274118812,auto_road,derived,s5c_flows,211.629,260.936,0.081995,3.1978,merrimack,7.914716,9.8394,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,velocity,1.0,382.48746777388624,382.4444133619674,4.922047606973138,4.925947966157594,4.672047606973138,4.675947966157594,0.7661253250567844,0.3981559031992187,0.13380383237044002,0,,0.0,none,P366,1
E0024275,N0024522,N0024523,sub main,50.43150656969382,auto_road,derived,s5c_flows,212.3706,261.936,0.082046,3.1964,merrimack,7.938889,9.8455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.4444133619674,382.19225582911895,4.925947966157594,5.220433379865426,4.675947966157594,4.970433379865426,0.6772424545017279,0.43797801238391354,1.2410992605496094,0,,0.0,none,P366,1
E0024276,N0024523,N0024524,sub main,16.393055083636536,auto_road,derived,s5c_flows,212.3706,261.936,0.082466,3.1964,merrimack,7.939309,9.896,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.19225582911895,382.1102905537008,5.220433379865426,5.279510471689832,4.970433379865426,5.029510471689832,0.6772519239120408,0.43799098916663415,0.40342090598883285,0,,0.0,none,P366,1
E0024277,N0024524,N0024525,sub main,26.85182504249577,auto_road,derived,s5c_flows,213.4504,263.392,0.082603,3.1945,merrimack,7.974549,9.9124,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.1102905537008,381.97603142848834,5.279510471689832,5.288311833230409,5.029510471689832,5.038311833230409,0.6780448114561246,0.4390791715400676,0.6600307381068848,0,,0.0,none,P366,1
E0024278,N0024525,N0024526,sub main,38.44775449645531,auto_road,derived,s5c_flows,213.4504,263.392,0.082827,3.1945,merrimack,7.974773,9.9392,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.97603142848834,381.7837926560061,5.288311833230409,5.38762458032204,5.038311833230409,5.13762458032204,0.6780498410266751,0.43908608450061903,0.9450572354740007,0,,0.0,none,P366,1
E0024279,N0024526,N0024527,sub main,77.87390564134785,auto_road,derived,s5c_flows,214.192,264.392,0.083147,3.1931,merrimack,7.99919,9.9777,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.7837926560061,381.39442312779937,5.38762458032204,5.904435514778754,5.13762458032204,5.654435514778754,0.6785973057423418,0.4398393288928252,1.9126194819414735,0,,0.0,none,P366,1
E0024280,N0024527,N0024528,sub main,44.66176857632441,auto_road,derived,s5c_flows,215.2718,265.848,0.083796,3.1912,merrimack,8.034906,10.0555,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.39442312779937,381.17111428491773,5.904435514778754,5.720121066644765,5.654435514778754,5.470121066644765,0.6793953335069538,0.44094007731457185,1.0956254376418793,0,,0.0,none,P366,1
E0024281,N0024528,N0024529,sub main,11.957738171322125,auto_road,derived,s5c_flows,215.2718,265.848,0.084168,3.1912,merrimack,8.035278,10.1002,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.17111428491773,381.1113255940611,5.720121066644765,5.723971036798275,5.470121066644765,5.473971036798275,0.6794036280732846,0.4409515355730743,0.2933390814439467,0,,0.0,none,P366,1
E0024282,N0024529,N0024530,sub main,11.883449055832108,auto_road,derived,s5c_flows,215.2718,265.848,0.084268,3.1912,merrimack,8.035378,10.1122,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.1113255940611,381.0519083487819,5.723971036798275,5.747133399264953,5.473971036798275,5.497133399264953,0.6794058577347588,0.44095461572702543,0.29151571481032246,0,,0.0,none,P366,1
E0024283,N0024530,N0024531,sub main,27.4061704176965,auto_road,derived,s5c_flows,215.2718,265.848,0.084367,3.1912,merrimack,8.035477,10.124,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.0519083487819,380.91487749669346,5.747133399264953,5.804055608775286,5.497133399264953,5.554055608775286,0.679408065074301,0.44095766506981027,0.6723050997512893,0,,0.0,none,P366,1
E0024284,N0024531,N0024532,sub main,12.585129277881284,auto_road,derived,s5c_flows,215.2718,265.848,0.084595,3.1912,merrimack,8.035705,10.1514,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.91487749669346,380.85195185030403,5.804055608775286,5.775031792274092,5.554055608775286,5.525031792274092,0.6794131485483478,0.4409646877622182,0.30872548622221513,0,,0.0,none,P366,1
E0024285,N0024532,N0024533,sub main,12.40919292549427,auto_road,derived,s5c_flows,216.0134,266.848,0.0847,3.1899,merrimack,8.059882,10.164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.85195185030403,380.78990588567655,5.775031792274092,5.768474241276579,5.525031792274092,5.518474241276579,0.6799514404017876,0.44170908284358,0.3041686064660147,0,,0.0,none,P366,1
E0024286,N0024533,N0024534,sub main,11.55728256808991,auto_road,derived,s5c_flows,216.0134,266.848,0.084804,3.1899,merrimack,8.059985,10.1764,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.78990588567655,380.7321194728361,5.768474241276579,5.785092441226425,5.518474241276579,5.535092441226425,0.6799537304544249,0.44171225293540184,0.2832860053670117,0,,0.0,none,P366,1
E0024287,N0024534,N0024535,sub main,11.895523602417029,auto_road,derived,s5c_flows,216.755,267.848,0.0849,3.1886,merrimack,8.084144,10.188,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.7321194728361,380.672641854824,5.785092441226425,5.802852529941617,5.535092441226425,5.552852529941617,0.680490121454525,0.442455525421251,0.29134695781208264,0,,0.0,none,P366,1
E0024288,N0024535,N0024536,sub main,29.26309104629921,auto_road,derived,s5c_flows,217.4966,268.848,0.084999,3.1872,merrimack,8.108295,10.1999,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.672641854824,380.5263263995925,5.802852529941617,5.886149186344994,5.552852529941617,5.636149186344994,0.6810248491774875,0.4431979908483207,0.7161532867619028,0,,0.0,none,P366,1
E0024289,N0024536,N0024537,sub main,26.235183743188493,auto_road,derived,s5c_flows,218.9798,270.848,0.085243,3.1846,merrimack,8.156613,10.2292,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.5263263995925,380.39515048087657,5.886149186344994,5.981436433185934,5.636149186344994,5.731436433185934,0.6820902269200089,0.44468174817591977,0.641048713395146,0,,0.0,none,P366,1
E0024290,N0024537,N0024538,sub main,52.350896147860674,auto_road,derived,s5c_flows,223.7034,278.282,0.085462,3.1764,merrimack,8.309673,10.2554,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.39515048087657,380.1333960001373,5.981436433185934,5.814144283065843,5.731436433185934,5.564144283065843,0.6854266160064233,0.4493676458142969,1.2729516412439714,0,,0.0,none,P366,1
E0024291,N0024538,N0023989,sub main,78.23431248925372,auto_road,derived,s5c_flows,223.7034,278.282,0.085898,3.1764,merrimack,8.310109,10.3077,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.1333960001373,379.742224437691,5.814144283065843,5.661950366996507,5.564144283065843,5.411950366996507,0.6854360373806053,0.44938096351958734,1.9023003417461155,0,,0.0,none,P366,1
E0024292,N0024539,N0024540,lateral,40.00000000001829,draft,provisional,s5c_flows,5.7381,8.802,0.0,3.6221,held,0.240555,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,367.5555366187925,367.35553661879237,1.5507561058169017,2.012780031598254,1.3007561058169017,1.762780031598254,0.2355317097471633,0.0788710774940736,2.8304752144949803,0,,0.0,none,P365,1
E0024293,N0024540,N0024541,lateral,40.000000000049575,draft,provisional,s5c_flows,11.137,16.082,0.000333,3.6221,held,0.467224,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.35553661879237,367.1555366187921,2.012780031598254,2.280529055036027,1.762780031598254,2.030529055036027,0.29146744421898146,0.1071641328952245,2.287276606325274,0,,0.0,none,P365,1
E0024294,N0024541,N0024091,lateral,15.760048303718913,draft,provisional,s5c_flows,14.3763,20.45,0.000667,3.6221,held,0.603359,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.1555366187921,367.0767363772735,2.280529055036027,2.2259674801483698,2.030529055036027,1.9759674801483698,0.3160035680970153,0.12077024711995668,0.8312167907167675,0,,0.0,none,P365,1
E0024295,N0024542,N0024543,lateral,19.99999999986369,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.2808463897997,375.18084638980037,1.6912300262159192,2.211731735199635,1.4412300262159192,1.9617317351996348,0.23091654640710862,0.07670227810735178,1.4435229459191323,0,,0.0,none,P365,1
E0024296,N0024543,N0024544,lateral,24.99999999994785,draft,provisional,s5c_flows,6.4787,8.736,0.000167,3.6221,held,0.27177,0.02,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.18084638980037,375.05584638980065,2.211731735199635,10.046112838714976,1.9617317351996348,9.796112838714976,0.2450237763074275,0.08341033405442169,1.7005152436431816,0,,0.0,none,P365,1
E0024297,N0024544,N0024545,lateral,15.000000000246528,draft,provisional,s5c_flows,7.5585,10.192,0.000375,3.6221,held,0.317245,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.05584638980065,374.9808463897994,10.046112838714976,12.09337236020059,9.796112838714976,11.84337236020059,0.25755475429725455,0.08956564783225038,0.9706673856059885,0,,0.0,none,P365,1
E0024298,N0024545,N0024546,lateral,39.99999999972887,draft,provisional,s5c_flows,8.6382,11.648,0.0005,3.6221,held,0.362638,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.9808463897994,374.7808463898008,12.09337236020059,7.941870895355464,11.84337236020059,7.691870895355464,0.2688465052602988,0.09527196065696772,2.4797297105152145,0,,0.0,none,P365,1
E0024299,N0024546,N0024547,lateral,45.00000000027705,draft,provisional,s5c_flows,10.7978,14.56,0.000833,3.6221,held,0.453505,0.1,0.0,0.0,,200,PVC-U,8.15,0.5,cover_min,minimum,velocity,1.0,374.77996350094367,371.1124635009211,7.942753784212584,1.5535826416570444,7.692753784212584,1.3035826416570444,0.751937543974527,0.05524087313622891,0.9974232647572455,0,,0.0,none,P365,1
E0024300,N0024547,N0024548,lateral,14.999999999782506,draft,provisional,s5c_flows,12.9574,17.472,0.001208,3.6221,held,0.544415,0.145,0.0,0.0,,200,PVC-U,4.75,0.5,cover_min,minimum,tractive,1.0,371.1038324168935,370.3913324169038,1.5622137256846145,1.559351176846178,1.3122137256846145,1.309351176846178,0.6643568958354812,0.06794585674803658,0.3763037631783447,0,,0.0,none,P365,1
E0024301,N0024548,N0024549,lateral,54.9999999999754,draft,provisional,s5c_flows,14.0372,18.928,0.001333,3.6221,held,0.589807,0.16,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,370.3085255457686,369.8410255457688,1.642158047981411,1.6567771886062133,1.392158047981411,1.4067771886062133,0.37731360952922677,0.10534016195191162,2.4294556133556364,0,,0.0,none,P365,1
E0024302,N0024549,N0024550,lateral,65.00000000014224,draft,provisional,s5c_flows,24.5324,27.738,0.001792,3.6221,held,1.030254,0.215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.8410255457688,369.51602554576806,1.6567771886062133,3.574886319466316,1.4067771886062133,3.324886319466316,0.37335457629266905,0.15556514323762632,2.9016206098046844,0,,0.0,none,P365,1
E0024303,N0024550,N0024551,lateral,60.000000000058066,draft,provisional,s5c_flows,30.2705,36.54,0.002333,3.6221,held,1.271351,0.28,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.51602554576806,369.21602554576776,3.574886319466316,3.5157859776697364,3.324886319466316,3.2657859776697364,0.3982776694130797,0.1720643438772274,2.5108111169642373,0,,0.0,none,P365,1
E0024304,N0024551,N0024552,lateral,60.00000000005956,draft,provisional,s5c_flows,39.686,43.894,0.002833,3.6221,held,1.666573,0.34,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.21602554576776,368.91602554576747,3.5157859776697364,3.698964688607532,3.2657859776697364,3.448964688607532,0.432465348271072,0.1961568412372559,2.3123239908095163,0,,0.0,none,P365,1
E0024305,N0024552,N0024553,lateral,62.60142411748644,draft,provisional,s5c_flows,41.8456,46.806,0.003333,3.6221,held,1.757607,0.4,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.91602554576747,368.60301842518004,3.698964688607532,3.5424588697418358,3.448964688607532,3.2924588697418358,0.439468234706688,0.20131057079147113,2.37413534409634,0,,0.0,none,P365,1
E0024306,N0024553,N0024554,lateral,59.99999999988957,draft,provisional,s5c_flows,46.1647,52.63,0.003855,3.6221,held,1.939198,0.4626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.60301842518004,368.3030184251806,3.5424588697418358,2.6611234205225287,3.2924588697418358,2.4111234205225287,0.45266613841859077,0.21123466214043002,2.2091336530974104,0,,0.0,none,P365,1
E0024307,N0024554,N0024555,lateral,60.00000000014403,draft,provisional,s5c_flows,49.4041,56.998,0.004355,3.6221,held,2.075499,0.5226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.3030184251806,368.0030184251799,2.6611234205225287,2.025942756460722,2.4111234205225287,1.7759427564607222,0.4619763694497483,0.21840575518922728,2.1646128809434177,0,,0.0,none,P365,1
E0024308,N0024555,N0024556,lateral,9.340614203488274,draft,provisional,s5c_flows,51.5636,59.91,0.004855,3.6221,held,2.166534,0.5826,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.0030184251799,367.9563153541625,2.025942756460722,1.9869524681031407,1.7759427564607222,1.7369524681031407,0.46794154184619147,0.22307635506908602,0.3326845117816895,0,,0.0,none,P365,1
E0024309,N0024556,N0024557,lateral,83.28972713844483,draft,provisional,s5c_flows,56.9625,67.19,0.004933,3.6221,held,2.392948,0.5919,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.9563153541625,367.53986671847025,1.9869524681031407,1.8994643362172496,1.7369524681031407,1.6494643362172496,0.48199738633646994,0.23432317248390516,2.880020013231027,0,,0.0,none,P365,1
E0024310,N0024557,N0024041,lateral,88.16104062863182,draft,provisional,s5c_flows,61.2816,73.014,0.005627,3.6221,held,2.574711,0.6752,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,367.4800389844265,366.81883117971176,1.9592920702609717,1.63774230661636,1.7092920702609717,1.38774230661636,0.5688818565475274,0.21954077741354067,2.582874915472201,0,,0.0,none,P365,1
E0024311,N0024558,N0024559,sub main,32.80331748411417,auto_road,derived,s5c_flows,432.8068,584.25,0.107449,2.9326,merrimack,14.797885,12.8939,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,366.1226121248138,365.95859553739325,2.948921078311173,2.7855450876067493,2.698921078311173,2.5355450876067493,0.7866524427688212,0.6400570110538824,0.6949981063355553,0,,0.0,none,P405,1
E0024312,N0024559,N0024560,sub main,43.890704779158604,auto_road,derived,s5c_flows,432.8068,584.25,0.107723,2.9326,merrimack,14.798158,12.9267,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,365.95859553739325,365.7391420134975,2.7855450876067493,2.488641189627515,2.5355450876067493,2.238641189627515,0.7866553601048052,0.6400651629099567,0.9299011783531884,0,,0.0,none,P405,1
E0024313,N0024560,N0024561,sub main,30.994121946797303,auto_road,derived,s5c_flows,434.9664,587.162,0.108088,2.9308,merrimack,14.862935,12.9706,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,365.7391420134975,365.5841714037635,2.488641189627515,2.2392844067833835,2.238641189627515,1.9892844067833835,0.7873446735477084,0.6420009133423241,0.6560896599270477,0,,0.0,none,P405,1
