EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0024314,N0024561,N0024562,sub main,18.63318330020274,auto_road,derived,s5c_flows,436.0462,588.618,0.108347,2.93,merrimack,14.895385,13.0016,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,365.5841714037635,365.4910054872625,2.2392844067833835,2.1235575010187517,1.9892844067833835,1.8735575010187517,0.7876878064344988,0.6429717600863512,0.3942590610982163,0,,0.0,none,P405,1
E0024315,N0024562,N0024563,sub main,18.51812010671143,auto_road,derived,s5c_flows,437.126,590.074,0.108502,2.9291,merrimack,14.927722,13.0202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,365.4910054872625,365.3984148867289,2.1235575010187517,2.18779727147421,1.8735575010187517,1.93779727147421,0.7880282966491384,0.6439399942014723,0.39165514287271064,0,,0.0,none,P405,1
E0024316,N0024563,N0024564,sub main,10.848656946626908,auto_road,derived,s5c_flows,437.126,590.074,0.108656,2.9291,merrimack,14.927876,13.0388,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,365.3984148867289,365.34417160199575,2.18779727147421,2.220464628472996,1.93779727147421,1.970464628472996,0.7880299147219919,0.6439446071209258,0.22944680872202236,0,,0.0,none,P405,1
E0024317,N0024564,N0024565,sub main,17.16764234330873,auto_road,derived,s5c_flows,437.126,590.074,0.108747,2.9291,merrimack,14.927967,13.0496,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,365.34417160199575,365.25833339027923,2.220464628472996,2.2530191487832667,1.970464628472996,2.0030191487832667,0.7880308708405319,0.6439473329452647,0.3630915779775084,0,,0.0,none,P405,1
E0024318,N0024565,N0024566,sub main,9.45158792112417,auto_road,derived,s5c_flows,437.126,590.074,0.10889,2.9291,merrimack,14.92811,13.0668,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,365.25833339027923,365.2110754506736,2.2530191487832667,2.2447045786232707,2.0030191487832667,1.9947045786232707,0.7880323732893814,0.6439516163959673,0.19989846951912293,0,,0.0,none,P405,1
E0024319,N0024566,N0024567,sub main,18.412139181112835,auto_road,derived,s5c_flows,437.126,590.074,0.108969,2.9291,merrimack,14.928188,13.0762,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,365.2110754506736,365.11901475476805,2.2447045786232707,2.1870460362475797,1.9947045786232707,1.9370460362475797,0.7880331927950138,0.6439539528300402,0.38941124454855863,0,,0.0,none,P405,1
E0024320,N0024567,N0024568,sub main,37.945368992053204,auto_road,derived,s5c_flows,437.126,590.074,0.109122,2.9291,merrimack,14.928342,13.0946,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,365.11901475476805,364.9292879098078,2.1870460362475797,2.1815519339422167,1.9370460362475797,1.9315519339422167,0.7880348107686046,0.6439585658029205,0.8025315733417799,0,,0.0,none,P405,1
E0024321,N0024568,N0024569,sub main,19.01531504010971,auto_road,derived,s5c_flows,437.126,590.074,0.109438,2.9291,merrimack,14.928658,13.1326,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,364.9292879098078,364.83421133460723,2.1815519339422167,2.1766834407833926,1.9315519339422167,1.9266834407833926,0.7880381306636465,0.6439680314389304,0.40216571381928684,0,,0.0,none,P405,1
E0024322,N0024569,N0024570,sub main,24.29277327660148,auto_road,derived,s5c_flows,437.126,590.074,0.109597,2.9291,merrimack,14.928817,13.1516,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,364.83421133460723,364.7127474682242,2.1766834407833926,2.1145840747445277,1.9266834407833926,1.8645840747445277,0.7880398010649312,0.6439727942396005,0.5137805908570654,0,,0.0,none,P405,1
E0024323,N0024570,N0024571,sub main,21.727804267143984,auto_road,derived,s5c_flows,437.126,590.074,0.109799,2.9291,merrimack,14.929019,13.1759,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,364.7127474682242,364.6041084468885,2.1145840747445277,2.1535819827989826,1.8645840747445277,1.9035819827989826,0.7880419231595265,0.6439788451204369,0.45953147983189085,0,,0.0,none,P405,1
E0024324,N0024571,N0024046,sub main,7.904666617122934,auto_road,derived,s5c_flows,437.126,590.074,0.10998,2.9291,merrimack,14.9292,13.1976,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,velocity,1.0,364.6041084468885,364.56063278049436,2.1535819827989826,2.214818879661891,1.9035819827989826,1.964818879661891,0.8187298431574621,0.6231872325656869,0.16091320564380335,0,,0.0,none,P405,1
E0024325,N0024572,N0024573,lateral,12.083045973594572,auto_block,provisional,s5c_flows,3.708,5.0,0.0,3.6221,held,0.155451,0.0,0.0,0.0,,200,PVC-U,6.05,0.5,cover_min,minimum,tractive,1.0,376.73079060451215,375.99976632310967,1.5741105185347237,1.577961948374707,1.3241105185347237,1.327961948374707,0.4762303420148167,0.03654574676452996,0.42287120704636666,0,,0.0,none,P424,1
E0024326,N0024573,N0024574,lateral,10.198039027185569,auto_block,provisional,s5c_flows,4.4496,6.0,0.000101,3.6221,held,0.186641,0.0121,0.0,0.0,,200,PVC-U,6.05,0.5,cover_min,minimum,tractive,1.0,375.9860854833304,375.36910412218566,1.5916427881539903,1.5660765418768392,1.3416427881539903,1.3160765418768392,0.5064831213226432,0.03964821691017997,0.33558337872326804,0,,0.0,none,P424,1
E0024327,N0024574,N0024575,lateral,7.718914999206698,auto_block,provisional,s5c_flows,5.1913,7.0,0.000186,3.6221,held,0.217816,0.0223,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,375.36910412218566,375.32279063219045,1.5660765418768392,1.550500383434553,1.3160765418768392,1.300500383434553,0.24285715802115587,0.07222588969040253,0.5297294276535376,0,,0.0,none,P424,1
E0024328,N0024575,N0024576,lateral,55.000000000020016,auto_block,provisional,s5c_flows,5.9329,8.0,0.00025,3.6221,held,0.248971,0.03,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.32279063219045,375.04779063219036,1.550500383434553,3.219604387340894,1.300500383434553,2.969604387340894,0.23817297800004783,0.08012353367643074,3.8487433560444297,0,,0.0,none,P424,1
E0024329,N0024576,N0024577,lateral,50.000000000024244,auto_block,provisional,s5c_flows,5.9329,8.0,0.000708,3.6221,held,0.249429,0.085,0.0,0.0,,200,PVC-U,1.65,0.5,ground,minimum,tractive,1.0,375.04779063219036,374.22279063218997,3.219604387340894,1.5640746021850305,2.969604387340894,1.3140746021850305,0.3591442167116539,0.060759013581239224,2.320330648684218,0,,0.0,none,P424,1
E0024330,N0024577,N0024578,lateral,59.99999999994514,auto_block,provisional,s5c_flows,12.1386,16.368,0.001125,3.6221,held,0.510008,0.135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.22279063218997,373.92279063219024,1.5640746021850305,1.6797484303097576,1.3140746021850305,1.4297484303097576,0.2996762377171022,0.11163343113362853,3.3369345785203595,0,,0.0,none,P424,1
E0024331,N0024578,N0024579,lateral,10.958278008027253,auto_block,provisional,s5c_flows,12.1386,16.368,0.001625,3.6221,held,0.510508,0.195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.92279063219024,373.8679992421501,1.6797484303097576,1.9893615976936303,1.4297484303097576,1.7393615976936303,0.2997691988143527,0.11168451776501695,0.6092619506034109,0,,0.0,none,P424,1
E0024332,N0024579,N0024580,lateral,9.33097553459491,auto_block,provisional,s5c_flows,14.3635,19.368,0.001716,3.6221,held,0.603869,0.206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.8679992421501,373.82134436447717,1.9893615976936303,2.49695397536658,1.7393615976936303,2.24695397536658,0.3160876023345188,0.1208181323168234,0.49200366531722006,0,,0.0,none,P424,1
E0024333,N0024580,N0024581,lateral,7.624198443492182,auto_block,provisional,s5c_flows,14.3635,19.368,0.001794,3.6221,held,0.603947,0.2153,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,373.82134436447717,373.77941127303797,2.49695397536658,2.981025738680785,2.24695397536658,2.731025738680785,0.3267777864897664,0.11810927979301925,0.38885744169817504,0,,0.0,none,P424,1
E0024334,N0024581,N0024582,lateral,8.66611195540224,auto_block,provisional,s5c_flows,14.3635,19.368,0.001858,3.6221,held,0.604011,0.2229,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,373.77941127303797,373.7317476572833,2.981025738680785,3.551424950138596,2.731025738680785,3.301424950138596,0.32678869584380627,0.11811514511877166,0.44198346238310227,0,,0.0,none,P424,1
E0024335,N0024582,N0024583,lateral,31.02496573008725,auto_block,provisional,s5c_flows,14.3635,19.368,0.00193,3.6221,held,0.604083,0.2316,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,373.7317476572833,373.5611103457678,3.551424950138596,5.3838359432946845,3.301424950138596,5.1338359432946845,0.32680096787326374,0.11812174323720467,1.5822559080322247,0,,0.0,none,P424,1
E0024336,N0024583,N0024584,lateral,11.40897417519991,auto_block,provisional,s5c_flows,15.4432,20.824,0.002188,3.6221,held,0.649609,0.2626,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,373.5611103457678,373.49836098780423,5.3838359432946845,5.806845311023892,5.1338359432946845,5.556845311023892,0.3343585253027202,0.12221763093215762,0.5686996298793587,0,,0.0,none,P424,1
E0024337,N0024584,N0024585,lateral,39.085105147622606,auto_block,provisional,s5c_flows,21.2812,23.354,0.002283,3.6221,held,0.894447,0.274,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,373.49836098780423,373.2833929094923,5.806845311023892,6.927819248710819,5.556845311023892,6.677819248710819,0.36950266798640796,0.1421327799145266,1.762959988020995,0,,0.0,none,P424,1
E0024338,N0024585,N0024586,lateral,5.045183194858893,auto_block,provisional,s5c_flows,21.2812,23.354,0.002609,3.6221,held,0.894773,0.3131,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,373.2833929094923,373.24303144393343,6.927819248710819,7.0534468275509425,6.677819248710819,6.8034468275509425,0.4212082143593669,0.12993188938920203,0.19963140250926026,0,,0.0,none,P424,1
E0024339,N0024586,N0024587,lateral,18.53031781052304,auto_block,provisional,s5c_flows,21.2812,23.354,0.002651,3.6221,held,0.894815,0.3181,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.24303144393343,373.15037985488084,7.0534468275509425,7.362773221291036,6.8034468275509425,7.112773221291036,0.35742121813335037,0.1454648346843614,0.8640746953645021,0,,0.0,none,P424,1
E0024340,N0024587,N0024588,lateral,34.45037663844341,auto_block,provisional,s5c_flows,21.2812,23.354,0.002806,3.6221,held,0.894969,0.3367,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.15037985488084,372.97812797168865,7.362773221291036,7.648367389639475,7.112773221291036,7.398367389639475,0.3574403025474949,0.14547672862579614,1.6063464021317617,0,,0.0,none,P424,1
E0024341,N0024588,N0024589,lateral,3.875513361706048,auto_block,provisional,s5c_flows,21.2812,23.354,0.003093,3.6221,held,0.895256,0.3711,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,372.97812797168865,372.93743508139073,7.648367389639475,7.661441871734269,7.398367389639475,7.411441871734269,0.4631010478543598,0.12180048403804897,0.13947688017773802,0,,0.0,none,P424,1
E0024342,N0024589,N0024590,lateral,14.916760897506675,auto_block,provisional,s5c_flows,21.2812,23.354,0.003125,3.6221,held,0.895289,0.375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.93743508139073,372.8628512769032,7.661441871734269,7.5382717699718,7.411441871734269,7.2882717699718,0.3574799508369606,0.1455014400995212,0.6954590909029706,0,,0.0,none,P424,1
E0024343,N0024590,N0024591,lateral,37.492348233824316,auto_block,provisional,s5c_flows,22.361,24.81,0.003249,3.6221,held,0.94068,0.3899,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.8628512769032,372.6753895357341,7.5382717699718,7.238154165437777,7.2882717699718,6.988154165437777,0.36300241216244233,0.14896390621978756,1.7214003258030979,0,,0.0,none,P424,1
E0024344,N0024591,N0024592,lateral,6.787363889067494,auto_block,provisional,s5c_flows,22.361,24.81,0.003562,3.6221,held,0.940993,0.4274,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,372.6753895357341,372.6346653523997,7.238154165437777,7.197091239397196,6.988154165437777,6.947091239397196,0.38697397197400685,0.14257669797053746,0.29232646037510945,0,,0.0,none,P424,1
E0024345,N0024592,N0024593,lateral,26.7609958513243,auto_block,provisional,s5c_flows,22.361,24.81,0.003618,3.6221,held,0.941049,0.4342,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.6346653523997,372.50086037314304,7.197091239397196,6.766717751856959,6.947091239397196,6.516717751856959,0.36304650320864196,0.14899171466206335,1.2285384753196396,0,,0.0,none,P424,1
E0024346,N0024593,N0024594,lateral,4.965592161212049,auto_block,provisional,s5c_flows,22.361,24.81,0.003841,3.6221,held,0.941272,0.461,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,372.50086037314304,372.45865283977275,6.766717751856959,6.701411857492872,6.516717751856959,6.451411857492872,0.4370595338512226,0.13116106580434223,0.18935605551097773,0,,0.0,none,P424,1
E0024347,N0024594,N0023915,lateral,24.5117495628422,auto_block,provisional,s5c_flows,22.361,24.81,0.003883,3.6221,held,0.941314,0.4659,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.45865283977275,372.33609409195856,6.701411857492872,6.596858788900818,6.451411857492872,6.346858788900818,0.36307815974216556,0.14901168220544686,1.125182411607501,0,,0.0,none,P424,1
E0024348,N0024595,N0024596,main,22.13919122429607,auto_road,derived,s5c_flows,205.5952,282.448,0.027159,3.209,merrimack,7.663241,3.2591,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.082375690134,361.97167973401247,5.814474895803528,5.6788329613000315,5.564474895803528,5.4288329613000315,0.6709262298881989,0.4294217138050652,0.5499658590876992,0,,0.0,none,P365,1
E0024349,N0024596,N0024597,main,19.360219087363166,auto_road,derived,s5c_flows,206.675,283.904,0.027344,3.207,merrimack,7.698666,3.2812,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.97167973401247,361.87487863857564,5.6788329613000315,5.5638420645493625,5.4288329613000315,5.3138420645493625,0.6717494817047311,0.4305258724425679,0.4803432334683212,0,,0.0,none,P365,1
E0024350,N0024597,N0024598,main,20.3953174360339,auto_road,derived,s5c_flows,206.675,283.904,0.027505,3.207,merrimack,7.698827,3.3006,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.87487863857564,361.7729020513955,5.5638420645493625,5.5565657220420235,5.3138420645493625,5.3065657220420235,0.671753215350835,0.4305308874984842,0.5060220770059156,0,,0.0,none,P365,1
E0024351,N0024598,N0024599,main,9.579846458931188,auto_road,derived,s5c_flows,206.675,283.904,0.027675,3.207,merrimack,7.698997,3.321,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.7729020513955,361.72500281910084,5.5565657220420235,5.620334094961663,5.3065657220420235,5.370334094961663,0.6717571576328729,0.43053618286843476,0.23768128978554537,0,,0.0,none,P365,1
E0024352,N0024599,N0024065,main,43.68037872350931,auto_road,derived,s5c_flows,206.675,283.904,0.027755,3.207,merrimack,7.699077,3.3306,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.72500281910084,361.50660092548327,5.620334094961663,6.434530666313606,5.370334094961663,6.184530666313606,0.6717590127969809,0.4305386747963216,1.0837313652515246,0,,0.0,none,P365,1
E0024353,N0024600,N0024065,lateral,62.647207668584684,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,18.336,0.0,W11a-XG02456,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,365.80768646733736,365.4944504289944,1.849875788522013,2.446681162802463,1.599875788522013,2.196681162802463,0.17065230391004918,0.050665805354795285,6.118406279238401,0,,0.0,none,P365,1
E0024354,N0024601,N0024099,sub main,68.69206953754659,draft,provisional,s5c_flows,387.9192,531.694,0.032969,2.9717,merrimack,13.375423,3.9563,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,362.07003811743675,361.72657776974904,7.570739470453873,7.842971790797833,7.320739470453873,7.592971790797833,0.770057967776987,0.5981446599945446,1.4867294067884205,0,,0.0,none,P365,1
E0024355,N0024602,N0024603,lateral,34.999999999930616,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,383.349261939849,382.75426193985015,1.5528071519478885,1.5692854234310971,1.3028071519478885,1.3192854234310971,0.0,0.0,0.0,0,,0.0,none,P366,1
E0024356,N0024603,N0024070,lateral,46.0493676718779,auto_link,provisional,s5c_flows,0.0,0.0,0.000292,3.6221,held,0.000292,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.75426193985015,382.52401510149076,1.5692854234310971,2.426912632884239,1.3192854234310971,2.176912632884239,0.018656401427591097,0.0047924729977647795,41.13812967504649,0,,0.0,none,P366,1
E0024357,N0024604,N0024605,main,49.99441124981532,draft,drafted,s5c_flows,98.9414,138.738,0.008897,3.5059,merrimack,4.023749,1.0676,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,368.0119013088219,367.7369320469479,1.7485357028968451,1.7588565272708365,1.4985357028968451,1.5088565272708365,0.5806186156300852,0.29717862962645425,1.4350903761373424,0,,0.0,none,P365,1
E0024358,N0024605,N0024606,main,50.00000000021898,draft,drafted,s5c_flows,102.1808,143.106,0.009313,3.4923,merrimack,4.139481,1.1176,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.7369320469479,367.4619320469467,1.7588565272708365,1.8371707362564393,1.5088565272708365,1.5871707362564393,0.5853723737918822,0.30153637078684936,1.4235952543145785,0,,0.0,none,P365,1
E0024359,N0024606,N0024100,main,17.092976221355194,draft,drafted,s5c_flows,105.4201,147.474,0.00973,3.4791,merrimack,4.254771,1.1676,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.4619320469467,367.3679206777292,1.8371707362564393,1.9090263437551585,1.5871707362564393,1.6590263437551585,0.5900044447719481,0.3058291101235866,0.482848798084396,0,,0.0,none,P365,1
E0024360,N0024607,N0024608,main,64.99999999987662,draft,provisional,s5c_flows,118.4734,154.41,0.012811,3.4303,merrimack,4.716568,1.5373,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.0127926230492,363.68779262304986,8.550744974607028,7.905255472653266,8.300744974607028,7.655255472653266,0.5870206140318538,0.33077440878565345,1.845477496762135,0,,0.0,none,P365,1
E0024361,N0024608,N0024609,main,15.000000000161453,draft,provisional,s5c_flows,121.7128,158.778,0.013353,3.4192,merrimack,4.829975,1.6023,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.68779262304986,363.6127926230491,7.905255472653266,9.70632969140405,7.655255472653266,9.45632969140405,0.5909757698382704,0.33491065961521727,0.4230291879328779,0,,0.0,none,P365,1
E0024362,N0024609,N0024610,main,19.9999999999848,draft,provisional,s5c_flows,122.7925,160.234,0.013478,3.4155,merrimack,4.86764,1.6173,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.6127926230491,363.51279262304917,9.70632969140405,13.35772129296646,9.45632969140405,13.10772129296646,0.592272659758396,0.33627631615928566,0.5628038502892497,1,recovers_500m,60.0,none,P365,1
E0024363,N0024610,N0024611,main,5.0000000000209175,draft,provisional,s5c_flows,124.9521,163.146,0.013644,3.4083,merrimack,4.942768,1.6373,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,363.51279262304917,363.472792623049,13.35772129296646,13.4700479531229,13.10772129296646,13.2200479531229,0.7048158084314097,0.29973037563602223,0.11823420010845526,1,recovers_500m,60.0,none,P365,1
E0024364,N0024611,N0024612,main,19.999999999935447,draft,provisional,s5c_flows,126.0319,164.602,0.013686,3.4048,merrimack,4.980231,1.6423,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.472792623049,363.3727926230493,13.4700479531229,12.463297464841332,13.2200479531229,12.213297464841332,0.5961012207556198,0.34033536472012915,0.559189147288984,1,recovers_500m,60.0,none,P365,1
E0024365,N0024612,N0024613,main,14.999999999914532,draft,provisional,s5c_flows,128.1914,167.514,0.013853,3.3978,merrimack,5.055126,1.6623,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.3727926230493,363.2977926230497,12.463297464841332,8.929319193356548,12.213297464841332,8.679319193356548,0.5986089501140424,0.3430166270289442,0.4176349183401743,1,recovers_500m,60.0,none,P365,1
E0024366,N0024613,N0024614,main,10.000000000091184,draft,provisional,s5c_flows,129.2712,168.97,0.013978,3.3943,merrimack,5.092557,1.6773,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.2977926230497,363.24779262304924,8.929319193356548,7.774057962888264,8.679319193356548,7.524057962888264,0.5998508680611092,0.3443511893627227,0.27784683750963146,0,,0.0,none,P365,1
E0024367,N0024614,N0024615,main,69.99999999994688,draft,provisional,s5c_flows,131.4308,171.882,0.014061,3.3875,merrimack,5.167141,1.6873,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.24779262304924,362.8977926230495,7.774057962888264,7.167301371091128,7.524057962888264,6.917301371091128,0.6023032938091327,0.34699975634906766,1.937008611205591,0,,0.0,none,P365,1
E0024368,N0024615,N0024091,main,72.57251286544484,draft,provisional,s5c_flows,137.9095,180.618,0.014644,3.3679,merrimack,5.390348,1.7573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.8977926230495,362.5349300587223,7.167301371091128,6.767773798699579,6.917301371091128,6.517773798699579,0.6094722788858482,0.35484465994628367,1.9845724292856473,0,,0.0,none,P365,1
E0024369,N0024616,N0024617,lateral,29.5296461204668,auto_block,provisional,s5c_flows,10.7978,14.56,0.001121,3.6221,held,0.453793,0.1345,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.9039564490422,371.75630821843987,2.039219820489052,4.4120877776538805,1.789219820489052,4.1620877776538805,0.28877969466748515,0.10571869190355362,1.7042776128742165,0,,0.0,none,P424,1
E0024370,N0024617,N0024618,lateral,5.470353879676171,auto_block,provisional,s5c_flows,12.9574,17.472,0.001367,3.6221,held,0.544573,0.164,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,371.75630821843987,371.7152805643423,4.4120877776538805,4.792592970813928,4.1620877776538805,4.542592970813928,0.3522604539767101,0.10454656327662246,0.2588214590426249,0,,0.0,none,P424,1
E0024371,N0024618,N0024619,lateral,14.999999999842666,auto_block,provisional,s5c_flows,12.9574,17.472,0.001412,3.6221,held,0.544619,0.1695,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.7152805643423,371.64028056434313,4.792592970813928,5.233102004016246,4.542592970813928,4.983102004016246,0.3059624990482322,0.11511205769547164,0.8170936006048491,0,,0.0,none,P424,1
E0024372,N0024619,N0024620,lateral,13.445475339271653,auto_block,provisional,s5c_flows,15.1169,20.384,0.001537,3.6221,held,0.635278,0.1845,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.64028056434313,371.5730531876468,5.233102004016246,5.350713902196958,4.983102004016246,5.100713902196958,0.3211672545116511,0.12372915439732604,0.6977400482352041,0,,0.0,none,P424,1
E0024373,N0024620,N0024621,lateral,40.63615074894173,auto_block,provisional,s5c_flows,16.1967,21.84,0.001649,3.6221,held,0.680657,0.1979,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.5730531876468,371.36987243390206,5.350713902196958,5.329743044613565,5.100713902196958,5.079743044613565,0.32819567197882177,0.12781072816234257,2.063613986941097,0,,0.0,none,P424,1
E0024374,N0024621,N0024622,lateral,24.999207979535722,auto_block,provisional,s5c_flows,20.5158,27.664,0.001988,3.6221,held,0.862065,0.2386,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.36987243390206,371.2448763940044,5.329743044613565,5.772121897011232,5.079743044613565,5.522121897011232,0.35330726264142626,0.1429121888804868,1.1792949378129811,0,,0.0,none,P424,1
E0024375,N0024622,N0024623,lateral,5.919165932169102,auto_block,provisional,s5c_flows,23.7552,32.032,0.002196,3.6221,held,0.998075,0.2636,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,371.2448763940044,371.20344223247923,5.772121897011232,5.769275052677017,5.522121897011232,5.519275052677017,0.41594061185723036,0.14127833614039959,0.23717993079746155,0,,0.0,none,P424,1
E0024376,N0024623,N0024624,lateral,5.348960349555875,auto_block,provisional,s5c_flows,24.835,33.488,0.002246,3.6221,held,1.043391,0.2695,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,371.20344223247923,371.16332502985756,5.769275052677017,5.673375409595565,5.519275052677017,5.423375409595565,0.43200389876486606,0.14191274981403573,0.20636234861340308,0,,0.0,none,P424,1
E0024377,N0024624,N0024625,lateral,12.793098873120611,auto_block,provisional,s5c_flows,24.835,33.488,0.00229,3.6221,held,1.043436,0.2748,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.16332502985756,371.09935953549194,5.673375409595565,5.159093833648683,5.423375409595565,4.909093833648683,0.37482194258639145,0.15651262947332284,0.5688522744445951,0,,0.0,none,P424,1
E0024378,N0024625,N0024626,lateral,10.345733503199563,auto_block,provisional,s5c_flows,24.835,33.488,0.002397,3.6221,held,1.043542,0.2876,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.09935953549194,371.04763086797595,5.159093833648683,4.609290518742796,4.909093833648683,4.359290518742796,0.37483368704195724,0.1565202248270668,0.460014394865987,0,,0.0,none,P424,1
E0024379,N0024626,N0024627,lateral,17.841654001637625,auto_block,provisional,s5c_flows,26.9945,36.4,0.002483,3.6221,held,1.134163,0.298,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.04763086797595,370.95842259796774,4.609290518742796,3.874554696954135,4.359290518742796,3.624554696954135,0.3845701177866163,0.16288239566577994,0.7732293443358182,0,,0.0,none,P424,1
E0024380,N0024627,N0024628,lateral,23.66482348006658,auto_block,provisional,s5c_flows,28.0743,37.856,0.002632,3.6221,held,1.179579,0.3158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.95842259796774,370.8400984805674,3.874554696954135,3.8104447323232193,3.624554696954135,3.5604447323232193,0.38923656085220143,0.1659783952742298,1.0133008158438148,0,,0.0,none,P424,1
E0024381,N0024628,N0024629,lateral,15.189485796679781,auto_block,provisional,s5c_flows,28.0743,37.856,0.002829,3.6221,held,1.179776,0.3395,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.8400984805674,370.764151051584,3.8104447323232193,4.049294993337867,3.5604447323232193,3.799294993337867,0.3892565130607155,0.16599169842315104,0.6503631618665878,0,,0.0,none,P424,1
E0024382,N0024629,N0024630,lateral,3.9391382854688413,auto_block,provisional,s5c_flows,29.1541,39.312,0.002956,3.6221,held,1.22517,0.3547,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,370.764151051584,370.7227900995866,4.049294993337867,4.06215252736655,3.799294993337867,3.8121525273665497,0.5106721758175163,0.14126094591687294,0.12856056755532777,0,,0.0,none,P424,1
E0024383,N0024630,N0024631,lateral,4.992113593552887,auto_block,provisional,s5c_flows,30.2339,40.768,0.002988,3.6221,held,1.27047,0.3586,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,370.7227900995866,370.6803571340414,4.06215252736655,4.146699750724224,3.8121525273665497,3.896699750724224,0.479683540470204,0.15122270886456252,0.17345163259995078,0,,0.0,none,P424,1
E0024384,N0024631,N0024632,lateral,5.622423502915625,auto_block,provisional,s5c_flows,30.2339,40.768,0.00303,3.6221,held,1.270511,0.3636,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,370.6803571340414,370.63818895776956,4.146699750724224,4.211908698480443,3.896699750724224,3.9619086984804426,0.45912254273832903,0.1558689841039696,0.20410032106686213,0,,0.0,none,P424,1
E0024385,N0024632,N0024633,lateral,5.622167222483911,auto_block,provisional,s5c_flows,32.3934,43.68,0.003077,3.6221,held,1.361093,0.3692,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,370.63818895776956,370.5960227036009,4.211908698480443,4.283066651867841,3.9619086984804426,4.033066651867841,0.4689516096786731,0.16109169306974574,0.19981333917502475,0,,0.0,none,P424,1
E0024386,N0024633,N0024634,lateral,28.429096107004025,auto_block,provisional,s5c_flows,34.553,46.592,0.003124,3.6221,held,1.451674,0.3748,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.5960227036009,370.4538772230659,4.283066651867841,4.709727513262237,4.033066651867841,4.459727513262237,0.4147283638434086,0.1834403203716552,1.1424785709350938,0,,0.0,none,P424,1
E0024387,N0024634,N0024635,lateral,33.494326104764426,auto_block,provisional,s5c_flows,36.7126,49.504,0.003361,3.6221,held,1.542445,0.4033,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.4538772230659,370.28640559254205,4.709727513262237,5.115297288317322,4.459727513262237,4.865297288317322,0.42244295269416093,0.1889127269726511,1.3214536184176626,0,,0.0,none,P424,1
E0024388,N0024635,N0024636,lateral,11.369151529156383,auto_block,provisional,s5c_flows,38.8721,52.416,0.00364,3.6221,held,1.633259,0.4368,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.28640559254205,370.2295598348963,5.115297288317322,5.230492655338082,4.865297288317322,4.980492655338082,0.4298314604638018,0.19423817131341264,0.4408375753017515,0,,0.0,none,P424,1
E0024389,N0024636,N0024637,lateral,14.446059115272378,auto_block,provisional,s5c_flows,41.0317,55.328,0.003734,3.6221,held,1.723888,0.4481,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.2295598348963,370.1573295393199,5.230492655338082,5.383899708726972,4.980492655338082,5.133899708726972,0.43690657398230515,0.19941644109352968,0.5510735389643221,0,,0.0,none,P424,1
E0024390,N0024637,N0024638,lateral,27.00836038525271,auto_block,provisional,s5c_flows,42.1115,56.784,0.003855,3.6221,held,1.769275,0.4626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.1573295393199,370.02228773739364,5.383899708726972,5.768636334871985,5.133899708726972,5.518636334871985,0.44034612938142725,0.20196207458372767,1.022239801191262,0,,0.0,none,P424,1
E0024391,N0024638,N0024639,lateral,49.31155210148211,auto_block,provisional,s5c_flows,46.4306,62.608,0.00408,3.6221,held,1.950569,0.4896,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.02228773739364,369.7757299768862,5.768636334871985,7.3715173375669,5.518636334871985,7.1215173375669,0.45346129254404444,0.21184154813641703,1.8124131325090813,0,,0.0,none,P424,1
E0024392,N0024639,N0024640,lateral,42.503694878297395,auto_block,provisional,s5c_flows,48.5902,65.52,0.004491,3.6221,held,2.041515,0.5389,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.7757299768862,369.56321150249477,7.3715173375669,8.850728927192733,7.1215173375669,8.600728927192733,0.4596990378151268,0.2166384123333414,1.5409971663312008,0,,0.0,none,P424,1
E0024393,N0024640,N0024641,lateral,13.072431377825646,auto_block,provisional,s5c_flows,51.8295,69.888,0.004845,3.6221,held,2.17767,0.5814,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.56321150249477,369.49784934560563,8.850728927192733,9.09443581064437,8.600728927192733,8.84443581064437,0.4686582036068132,0.2236415399583584,0.46488860030685,0,,0.0,none,P424,1
E0024394,N0024641,N0024642,lateral,8.751856736901205,auto_block,provisional,s5c_flows,52.9093,71.344,0.004954,3.6221,held,2.223046,0.5945,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.49784934560563,369.45409006192114,9.09443581064437,9.225353297453864,8.84443581064437,8.975353297453864,0.47155012721818934,0.22593113089203948,0.30932931734924773,0,,0.0,none,P424,1
E0024395,N0024642,N0024643,lateral,49.999145731345955,auto_block,provisional,s5c_flows,56.1486,75.712,0.005027,3.6221,held,2.358921,0.6032,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.45409006192114,369.2040943332644,9.225353297453864,9.378455715563746,8.975353297453864,9.128455715563746,0.4799511117899936,0.2326643834296181,1.7362582876713033,0,,0.0,none,P424,1
E0024396,N0024643,N0024644,lateral,50.000000000017955,auto_block,provisional,s5c_flows,60.4677,81.536,0.005444,3.6221,held,2.540406,0.6532,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.2040943332644,368.95409433326427,9.378455715563746,9.92734487572011,9.128455715563746,9.67734487572011,0.4906178790888915,0.2413934466596121,1.6985384529426149,0,,0.0,none,P424,1
E0024397,N0024644,N0023915,lateral,3.7207873717031887,auto_block,provisional,s5c_flows,60.4677,81.536,0.00586,3.6221,held,2.540823,0.7032,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,368.95409433326427,368.9131656721755,9.92734487572011,10.019787208683852,9.67734487572011,9.769787208683852,0.6487494641800716,0.1983851015552,0.09558870763784862,0,,0.0,none,P424,1
E0024398,N0024645,N0024646,lateral,86.05230967266364,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.7843505859375,381.35408903757417,1.5500000000000114,3.2356326421133303,1.3000000000000114,2.9856326421133303,0.0,0.0,0.0,0,,0.0,none,P366,1
E0024399,N0024646,N0024647,lateral,10.198039027185569,auto_block,provisional,s5c_flows,0.0,0.0,0.000717,3.6221,held,0.000717,0.0861,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.35408903757417,381.30309884243826,3.2356326421133303,3.49676688021799,2.9856326421133303,3.24676688021799,0.02793738254520086,0.006666666427530582,6.083866906456374,0,,0.0,none,P366,1
E0024400,N0024647,N0024648,lateral,23.74965130027978,auto_block,provisional,s5c_flows,0.0,0.0,0.000802,3.6221,held,0.000802,0.0963,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.30309884243826,381.18435058593684,3.49676688021799,4.050238037110034,3.24676688021799,3.8002380371100344,0.029315182138532687,0.0069571755028136895,13.502475263527119,0,,0.0,none,P366,1
E0024401,N0024648,N0024070,lateral,31.567615443477546,auto_block,provisional,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.18435058593684,381.02651250871946,4.050238037110034,3.9244152256555367,3.8002380371100344,3.6744152256555367,0.03219004464431768,0.007573288426822228,16.34439870684781,0,,0.0,none,P366,1
E0024402,N0024649,N0024650,sub main,18.867962264113206,auto_block,provisional,s5c_flows,137.1689,180.684,0.031318,3.3701,merrimack,5.381638,3.7582,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.53121397585824,375.43687416453764,6.362615369844889,6.427688823743608,6.112615369844889,6.177688823743608,0.609197176228548,0.3545407487409722,0.5161974644761719,0,,0.0,none,P387,1
E0024403,N0024650,N0024651,sub main,12.206555615733702,auto_block,provisional,s5c_flows,137.1689,180.684,0.031475,3.3701,merrimack,5.381795,3.777,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.43687416453764,375.375841386459,6.427688823743608,6.474744551040999,6.177688823743608,6.224744551040999,0.6092021382909957,0.35454622837048133,0.33394924411506893,0,,0.0,none,P387,1
E0024404,N0024651,N0024652,sub main,12.649110640673518,auto_block,provisional,s5c_flows,137.1689,180.684,0.031577,3.3701,merrimack,5.381897,3.7892,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.375841386459,375.3125958332556,6.474744551040999,6.429896842525636,6.224744551040999,6.179896842525636,0.6092053619870034,0.35454978835400375,0.3460549165067748,0,,0.0,none,P387,1
E0024405,N0024652,N0024005,sub main,24.552630569485252,auto_block,provisional,s5c_flows,137.1689,180.684,0.031682,3.3701,merrimack,5.382002,3.8019,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.3125958332556,375.1898326804082,6.429896842525636,6.288133628185562,6.179896842525636,6.038133628185562,0.6092086804446929,0.3545534530177874,0.6717082711177342,0,,0.0,none,P387,1
E0024406,N0024653,N0024654,lateral,50.000000000011894,draft,provisional,s5c_flows,7.5585,10.192,0.002313,3.6221,held,0.319184,0.2776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.42647290509666,378.1764729050966,3.1249186964658406,2.9412639113096475,2.8749186964658406,2.6912639113096475,0.2580598487497843,0.08981765462727179,3.229225070737503,0,,0.0,none,P400,1
E0024407,N0024654,N0024655,lateral,49.999999999955406,draft,provisional,s5c_flows,7.5585,10.192,0.00273,3.6221,held,0.3196,0.3276,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.1764729050966,377.92647290509683,2.9412639113096475,2.943613764825045,2.6912639113096475,2.693613764825045,0.25816792903830305,0.08987161849327832,3.227873177109279,0,,0.0,none,P400,1
E0024408,N0024655,N0024656,lateral,9.999999999979782,draft,provisional,s5c_flows,7.5585,10.192,0.003147,3.6221,held,0.320017,0.3776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.92647290509683,377.87647290509693,2.943613764825045,3.076316401543693,2.693613764825045,2.826316401543693,0.2582761687614123,0.08992567587360242,0.6453040846377558,0,,0.0,none,P400,1
E0024409,N0024656,N0024127,lateral,46.01180298496706,draft,provisional,s5c_flows,7.5585,10.192,0.00323,3.6221,held,0.3201,0.3876,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.87647290509693,377.6464138901721,3.076316401543693,5.453805836390416,2.826316401543693,5.203805836390416,0.2582977009064715,0.08993643117677555,2.9689129264083634,0,,0.0,none,P400,1
E0024410,N0024657,N0024127,lateral,55.89307619933166,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.24718017578124,380.96771479478457,1.5500000000000114,2.1325049317779303,1.3000000000000114,1.8825049317779303,0.13489621704043256,0.037230723305707175,6.905688613266644,0,,0.0,none,P400,1
E0024411,N0024658,N0024659,lateral,20.000000000170715,draft,provisional,s5c_flows,58.0626,75.866,0.005664,3.6221,held,2.439798,0.6796,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.19889917571885,377.098899175718,4.1770163516249,4.4191367129539,3.9270163516249,4.1691367129539,0.48477898449396206,0.2365899706397075,0.6875985634652244,0,,0.0,none,P400,1
E0024412,N0024659,N0024660,lateral,19.999999999705395,draft,provisional,s5c_flows,60.2222,78.778,0.00583,3.6221,held,2.530499,0.6996,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.098899175718,376.99889917571943,4.4191367129539,5.894991205139945,4.1691367129539,5.644991205139945,0.4900508066345465,0.24092422606647962,0.6802015807659008,0,,0.0,none,P400,1
E0024413,N0024660,N0024127,lateral,26.49461868764735,draft,provisional,s5c_flows,60.2222,78.778,0.005997,3.6221,held,2.530666,0.7196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.99889917571943,376.8664260822812,5.894991205139945,6.23379364428132,5.644991205139945,5.98379364428132,0.49006037963700183,0.24093214232682253,0.9010664735936035,0,,0.0,none,P400,1
E0024414,N0024661,N0024662,lateral,8.06225774829855,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.98964166428675,379.94933037554523,1.5521979353226243,1.6573285600016447,1.3021979353226243,1.4073285600016447,0.0,0.0,0.0,0,,0.0,none,P387,1
E0024415,N0024662,N0024663,lateral,17.0,auto_block,provisional,s5c_flows,1.0798,1.456,6.7e-05,3.6221,held,0.045334,0.0081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.94933037554523,379.86433037554525,1.6573285600016447,1.9196356889078743,1.4073285600016447,1.6696356889078743,0.1349647534127477,0.037255019217759616,2.099313533118136,0,,0.0,none,P387,1
E0024416,N0024663,N0024664,lateral,30.26738309001467,auto_block,provisional,s5c_flows,2.1596,2.912,0.000209,3.6221,held,0.090743,0.0251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.86433037554525,379.71299346009516,1.9196356889078743,1.6360055633423372,1.6696356889078743,1.3860055633423372,0.17078422097747734,0.050718166702725415,2.953764592222513,0,,0.0,none,P387,1
E0024417,N0024664,N0024665,lateral,51.690922100788654,auto_block,provisional,s5c_flows,2.1596,2.912,0.000461,3.6221,held,0.090995,0.0553,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.71299346009516,379.45453884959124,1.6360055633423372,1.9478659355650052,1.3860055633423372,1.6978659355650052,0.17094299677156688,0.05078121604526872,5.039781591624549,0,,0.0,none,P387,1
E0024418,N0024665,N0024666,lateral,63.331304499576206,auto_block,provisional,s5c_flows,2.1596,2.912,0.000892,3.6221,held,0.091426,0.107,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.45453884959124,379.13788232709334,1.9478659355650052,2.1301535615785383,1.6978659355650052,1.8801535615785383,0.171213842877545,0.05088883635548955,6.164932250335214,0,,0.0,none,P387,1
E0024419,N0024666,N0024005,lateral,13.749273001586253,auto_block,provisional,s5c_flows,2.1596,2.912,0.00142,3.6221,held,0.091954,0.1704,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.13788232709334,379.0691359620854,2.1301535615785383,2.4088303465083527,1.8801535615785383,2.1588303465083527,0.1715444313199449,0.05102031174865104,1.3358320539070423,0,,0.0,none,P387,1
E0024420,N0024667,N0024138,lateral,90.78491857177137,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.25892944335936,376.8050048505005,1.5500000000000114,1.7290222491088798,1.3000000000000114,1.4790222491088798,0.19530982006149752,0.060806644196143594,7.747086018100691,0,,0.0,none,P400,1
E0024421,N0024668,N0024669,main,60.00000000001273,draft,provisional,s5c_flows,188.0571,240.748,0.030256,3.2438,merrimack,7.090714,3.6307,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.84106464181116,374.5410646418111,1.5501401921732167,1.91303692068891,1.3001401921732167,1.66303692068891,0.6571218196789566,0.41137294365255284,1.5217878482391167,0,,0.0,none,P436,1
E0024422,N0024669,N0024670,main,59.99999999995496,draft,provisional,s5c_flows,192.3763,246.572,0.030756,3.2349,merrimack,7.233555,3.6907,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.5410646418111,374.2410646418113,1.91303692068891,2.573296930454319,1.66303692068891,2.323296930454319,0.660656857779025,0.41591371325461035,1.5136450764486378,0,,0.0,none,P423,1
E0024423,N0024670,N0024123,main,10.784918391945087,draft,provisional,s5c_flows,192.3763,246.572,0.031256,3.2349,merrimack,7.234055,3.7507,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.2410646418113,374.18714004985156,2.573296930454319,2.641107020460936,2.323296930454319,2.391107020460936,0.6606691223418061,0.4159295616460228,0.27207059295977826,0,,0.0,none,P423,1
E0024424,N0024671,N0024672,lateral,39.99999999994382,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.2083950494294,375.0083950494297,1.5503940130706155,1.70016207947657,1.3003940130706155,1.45016207947657,0.19530982006149752,0.060806644196143594,3.413380169291108,0,,0.0,none,P423,1
E0024425,N0024672,N0024673,lateral,39.99999999994382,draft,provisional,s5c_flows,5.3989,7.28,0.000333,3.6221,held,0.226669,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.0083950494297,374.80839504943,1.70016207947657,2.0946811224450244,1.45016207947657,1.8446811224450244,0.2310269440930612,0.07675386561496464,2.8856662987204933,0,,0.0,none,P423,1
E0024426,N0024673,N0024123,lateral,18.05441572722236,draft,provisional,s5c_flows,6.4787,8.736,0.000667,3.6221,held,0.27227,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.80839504943,374.71812297079384,2.0946811224450244,2.110124099518657,1.8446811224450244,1.8601240995186572,0.2451693719626269,0.08348078621387953,1.227343066461454,0,,0.0,none,P423,1
E0024427,N0024674,N0024675,lateral,43.90226243331882,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.523798086326,377.3042867741594,1.5502680757833787,1.6073343195906205,1.3002680757833787,1.3573343195906205,0.13489621704043256,0.037230723305707175,5.4242023234004595,0,,0.0,none,P400,1
E0024428,N0024675,N0024676,lateral,39.99999999993375,draft,provisional,s5c_flows,3.2393,4.368,0.000366,3.6221,held,0.136167,0.0439,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.3042867741594,377.10428677415973,1.6073343195906205,1.602958098887143,1.3573343195906205,1.352958098887143,0.19548320072262346,0.06088046258881444,3.4103527269922,0,,0.0,none,P400,1
E0024429,N0024676,N0024677,lateral,40.00000000016843,draft,provisional,s5c_flows,5.3989,7.28,0.000699,3.6221,held,0.227035,0.0839,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.10428677415973,376.9042867741589,1.602958098887143,1.7080484309192343,1.352958098887143,1.4580484309192343,0.23114814981670534,0.07681052003764563,2.8841531597727417,0,,0.0,none,P400,1
E0024430,N0024677,N0024138,lateral,15.256829813753356,draft,provisional,s5c_flows,6.4787,8.736,0.001033,3.6221,held,0.272636,0.1239,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.9042867741589,376.8280026250901,1.7080484309192343,1.7060244745192676,1.4580484309192343,1.4560244745192676,0.24527582778863102,0.08353231485433352,1.036712419598959,0,,0.0,none,P400,1
E0024431,N0024678,N0024679,lateral,69.27891299002056,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.1023742675781,375.755979702628,1.5500000000000114,2.1112993501063784,1.3000000000000114,1.8612993501063784,0.214700651244523,0.06927965601494754,5.377946192248128,0,,0.0,none,P409,1
E0024432,N0024679,N0024680,lateral,60.000000000062236,draft,provisional,s5c_flows,4.3191,5.824,0.000577,3.6221,held,0.181646,0.0693,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.755979702628,375.4559797026277,2.1112993501063784,2.245710971200424,1.8612993501063784,1.995710971200424,0.21492445882197966,0.06938001037514738,4.652797571212358,0,,0.0,none,P409,1
E0024433,N0024680,N0024681,lateral,60.00000000003807,draft,provisional,s5c_flows,5.3989,7.28,0.001077,3.6221,held,0.227413,0.1293,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.4559797026277,375.1559797026275,2.245710971200424,2.307826449716231,1.995710971200424,2.057826449716231,0.23127318448241838,0.07686898224062447,4.323890823048081,0,,0.0,none,P409,1
E0024434,N0024681,N0024682,lateral,60.000000000062236,draft,provisional,s5c_flows,5.3989,7.28,0.001577,3.6221,held,0.227913,0.1893,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.1559797026275,374.8559797026272,2.307826449716231,2.4323808930759014,2.057826449716231,2.1823808930759014,0.23143834858140952,0.0769462357694001,4.320805113458898,0,,0.0,none,P409,1
E0024435,N0024682,N0024169,lateral,10.604531847908303,draft,provisional,s5c_flows,6.4787,8.736,0.002077,3.6221,held,0.27368,0.2493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.8559797026272,374.80295704338766,2.4323808930759014,2.4735016968467107,2.1823808930759014,2.2235016968467107,0.24557893265696165,0.08367910225707706,0.719696089371077,0,,0.0,none,P409,1
E0024436,N0024683,N0024169,lateral,71.1797603822208,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.53163452148436,375.17573571957325,1.5500000000000114,2.100723020661121,1.3000000000000114,1.8507230206611212,0.23091654640710862,0.07670227810735178,5.137480869873081,0,,0.0,none,P409,1
E0024437,N0024684,N0024685,main,34.91281967091495,auto_link,provisional,s5c_flows,25.9147,34.944,0.004555,3.6221,held,1.090968,0.5466,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.16968685536096,374.97766634717095,3.7474579200296603,3.8065438579071724,3.4974579200296603,3.5565438579071724,0.39293123010549913,0.15622776701808821,1.4808706543696002,0,,0.0,none,P364,1
E0024438,N0024685,N0024166,main,35.4682957019364,auto_link,provisional,s5c_flows,25.9147,34.944,0.004846,3.6221,held,1.091258,0.5815,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.97766634717095,374.7825907208103,3.8065438579071724,3.9805623553615987,3.5565438579071724,3.7305623553615987,0.3929634340211813,0.15624760575513857,1.5043085705197619,0,,0.0,none,P364,1
E0024439,N0024686,N0024167,sub main,86.76991032133776,draft,drafted,s5c_flows,234.6163,301.4,0.048968,3.1581,merrimack,8.624812,5.8761,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.98660420888956,364.5527546572829,11.465025429782315,12.13041184662336,11.215025429782315,11.88041184662336,0.6921174251993271,0.45895101120867543,2.0894795006870495,0,,0.0,none,P419,1
E0024440,N0024687,N0024167,lateral,78.51445300269343,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.2279846191406,374.83541235412713,1.5500000000000114,1.8477541497791208,1.3000000000000114,1.5977541497791208,0.19530982006149752,0.060806644196143594,6.699991922062721,0,,0.0,none,P419,1
