EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0024441,N0024688,N0024689,lateral,54.99999999986868,auto_block,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.093798828125,379.81879882812564,1.5500000000000114,1.7218200683587384,1.3000000000000114,1.4718200683587384,0.2574568165029687,0.08951681879880405,3.5604676509076154,0,,0.0,none,P364,1
E0024442,N0024689,N0024690,lateral,43.40731680127167,auto_block,provisional,s5c_flows,12.9574,17.472,0.000458,3.6221,held,0.543665,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.81879882812564,379.6017622441193,1.7218200683587384,2.659132531271325,1.4718200683587384,2.409132531271325,0.3057931302532107,0.11501769352321758,2.36583235019747,0,,0.0,none,P364,1
E0024443,N0024690,N0024187,lateral,29.832867780352597,auto_block,provisional,s5c_flows,20.5158,27.664,0.00082,3.6221,held,0.860897,0.0984,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.6017622441193,379.45259790521754,2.659132531271325,3.2832724561105806,2.409132531271325,3.0332724561105806,0.3531584593704769,0.1428202788350726,1.4079075548471556,0,,0.0,none,P364,1
E0024444,N0024691,N0024692,main,19.924858845171276,auto_block,provisional,s5c_flows,264.3963,361.822,0.029231,3.1128,merrimack,9.554879,3.5077,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.27854842521185,374.16896170156343,8.883560949788148,8.753371062108442,8.633560949788148,8.503371062108442,0.7364524440572855,0.47345474152199185,0.45091978909506264,0,,0.0,none,P364,1
E0024445,N0024692,N0024693,main,42.01190307520001,auto_block,provisional,s5c_flows,264.3963,361.822,0.029397,3.1128,merrimack,9.555045,3.5276,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.16896170156343,373.9378962346498,8.753371062108442,8.630249517303298,8.503371062108442,8.380249517303298,0.7364557282027412,0.47345947681661293,0.9507677892538668,0,,0.0,none,P364,1
E0024446,N0024693,N0024187,main,14.560219778561036,auto_block,provisional,s5c_flows,265.4761,363.278,0.029747,3.1113,merrimack,9.589582,3.5696,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,373.9378962346498,373.85781502586775,8.630249517303298,8.878055335460374,8.380249517303298,8.628055335460374,0.7371377906169797,0.47444431345647275,0.3292061982598537,0,,0.0,none,P364,1
E0024447,N0024694,N0024695,main,7.0710678118654755,auto_block,provisional,s5c_flows,49.7601,80.938,0.00497,3.6221,held,2.091039,0.5963,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,374.03914102918253,373.99671462231134,4.273938804801844,4.4576921159699054,4.023938804801844,4.2076921159699054,0.4939100906714175,0.20949294875043284,0.23860846826909737,0,,0.0,none,P364,1
E0024448,N0024695,N0024696,main,27.892651361962706,auto_block,provisional,s5c_flows,49.7601,80.938,0.005028,3.6221,held,2.091098,0.6034,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.99671462231134,373.85725136550155,4.4576921159699054,4.722491066139071,4.2076921159699054,4.472491066139071,0.46301230865024795,0.21921257279489464,1.0040284329688078,0,,0.0,none,P364,1
E0024449,N0024696,N0024697,main,16.278820596099706,auto_block,provisional,s5c_flows,49.7601,80.938,0.005261,3.6221,held,2.091331,0.6313,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.85725136550155,373.7758572625211,4.722491066139071,4.823813147635178,4.472491066139071,4.573813147635178,0.4630277381959735,0.2192246033419744,0.5859555577787653,0,,0.0,none,P364,1
E0024450,N0024697,N0024698,main,13.92838827718412,auto_block,provisional,s5c_flows,49.7601,80.938,0.005397,3.6221,held,2.091466,0.6476,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.7758572625211,373.7062153211352,4.823813147635178,4.925498546052324,4.573813147635178,4.675498546052324,0.4630366774697943,0.2192315735520271,0.5013421526092362,0,,0.0,none,P364,1
E0024451,N0024698,N0024166,main,19.209372712298546,auto_block,provisional,s5c_flows,49.7601,80.938,0.005513,3.6221,held,2.091582,0.6615,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.7062153211352,373.6101684575737,4.925498546052324,5.152984618598168,4.675498546052324,4.902984618598168,0.46304435827684687,0.2192375626062954,0.6914158571396006,0,,0.0,none,P364,1
E0024452,N0024699,N0024700,lateral,40.0000000001411,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.8353366282648,368.6353366282641,1.5501919361882983,1.680306682282776,1.3001919361882983,1.430306682282776,0.13489621704043256,0.037230723305707175,4.942070884531905,0,,0.0,none,P379,1
E0024453,N0024700,N0024701,lateral,40.0000000001411,auto_block,provisional,s5c_flows,5.3989,7.28,0.000333,3.6221,held,0.226669,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.6353366282641,368.43533662826337,1.680306682282776,1.6539272877522535,1.430306682282776,1.4039272877522535,0.2310269440930612,0.07675386561496464,2.8856662987347255,0,,0.0,none,P379,1
E0024454,N0024701,N0024702,lateral,14.147950297681232,auto_block,provisional,s5c_flows,6.4787,8.736,0.000667,3.6221,held,0.27227,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.43533662826337,368.36459687677495,1.6539272877522535,1.6723293927562963,1.4039272877522535,1.4223293927562963,0.2451693719626269,0.08348078621387953,0.9617807058867258,0,,0.0,none,P379,1
E0024455,N0024702,N0024200,lateral,16.278820596099706,auto_block,provisional,s5c_flows,6.4787,8.736,0.000785,3.6221,held,0.272388,0.0941,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.36459687677495,368.28320277379447,1.6723293927562963,1.7272952730805287,1.4223293927562963,1.4772952730805287,0.24520370486936188,0.08349740317745488,1.106482778252517,0,,0.0,none,P379,1
E0024456,N0024703,N0024200,main,45.0111097397076,auto_block,provisional,s5c_flows,44.1286,59.504,0.017863,3.6221,held,1.867849,2.1436,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.3008588376086,363.07580328891004,6.563643115516413,6.934694757964962,6.313643115516413,6.684694757964962,0.44759548752155337,0.20738874678627933,1.6760337922136355,0,,0.0,none,P379,1
E0024457,N0024704,N0024705,lateral,9.999999999878536,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,12.35,0.5,cover_min,minimum,tractive,1.0,383.9101761678694,382.6751761678844,1.5771895547868553,1.5803780313343623,1.3271895547868553,1.3303780313343623,0.0,0.0,0.0,0,,0.0,none,P367,1
E0024458,N0024705,N0024706,lateral,25.000000000122313,draft,provisional,s5c_flows,0.0,0.0,8.3e-05,3.6221,held,8.3e-05,0.01,0.0,0.0,,200,PVC-U,5.2,0.5,cover_min,minimum,tractive,1.0,382.5932037812629,381.2932037812565,1.6623504179558495,1.6341949003841023,1.4123504179558495,1.3841949003841023,0.019641746795258413,0.002000838309408698,21.213320333061723,0,,0.0,none,P367,1
E0024459,N0024706,N0024707,lateral,49.999999999859185,draft,provisional,s5c_flows,0.0,0.0,0.000292,3.6221,held,0.000292,0.035,0.0,0.0,,200,PVC-U,2.3,0.5,cover_min,minimum,tractive,1.0,381.18918887797986,380.0391888779831,1.7382098036607658,1.665706141548128,1.4882098036607658,1.415706141548128,0.030108051036293604,0.0034823765285535713,27.67808956901424,0,,0.0,none,P367,1
E0024460,N0024707,N0024708,lateral,50.000000000244626,draft,provisional,s5c_flows,0.0,0.0,0.000708,3.6221,held,0.000708,0.085,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,379.9157127251275,379.26571272512433,1.7891822944037585,1.697788251438169,1.5391822944037585,1.447788251438169,0.03783870347015275,0.005398924057967075,22.023305687382905,0,,0.0,none,P367,1
E0024461,N0024708,N0024709,lateral,4.999999999952777,draft,provisional,s5c_flows,0.0,0.0,0.001125,3.6221,held,0.001125,0.135,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,379.26571272512433,379.2257127251247,1.697788251438169,1.6651258979221666,1.447788251438169,1.4151258979221666,0.039455194539938294,0.007152002677013464,2.112100429467978,0,,0.0,none,P367,1
E0024462,N0024709,N0024710,lateral,70.0000000000017,draft,provisional,s5c_flows,0.0,0.0,0.001167,3.6221,held,0.001167,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.2257127251247,378.8757127251247,1.6651258979221666,2.2784315619846893,1.4151258979221666,2.0284315619846893,0.034335901580504376,0.008041826953189918,33.9780408541571,0,,0.0,none,P367,1
E0024463,N0024710,N0024711,lateral,14.999999999831314,draft,provisional,s5c_flows,0.0,0.0,0.00175,3.6221,held,0.00175,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.8757127251247,378.80071272512555,2.2784315619846893,3.5529249701869503,2.0284315619846893,3.3029249701869503,0.04053167265986828,0.00943533249312914,6.168015864904623,0,,0.0,none,P367,1
E0024464,N0024711,N0024178,lateral,13.936590796837603,draft,provisional,s5c_flows,0.0,0.0,0.001875,3.6221,held,0.001875,0.225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.80071272512555,378.7310297711414,3.5529249701869503,6.643634535499245,3.3029249701869503,6.393634535499245,0.04167359917605257,0.00969865219100749,5.573708963782105,0,,0.0,none,P367,1
E0024465,N0024712,N0024243,lateral,25.495097567963924,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.62330932617186,365.49583383833203,1.5500000000000114,1.8657384272929676,1.3000000000000114,1.6157384272929676,0.0,0.0,0.0,0,,0.0,none,P373,1
E0024466,N0024713,N0024243,lateral,6.324555320336759,auto_block,provisional,s5c_flows,2.1596,2.912,0.000559,3.6221,held,0.091094,0.0671,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,365.5404071001391,365.4992974905569,1.8569928022046724,1.8622747750681015,1.6069928022046724,1.6122747750681015,0.18707512932532816,0.047823635273327475,0.5634594813276155,0,,0.0,none,P373,1
E0024467,N0024714,N0024715,lateral,60.00000000004166,draft,drafted,s5c_flows,21.5956,29.12,0.004308,3.6221,held,0.909652,0.517,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.40486055409656,373.1048605540964,3.439591350200317,3.9582803150442487,3.189591350200317,3.7082803150442487,0.35924902116601937,0.14660617426172678,2.783584480634021,0,,0.0,none,P417,1
E0024468,N0024715,N0024716,lateral,59.9999999999845,draft,drafted,s5c_flows,21.5956,29.12,0.004808,3.6221,held,0.910152,0.577,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.1048605540964,372.8048605540965,3.9582803150442487,4.418100871684771,3.7082803150442487,4.168100871684771,0.35931023832000025,0.14664447732726055,2.7831102299655197,0,,0.0,none,P417,1
E0024469,N0024716,N0024717,lateral,59.99999999995351,draft,drafted,s5c_flows,21.5956,29.12,0.005308,3.6221,held,0.910652,0.637,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.8048605540965,372.5048605540967,4.418100871684771,4.94908842051268,4.168100871684771,4.69908842051268,0.3593714310090551,0.14668277008387948,2.7826363303042534,0,,0.0,none,P417,1
E0024470,N0024717,N0024718,lateral,9.616812038903165,draft,drafted,s5c_flows,21.5956,29.12,0.005808,3.6221,held,0.911152,0.697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.5048605540967,372.45677649390217,4.94908842051268,5.009318476800956,4.69908842051268,4.759318476800956,0.35943259925599874,0.14672105254037265,0.4459256088072014,0,,0.0,none,P417,1
E0024471,N0024718,N0024719,lateral,36.29143412184322,draft,drafted,s5c_flows,21.5956,29.12,0.005888,3.6221,held,0.911232,0.7066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.45677649390217,372.27531932329293,5.009318476800956,5.234904065378942,4.759318476800956,4.984904065378942,0.35944238390880456,0.14672717677814656,1.6827654790913977,0,,0.0,none,P417,1
E0024472,N0024719,N0024101,lateral,32.54662021044198,draft,drafted,s5c_flows,21.5956,29.12,0.006191,3.6221,held,0.911535,0.7429,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.27531932329293,372.11258622224074,5.234904065378942,5.531395711353014,4.984904065378942,5.281395711353014,0.35947943761525947,0.1467503699407418,1.5089699532538907,0,,0.0,none,P417,1
E0024473,N0024720,N0024101,sub main,66.38453193003652,draft,drafted,s5c_flows,669.7801,883.888,0.09719,2.7817,merrimack,21.661054,11.6628,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,365.8896643650209,365.62412623730074,11.46089105490097,12.019855696293007,11.160891054900969,11.719855696293006,0.7978667383328136,0.5983117152346074,1.3867088479117589,0,,0.0,none,P417,1
E0024474,N0024721,N0024195,sub main,60.86080249369049,draft,drafted,s5c_flows,229.428,297.598,0.061442,3.1667,merrimack,8.470365,7.3731,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.93229501047193,373.6279909980035,7.8627184172624425,8.017638884809003,7.6127184172624425,7.767638884809003,0.6888677950310508,0.45426475146399037,1.4724838576354888,0,,0.0,none,P364,1
E0024475,N0024722,N0024240,lateral,93.9505311903564,draft,provisional,s5c_flows,36.7126,49.504,0.005272,3.6221,held,1.544357,0.6326,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.13251823162426,371.6157903100773,3.3737989070476146,3.751305637188352,3.1237989070476146,3.501305637188352,0.437052118945299,0.18465202580348156,3.58273560207111,0,,0.0,none,P423,1
E0024476,N0024723,N0024724,main,13.341664064126334,auto_block,provisional,s5c_flows,48.5902,65.52,0.008287,3.6221,held,2.04531,0.9944,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.33205636610666,376.265348045786,7.643102325299594,7.687624366323348,7.393102325299594,7.437624366323348,0.45995475469170705,0.21683643288284266,0.48344117647937007,0,,0.0,none,P364,1
E0024477,N0024724,N0024249,main,50.60632371551998,auto_block,provisional,s5c_flows,50.7497,68.432,0.008398,3.6221,held,2.135956,1.0077,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.265348045786,376.0123164272084,7.687624366323348,8.517407693885332,7.437624366323348,8.267407693885332,0.46595930024678106,0.22151763583935297,1.8101124457550222,0,,0.0,none,P364,1
E0024478,N0024725,N0024246,lateral,9.999999999775318,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,369.00355834960936,368.93855834961084,1.5500000000000114,1.5501196289047812,1.3000000000000114,1.3001196289047812,0.0,0.0,0.0,0,,0.0,none,P379,1
E0024479,N0024726,N0024727,main,13.45362404707371,auto_block,provisional,s5c_flows,17.2765,23.296,0.002005,3.6221,held,0.72628,0.2405,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.54500912477454,367.47774100453915,2.6729474181942123,2.81855416147647,2.4229474181942123,2.56855416147647,0.3349286258287877,0.13177973781845814,0.6694771666541612,0,,0.0,none,P379,1
E0024480,N0024727,N0024728,main,24.166091947189145,auto_block,provisional,s5c_flows,18.3563,24.752,0.002117,3.6221,held,0.771659,0.254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.47774100453915,367.3569105448032,2.81855416147647,3.1955491719936617,2.56855416147647,2.9455491719936617,0.3413286201369573,0.13560650516738743,1.1800012520432928,0,,0.0,none,P379,1
E0024481,N0024728,N0024246,main,45.04378454023279,auto_block,provisional,s5c_flows,19.4361,26.208,0.002318,3.6221,held,0.817128,0.2782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.3569105448032,367.13169162210204,3.1955491719936617,3.356986356413586,2.9455491719936617,3.106986356413586,0.3474734399216445,0.139330710877329,2.160538493262977,0,,0.0,none,P379,1
E0024482,N0024729,N0024279,main,21.095023109728988,auto_block,provisional,s5c_flows,3.2393,4.368,0.008291,3.6221,held,0.144093,0.995,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.6021280057711,367.49665289022244,3.8148031465726717,3.9516808500119396,3.5648031465726717,3.7016808500119396,0.19917015004340288,0.062458510030528464,1.7652430267229628,0,,0.0,none,P379,1
E0024483,N0024730,N0024731,lateral,79.99999999996729,draft,provisional,s5c_flows,27.3714,34.76,0.003095,3.6221,held,1.150572,0.3714,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.40781582598737,372.0078158259875,2.5497647404188797,3.2034573673718683,2.2997647404188797,2.9534573673718683,0.38627166889835074,0.16400777190702548,3.4518020364668818,0,,0.0,none,P423,1
E0024484,N0024731,N0024732,lateral,79.99999999996729,draft,provisional,s5c_flows,29.5309,37.672,0.003762,3.6221,held,1.241773,0.4514,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.0078158259875,371.60781582598764,3.2034573673718683,3.617251312684232,2.9534573673718683,3.367251312684232,0.39541765573178816,0.17012657332332642,3.371962060887813,0,,0.0,none,P423,1
E0024485,N0024732,N0024733,lateral,79.99999999996767,draft,provisional,s5c_flows,32.7703,42.04,0.004428,3.6221,held,1.378241,0.5314,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.60781582598764,371.2078158259878,3.617251312684232,4.166421234559095,3.367251312684232,3.9164212345590954,0.4082218772511132,0.1788936905055692,3.266197643083712,0,,0.0,none,P423,1
E0024486,N0024733,N0024240,lateral,9.797623345626858,draft,provisional,s5c_flows,34.9298,44.952,0.005095,3.6221,held,1.469442,0.6114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.2078158259878,371.15882770925964,4.166421234559095,4.208268238005985,3.9164212345590954,3.958268238005985,0.41626600707957717,0.18452395555224704,0.39228214567109154,0,,0.0,none,P423,1
E0024487,N0024734,N0024253,lateral,20.98482787435334,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,368.44684518316944,368.25798173230027,1.5507134105805562,1.5530229063716092,1.3007134105805562,1.3030229063716092,0.0,0.0,0.0,0,,0.0,none,P379,1
E0024488,N0024735,N0024285,lateral,8.573000776377015,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.11232299804686,373.06945799416496,1.5500000000000114,1.6009216445069114,1.3000000000000114,1.3509216445069114,0.19530982006149752,0.060806644196143594,0.7315727710360919,0,,0.0,none,P390,1
E0024489,N0024736,N0024737,main,69.9999999998999,draft,drafted,s5c_flows,88.7102,116.406,0.027533,3.5526,merrimack,3.675081,3.304,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.39712887498814,364.04712887498863,8.526882355480609,8.53526858594887,8.276882355480609,8.28526858594887,0.5465878452238975,0.29078462352577583,2.1344540989328062,0,,0.0,none,P379,1
E0024490,N0024737,N0024738,main,69.9999999998999,draft,drafted,s5c_flows,89.79,117.862,0.028116,3.5474,merrimack,3.714662,3.374,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.04712887498863,363.6971288749891,8.53526858594887,8.540389435557756,8.28526858594887,8.290389435557756,0.5482814017716495,0.292381226253131,2.1278610999665033,0,,0.0,none,P379,1
E0024491,N0024738,N0024739,main,70.00000000036444,draft,drafted,s5c_flows,89.79,117.862,0.0287,3.5474,merrimack,3.715245,3.444,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.6971288749891,363.3471288749873,8.540389435557756,8.709420197278348,8.290389435557756,8.459420197278348,0.5483062403896448,0.29240469099637834,2.1277647065327363,0,,0.0,none,P379,1
E0024492,N0024739,N0024740,main,69.9999999998999,draft,drafted,s5c_flows,89.79,117.862,0.029283,3.5474,merrimack,3.715828,3.514,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.3471288749873,362.99712887498777,8.709420197278348,8.804262726574734,8.459420197278348,8.554262726574734,0.548331075941587,0.29242815423694113,2.127668333700791,0,,0.0,none,P379,1
E0024493,N0024740,N0024299,main,33.61553462010125,draft,drafted,s5c_flows,89.79,117.862,0.029866,3.5474,merrimack,3.716412,3.584,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.99712887498777,362.82905120188724,8.804262726574734,8.676106268815886,8.554262726574734,8.426106268815886,0.5483559510199683,0.2924516562170424,1.0217066292303612,0,,0.0,none,P379,1
E0024494,N0024741,N0024742,sub main,86.92110265872839,auto_road,derived,s5c_flows,328.9973,424.388,0.040281,3.0316,merrimack,11.583959,4.8338,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.2643047095981,366.82969919630443,4.112434792355032,4.814069114242443,3.8624347923550317,4.564069114242443,0.7450754760788146,0.5461544345126368,1.944346701539935,0,,0.0,none,P379,1
E0024495,N0024742,N0024743,sub main,45.463829732332904,auto_road,derived,s5c_flows,330.3024,426.388,0.041006,3.0301,merrimack,11.624927,4.9207,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.82969919630443,366.6023800476428,4.814069114242443,5.035284747279093,4.564069114242443,4.785284747279093,0.7457006052502811,0.5473423202161107,1.0161323327403804,0,,0.0,none,P379,1
E0024496,N0024743,N0024299,sub main,14.397209571621392,auto_road,derived,s5c_flows,330.3024,426.388,0.041384,3.0301,merrimack,11.625306,4.9661,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.6023800476428,366.5303939997847,5.035284747279093,4.974763470918447,4.785284747279093,4.724763470918447,0.7457063760986282,0.5473533087312812,0.3217801276096638,0,,0.0,none,P379,1
E0024497,N0024744,N0024745,lateral,69.99999999999592,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,371.09544472743545,370.7454447274355,1.5501241202208007,2.4297261710020166,1.3001241202208007,2.1797261710020166,0.0,0.0,0.0,0,,0.0,none,P379,1
E0024498,N0024745,N0024746,lateral,69.99999999999592,draft,drafted,s5c_flows,2.9664,4.0,0.000583,3.6221,held,0.124944,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.7454447274355,370.3954447274355,2.4297261710020166,2.6878377432676075,2.1797261710020166,2.4378377432676075,0.18999535477763568,0.05856096427963839,6.140501003469412,0,,0.0,none,P379,1
E0024499,N0024746,N0024747,lateral,70.00000000004604,draft,drafted,s5c_flows,2.9664,4.0,0.001167,3.6221,held,0.125527,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.3954447274355,370.04544472743527,2.6878377432676075,3.0697286124084826,2.4378377432676075,2.8197286124084826,0.19028877190867396,0.05868409158551838,6.131032614091161,0,,0.0,none,P379,1
E0024500,N0024747,N0024748,lateral,24.652747863269283,draft,drafted,s5c_flows,2.9664,4.0,0.00175,3.6221,held,0.12611,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.04544472743527,369.9221809881189,3.0697286124084826,3.104094646646729,2.8197286124084826,2.854094646646729,0.19058123426297446,0.058806918162183336,2.1559264879538684,0,,0.0,none,P379,1
E0024501,N0024748,N0024278,lateral,55.59843189503467,draft,drafted,s5c_flows,2.9664,4.0,0.001955,3.6221,held,0.126316,0.2347,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.9221809881189,369.64418882864373,3.104094646646729,3.3272772358093903,2.854094646646729,3.0772772358093903,0.19068434741897877,0.05885024679036269,4.85955215583512,0,,0.0,none,P379,1
E0024502,N0024749,N0024750,main,9.899494936611665,auto_block,provisional,s5c_flows,5.3989,7.28,0.001939,3.6221,held,0.228275,0.2327,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.12085834857106,369.071360873888,2.222281299866438,2.177754116346364,1.972281299866438,1.9277541163463638,0.2315577674732815,0.07700211244255542,0.7125288176562627,0,,0.0,none,P379,1
E0024503,N0024750,N0024751,main,49.9799959983992,auto_block,provisional,s5c_flows,5.3989,7.28,0.002022,3.6221,held,0.228358,0.2426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.071360873888,368.821460893896,2.177754116346364,2.488200971338358,1.9277541163463638,2.238200971338358,0.2315851291637763,0.0770149174627783,3.59694914917252,0,,0.0,none,P379,1
E0024504,N0024751,N0024279,main,25.298221281347036,auto_block,provisional,s5c_flows,5.3989,7.28,0.002438,3.6221,held,0.228774,0.2926,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.821460893896,368.6949697874893,2.488200971338358,2.753363952745076,2.238200971338358,2.503363952745076,0.23172216136699617,0.07707906048047589,1.8195800473654526,0,,0.0,none,P379,1
E0024505,N0024752,N0024753,lateral,70.00000000012493,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,380.4541057880978,380.1041057880972,1.550563401355305,1.737294358387203,1.300563401355305,1.487294358387203,0.19530982006149752,0.060806644196143594,5.97341529627849,0,,0.0,none,P367,1
E0024506,N0024753,N0024754,lateral,70.00000000007927,draft,provisional,s5c_flows,8.6382,11.648,0.000583,3.6221,held,0.362721,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.1041057880972,379.75410578809675,1.737294358387203,1.8440082255751236,1.487294358387203,1.5940082255751236,0.2688662035589366,0.09528204823720696,4.33920906095678,0,,0.0,none,P367,1
E0024507,N0024754,N0024755,lateral,69.99999999979046,draft,provisional,s5c_flows,14.0372,18.928,0.001167,3.6221,held,0.58964,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.75410578809675,379.4041057880978,1.8440082255751236,2.1541827861209413,1.5940082255751236,1.9041827861209413,0.31372360709826236,0.11947443511360442,3.7187723214522364,0,,0.0,none,P367,1
E0024508,N0024755,N0024756,lateral,70.00000000007927,draft,provisional,s5c_flows,20.5158,27.664,0.00175,3.6221,held,0.861827,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.4041057880978,379.0541057880974,2.1541827861209413,2.243654221668237,1.9041827861209413,1.993654221668237,0.3532769533141956,0.14289346560394162,3.3024137457118066,0,,0.0,none,P367,1
E0024509,N0024756,N0024185,lateral,12.89482658851523,draft,provisional,s5c_flows,22.6754,30.576,0.002333,3.6221,held,0.952944,0.28,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.0541057880974,378.9896316551548,2.243654221668237,2.216850278438926,1.993654221668237,1.9668502784389261,0.364461114162015,0.14988530349922774,0.589675463648277,0,,0.0,none,P367,1
E0024510,N0024757,N0024758,lateral,30.01666203960727,auto_block,provisional,s5c_flows,1.0798,1.456,0.000947,3.6221,held,0.046214,0.1136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.12897674669455,370.9788934364965,1.6280117786960773,1.8542669638941334,1.3780117786960773,1.6042669638941334,0.13585848090575517,0.037572359768003355,3.682344284470272,0,,0.0,none,P379,1
E0024511,N0024758,N0024278,lateral,35.78728955992677,auto_block,provisional,s5c_flows,3.5785,5.89,0.001197,3.6221,held,0.151218,0.1437,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.9788934364965,370.79995698869686,1.8542669638941334,2.171509075756262,1.6042669638941334,1.921509075756262,0.20236469054648096,0.06383861335477578,2.947425385268881,0,,0.0,none,P379,1
E0024512,N0024759,N0024760,lateral,26.30589287593181,auto_block,provisional,s5c_flows,0.0,0.0,0.000842,3.6221,held,0.000842,0.1011,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.22807574206763,364.08339333125,2.006604433713619,2.093669657031228,1.756604433713619,1.8436696570312279,0.03088431558316817,0.0069410703500085436,14.195928893147961,0,,0.0,none,P373,1
E0024513,N0024760,N0024235,lateral,40.27162471247454,auto_block,provisional,s5c_flows,0.0,0.0,0.001061,3.6221,held,0.001061,0.1274,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.08339333125,363.8618993953314,2.093669657031228,2.5099267765435798,1.8436696570312279,2.2599267765435798,0.034053643858468485,0.0075881290468163,19.709895011455462,0,,0.0,none,P373,1
E0024514,N0024761,N0024762,main,15.0,auto_block,provisional,s5c_flows,11.5212,16.736,0.00219,3.6221,held,0.485189,0.2628,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.1832342053193,378.1082342053193,2.508751878665066,2.398693284915055,2.258751878665066,2.148693284915055,0.2949773384128043,0.10906499635510439,0.847522732916313,0,,0.0,none,P364,1
E0024515,N0024762,N0024763,main,27.730849247724095,auto_block,provisional,s5c_flows,11.5212,16.736,0.002315,3.6221,held,0.485314,0.2778,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.1082342053193,377.9695799590807,2.398693284915055,2.462243771388046,2.148693284915055,2.212243771388046,0.2950014313616248,0.10907809653881526,1.5667070449866443,0,,0.0,none,P364,1
E0024516,N0024763,N0024764,main,7.269150752301729,auto_block,provisional,s5c_flows,11.5212,16.736,0.002546,3.6221,held,0.485545,0.3056,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,377.9695799590807,377.9259650545669,2.462243771388046,2.490416781370584,2.212243771388046,2.240416781370584,0.314349142584684,0.1044850158958184,0.3854074852636962,0,,0.0,none,P364,1
E0024517,N0024764,N0024765,main,14.999999999909488,auto_block,provisional,s5c_flows,11.5212,16.736,0.002607,3.6221,held,0.485606,0.3128,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.9259650545669,377.8509650545674,2.490416781370584,4.302050082151368,2.240416781370584,4.052050082151368,0.295057695165315,0.10910869191755354,0.8472919164450919,0,,0.0,none,P364,1
E0024518,N0024765,N0024195,main,10.077505673039411,auto_block,provisional,s5c_flows,11.5212,16.736,0.002732,3.6221,held,0.485731,0.3278,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.8509650545674,377.8005775262022,4.302050082151368,3.8450523566103243,4.052050082151368,3.5950523566103243,0.2950817732859789,0.10912178640905892,0.5691928241234102,0,,0.0,none,P364,1
E0024519,N0024766,N0024767,lateral,80.0000000001215,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,382.4870574734444,381.9670574734436,1.6594269015556051,1.6840655734313827,1.4094269015556051,1.4340655734313827,0.18668813938896645,0.04769193575084166,7.142035577082624,0,,0.0,none,P367,1
E0024520,N0024767,N0024768,lateral,79.99999999983837,draft,provisional,s5c_flows,5.3989,7.28,0.000667,3.6221,held,0.227003,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,381.95167872618725,381.5516787261881,1.6994443206877463,1.6024960784994278,1.4494443206877463,1.3524960784994278,0.23113755811180356,0.07680556853765483,5.768570647811779,0,,0.0,none,P367,1
E0024521,N0024768,N0024769,lateral,80.0000000001215,draft,provisional,s5c_flows,8.6382,11.648,0.001333,3.6221,held,0.363471,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.5516787261881,381.15167872618747,1.6024960784994278,1.6971371917812803,1.3524960784994278,1.4471371917812803,0.2690440547090918,0.09537314757739143,4.955817866992253,0,,0.0,none,P367,1
E0024522,N0024769,N0024770,lateral,25.0000000000553,draft,provisional,s5c_flows,10.7978,14.56,0.002,3.6221,held,0.454672,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.15167872618747,381.0266787261872,1.6971371917812803,1.8273556976409395,1.4471371917812803,1.5773556976409395,0.2889573249080168,0.1058139476996687,1.441966099320116,0,,0.0,none,P367,1
E0024523,N0024770,N0024771,lateral,17.089871135695613,draft,provisional,s5c_flows,10.7978,14.56,0.002208,3.6221,held,0.45488,0.265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.0266787261872,380.9412293705087,1.8273556976409395,1.6585631099600278,1.5773556976409395,1.4085631099600278,0.28899932203255996,0.10583647464770055,0.9855773487345294,0,,0.0,none,P367,1
E0024524,N0024771,N0024772,lateral,49.99999999982289,draft,provisional,s5c_flows,10.7978,14.56,0.002351,3.6221,held,0.455023,0.2821,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,380.86307477127116,380.01307477127415,1.7367177091975918,1.6510792814602269,1.4867177091975918,1.4010792814602269,0.4411274912389739,0.07940283076606966,1.889098616342948,0,,0.0,none,P367,1
E0024525,N0024772,N0024773,lateral,50.00000000018826,draft,provisional,s5c_flows,11.8776,16.016,0.002767,3.6221,held,0.500707,0.3321,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,379.9268098557691,379.62680985576793,1.7373441969652959,1.640951374700819,1.4873441969652959,1.390951374700819,0.3174334621281532,0.10599135776841731,2.6252220788243186,0,,0.0,none,P367,1
E0024526,N0024773,N0024185,lateral,5.311084436762713,draft,provisional,s5c_flows,11.8776,16.016,0.003184,3.6221,held,0.501123,0.3821,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,379.62680985576793,379.58432118027383,1.640951374700819,1.6221607533199176,1.390951374700819,1.3721607533199176,0.3508326837673768,0.09906045021289558,0.25230851640019386,0,,0.0,none,P367,1
E0024527,N0024774,N0024775,lateral,49.99999999998553,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,371.8392699071826,371.58926990718265,1.5552003076611527,1.9564149072704708,1.3052003076611527,1.7064149072704708,0.19530982006149752,0.060806644196143594,4.266725211618644,0,,0.0,none,P390,1
E0024528,N0024775,N0024776,lateral,49.99999999998553,draft,provisional,s5c_flows,9.718,13.104,0.000417,3.6221,held,0.407821,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.58926990718265,371.3392699071827,1.9564149072704708,1.793390004926664,1.7064149072704708,1.543390004926664,0.2791253527060392,0.10059908771236306,2.9855164543606216,0,,0.0,none,P390,1
E0024529,N0024776,N0024777,lateral,9.999999999956987,draft,provisional,s5c_flows,12.9574,17.472,0.000833,3.6221,held,0.54404,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.3392699071827,371.2892699071829,1.793390004926664,1.766150014692073,1.543390004926664,1.516150014692073,0.3058597314865665,0.11505479629536733,0.5449120937100864,0,,0.0,none,P390,1
E0024530,N0024777,N0024778,lateral,75.0000000000336,draft,provisional,s5c_flows,15.1169,20.384,0.000917,3.6221,held,0.634657,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.2892699071829,370.91426990718276,1.766150014692073,3.3934693506297435,1.516150014692073,3.1434693506297435,0.32106859632434254,0.12367230633436874,3.8932490262542325,0,,0.0,none,P390,1
E0024531,N0024778,N0024779,lateral,60.00000000003251,draft,provisional,s5c_flows,23.7552,32.032,0.001542,3.6221,held,0.99742,0.185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.91426990718276,370.6142699071826,3.3934693506297435,3.7217591455518004,3.1434693506297435,3.4717591455518004,0.36963907468024504,0.15317917080921412,2.705341692746061,0,,0.0,none,P390,1
E0024532,N0024779,N0024285,lateral,61.50004446686876,draft,provisional,s5c_flows,28.0743,37.856,0.002042,3.6221,held,1.178989,0.245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.6142699071826,370.30676968484823,3.7217591455518004,4.363609953823641,3.4717591455518004,4.113609953823641,0.38917679087979723,0.16593854695909632,2.633766363089893,0,,0.0,none,P390,1
E0024533,N0024780,N0024322,lateral,9.999999999860625,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.422900390625,377.37290039062566,1.5500000000000114,1.5830627441399656,1.3000000000000114,1.3330627441399656,0.0,0.0,0.0,0,,0.0,none,P364,1
E0024534,N0024781,N0024782,lateral,18.584481834696728,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.43172165028716,377.3387992411137,1.5611982715878412,1.5680305928706844,1.3111982715878412,1.3180305928706844,0.13489621704043256,0.037230723305707175,2.29614566447607,0,,0.0,none,P364,1
E0024535,N0024782,N0024322,lateral,10.63014581273465,auto_block,provisional,s5c_flows,1.0798,1.456,0.000155,3.6221,held,0.045422,0.0186,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.3387992411137,377.28564851205005,1.5680305928706844,1.6703146227155798,1.3180305928706844,1.4203146227155798,0.13505466470496102,0.03728690103622204,1.3118324884664483,0,,0.0,none,P364,1
E0024536,N0024783,N0024784,sub main,6.216914626033863,draft,drafted,s5c_flows,2218.6411,3017.11,0.38254,2.4064,merrimack,62.176019,45.9048,0.0,0.0,,500,GRP,0.65,0.155,table11,minimum,velocity,1.0,363.8728201034934,363.8324101584242,7.750806605490993,7.757006345482068,7.200806605490993,7.2070063454820685,1.2266613001808961,0.30498592544811387,0.08446931826409693,0,,0.0,none,P380,1
E0024537,N0024784,N0024281,sub main,76.60972910554634,draft,drafted,s5c_flows,2218.6411,3017.11,0.382592,2.4064,merrimack,62.176071,45.911,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,363.8324101584242,363.6791907002131,7.757006345482068,7.477242405255652,7.2070063454820685,6.927242405255652,0.7959075913209825,0.4194297060953851,1.6042425431658416,0,,0.0,none,P380,1
E0024538,N0024785,N0024786,sub main,31.90902946387123,auto_road,derived,s5c_flows,385.5438,414.116,0.078111,2.9739,merrimack,13.348723,9.3734,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,368.74654521699455,368.5870000696752,3.074682810349202,3.1604059361841905,2.824682810349202,2.9104059361841905,0.7697196901631519,0.5973660866740906,0.6909231562186772,0,,0.0,none,P380,1
E0024539,N0024786,N0024787,sub main,90.00000000006295,auto_road,derived,s5c_flows,385.5438,414.116,0.078377,2.9739,merrimack,13.348989,9.4053,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,368.5870000696752,368.13700006967485,3.1604059361841905,3.391503348293895,2.9104059361841905,3.141503348293895,0.7697230651981826,0.5973738422129498,1.9487528278951083,0,,0.0,none,P380,1
E0024540,N0024787,N0024788,sub main,89.9999999998692,auto_road,derived,s5c_flows,385.5438,414.116,0.079127,2.9739,merrimack,13.349739,9.4953,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,368.13700006967485,367.6870000696755,3.391503348293895,3.7017023229026336,3.141503348293895,3.4517023229026336,0.7697325807401242,0.597395709445081,1.948728737135589,0,,0.0,none,P380,1
E0024541,N0024788,N0024789,sub main,92.53354023592267,auto_road,derived,s5c_flows,385.5438,414.116,0.079877,2.9739,merrimack,13.350489,9.5853,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,367.6870000696755,367.2243323684959,3.7017023229026336,4.026613676425995,3.4517023229026336,3.7766136764259954,0.7697420954932949,0.5974175768415961,2.003561556043475,0,,0.0,none,P380,1
E0024542,N0024789,N0024790,sub main,49.999999999808864,auto_road,derived,s5c_flows,385.5438,414.116,0.080648,2.9739,merrimack,13.35126,9.6778,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,367.2243323684959,366.97433236849685,4.026613676425995,4.236910307284404,3.7766136764259954,3.986910307284404,0.7697518758373697,0.5974400566966753,1.0825999383549554,0,,0.0,none,P380,1
E0024543,N0024790,N0024791,sub main,50.00000000024346,auto_road,derived,s5c_flows,385.5438,414.116,0.081065,2.9739,merrimack,13.351676,9.7278,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,366.97433236849685,366.72433236849565,4.236910307284404,4.440340483066848,3.986910307284404,4.190340483066848,0.7697571525639841,0.5974521859773598,1.0825925170836554,0,,0.0,none,P380,1
E0024544,N0024791,N0024281,sub main,6.252544326187055,auto_road,derived,s5c_flows,385.5438,414.116,0.081482,2.9739,merrimack,13.352093,9.7778,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,velocity,1.0,366.72433236849565,366.68369083037544,4.440340483066848,4.47274227509331,4.190340483066848,4.22274227509331,0.8523365777739871,0.5494977587539456,0.12226281825810666,0,,0.0,none,P380,1
E0024545,N0024792,N0024793,sub main,86.62356767948641,auto_road,derived,s5c_flows,308.3159,391.12,0.039892,3.0555,merrimack,10.943231,4.7871,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.1887391485286,365.7556213101312,5.044811876862013,5.1219421664313245,4.794811876862013,4.8719421664313245,0.7349483696030488,0.5275444394105928,1.964391224884556,0,,0.0,none,P379,1
E0024546,N0024793,N0024794,sub main,91.3256213664398,auto_road,derived,s5c_flows,309.3957,392.576,0.040614,3.0542,merrimack,10.977511,4.8737,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.7556213101312,365.29899320329895,5.1219421664313245,5.399584677560426,4.8719421664313245,5.149584677560426,0.7355072161166637,0.5285420964915863,2.0694476629026495,0,,0.0,none,P379,1
E0024547,N0024794,N0024795,sub main,67.15526482026206,auto_road,derived,s5c_flows,311.5552,395.488,0.041375,3.0516,merrimack,11.045346,4.965,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.29899320329895,364.96321687919766,5.399584677560426,5.35813321845859,5.149584677560426,5.10813321845859,0.7366073107674739,0.5305155142350073,1.5194723121942395,0,,0.0,none,P379,1
E0024548,N0024795,N0024796,sub main,59.99999999995308,auto_road,derived,s5c_flows,313.7148,398.4,0.041935,3.0491,merrimack,11.112923,5.0322,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.96321687919766,364.6632168791979,5.35813321845859,5.432577798536499,5.10813321845859,5.182577798536499,0.7376956324396876,0.5324804295309011,1.3555726183331793,0,,0.0,none,P379,1
E0024549,N0024796,N0024797,sub main,59.99999999995308,auto_road,derived,s5c_flows,315.8743,401.312,0.042435,3.0465,merrimack,11.180384,5.0922,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.6632168791979,364.3632168791981,5.432577798536499,5.481479165723783,5.182577798536499,5.231479165723783,0.7387745839388409,0.5344410454589354,1.3535928573336014,0,,0.0,none,P379,1
E0024550,N0024797,N0024253,sub main,3.072551713763556,auto_road,derived,s5c_flows,315.8743,401.312,0.042935,3.0465,merrimack,11.180884,5.1522,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,velocity,1.0,364.3632168791981,364.3217374310623,5.481479165723783,5.4892672076096005,5.231479165723783,5.2392672076096005,1.0705564140788495,0.4014156199994612,0.04783418655564741,0,,0.0,none,P379,1
E0024551,N0024798,N0024799,main,8.944271909811734,auto_block,provisional,s5c_flows,9.718,13.104,0.00397,3.6221,held,0.411375,0.4764,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.08432090463015,375.0395995450811,3.4373160582604783,3.499340884606397,3.1873160582604783,3.249340884606397,0.2798986883725725,0.10100502232244726,0.5325898430021719,0,,0.0,none,P364,1
E0024552,N0024799,N0024800,main,16.278820596099706,auto_block,provisional,s5c_flows,9.718,13.104,0.004045,3.6221,held,0.41145,0.4854,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.0395995450811,374.9582054421006,3.499340884606397,3.8600928977431295,3.249340884606397,3.6100928977431295,0.27991495654750714,0.10101356946904108,0.969271810081411,0,,0.0,none,P364,1
E0024553,N0024800,N0024801,main,15.652475842498529,auto_block,provisional,s5c_flows,10.7978,14.56,0.00418,3.6221,held,0.456852,0.5017,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.9582054421006,374.8799430628881,3.8600928977431295,3.903778860940008,3.6100928977431295,3.653778860940008,0.2893968057451974,0.10604978837257514,0.9014425598210141,0,,0.0,none,P364,1
E0024554,N0024801,N0024322,main,21.400934559032695,auto_block,provisional,s5c_flows,11.8776,16.016,0.004311,3.6221,held,0.50225,0.5173,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.8799430628881,374.772938390093,3.903778860940008,4.18302474467265,3.653778860940008,3.9330247446726503,0.2982254043564395,0.11083750594027439,1.1960156225464873,0,,0.0,none,P364,1
E0024555,N0024802,N0024803,lateral,11.584070560810261,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,372.0273631931617,371.96944284035766,1.5503955959007953,1.600198272923592,1.3003955959007953,1.350198272923592,0.0,0.0,0.0,0,,0.0,none,P409,1
E0024556,N0024803,N0024804,lateral,5.5813040081222915,auto_road,derived,s5c_flows,1.0798,1.456,9.7e-05,3.6221,held,0.045364,0.0116,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,371.96944284035766,371.92758306029674,1.600198272923592,1.6510302209532597,1.350198272923592,1.4010302209532597,0.15495487898393134,0.03396989535443798,0.6003149696135165,0,,0.0,none,P409,1
E0024557,N0024804,N0024805,lateral,5.894267449151802,auto_road,derived,s5c_flows,1.0798,1.456,0.000143,3.6221,held,0.04541,0.0172,0.0,0.0,,200,PVC-U,0.75,0.5,uniform,minimum,tractive,1.0,371.92758306029674,371.8833760544281,1.6510302209532597,1.7230692580719165,1.4010302209532597,1.4730692580719165,0.15500899518495664,0.03398504882418793,0.6337554198192139,0,,0.0,none,P409,1
E0024558,N0024805,N0024806,lateral,6.605316451122845,auto_road,derived,s5c_flows,2.1596,2.912,0.000192,3.6221,held,0.090727,0.0231,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,371.8833760544281,371.84044149749576,1.7230692580719165,1.7937442935198646,1.4730692580719165,1.5437442935198646,0.18682170092982645,0.04773737378216067,0.5892709838888862,0,,0.0,none,P409,1
E0024559,N0024806,N0024807,lateral,12.962585600817663,auto_road,derived,s5c_flows,2.1596,2.912,0.000247,3.6221,held,0.090782,0.0297,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.84044149749576,371.7756285694917,1.7937442935198646,1.912878510586438,1.5437442935198646,1.662878510586438,0.17080881356304878,0.05072793040239251,1.2648240382936415,0,,0.0,none,P409,1
E0024560,N0024807,N0024808,lateral,79.99999999993467,auto_road,derived,s5c_flows,5.3989,7.28,0.000355,3.6221,held,0.226691,0.0426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.7756285694917,371.375628569492,1.912878510586438,2.617138764492381,1.662878510586438,2.367138764492381,0.2310342335924232,0.07675727241282113,5.771150502675858,0,,0.0,none,P409,1
E0024561,N0024808,N0024809,lateral,79.99999999993467,auto_road,derived,s5c_flows,5.3989,7.28,0.001022,3.6221,held,0.227358,0.1226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.375628569492,370.9756285694923,2.617138764492381,3.221850678554574,2.367138764492381,2.971850678554574,0.23125500075255417,0.07686047897262957,5.765641084488064,0,,0.0,none,P409,1
E0024562,N0024809,N0024810,lateral,79.99999999993467,auto_road,derived,s5c_flows,6.4787,8.736,0.001689,3.6221,held,0.273292,0.2026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.9756285694923,370.5756285694926,3.221850678554574,3.9803406687886422,2.971850678554574,3.7303406687886422,0.24546638042361324,0.0836245828974023,5.431836861044867,0,,0.0,none,P409,1
E0024563,N0024810,N0024811,lateral,7.063867833467502,auto_road,derived,s5c_flows,6.4787,8.736,0.002355,3.6221,held,0.273958,0.2826,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,370.5756285694926,370.5332453624918,3.9803406687886422,4.060626707820688,3.7303406687886422,3.8106267078206884,0.2616411851254163,0.0802138658188932,0.4499717064855746,0,,0.0,none,P409,1
E0024564,N0024811,N0024812,lateral,79.9999999999696,auto_road,derived,s5c_flows,12.0345,12.736,0.002414,3.6221,held,0.50693,0.2897,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.5332453624918,370.13324536249195,4.060626707820688,4.764032469539302,3.8106267078206884,4.514032469539302,0.29910252437612794,0.11131838323446411,4.457780274887051,0,,0.0,none,P409,1
E0024565,N0024812,N0024813,lateral,79.9999999999696,auto_road,derived,s5c_flows,12.0345,12.736,0.003081,3.6221,held,0.507597,0.3697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.13324536249195,369.7332453624921,4.764032469539302,5.5068364246172905,4.514032469539302,5.2568364246172905,0.29922705923053233,0.11138673565568188,4.4559249980984905,0,,0.0,none,P409,1
E0024566,N0024813,N0024814,lateral,79.9999999999696,auto_road,derived,s5c_flows,12.0345,12.736,0.003747,3.6221,held,0.508264,0.4497,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.7332453624921,369.3332453624922,5.5068364246172905,6.131506834773404,5.2568364246172905,5.881506834773404,0.2993514767478075,0.1114550427328527,4.454073010824365,0,,0.0,none,P409,1
E0024567,N0024814,N0024815,lateral,13.594179491740512,auto_road,derived,s5c_flows,12.7761,13.736,0.004414,3.6221,held,0.54002,0.5297,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.3332453624922,369.26527446503354,6.131506834773404,6.210006296685208,5.881506834773404,5.960006296685208,0.3051440405496252,0.11465638102111284,0.7425006819323036,0,,0.0,none,P409,1
E0024568,N0024815,N0024816,lateral,59.999999999872514,auto_road,derived,s5c_flows,13.8559,15.192,0.004527,3.6221,held,0.585401,0.5433,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.26527446503354,368.96527446503416,6.210006296685208,6.518459665825219,5.960006296685208,6.268459665825219,0.3130114123485691,0.1190709940615721,3.1947716937690327,0,,0.0,none,P409,1
