EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0024569,N0024816,N0024817,lateral,60.000000000144844,auto_road,derived,s5c_flows,17.0952,19.56,0.005027,3.6221,held,0.721702,0.6033,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.96527446503416,368.6652744650334,6.518459665825219,7.005074656060344,6.268459665825219,6.755074656060344,0.33426705391013545,0.1313871740457369,2.991619988583304,0,,0.0,none,P409,1
E0024570,N0024817,N0024818,lateral,59.99999999991972,auto_road,derived,s5c_flows,19.2548,22.472,0.005527,3.6221,held,0.812737,0.6633,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.6652744650334,368.3652744650338,7.005074656060344,7.495626413872458,6.755074656060344,7.245626413872458,0.34689100685569313,0.13897559979113533,2.882749855820456,0,,0.0,none,P409,1
E0024571,N0024818,N0024175,lateral,12.54901192464993,auto_road,derived,s5c_flows,20.3346,23.928,0.006027,3.6221,held,0.858504,0.7233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.3652744650338,368.30252940541055,7.495626413872458,7.665182996933197,7.245626413872458,7.415182996933197,0.35285313237133326,0.14263178172124752,0.5927400937001216,0,,0.0,none,P409,1
E0024572,N0024819,N0024326,lateral,11.0,auto_block,provisional,s5c_flows,42.6653,66.048,0.002891,3.6221,held,1.791529,0.3469,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.06101083151435,374.00601083151435,3.023278719266898,3.0359203208294048,2.773278719266898,2.7859203208294048,0.4420086077090553,0.203199170972221,0.4147732196518883,0,,0.0,none,P364,1
E0024573,N0024820,N0024821,lateral,50.00000000010561,draft,provisional,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,380.7279436530726,380.4779436530721,1.5551984367711498,1.8250043449747864,1.3051984367711498,1.5750043449747864,0.22662351037090445,0.07470726573969114,3.677170704712916,0,,0.0,none,P367,1
E0024574,N0024821,N0024822,lateral,4.493735084994436,draft,provisional,s5c_flows,5.0964,1.53,0.000417,3.6221,held,0.21407,0.05,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,380.4779436530721,380.43750003730713,1.8250043449747864,1.8130797966772434,1.5750043449747864,1.5630797966772434,0.27760928756072323,0.06520934467265307,0.26978774884656875,0,,0.0,none,P367,1
E0024575,N0024822,N0024823,lateral,50.000000000111896,draft,provisional,s5c_flows,5.0964,1.53,0.000454,3.6221,held,0.214107,0.0545,0.0,0.0,,200,PVC-U,1.9,0.5,ground,minimum,tractive,1.0,380.43750003730713,379.487500037305,1.8130797966772434,1.571551476366892,1.5630797966772434,1.321551476366892,0.3583730818601579,0.054889888775456835,2.3253234562421077,0,,0.0,none,P367,1
E0024576,N0024823,N0024824,lateral,50.50626491494828,draft,provisional,s5c_flows,5.0964,1.53,0.000871,3.6221,held,0.214524,0.1045,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,379.28011230024873,378.97707471075904,1.7789392134231434,1.764777095881584,1.5289392134231434,1.514777095881584,0.24165388331769766,0.07172592136109188,3.4833749425377314,0,,0.0,none,P367,1
E0024577,N0024824,N0024825,lateral,32.080352332613614,draft,provisional,s5c_flows,5.0964,1.53,0.001292,3.6221,held,0.214945,0.155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.97707471075904,378.81667294909596,1.764777095881584,3.5522540528571653,1.514777095881584,3.3022540528571653,0.22706894866010935,0.07491326158666559,2.3546704295408705,0,,0.0,none,P367,1
E0024578,N0024825,N0024178,lateral,93.53524324823523,draft,provisional,s5c_flows,5.0964,1.53,0.001559,3.6221,held,0.215212,0.1871,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.81667294909596,378.3489967328548,3.5522540528571653,7.0256675737858245,3.3022540528571653,6.7756675737858245,0.22716076519872797,0.0749557516109721,6.862631931355415,0,,0.0,none,P367,1
E0024579,N0024826,N0024827,main,20.248456731316587,auto_block,provisional,s5c_flows,86.5873,109.266,0.027348,3.563,merrimack,3.598057,3.2818,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.5017728589805,366.4005305753239,10.359738371488277,10.504681827019851,10.109738371488277,10.254681827019851,0.5432507146006698,0.2876573249393537,0.6212127656442119,0,,0.0,none,P388,1
E0024580,N0024827,N0024828,main,22.825424421026653,auto_block,provisional,s5c_flows,86.5873,109.266,0.027517,3.563,merrimack,3.598226,3.302,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.4005305753239,366.2864034532188,10.504681827019851,10.727329456937468,10.254681827019851,10.477329456937468,0.5432580977617427,0.2876642165453924,0.7002633590144608,0,,0.0,none,P388,1
E0024581,N0024828,N0024829,main,41.43669871020132,auto_block,provisional,s5c_flows,90.1658,115.156,0.027707,3.5456,merrimack,3.727812,3.3249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.2864034532188,366.0792199596678,10.727329456937468,10.937534190722829,10.477329456937468,10.687534190722829,0.548840911309888,0.2929101263938634,1.2583093405369103,0,,0.0,none,P388,1
E0024582,N0024829,N0024830,main,9.219544457292887,auto_block,provisional,s5c_flows,90.1658,115.156,0.028053,3.5456,merrimack,3.728158,3.3663,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.0792199596678,366.03312223738135,10.937534190722829,10.969929520431151,10.687534190722829,10.719929520431151,0.5488556120227456,0.29292403241778087,0.27996265488098326,0,,0.0,none,P388,1
E0024583,N0024830,N0024831,main,29.614185789921695,auto_block,provisional,s5c_flows,90.1658,115.156,0.028129,3.5456,merrimack,3.728234,3.3755,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.03312223738135,365.88505130843174,10.969929520431151,11.186146201333884,10.719929520431151,10.936146201333884,0.5488588409372391,0.29292708684965507,0.8992653964041736,0,,0.0,none,P388,1
E0024584,N0024831,N0024832,main,88.68483523128404,auto_block,provisional,s5c_flows,91.2456,116.612,0.028376,3.5405,merrimack,3.767402,3.4051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.88505130843174,365.4416271322753,11.186146201333884,11.5910877114747,10.936146201333884,11.3410877114747,0.5505160692423356,0.2944978861529378,2.6848999870654464,0,,0.0,none,P388,1
E0024585,N0024832,N0024833,main,50.000000000000476,auto_block,provisional,s5c_flows,94.485,120.98,0.029115,3.5256,merrimack,3.884573,3.4938,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.4416271322753,365.1916271322753,11.5910877114747,11.915459049365325,11.3410877114747,11.665459049365325,0.5553938657340164,0.29915781812927644,1.500436689613048,0,,0.0,none,P388,1
E0024586,N0024833,N0024834,main,50.00499987500577,auto_block,provisional,s5c_flows,95.5647,122.436,0.029532,3.5207,merrimack,3.923692,3.5438,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.1916271322753,364.94160213290024,11.915459049365325,12.027422525302882,11.665459049365325,11.777422525302882,0.5569964956535314,0.3007009094770421,1.4962691347017736,0,,0.0,none,P388,1
E0024587,N0024834,N0024835,main,16.1245154965971,auto_block,provisional,s5c_flows,97.7243,125.348,0.029949,3.5112,merrimack,4.001356,3.5938,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.94160213290024,364.86097955541726,12.027422525302882,12.070508481692116,11.777422525302882,11.820508481692116,0.5601411123249419,0.30374625833927527,0.4797753977168986,0,,0.0,none,P388,1
E0024588,N0024835,N0024836,main,7.0710678118654755,auto_block,provisional,s5c_flows,97.7243,125.348,0.030083,3.5112,merrimack,4.00149,3.61,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,364.86097955541726,364.8185531485461,12.070508481692116,12.145314038953927,11.820508481692116,11.895314038953927,0.5981002989577002,0.28974789695037406,0.1970424198134246,0,,0.0,none,P388,1
E0024589,N0024836,N0024326,main,28.284271247461902,auto_block,provisional,s5c_flows,97.7243,125.348,0.030142,3.5112,merrimack,4.001549,3.617,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.4138671875,375.2724458312627,1.5500000000000114,1.7694853210810493,1.3000000000000114,1.5194853210810493,0.5601488663971532,0.30375379658616597,0.8415700701548853,0,,0.0,none,P388,1
E0024590,N0024837,N0024838,main,29.999999999995175,auto_block,provisional,s5c_flows,0.0,0.0,0.000286,3.6221,held,0.000286,0.0343,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.0623948240764,387.91239482407644,2.8500197267048293,4.6867567872516815,2.6000197267048293,4.4367567872516815,0.018475393954312788,0.004757383753064087,27.06302237648375,0,,0.0,none,P396,0
E0024591,N0024838,N0024839,main,14.999999999997588,auto_block,provisional,s5c_flows,0.0,0.0,0.000536,3.6221,held,0.000536,0.0643,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.91239482407644,387.83739482407645,4.6867567872516815,6.693733105611045,4.4367567872516815,6.443733105611045,0.024601392265798282,0.005976261823463919,10.162026494228888,0,,0.0,none,P396,0
E0024592,N0024839,N0024840,main,9.999999999979027,auto_block,provisional,s5c_flows,0.0,0.0,0.000661,3.6221,held,0.000661,0.0793,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.83739482407645,387.78739482407656,6.693733105611045,8.810688672017193,6.443733105611045,8.560688672017193,0.026970414935610348,0.006464645216713111,6.179610772182041,0,,0.0,none,P396,0
E0024593,N0024840,N0024841,main,35.000000000013735,auto_block,provisional,s5c_flows,0.0,0.0,0.000744,3.6221,held,0.000744,0.0893,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,395.0059478776836,394.8309478776835,1.5921356184101683,11.945266721925861,1.3421356184101683,11.695266721925861,0.028386068530260395,0.006760930128230286,20.549986790587486,0,,0.0,none,P396,0
E0024594,N0024841,N0024842,main,5.000000000018561,auto_block,provisional,s5c_flows,0.0,0.0,0.001036,3.6221,held,0.001036,0.1243,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,394.8309478776835,394.7909478776834,11.945266721925861,12.450903928957246,11.695266721925861,12.200903928957246,0.038113415918024716,0.006927296210411521,2.1864566931727687,1,recovers_500m,15.0,none,P364,1
E0024595,N0024842,N0024843,main,9.999999999979027,auto_block,provisional,s5c_flows,0.0,0.0,0.001078,3.6221,held,0.001078,0.1293,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.7909478776834,394.7409478776835,12.450903928957246,11.094837034425893,12.200903928957246,10.844837034425893,0.03321948680763972,0.007797145774328412,5.0171355033692935,1,recovers_500m,15.0,none,P364,1
E0024596,N0024843,N0024844,main,20.00000000001615,auto_block,provisional,s5c_flows,0.0,0.0,0.001161,3.6221,held,0.001161,0.1393,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.7409478776835,394.6409478776834,11.094837034425893,5.018659055910348,10.844837034425893,4.768659055910348,0.03426243670704434,0.008025664994283838,9.728827408970282,0,,0.0,none,P364,1
E0024597,N0024844,N0024845,main,9.999999999979027,auto_block,provisional,s5c_flows,0.0,0.0,0.001328,3.6221,held,0.001328,0.1593,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.6409478776834,394.5909478776835,5.018659055910348,3.8799688703633706,4.768659055910348,3.6299688703633706,0.03622059462165886,0.008459368056531996,4.601433753565583,0,,0.0,none,P364,1
E0024598,N0024845,N0024846,main,14.999999999997588,auto_block,provisional,s5c_flows,0.0,0.0,0.001411,3.6221,held,0.001411,0.1693,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.5909478776835,394.5159478776835,3.8799688703633706,6.391950071535234,3.6299688703633706,6.141950071535234,0.03713360078204564,0.008663646662240537,6.732447021966062,0,,0.0,none,P364,1
E0024599,N0024846,N0024847,main,25.00000000003471,auto_block,provisional,s5c_flows,0.0,0.0,0.001536,3.6221,held,0.001536,0.1843,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.5159478776835,394.39094787768335,6.391950071535234,6.92164367505103,6.141950071535234,6.67164367505103,0.03844381951116651,0.008959072116563854,10.838326471338751,0,,0.0,none,P364,1
E0024600,N0024847,N0024848,main,39.99999999997421,auto_block,provisional,s5c_flows,0.0,0.0,0.001744,3.6221,held,0.001744,0.2093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.39094787768335,394.19094787768347,6.92164367505103,9.91311706372278,6.67164367505103,9.66311706372278,0.04047551527891312,0.009422434557037257,16.47086299142326,0,,0.0,none,P364,1
E0024601,N0024848,N0024849,main,29.999999999995175,auto_block,provisional,s5c_flows,0.0,0.0,0.002078,3.6221,held,0.002078,0.2493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.19094787768347,394.0409478776835,9.91311706372278,16.587805784425882,9.66311706372278,16.337805784425882,0.04342471714727993,0.010106308422379001,11.51417977701759,1,recovers_500m,235.0,none,P364,1
E0024602,N0024849,N0024850,main,14.999999999997588,auto_block,provisional,s5c_flows,0.0,0.0,0.002328,3.6221,held,0.002328,0.2793,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.0409478776835,393.9659478776835,16.587805784425882,17.900751341066496,16.337805784425882,17.650751341066496,0.04543107954274609,0.010579085897616386,5.502840841911644,1,recovers_500m,235.0,none,P364,1
E0024603,N0024850,N0024851,main,14.999999999997588,auto_block,provisional,s5c_flows,0.0,0.0,0.002453,3.6221,held,0.002453,0.2943,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.9659478776835,393.8909478776835,17.900751341066496,20.42634338208211,17.650751341066496,20.17634338208211,0.04638059050107474,0.010804934441163233,5.390185793218109,1,recovers_500m,235.0,none,P364,1
E0024604,N0024851,N0024852,main,14.999999999997588,auto_block,provisional,s5c_flows,0.0,0.0,0.002578,3.6221,held,0.002578,0.3093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.8909478776835,393.8159478776835,20.42634338208211,19.916443479738348,20.17634338208211,19.666443479738348,0.04729829720110753,0.011024496568560388,5.28560254372341,1,recovers_500m,235.0,none,P364,1
E0024605,N0024852,N0024853,main,29.999999999995175,auto_block,provisional,s5c_flows,0.0,0.0,0.002703,3.6221,held,0.002703,0.3243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.8159478776835,393.66594787768355,19.916443479738348,15.085791624269575,19.666443479738348,14.835791624269575,0.048186709200168376,0.011238242077130783,10.376305174169739,1,recovers_500m,235.0,none,P364,1
E0024606,N0024853,N0024854,main,25.00000000003471,auto_block,provisional,s5c_flows,0.0,0.0,0.002953,3.6221,held,0.002953,0.3543,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.66594787768355,393.5409478776834,15.085791624269575,16.179663694582246,14.835791624269575,15.929663694582246,0.04988422285084832,0.011649896011231148,8.35267430973237,1,recovers_500m,235.0,none,P364,1
E0024607,N0024854,N0024855,main,20.00000000001615,auto_block,provisional,s5c_flows,0.0,0.0,0.003161,3.6221,held,0.003161,0.3793,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.5409478776834,393.4409478776833,16.179663694582246,20.624512327394825,15.929663694582246,20.374512327394825,0.051224549070923046,0.01197792274351786,6.507296586878397,1,recovers_500m,235.0,none,P364,1
E0024608,N0024855,N0024856,main,14.999999999997588,auto_block,provisional,s5c_flows,0.0,0.0,0.003328,3.6221,held,0.003328,0.3993,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.4409478776833,393.3659478776833,20.624512327394825,22.42683776684794,20.374512327394825,22.17683776684794,0.05225845229915417,0.012232750017098032,4.783915118052705,1,recovers_500m,235.0,none,P364,1
E0024609,N0024856,N0024857,main,9.999999999979027,auto_block,provisional,s5c_flows,0.0,0.0,0.003453,3.6221,held,0.003453,0.4143,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.3659478776833,393.3159478776834,22.42683776684794,21.66595519848846,22.17683776684794,21.41595519848846,0.05300975086496755,0.012418899014026569,3.1440756454575562,1,recovers_500m,235.0,none,P364,1
E0024610,N0024857,N0024858,main,14.999999999997588,auto_block,provisional,s5c_flows,0.0,0.0,0.003536,3.6221,held,0.003536,0.4243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.3159478776834,393.2409478776834,21.66595519848846,18.50145324536345,21.41595519848846,18.25145324536345,0.05349857166015736,0.012540453544573532,4.6730219563253375,1,recovers_500m,235.0,none,P364,1
E0024611,N0024858,N0024859,main,24.999999999976616,auto_block,provisional,s5c_flows,0.0,0.0,0.003661,3.6221,held,0.003661,0.4393,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.2409478776834,393.11594787768354,18.50145324536345,14.629260862550836,18.25145324536345,14.379260862550836,0.05422040056714013,0.01272058191805811,7.684684404910035,1,recovers_500m,235.0,none,P364,1
E0024612,N0024859,N0024860,main,5.000000000018561,auto_block,provisional,s5c_flows,0.0,0.0,0.003869,3.6221,held,0.003869,0.4643,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,393.11594787768354,393.0759478776834,14.629260862550836,12.589762571535346,14.379260862550836,12.339762571535346,0.0647584619587629,0.011721854493175837,1.2868331151334005,1,recovers_500m,235.0,none,P364,1
E0024613,N0024860,N0024861,main,14.999999999997588,auto_block,provisional,s5c_flows,0.0,0.0,0.003911,3.6221,held,0.003911,0.4693,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.0759478776834,393.0009478776834,12.589762571535346,8.685697630129084,12.339762571535346,8.435697630129084,0.05561578206699466,0.013070920587470197,4.495126935351018,1,recovers_500m,235.0,none,P364,1
E0024614,N0024861,N0024862,main,14.999999999997588,auto_block,provisional,s5c_flows,0.0,0.0,0.004036,3.6221,held,0.004036,0.4843,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.0009478776834,392.9259478776834,8.685697630129084,6.336442259035323,8.435697630129084,6.086442259035323,0.05629103540885404,0.013241460429655821,4.441204504130283,0,,0.0,none,P364,1
E0024615,N0024862,N0024863,main,14.999999999997588,auto_block,provisional,s5c_flows,0.0,0.0,0.004161,3.6221,held,0.004161,0.4993,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.9259478776834,392.85094787768344,6.336442259035323,5.3021893293478115,6.086442259035323,5.0521893293478115,0.056952348587237266,0.013409111927477096,4.389634601583112,0,,0.0,none,P364,1
E0024616,N0024863,N0024864,main,35.000000000013735,auto_block,provisional,s5c_flows,0.0,0.0,0.004286,3.6221,held,0.004286,0.5143,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.85094787768344,392.67594787768337,5.3021893293478115,4.65431335278538,5.0521893293478115,4.40431335278538,0.057600409722267654,0.013574009365110745,10.127242777373029,0,,0.0,none,P364,1
E0024617,N0024864,N0024865,main,65.00000000000891,auto_block,provisional,s5c_flows,0.0,0.0,0.004578,3.6221,held,0.004578,0.5493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.67594787768337,392.3509478776833,4.65431335278538,6.7345318586448,4.40431335278538,6.4845318586448,0.059066134553901896,0.01394916216992273,18.341023016240648,0,,0.0,none,P364,1
E0024618,N0024865,N0024866,main,44.99999999999276,auto_block,provisional,s5c_flows,0.0,0.0,0.005119,3.6221,held,0.005119,0.6143,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.3509478776833,392.12594787768336,6.7345318586448,5.274320677004141,6.4845318586448,5.024320677004141,0.061623023286343996,0.014610869779346641,12.17077579129558,0,,0.0,none,P364,1
E0024619,N0024866,N0024867,main,29.999999999995175,auto_block,provisional,s5c_flows,0.0,0.0,0.005494,3.6221,held,0.005494,0.6593,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.12594787768336,391.9759478776834,5.274320677004141,5.838352659425993,5.024320677004141,5.588352659425993,0.0632899277731851,0.015047197692131115,7.900151218244262,0,,0.0,none,P364,1
E0024620,N0024867,N0024868,main,9.999999999979027,auto_block,provisional,s5c_flows,0.0,0.0,0.005744,3.6221,held,0.005744,0.6893,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.9759478776834,391.9259478776835,5.838352659425993,6.723099973879016,5.588352659425993,6.473099973879016,0.06435886470408013,0.015329042287914457,2.589645846499076,0,,0.0,none,P364,1
E0024621,N0024868,N0024869,main,20.00000000001615,auto_block,provisional,s5c_flows,0.0,0.0,0.005828,3.6221,held,0.005828,0.6993,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.9259478776835,391.8259478776834,6.723099973879016,5.220713499269721,6.473099973879016,4.970713499269721,0.06471095045036859,0.015422223894749704,5.151111689964428,0,,0.0,none,P364,1
E0024622,N0024869,N0024870,main,44.99999999999276,auto_block,provisional,s5c_flows,0.0,0.0,0.005994,3.6221,held,0.005994,0.7193,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.8259478776834,391.60094787768344,5.220713499269721,5.2516217023946865,4.970713499269721,5.0016217023946865,0.06539676330754143,0.015604222039256072,11.468457490363146,0,,0.0,none,P364,1
E0024623,N0024870,N0024871,main,25.00000000003471,auto_block,provisional,s5c_flows,0.0,0.0,0.006369,3.6221,held,0.006369,0.7643,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.60094787768344,391.47594787768327,5.2516217023946865,7.675755003176107,5.0016217023946865,7.425755003176107,0.06690000127418841,0.016005420703362777,6.228201176851173,0,,0.0,none,P364,1
E0024624,N0024871,N0024872,main,19.999999999958053,auto_block,provisional,s5c_flows,0.0,0.0,0.006578,3.6221,held,0.006578,0.7893,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.47594787768327,391.3759478776835,7.675755003176107,7.993894651613402,7.425755003176107,7.743894651613402,0.06771190763512283,0.016223405702615573,4.9228170490906535,0,,0.0,none,P364,1
E0024625,N0024872,N0024873,main,30.000000000024166,auto_block,provisional,s5c_flows,0.0,0.0,0.006744,3.6221,held,0.006744,0.8093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.3759478776835,391.2259478776833,7.993894651613402,10.506962278566675,7.743894651613402,10.256962278566675,0.06834439576900647,0.016393847190662975,7.3158888066012855,0,,0.0,none,P364,1
E0024626,N0024873,N0024874,main,25.00000000003471,auto_block,provisional,s5c_flows,0.0,0.0,0.006994,3.6221,held,0.006994,0.8393,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.2259478776833,391.10094787768315,10.506962278566675,10.72385070630122,10.256962278566675,10.47385070630122,0.06927731013201038,0.01664624766805159,6.0144752426627415,0,,0.0,none,P364,1
E0024627,N0024874,N0024875,main,39.99999999997421,auto_block,provisional,s5c_flows,0.0,0.0,0.007203,3.6221,held,0.007203,0.8643,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.10094787768315,390.9009478776833,10.72385070630122,13.704978635988596,10.47385070630122,13.454978635988596,0.07004001147494548,0.016853481000109555,9.518368895537874,1,recovers_500m,310.0,none,P364,1
E0024628,N0024875,N0024876,main,9.999999999979027,auto_block,provisional,s5c_flows,0.0,0.0,0.007536,3.6221,held,0.007536,0.9043,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.9009478776833,390.8509478776834,13.704978635988596,15.282963255129118,13.454978635988596,15.032963255129118,0.07122477431155388,0.0171769650656782,2.34000975471369,1,recovers_500m,310.0,none,P364,1
E0024629,N0024876,N0024877,main,20.00000000001615,auto_block,provisional,s5c_flows,0.0,0.0,0.007619,3.6221,held,0.007619,0.9143,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.8509478776834,390.7509478776833,15.282963255129118,20.066007688722948,15.032963255129118,19.816007688722948,0.0715145201208956,0.01725636689793217,4.661058100789897,1,recovers_500m,310.0,none,P364,1
E0024630,N0024877,N0024878,main,29.999999999995175,auto_block,provisional,s5c_flows,0.0,0.0,0.007786,3.6221,held,0.007786,0.9343,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.7509478776833,390.6009478776833,20.066007688722948,19.59091613598855,19.816007688722948,19.34091613598855,0.07209106870187293,0.017414702969500956,6.9356719078147,1,recovers_500m,310.0,none,P364,1
E0024631,N0024878,N0024879,main,14.999999999997588,auto_block,provisional,s5c_flows,0.0,0.0,0.008036,3.6221,held,0.008036,0.9643,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.6009478776833,390.52594787768334,19.59091613598855,20.373588255129164,19.34091613598855,20.123588255129164,0.07293866428020661,0.017648293668405673,3.4275374037498296,1,recovers_500m,310.0,none,P364,1
E0024632,N0024879,N0024880,main,20.00000000001615,auto_block,provisional,s5c_flows,0.0,0.0,0.008161,3.6221,held,0.008161,0.9793,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.52594787768334,390.42594787768326,20.373588255129164,23.90770080395737,20.123588255129164,23.65770080395737,0.07335575308931981,0.017763596733311043,4.544065315882279,1,recovers_500m,310.0,none,P364,1
E0024633,N0024880,N0024881,main,14.90050515344754,auto_block,provisional,s5c_flows,0.0,0.0,0.008328,3.6221,held,0.008328,0.9993,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.42594787768326,390.351445351916,23.90770080395737,30.153590048474598,23.65770080395737,29.903590048474598,0.07390626026112128,0.01791614245645931,3.360226206549113,1,recovers_500m,310.0,none,P364,1
E0024634,N0024881,N0024882,main,5.099494846417571,auto_block,provisional,s5c_flows,0.0,0.0,0.008452,3.6221,held,0.008452,1.0142,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,390.351445351916,390.3106493931447,30.153590048474598,30.801624776777203,29.903590048474598,30.551624776777203,0.08698641350335341,0.01622538578516383,0.9770673068426906,1,recovers_500m,310.0,none,P364,1
E0024635,N0024882,N0024883,main,14.005478328125228,auto_block,provisional,s5c_flows,0.0,0.0,0.008494,3.6221,held,0.008494,1.0193,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.3106493931447,390.24062200150405,30.801624776777203,29.1829009477147,30.551624776777203,28.9329009477147,0.07444608068985355,0.018066123545230267,3.13548593343076,1,recovers_500m,310.0,none,P364,1
E0024636,N0024883,N0024884,main,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.008611,3.6221,held,0.008611,1.0333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.24062200150405,390.1615650599998,29.1829009477147,31.301203494687684,28.9329009477147,31.051203494687684,0.07482225984109356,0.01817087122881242,3.521988495228981,1,recovers_500m,310.0,none,P364,1
E0024637,N0024884,N0024885,main,16.278820596099706,auto_block,provisional,s5c_flows,0.0,0.0,0.008743,3.6221,held,0.008743,1.0491,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.1615650599998,390.08017095701933,31.301203494687684,29.50024286134004,31.051203494687684,29.25024286134004,0.07524251563004372,0.018288117080458993,3.605856002152704,1,recovers_500m,310.0,none,P364,1
E0024638,N0024885,N0024886,main,8.904312775022284,auto_block,provisional,s5c_flows,0.0,0.0,0.008878,3.6221,held,0.008878,1.0654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.08017095701933,390.03564939314424,29.50024286134004,26.854090597090135,29.25024286134004,26.604090597090135,0.07566788052357175,0.018407029776738165,1.9612709103277641,1,recovers_500m,310.0,none,P364,1
E0024639,N0024886,N0024887,main,7.8587418392179265,auto_block,provisional,s5c_flows,0.0,0.0,0.008953,3.6221,held,0.008953,1.0743,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,390.03564939314424,389.99242631302855,26.854090597090135,25.016423784627705,26.604090597090135,24.766423784627705,0.07837651932502324,0.01808038575242163,1.671151408376137,1,recovers_500m,310.0,none,P364,1
E0024640,N0024887,N0024888,main,18.384776310850235,auto_block,provisional,s5c_flows,0.0,0.0,0.009018,3.6221,held,0.009018,1.0822,0.0,0.0,,200,PVC-U,0.5,0.5,cover_max,minimum,tractive,1.0,389.99242631302855,389.9005024314743,25.016423784627705,26.537577402510067,24.766423784627705,26.287577402510067,0.07610437524476338,0.018529306106826876,4.026219747927756,1,recovers_500m,310.0,none,P364,1
E0024641,N0024888,N0024889,main,3.756481850054115,auto_block,provisional,s5c_flows,0.0,0.0,0.009171,3.6221,held,0.009171,1.1005,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,389.9005024314743,389.8591811311237,26.537577402510067,25.903392111063795,26.287577402510067,25.653392111063795,0.09966989349107112,0.015644937695824507,0.6281538852034989,1,recovers_500m,310.0,none,P364,1
E0024642,N0024889,N0024890,main,50.0,auto_block,provisional,s5c_flows,0.0,0.0,0.009203,3.6221,held,0.009203,1.1043,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.8591811311237,389.6091811311237,25.903392111063795,12.420604025126295,25.653392111063795,12.170604025126295,0.07667415304744264,0.018689303262689222,10.868503924884607,1,recovers_500m,310.0,none,P364,1
E0024643,N0024890,N0024891,main,20.0,auto_block,provisional,s5c_flows,0.0,0.0,0.009619,3.6221,held,0.009619,1.1543,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.6091811311237,389.5091811311237,12.420604025126295,12.145146261454443,12.170604025126295,11.895146261454443,0.07792747366768508,0.019042770234496714,4.277481581846272,1,recovers_500m,310.0,none,P364,1
E0024644,N0024891,N0024892,main,20.0,auto_block,provisional,s5c_flows,0.0,0.0,0.009786,3.6221,held,0.009786,1.1743,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.5091811311237,389.40918113112366,12.145146261454443,9.15917824387634,11.895146261454443,8.90917824387634,0.07842022398202401,0.019182311489575582,4.250604198857454,0,,0.0,none,P364,1
E0024645,N0024892,N0024893,main,30.0,auto_block,provisional,s5c_flows,0.0,0.0,0.009953,3.6221,held,0.009953,1.1943,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.40918113112366,389.2591811311237,9.15917824387634,6.7605942595013175,8.90917824387634,6.5105942595013175,0.07890727739651643,0.019320556980110842,6.336551158487618,0,,0.0,none,P364,1
E0024646,N0024893,N0024894,main,10.0,auto_block,provisional,s5c_flows,0.0,0.0,0.010203,3.6221,held,0.010203,1.2243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.2591811311237,389.20918113112367,6.7605942595013175,6.676835714579454,6.5105942595013175,6.426835714579454,0.07962609548911685,0.019525162546142866,2.093116152975834,0,,0.0,none,P364,1
E0024647,N0024894,N0024895,main,30.0,auto_block,provisional,s5c_flows,0.0,0.0,0.010286,3.6221,held,0.010286,1.2343,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.20918113112367,389.0591811311237,6.676835714579454,8.826530538798181,6.426835714579454,8.576530538798181,0.07986208596950414,0.019592484769447832,6.260793140200823,0,,0.0,none,P364,1
E0024648,N0024895,N0024896,main,35.0,auto_block,provisional,s5c_flows,0.0,0.0,0.010536,3.6221,held,0.010536,1.2643,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.0591811311237,388.8841811311237,8.826530538798181,7.7903183805950675,8.576530538798181,7.5403183805950675,0.08056514682631687,0.019793487976760255,7.24051722503391,0,,0.0,none,P364,1
E0024649,N0024896,N0024897,main,25.0,auto_block,provisional,s5c_flows,0.0,0.0,0.010828,3.6221,held,0.010828,1.2993,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.8841811311237,388.7591811311237,7.7903183805950675,11.059086691141943,7.5403183805950675,10.809086691141943,0.08137206213100642,0.020024988884398215,5.120512566043203,0,,0.0,none,P364,1
E0024650,N0024897,N0024898,main,25.0,auto_block,provisional,s5c_flows,0.0,0.0,0.011036,3.6221,held,0.011036,1.3243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.7591811311237,388.6341811311237,11.059086691141943,7.7681015837200675,10.809086691141943,7.5181015837200675,0.08193784040969007,0.020187821324534144,5.0851555835903035,0,,0.0,none,P364,1
E0024651,N0024898,N0024899,main,25.0,auto_block,provisional,s5c_flows,0.0,0.0,0.011244,3.6221,held,0.011244,1.3493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.6341811311237,388.5091811311237,7.7681015837200675,7.6143540251263175,7.5181015837200675,7.3643540251263175,0.08249638812495834,0.02034898676421018,5.050726172829971,0,,0.0,none,P364,1
E0024652,N0024899,N0024900,main,20.0,auto_block,provisional,s5c_flows,0.0,0.0,0.011453,3.6221,held,0.011453,1.3743,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.5091811311237,388.40918113112366,7.6143540251263175,8.56060646653259,7.3643540251263175,8.31060646653259,0.08305056239950365,0.020509296185137943,4.013619218252585,0,,0.0,none,P364,1
E0024653,N0024900,N0024901,main,15.0,auto_block,provisional,s5c_flows,0.0,0.0,0.011619,3.6221,held,0.011619,1.3943,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.40918113112366,388.33418113112367,8.56060646653259,6.950639425516954,8.31060646653259,6.700639425516954,0.08348582056877198,0.02063548912128202,2.994520486195149,0,,0.0,none,P364,1
E0024654,N0024901,N0024902,main,45.0,auto_block,provisional,s5c_flows,0.0,0.0,0.011744,3.6221,held,0.011744,1.4093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.33418113112367,388.10918113112365,6.950639425516954,4.945811544657602,6.700639425516954,4.695811544657602,0.08381078079548275,0.02072986596970941,8.948729422175047,0,,0.0,none,P364,1
E0024655,N0024902,N0024903,main,25.0,auto_block,provisional,s5c_flows,0.0,0.0,0.012119,3.6221,held,0.012119,1.4543,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.10918113112365,387.98418113112365,4.945811544657602,5.951518331766977,4.695811544657602,5.701518331766977,0.08477170449127946,0.021009753282933946,4.915162071673686,0,,0.0,none,P364,1
E0024656,N0024903,N0024904,main,13.243518149945885,auto_block,provisional,s5c_flows,0.0,0.0,0.012328,3.6221,held,0.012328,1.4793,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.98418113112365,387.91796354037393,5.951518331766977,4.871800863922942,5.701518331766977,4.621800863922942,0.08529846886666523,0.021163696527405323,2.587681882591891,0,,0.0,none,P364,1
E0024657,N0024904,N0024905,main,18.384776310850235,auto_block,provisional,s5c_flows,0.0,0.0,0.012438,3.6221,held,0.012438,1.4925,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.91796354037393,387.8260396588197,4.871800863922942,4.44822181578968,4.621800863922942,4.19822181578968,0.08557326546130876,0.02124414794011789,3.580708727922889,0,,0.0,none,P364,1
E0024658,N0024905,N0024906,main,13.37170553920839,auto_block,provisional,s5c_flows,0.0,0.0,0.012591,3.6221,held,0.012591,1.5109,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.8260396588197,387.7591811311236,4.44822181578968,3.9028977262982494,4.19822181578968,3.6528977262982494,0.0859527346352417,0.021355406208605793,2.5928408203946827,0,,0.0,none,P364,1
E0024659,N0024906,N0024907,main,4.348339607460959,auto_block,provisional,s5c_flows,0.0,0.0,0.012703,3.6221,held,0.012703,1.5243,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,387.7591811311236,387.71787190485276,3.9028977262982494,3.847740888115993,3.6528977262982494,3.597740888115993,0.10696776508812586,0.018556528364132713,0.6775155742602395,0,,0.0,none,P364,1
E0024660,N0024907,N0024908,main,16.278820596099706,auto_block,provisional,s5c_flows,0.0,0.0,0.012739,3.6221,held,0.012739,1.5287,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.71787190485276,387.6364778018723,3.847740888115993,3.5737272762527255,3.597740888115993,3.3237272762527255,0.08631681578944822,0.02146232946969054,3.1432308307511554,0,,0.0,none,P364,1
E0024661,N0024908,N0024909,main,18.867962264113206,auto_block,provisional,s5c_flows,0.0,0.0,0.012874,3.6221,held,0.012874,1.5449,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.6364778018723,387.5421379905517,3.5737272762527255,3.065131296557695,3.3237272762527255,2.815131296557695,0.0866464037945045,0.021559271870196656,3.6293028211652674,0,,0.0,none,P364,1
E0024662,N0024909,N0024910,main,19.72308292331602,auto_block,provisional,s5c_flows,0.0,0.0,0.013032,3.6221,held,0.013032,1.5638,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.5421379905517,387.4435225759351,3.065131296557695,2.9267166818773944,2.815131296557695,2.6767166818773944,0.08702915656818395,0.021672029367091422,3.777102544529383,0,,0.0,none,P364,1
E0024663,N0024910,N0024911,main,30.781794608887296,auto_block,provisional,s5c_flows,0.0,0.0,0.013196,3.6221,held,0.013196,1.5835,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.4435225759351,387.28961360289065,2.9267166818773944,1.893003584609346,2.6767166818773944,1.643003584609346,0.08742310295362059,0.02178828362995497,5.8683562218135,0,,0.0,none,P364,1
E0024664,N0024911,N0024912,main,49.99999999997174,auto_block,provisional,s5c_flows,0.0,0.0,0.013453,3.6221,held,0.013453,1.6143,0.0,0.0,,200,PVC-U,1.65,0.5,ground,minimum,tractive,1.0,387.28961360289065,386.4646136028911,1.893003584609346,1.55827458070263,1.643003584609346,1.30827458070263,0.13121397953487093,0.016819037662118813,6.350949314142239,0,,0.0,none,P364,1
E0024665,N0024912,N0024913,main,50.00000000002728,auto_block,provisional,s5c_flows,0.0,0.0,0.013869,3.6221,held,0.013869,1.6643,0.0,0.0,,200,PVC-U,2.0,0.5,cover_min,minimum,tractive,1.0,386.4405483625061,385.4405483625055,1.5823398210876576,1.577151832806976,1.3323398210876576,1.327151832806976,0.14138166595545912,0.01632927160344097,5.894210735897831,0,,0.0,none,P364,1
E0024666,N0024913,N0024914,main,10.000000000038998,auto_block,provisional,s5c_flows,0.0,0.0,0.014286,3.6221,held,0.014286,1.7143,0.0,0.0,,200,PVC-U,3.45,0.5,ground,minimum,tractive,1.0,385.4405483625055,385.0955483625042,1.577151832806976,1.5534689714801857,1.327151832806976,1.3034689714801857,0.17093010019754112,0.014670602695141283,0.9750574443863468,0,,0.0,none,P364,1
E0024667,N0024914,N0024915,main,19.570941569787898,auto_block,provisional,s5c_flows,0.0,0.0,0.014369,3.6221,held,0.014369,1.7243,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,385.0955483625042,384.929195359161,1.5534689714801857,1.5558510275577646,1.3034689714801857,1.3058510275577646,0.10777032405996397,0.02005137813252003,3.0266435806110725,0,,0.0,none,P364,1
E0024668,N0024915,N0024916,main,31.78049716414141,auto_block,provisional,s5c_flows,0.0,0.0,0.014532,3.6221,held,0.014532,1.7439,0.0,0.0,,200,PVC-U,2.0,0.5,cover_min,minimum,tractive,1.0,384.92863999765495,384.29303005437214,1.5564063890637954,1.5508114983622363,1.3064063890637954,1.3008114983622363,0.14381011870592875,0.016656540737631037,3.683154965046654,0,,0.0,none,P364,1
E0024669,N0024916,N0024917,main,56.753854494650845,auto_block,provisional,s5c_flows,0.0,0.0,0.014797,3.6221,held,0.014797,1.7757,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,384.1126820744054,383.37488196597496,1.731159478328948,1.7305257488687857,1.481159478328948,1.4805257488687857,0.12551055935752295,0.018466396645921784,7.536398369609779,0,,0.0,none,P364,1
E0024670,N0024917,N0024918,main,15.033296378372908,auto_block,provisional,s5c_flows,0.0,0.0,0.01527,3.6221,held,0.01527,1.8324,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,383.37488196597496,383.1644158166777,1.7305257488687857,1.5544257360566576,1.4805257488687857,1.3044257360566576,0.13011421047090513,0.018410170659831,1.9256539215259285,0,,0.0,none,P364,1
E0024671,N0024918,N0024919,main,8.602325267042627,auto_block,provisional,s5c_flows,0.0,0.0,0.015395,3.6221,held,0.015395,1.8474,0.0,0.0,,200,PVC-U,2.35,0.5,cover_min,minimum,tractive,1.0,383.1643649722399,382.96221032846444,1.5544765804944518,1.5505765367699382,1.3044765804944518,1.3005765367699382,0.15488064238358182,0.01647403012336726,0.9256940414087668,0,,0.0,none,P364,1
E0024672,N0024919,N0024249,main,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.015467,3.6221,held,0.015467,1.856,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,382.9242739738311,382.84521703232684,1.5885128914032975,1.6845070887669067,1.3385128914032975,1.4345070887669067,0.09256295268197577,0.023323491914717914,2.846961237859034,0,,0.0,none,P364,1
E0024673,N0024920,N0024921,lateral,69.99999999995559,auto_block,provisional,s5c_flows,0.0,0.0,0.000513,3.6221,held,0.000513,0.0616,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.77463301824065,365.42463301824085,1.9049324114468504,2.322376259102896,1.6549324114468504,2.072376259102896,0.024127491980424787,0.0058796920807875075,48.35424534023144,0,,0.0,none,P380,1
E0024674,N0024921,N0024922,lateral,70.00000000008497,auto_block,provisional,s5c_flows,0.0,0.0,0.001096,3.6221,held,0.001096,0.1316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.42463301824085,365.07463301824043,2.322376259102896,1.9841438372283164,2.072376259102896,1.7341438372283164,0.033450043024770997,0.007847513515270382,34.87788239327892,0,,0.0,none,P380,1
E0024675,N0024922,N0024336,lateral,72.36054247430894,auto_block,provisional,s5c_flows,0.0,0.0,0.00168,3.6221,held,0.00168,0.2016,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.07463301824043,364.71283030586886,1.9841438372283164,2.137236832803012,1.7341438372283164,1.887236832803012,0.03986835979479258,0.00928329565009825,30.24977820622572,0,,0.0,none,P380,1
E0024676,N0024923,N0024924,lateral,16.1245154965971,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.3455078125,365.264885235017,1.5500000000000114,1.6518322942798704,1.3000000000000114,1.4018322942798704,0.13489621704043256,0.037230723305707175,1.9922124640658732,0,,0.0,none,P380,1
E0024677,N0024924,N0024336,lateral,21.095023109728988,auto_block,provisional,s5c_flows,1.0798,1.456,0.000134,3.6221,held,0.045402,0.0161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.264885235017,365.15941011946836,1.6518322942798704,1.6906570192035133,1.4018322942798704,1.4406570192035133,0.135034240934326,0.037279658078354955,2.6036634564893513,0,,0.0,none,P380,1
E0024678,N0024925,N0024335,main,66.56145010532488,draft,drafted,s5c_flows,53.5526,68.96,0.023578,3.6221,held,2.26864,2.8294,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.16778226510013,361.8349750145735,4.288577598181121,4.5938885108171235,4.038577598181121,4.3438885108171235,0.4744113994968445,0.22821061020567407,2.338387110705997,0,,0.0,none,P380,1
E0024679,N0024926,N0024335,lateral,86.30737901723941,auto_link,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,365.3707291974969,364.80973123388486,1.590116749768697,1.619132291505764,1.340116749768697,1.369132291505764,0.23499700855890845,0.06517484481566335,6.121168630082377,0,,0.0,none,P380,1
E0024680,N0024927,N0024928,lateral,80.0000000000185,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.58143920898436,371.1814392089843,1.5500000000000114,2.3297302246094773,1.3000000000000114,2.0797302246094773,0.0,0.0,0.0,0,,0.0,none,P425,1
E0024681,N0024928,N0024929,lateral,80.0000000000185,draft,drafted,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.1814392089843,370.7814392089842,2.3297302246094773,3.7150817871095683,2.0797302246094773,3.4650817871095683,0.02707650925836869,0.006486735279580463,49.243176829433466,0,,0.0,none,P425,1
E0024682,N0024929,N0024339,lateral,3.1983635691141434,draft,drafted,s5c_flows,0.0,0.0,0.001333,3.6221,held,0.001333,0.16,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,370.7814392089842,370.7398604825857,3.7150817871095683,3.814582876789302,3.4650817871095683,3.564582876789302,0.049548171728266754,0.006879761245713351,1.0758431164237112,0,,0.0,none,P425,1
E0024683,N0024930,N0024339,main,31.845008274396125,draft,provisional,s5c_flows,80.4674,108.744,0.010923,3.5947,merrimack,3.358818,1.3107,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,366.908142489335,366.7329949438258,7.607726651290022,7.821448415549185,7.357726651290022,7.571448415549185,0.5510081204746451,0.27106832377416057,0.9632346932553507,0,,0.0,none,P425,1
E0024684,N0024931,N0024348,sub main,42.393616409087905,draft,drafted,s5c_flows,594.9387,777.018,0.115902,2.8219,merrimack,19.546816,13.9082,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,337.3503727181992,337.18079825256285,9.602782799378929,10.161212245484023,9.302782799378928,9.861212245484023,0.7796169199960779,0.5603165679137458,0.9062916098439129,0,,0.0,none,P386,1
E0024685,N0024932,N0024933,lateral,40.280566653344124,draft,drafted,s5c_flows,30.5245,41.4,0.003215,3.6221,held,1.28288,0.3858,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.01213387283644,343.8107310395697,4.5351073381010565,4.638884438945922,4.2851073381010565,4.388884438945922,0.39937920381936254,0.17281380184931278,1.6809657867398144,0,,0.0,none,P386,1
E0024686,N0024933,N0024934,lateral,62.396210824767735,draft,drafted,s5c_flows,32.0077,43.4,0.003551,3.6221,held,1.345396,0.4261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.8107310395697,343.49874998544584,4.638884438945922,4.428557143460409,4.388884438945922,4.178557143460409,0.40522861179159947,0.17682292012967332,2.5662966948007115,0,,0.0,none,P386,1
E0024687,N0024934,N0024344,lateral,75.16230813354592,draft,drafted,s5c_flows,34.1673,46.312,0.004071,3.6221,held,1.43645,0.4885,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.49874998544584,343.12293844477813,4.428557143460409,4.9049546216281215,4.178557143460409,4.6549546216281215,0.4133997704842661,0.18250683968954123,3.0302511636415534,0,,0.0,none,P386,1
E0024688,N0024935,N0024350,lateral,85.67284107250836,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,346.62207440812864,346.1937102027661,1.5501973203869852,3.0755158714526374,1.3001973203869852,2.8255158714526374,0.214700651244523,0.06927965601494754,6.650565223090962,0,,0.0,none,P386,1
E0024689,N0024936,N0024937,lateral,66.99798491800506,draft,drafted,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,347.73395070077555,347.3989607761855,1.5554169750056985,2.398433022642621,1.3054169750056985,2.148433022642621,0.15034093436683285,0.042847972501074055,7.427338979031213,0,,0.0,none,P386,1
E0024690,N0024937,N0024350,lateral,75.90527260601714,draft,drafted,s5c_flows,10.7776,12.346,0.000558,3.6221,held,0.452384,0.067,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.3989607761855,347.0194344131554,2.398433022642621,2.249791661063341,2.148433022642621,1.999791661063341,0.2884944463938833,0.10556580536642676,4.3851377126328455,0,,0.0,none,P386,1
E0024691,N0024938,N0024371,lateral,93.96477222698292,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,343.50312136062536,343.03329749949046,1.5541296159371427,1.739132920431416,1.3041296159371427,1.489132920431416,0.23091654640710862,0.07670227810735178,6.782015240931956,0,,0.0,none,P407,1
E0024692,N0024939,N0024940,main,39.99999999999589,draft,provisional,s5c_flows,136.7111,173.66,0.016631,3.3714,merrimack,5.351253,1.9958,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.45474295062223,334.25474295062224,9.622954803284017,9.838518768127756,9.372954803284017,9.588518768127756,0.608234577191234,0.35347917138223917,1.0960683454485567,0,,0.0,none,P407,1
E0024693,N0024940,N0024941,main,40.000000000053,draft,provisional,s5c_flows,138.1943,175.66,0.016965,3.367,merrimack,5.402426,2.0358,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.25474295062224,334.05474295062197,9.838518768127756,10.172857147034279,9.588518768127756,9.922857147034279,0.6098531493945384,0.35526579872212183,1.093159340620633,0,,0.0,none,P407,1
E0024694,N0024941,N0024942,main,18.358202449782315,draft,provisional,s5c_flows,139.2741,177.116,0.017298,3.3639,merrimack,5.43973,2.0758,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.05474295062197,333.96295193837307,10.172857147034279,10.370300014751933,9.922857147034279,10.120300014751933,0.6110250577217068,0.3565644147417296,0.5007487613855931,0,,0.0,none,P407,1
E0024695,N0024942,N0024943,main,49.999999999987374,draft,provisional,s5c_flows,141.659,180.572,0.017451,3.357,merrimack,5.521417,2.0941,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.96295193837307,333.7129519383731,10.370300014751933,10.747283657330001,10.120300014751933,10.497283657330001,0.613568115482014,0.3593971141059834,1.3581757465973656,0,,0.0,none,P407,1
