EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0024696,N0024943,N0024944,main,49.99999999998607,draft,provisional,s5c_flows,142.7388,182.028,0.017868,3.3539,merrimack,5.558694,2.1441,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.7129519383731,333.4629519383732,10.747283657330001,11.202850063579945,10.497283657330001,10.952850063579945,0.6147182162350884,0.3606848721857787,1.3556346815894704,0,,0.0,none,P407,1
E0024697,N0024944,N0024371,main,17.417374653065124,draft,provisional,s5c_flows,143.8186,183.484,0.018284,3.3508,merrimack,5.595937,2.1941,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.4629519383732,333.37586506510786,11.202850063579945,11.396565354814015,10.952850063579945,11.146565354814015,0.6158608610500104,0.3619684341176851,0.47135578165522146,0,,0.0,none,P407,1
E0024698,N0024945,N0024373,lateral,21.09150548344312,auto_road,derived,s5c_flows,3.6428,4.912,0.0,3.6221,held,0.152715,0.0,3.013,0.0,W11a-XG02457,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,342.162163819723,341.9196115066634,1.6226262193395087,1.6325125167741135,1.3726262193395087,1.3825125167741135,0.27007876204591624,0.052890312077846585,1.3015651017052414,0,,0.0,none,P389,1
E0024699,N0024946,N0024947,lateral,90.2633766507953,draft,provisional,s5c_flows,35.3619,49.812,0.00292,3.6221,held,1.48538,0.3504,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.8656226385343,338.41430575528034,3.356331707168806,3.7317513736259116,3.106331707168806,3.4817513736259116,0.41763362469142246,0.18549072853653675,3.6021755000166444,0,,0.0,none,P389,1
E0024700,N0024947,N0024948,lateral,50.00000000000334,draft,provisional,s5c_flows,39.0046,54.724,0.003672,3.6221,held,1.638847,0.4407,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.41430575528034,338.16430575528034,3.7317513736259116,4.286683014250912,3.4817513736259116,4.036683014250912,0.4302760317776993,0.19456127106704907,1.9367412353656919,0,,0.0,none,P389,1
E0024701,N0024948,N0024949,lateral,52.963539364320795,draft,provisional,s5c_flows,44.1306,61.636,0.004089,3.6221,held,1.854159,0.4907,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.16430575528034,337.89948805845876,4.286683014250912,4.771044168103742,4.036683014250912,4.521044168103742,0.44660605146573673,0.20664313451894595,1.9765196937546092,0,,0.0,none,P389,1
E0024702,N0024949,N0024950,lateral,84.10517797038477,draft,provisional,s5c_flows,55.3593,74.35,0.00453,3.6221,held,2.325332,0.5437,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.89948805845876,337.4789621686068,4.771044168103742,5.533580556002562,4.521044168103742,5.283580556002562,0.4779091218078851,0.23101643008625333,2.9330952313075347,0,,0.0,none,P389,1
E0024703,N0024950,N0024951,lateral,69.42629744892783,draft,provisional,s5c_flows,60.8498,78.262,0.005231,3.6221,held,2.55621,0.6278,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.4789621686068,337.13183068136215,5.533580556002562,6.104741584262854,5.283580556002562,5.854741584262854,0.49151901730987363,0.24214029493913664,2.3541407691915293,0,,0.0,none,P389,1
E0024704,N0024951,N0024373,lateral,54.17091769162075,draft,provisional,s5c_flows,63.4128,81.718,0.00581,3.6221,held,2.664236,0.6972,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.13183068136215,336.860976092904,6.104741584262854,6.691147930533475,5.854741584262854,6.441147930533475,0.4975674783651351,0.24719182051336225,1.814524999021605,0,,0.0,none,P389,1
E0024705,N0024952,N0024953,sub main,79.99999999998553,draft,drafted,s5c_flows,2761.9877,3350.93,0.464494,2.3435,merrimack,75.37902,55.7392,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,333.00220238914284,332.84220238914287,7.4579416538259125,7.920798099138381,6.907941653825913,7.370798099138381,0.8361565668295473,0.46787643965070713,1.5945976940523099,0,,0.0,none,P406,1
E0024706,N0024953,N0024954,sub main,80.00000000000513,draft,drafted,s5c_flows,2767.8846,3359.842,0.46516,2.3429,merrimack,75.52026,55.8192,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,332.84220238914287,332.68220238914284,7.920798099138381,8.35255713234153,7.370798099138381,7.802557132341531,0.836549701964892,0.4683833536213601,1.5938483155294647,0,,0.0,none,P406,1
E0024707,N0024954,N0024955,sub main,79.99999999998553,draft,drafted,s5c_flows,2767.8846,3359.842,0.465827,2.3429,merrimack,75.520927,55.8992,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,332.68220238914284,332.5222023891429,8.35255713234153,8.891524417497749,7.802557132341531,8.341524417497748,0.8365515568174606,0.46838574703366764,1.5938447815524557,0,,0.0,none,P406,1
E0024708,N0024955,N0024374,sub main,5.173574521485707,draft,drafted,s5c_flows,2767.8846,3359.842,0.466494,2.3429,merrimack,75.521594,55.9792,0.0,0.0,,500,GRP,0.8,0.155,table11,minimum,velocity,1.0,332.5222023891429,332.480813792971,8.891524417497749,8.957815357419634,8.341524417497748,8.407815357419633,1.3959270910729138,0.3197203749056359,0.0617698750716902,0,,0.0,none,P406,1
E0024709,N0024956,N0024957,lateral,49.99999999993435,draft,provisional,s5c_flows,4.9743,3.456,0.0,3.6221,held,0.208535,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.1803771972656,338.93037719726595,1.5500000000000114,2.0244567871090453,1.3000000000000114,1.7744567871090453,0.2248400538457659,0.07388482022985257,3.7063384351610367,0,,0.0,none,P406,1
E0024710,N0024957,N0024958,lateral,50.0000000000397,draft,provisional,s5c_flows,20.8796,26.824,0.000417,3.6221,held,0.875745,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.93037719726595,338.6803771972658,2.0244567871090453,2.444012451171716,1.7744567871090453,2.194012451171716,0.35503928541586954,0.14398414727597925,2.3471580964846845,0,,0.0,none,P406,1
E0024711,N0024958,N0024959,lateral,12.258651260997329,draft,provisional,s5c_flows,23.0392,29.736,0.000833,3.6221,held,0.966696,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.6803771972658,338.6190839409608,2.444012451171716,2.549708783648555,2.194012451171716,2.299708783648555,0.36608062334424435,0.1509116313331907,0.5581034376622319,0,,0.0,none,P406,1
E0024712,N0024959,N0024374,lateral,93.23206994167766,draft,provisional,s5c_flows,27.1148,36.192,0.000935,3.6221,held,1.137655,0.1123,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.6190839409608,338.15292359125243,2.549708783648555,3.2857055591381936,2.299708783648555,3.0357055591381936,0.3849337286585804,0.16312254157926248,4.036715197122953,0,,0.0,none,P406,1
E0024713,N0024960,N0024961,trunk main,7.201740178545925,main_pipe,drafted,s5c_flows,10393.8326,13604.628,2.723403,1.9963,merrimack,242.870857,326.8084,0.0,0.0,,900,GRP,0.6,0.075,table11,minimum,velocity,1.0,381.3705855907058,381.3273751496345,9.902577251091088,9.923876071068605,8.952577251091089,8.973876071068606,1.6507350739663538,0.28180333065361485,0.0727124569343293,0,,0.0,none,P363,1
E0024714,N0024961,N0024962,trunk main,42.27214488182537,main_pipe,drafted,s5c_flows,10393.8326,13604.628,2.723463,1.9963,merrimack,242.870917,326.8156,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,381.3273751496345,381.28510300475267,9.923876071068605,9.60955031555983,8.973876071068606,8.65955031555983,0.8523228872192705,0.45904739500852876,0.8266066283037314,0,,0.0,none,P363,1
E0024715,N0024962,N0024963,trunk main,33.2368691618593,main_pipe,drafted,s5c_flows,10393.8326,13604.628,2.723815,1.9963,merrimack,242.871269,326.8578,0.0,0.0,,900,GRP,0.15,0.075,table11,minimum,velocity,1.0,381.28510300475267,381.2352477010099,9.60955031555983,9.255322367349493,8.65955031555983,8.305322367349493,0.9923140229779159,0.4089588178917143,0.5582384270877626,0,,0.0,none,P363,1
E0024716,N0024963,N0024964,trunk main,79.70435206193926,main_pipe,drafted,s5c_flows,10393.8326,13604.628,2.724092,1.9963,merrimack,242.871546,326.8911,0.0,0.0,,900,GRP,0.15,0.075,uniform,minimum,velocity,1.0,381.2352477010099,381.11569117291697,9.255322367349493,9.044556629817407,8.305322367349493,8.094556629817408,0.9923143160713136,0.40895907760924854,1.3386946516687366,0,,0.0,none,P363,1
E0024717,N0024964,N0024379,trunk main,57.36728240130227,main_pipe,drafted,s5c_flows,10393.8326,13604.628,2.724757,1.9963,merrimack,242.872211,326.9708,52.838,0.0,W11a-XG02458,900,GRP,0.15,0.075,uniform,minimum,velocity,1.0,381.11569117291697,381.02964024931504,9.044556629817407,8.668693490919338,8.094556629817408,7.718693490919338,0.9923150197058683,0.4089597011185001,0.9635260520781408,0,,0.0,none,P363,1
E0024718,N0024965,N0024966,trunk main,60.000000000053156,main_pipe,drafted,s5c_flows,57.7448,72.186,0.076932,3.6221,held,2.497743,9.2319,1.463,0.0,W11a-XG02459,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.66426535621775,371.3642653562175,11.84803322776662,11.545707788313734,11.59803322776662,11.295707788313734,0.4881637555322185,0.23936700708795383,2.048492926130167,0,,0.0,none,P415,1
E0024719,N0024966,N0024967,trunk main,59.999999999919716,main_pipe,drafted,s5c_flows,57.7448,72.186,0.077432,3.6221,held,2.498243,9.2919,60.0,0.0,W11a-XG02460,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.3642653562175,371.0642653562179,11.545707788313734,12.110447778547723,11.295707788313734,11.860447778547723,0.4881927013014165,0.2393908447458763,2.048371467522717,0,,0.0,none,P415,1
E0024720,N0024967,N0024968,trunk main,60.000000000053156,main_pipe,drafted,s5c_flows,57.7448,72.186,0.077932,3.6221,held,2.498743,9.3519,12.0,0.0,W11a-XG02461,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.6247131347656,381.3247131347654,1.5500000000000114,1.7538696289065001,1.3000000000000114,1.5038696289065001,0.4882216426647131,0.23941468029145224,2.0482500418106975,0,,0.0,none,P415,1
E0024721,N0024968,N0024383,trunk main,16.836906308176456,main_pipe,drafted,s5c_flows,57.7448,72.186,0.078432,3.6221,held,2.499243,9.4119,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.3247131347654,381.2405286032245,1.7538696289065001,1.7710070413067456,1.5038696289065001,1.5210070413067456,0.48825057962360124,0.2394385137253589,0.574735836161432,0,,0.0,none,P397,1
E0024722,N0024969,N0024383,lateral,64.45383661798161,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,381.89308471679686,381.441907860471,1.5500000000000114,1.5696277840602306,1.3000000000000114,1.3196277840602306,0.0,0.0,0.0,0,,0.0,none,P397,1
E0024723,N0024970,N0024379,sub main,8.68047641973965,draft,provisional,s5c_flows,617.1257,875.678,0.085153,2.8094,merrimack,20.151605,10.2184,8.68,0.0,W11a-XG02462,250,PVC-U,0.5,0.375,table11,minimum,velocity,1.0,377.51880045122846,377.47539806912977,12.264768884709042,12.222935671104608,11.964768884709041,11.922935671104607,0.8556386534890706,0.5327239235423338,0.16908376731896765,0,,0.0,none,P363,1
E0024724,N0024971,N0024972,lateral,50.0000000001341,draft,drafted,s5c_flows,11.7104,18.912,0.0,3.6221,held,0.49093,0.0,16.667,0.0,W11a-XG02463,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.71202392578124,387.46202392578056,1.5500000000000114,1.5542419433600685,1.3000000000000114,1.3042419433600685,0.29607932024519856,0.10966491054441177,2.8145610866893436,0,,0.0,none,P354,1
E0024725,N0024972,N0024973,lateral,49.99999999973652,draft,drafted,s5c_flows,11.7104,18.912,0.000417,3.6221,held,0.491347,0.05,18.182,0.0,W11a-XG02464,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,387.46202392578056,387.01202392578296,1.5542419433600685,1.5734252929670447,1.3042419433600685,1.3234252929670447,0.36314115714525186,0.0954728014390269,2.294791755029902,0,,0.0,none,P354,1
E0024726,N0024973,N0024384,lateral,10.967565599747847,draft,drafted,s5c_flows,11.7104,18.912,0.000833,3.6221,held,0.491764,0.1,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,387.01202392578296,386.94621853218445,1.5734252929670447,1.5529269756280542,1.3234252929670447,1.3029269756280542,0.3156224616667677,0.10510571958008555,0.5791500358703523,0,,0.0,none,P354,1
E0024727,N0024974,N0024975,lateral,50.0000000000169,draft,provisional,s5c_flows,38.8721,52.416,0.006612,3.6221,held,1.636231,0.7934,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,386.3561227727967,386.0811227727966,4.509721953765791,5.198418242828382,4.259721953765791,4.948418242828382,0.4447872695242945,0.18990064934889778,1.8735548214427884,0,,0.0,none,P363,1
E0024728,N0024975,N0024976,lateral,49.99999999993397,draft,provisional,s5c_flows,41.0317,55.328,0.007028,3.6221,held,1.727182,0.8434,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,386.0811227727966,385.806122772797,5.198418242828382,5.437956817046768,4.948418242828382,5.187956817046768,0.45213367737320626,0.1949618683003565,1.8431127231523867,0,,0.0,none,P363,1
E0024729,N0024976,N0024977,lateral,10.00000000003655,draft,provisional,s5c_flows,43.1912,58.24,0.007445,3.6221,held,1.818133,0.8934,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,385.806122772797,385.7511227727968,5.437956817046768,5.539465606109445,5.187956817046768,5.289465606109445,0.45919791523235565,0.1999000467328475,0.36295170587379944,0,,0.0,none,P363,1
E0024730,N0024977,N0024978,lateral,65.00000000001742,draft,provisional,s5c_flows,44.271,59.696,0.007528,3.6221,held,1.863483,0.9034,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,385.7511227727968,385.39362277279673,5.539465606109445,4.871574981109518,5.289465606109445,4.621574981109518,0.4626223207076444,0.20231936815593715,2.3417230099847246,0,,0.0,none,P363,1
E0024731,N0024978,N0024979,lateral,39.999999999980346,draft,provisional,s5c_flows,56.6233,65.668,0.00807,3.6221,held,2.381866,0.9684,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,385.39362277279673,385.1736227727968,4.871574981109518,5.6629250787656815,4.621574981109518,5.4129250787656815,0.4979190252339847,0.22826546198267833,1.3389057916657345,0,,0.0,none,P363,1
E0024732,N0024979,N0024980,lateral,55.00000000000654,draft,provisional,s5c_flows,58.7829,68.58,0.008403,3.6221,held,2.472733,1.0084,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,385.1736227727968,384.8711227727968,5.6629250787656815,4.715913360015691,5.4129250787656815,4.465913360015691,0.5034939116864189,0.23253841161519367,1.8206112236719256,0,,0.0,none,P363,1
E0024733,N0024980,N0024379,lateral,55.891420830771,draft,provisional,s5c_flows,62.0233,74.014,0.008862,3.6221,held,2.609035,1.0634,52.87,0.0,W11a-XG02465,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,384.8711227727968,384.5637199582276,4.715913360015691,5.134613782006795,4.465913360015691,4.884613782006795,0.5115720809952007,0.23881864275281467,1.820904062435708,0,,0.0,none,P363,1
E0024734,N0024981,N0024385,sub main,78.0339080967767,draft,drafted,s5c_flows,1211.1043,1570.55,0.235477,2.5893,merrimack,36.530637,28.2573,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,377.67823389150567,377.44413216721534,10.712604731541205,11.070607823019031,10.347604731541205,10.705607823019031,0.8125651666241086,0.6199500529982902,1.6005671770913088,0,,0.0,none,P354,1
E0024735,N0024982,N0024385,lateral,90.15444161362672,draft,provisional,s5c_flows,51.1345,71.592,0.003707,3.6221,held,2.147394,0.4448,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.1498406673384,385.6990684592703,3.209747955708451,2.815671530964096,2.959747955708451,2.565671530964096,0.46670326518708766,0.22210186501715562,3.2195489917805498,0,,0.0,none,P354,1
E0024736,N0024983,N0024384,lateral,43.54037252375189,draft,drafted,s5c_flows,4.2536,6.456,0.0,3.6221,held,0.178323,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,386.7123174384378,386.49461557581907,1.5506220146871783,2.0045299319934315,1.3006220146871783,1.7545299319934315,0.213628582038021,0.06879975529992702,3.3968903808326156,0,,0.0,none,P354,1
E0024737,N0024984,N0024399,sub main,25.57368533060835,draft,drafted,s5c_flows,3408.2591,4403.786,0.374475,2.2846,merrimack,90.49595,44.937,0.0,0.0,,600,GRP,0.2,0.125,table11,minimum,velocity,1.0,375.03581920200986,374.98467183134863,6.498238415177639,6.55442118622949,5.848238415177638,5.90442118622949,0.8705964614292788,0.39527188469552643,0.4895816922385875,0,,0.0,none,P397,1
E0024738,N0024985,N0024986,sub main,59.99999999989777,draft,provisional,s5c_flows,3428.0793,4453.208,0.462793,2.283,merrimack,91.044778,55.5351,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,374.2868181751437,374.13681817514396,7.857255311184417,7.503349061184167,7.307255311184417,6.953349061184167,0.9535140753141581,0.489233737213287,1.0487522165509955,0,,0.0,none,P397,1
E0024739,N0024986,N0024987,sub main,60.00000000012503,draft,provisional,s5c_flows,3432.3984,4459.032,0.463293,2.2826,merrimack,91.145587,55.5951,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,374.13681817514396,373.98681817514364,7.503349061184167,7.801176209621985,6.953349061184167,7.251176209621986,0.9537739135329665,0.4895525375774238,1.0484665032385787,0,,0.0,none,P397,1
E0024740,N0024987,N0024400,sub main,17.006493140667654,draft,provisional,s5c_flows,3435.6377,4463.4,0.463793,2.2824,merrimack,91.221309,55.6551,0.0,0.0,,500,GRP,0.25,0.155,table11,minimum,velocity,1.0,373.98681817514364,373.944301942292,7.801176209621985,7.826602598723639,7.251176209621986,7.276602598723639,0.953968895316456,0.48979196307876005,0.29711823282292243,0,,0.0,none,P397,1
E0024741,N0024988,N0024405,lateral,34.26563046397803,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,383.1920689851441,383.0207408328242,1.5532923429809102,1.947124157410201,1.3032923429809102,1.697124157410201,0.13489621704043256,0.037230723305707175,4.233579366388948,0,,0.0,none,P354,1
E0024742,N0024989,N0024405,lateral,40.452654684881594,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,383.2826600369935,383.08039676356907,1.5541624727721342,1.8874682266653053,1.3041624727721342,1.6374682266653053,0.0,0.0,0.0,0,,0.0,none,P354,1
E0024743,N0024990,N0024991,lateral,70.0000000001583,draft,provisional,s5c_flows,4.6583,7.346,0.0,3.6221,held,0.195288,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.6555969238281,380.3055969238273,1.5500000000000114,1.853033447266455,1.3000000000000114,1.603033447266455,0.22007568414583265,0.07170595792769338,5.301206588076381,0,,0.0,none,P397,1
E0024744,N0024991,N0024992,lateral,70.00000000013644,draft,provisional,s5c_flows,23.2915,36.73,0.000583,3.6221,held,0.977022,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.3055969238273,379.9555969238266,1.853033447266455,1.9679260253921598,1.603033447266455,1.7179260253921598,0.36728566428237786,0.15167759595805558,3.176455767606491,0,,0.0,none,P397,1
E0024745,N0024992,N0024993,lateral,69.99999999983598,draft,provisional,s5c_flows,34.7677,54.334,0.001167,3.6221,held,1.458716,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.9555969238266,379.6055969238274,1.9679260253921598,2.196618652344455,1.7179260253921598,1.9466186523444549,0.415339434708938,0.18387054379458062,2.808947499727568,0,,0.0,none,P397,1
E0024746,N0024993,N0024400,lateral,20.69416948993487,draft,provisional,s5c_flows,41.9247,66.114,0.00175,3.6221,held,1.75934,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.6055969238274,379.50212607637775,2.196618652344455,2.268778464637876,1.9466186523444549,2.018778464637876,0.43959889904316934,0.20140746251211122,0.7845852789507959,0,,0.0,none,P397,1
E0024747,N0024994,N0024418,sub main,8.428609514167974,draft,provisional,s5c_flows,168.8648,220.172,0.028154,3.2863,merrimack,6.45117,3.3785,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.8684875427952,371.82634449522436,8.107525640798542,8.146861071181888,7.857525640798542,7.896861071181888,0.6404831046767023,0.39069235551448156,0.21932947834282313,0,,0.0,none,P420,1
E0024748,N0024995,N0024418,sub main,11.125888317141445,draft,provisional,s5c_flows,159.5447,208.708,0.044647,3.309,merrimack,6.154993,5.3576,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.14707031790647,371.09144087632075,8.799401850062281,8.881764690085504,8.549401850062281,8.631764690085504,0.6322881876186651,0.3808975040931708,0.2932704984585157,0,,0.0,none,P420,1
E0024749,N0024996,N0024997,main,89.99996638879452,auto_road,derived,s5c_flows,39.8369,51.29,0.026638,3.6221,held,1.696702,3.1966,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,368.43627891936245,367.94127910422407,10.5668338736063,10.465947458275934,10.3168338736063,10.215947458275934,0.4497044113815934,0.19327994280544897,3.3355230721551195,0,,0.0,none,P421,1
E0024750,N0024997,N0024998,main,91.98332808261819,auto_road,derived,s5c_flows,41.9964,54.202,0.027388,3.6221,held,1.787987,3.2866,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.94127910422407,367.43537079976966,10.465947458275934,10.599877002964718,10.215947458275934,10.349877002964718,0.45688619490309623,0.1982762905870899,3.3554427451431126,0,,0.0,none,P421,1
E0024751,N0024998,N0024999,main,56.90191901630568,auto_road,derived,s5c_flows,44.156,57.114,0.028155,3.6221,held,1.879288,3.3786,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.43537079976966,367.12241024518,10.599877002964718,10.646327547788758,10.349877002964718,10.396327547788758,0.46380115817030104,0.2031561023660658,2.0447670305087984,0,,0.0,none,P421,1
E0024752,N0024999,N0025000,main,36.11121158782626,auto_road,derived,s5c_flows,47.3953,61.482,0.028629,3.6221,held,2.015563,3.4355,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.12241024518,366.92379858144693,10.646327547788758,10.682158449803069,10.396327547788758,10.432158449803069,0.47367003663792845,0.21024013781787804,1.270617687231556,0,,0.0,none,P421,1
E0024753,N0025000,N0024417,main,78.89855473542268,auto_road,derived,s5c_flows,49.5549,64.394,0.02893,3.6221,held,2.106399,3.4716,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,366.92379858144693,366.4898565304021,10.682158449803069,11.781841467644767,10.432158449803069,11.531841467644767,0.47997401540977425,0.21484032314470664,2.7396814619941328,0,,0.0,none,P421,1
E0024754,N0025001,N0025002,main,13.45362404707371,auto_block,provisional,s5c_flows,21.7261,29.296,0.006268,3.6221,held,0.917084,0.7522,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.06603715666836,373.998769036433,2.540225050362892,2.684824713567025,2.290225050362892,2.434824713567025,0.36015644218018433,0.14717445269278878,0.6225824147247903,0,,0.0,none,P421,1
E0024755,N0025002,N0025003,main,17.46424919657298,auto_block,provisional,s5c_flows,23.8857,32.208,0.006381,3.6221,held,1.007731,0.7657,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.998769036433,373.9114477904501,2.684824713567025,2.7512414185342777,2.434824713567025,2.5012414185342777,0.37081536295606815,0.15393251000103908,0.7849481143999074,0,,0.0,none,P421,1
E0024756,N0025003,N0025004,main,51.78802950489621,auto_block,provisional,s5c_flows,26.0453,35.12,0.006526,3.6221,held,1.098411,0.7831,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.9114477904501,373.6525076429256,2.7512414185342777,4.090595384418123,2.5012414185342777,3.8405953844181226,0.3807993595195088,0.16040286456892067,2.266636756350385,0,,0.0,none,P421,1
E0024757,N0025004,N0025005,main,11.045361017187261,auto_block,provisional,s5c_flows,27.8667,37.576,0.006958,3.6221,held,1.175199,0.8349,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.6525076429256,373.5972808378397,4.090595384418123,4.275430343800906,3.8405953844181226,4.025430343800906,0.38879232070199504,0.16568234302704138,0.47349019125189146,0,,0.0,none,P421,1
E0024758,N0025005,N0025006,main,15.652475842498529,auto_block,provisional,s5c_flows,28.6083,38.576,0.00705,3.6221,held,1.206382,0.846,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.5972808378397,373.5190184586272,4.275430343800906,4.35833139488841,4.025430343800906,4.10833139488841,0.39192900190441926,0.1677786585611491,0.6656169768181525,0,,0.0,none,P421,1
E0024759,N0025006,N0024417,main,27.65211000615044,auto_block,provisional,s5c_flows,29.3499,39.576,0.00718,3.6221,held,1.237602,0.8616,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.5190184586272,373.3807579085965,4.35833139488841,4.890940089450396,4.10833139488841,4.640940089450396,0.3950103286712398,0.16985154380287165,1.1667251883078738,0,,0.0,none,P421,1
E0024760,N0025007,N0025008,lateral,11.045361017187261,auto_block,provisional,s5c_flows,23.7552,32.032,0.002319,3.6221,held,0.998197,0.2783,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.41736271437014,376.36213590928423,3.8981585258642326,3.970749832903266,3.6481585258642326,3.720749832903266,0.36972802386190845,0.15323607147339918,0.49790477974482883,0,,0.0,none,P397,1
E0024761,N0025008,N0024411,lateral,29.595343717206262,auto_block,provisional,s5c_flows,24.835,33.488,0.002411,3.6221,held,1.043556,0.2893,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.36213590928423,376.2141591906982,3.970749832903266,5.487409412817442,3.720749832903266,5.237409412817442,0.37483523813130354,0.15652122795898876,1.315926781801978,0,,0.0,none,P397,1
E0024762,N0025009,N0025010,lateral,69.99998204189461,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,380.9468694668769,380.5968695566674,1.5526422518731238,1.613182933566975,1.3026422518731238,1.363182933566975,0.13489621704043256,0.037230723305707175,8.64862182914458,0,,0.0,none,P397,1
E0024763,N0025010,N0025011,lateral,69.99999999994208,auto_road,derived,s5c_flows,4.3191,5.824,0.000583,3.6221,held,0.181652,0.07,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,380.5968695566674,379.7918695566681,1.613182933566975,1.5530095937225497,1.363182933566975,1.3030095937225497,0.28604137421877607,0.05719758694866542,4.078664038907138,0,,0.0,none,P397,1
E0024764,N0025011,N0025012,lateral,14.775088825841523,auto_road,derived,s5c_flows,6.4787,8.736,0.001167,3.6221,held,0.27277,0.14,0.0,0.0,,200,PVC-U,1.65,0.5,ground,minimum,tractive,1.0,379.7918695566681,379.5480805910417,1.5530095937225497,1.5562590085676788,1.3030095937225497,1.3062590085676788,0.36982216348248453,0.06327846593926392,0.6658645823490646,0,,0.0,none,P397,1
E0024765,N0025012,N0025013,lateral,52.774856200908765,auto_road,derived,s5c_flows,6.4787,8.736,0.00129,3.6221,held,0.272893,0.1548,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,379.44917217348234,378.6575493304687,1.6551674261270364,1.6650519878906493,1.4051674261270364,1.4150519878906493,0.35801985528829827,0.06470024856553327,2.456793732776422,0,,0.0,none,P397,1
E0024766,N0025013,N0025014,lateral,32.8640186960836,auto_road,derived,s5c_flows,6.4787,8.736,0.00173,3.6221,held,0.273333,0.2075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.6575493304687,378.4932292369883,1.6650519878906493,2.003383311839798,1.4150519878906493,1.753383311839798,0.24547827918440138,0.08363034585127307,2.231291692098238,0,,0.0,none,P397,1
E0024767,N0025014,N0024411,lateral,68.80254176628615,auto_road,derived,s5c_flows,8.6382,11.648,0.002003,3.6221,held,0.364141,0.2404,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.4932292369883,378.1492165281569,2.003383311839798,3.5523520753587263,1.753383311839798,3.3023520753587263,0.26920271397579393,0.09545444836593256,4.259648844183688,0,,0.0,none,P397,1
E0024768,N0025015,N0025016,sub main,5.853552978154553,auto_road,derived,s5c_flows,2126.4943,2825.822,0.559555,2.4188,merrimack,60.091351,67.1465,0.0,0.0,,500,GRP,0.7,0.155,table11,minimum,velocity,1.0,363.22512128288776,363.18414641204066,11.789649224924744,12.342617503974964,11.239649224924744,11.792617503974963,1.2481241384232853,0.29388603514471334,0.07816467392884435,0,,0.0,none,P439,1
E0024769,N0025016,N0025017,sub main,34.14644702184931,auto_road,derived,s5c_flows,2126.4943,2825.822,0.559603,2.4188,merrimack,60.0914,67.1524,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,373.6767639160156,373.6084710219719,1.8500000000000227,3.8924750229499523,1.3000000000000227,3.3424750229499525,0.7888422495055256,0.41154411864380713,0.7214464624845994,0,,0.0,none,P439,1
E0024770,N0025017,N0025018,sub main,16.439127608222442,auto_road,derived,s5c_flows,2126.4943,2825.822,0.559888,2.4188,merrimack,60.091684,67.1865,0.0,0.0,,500,GRP,0.25,0.155,table11,minimum,velocity,1.0,373.6084710219719,373.5673732029514,3.8924750229499523,4.060281826345488,3.3424750229499525,3.510281826345488,0.8568281400943765,0.38685867952856723,0.31976711234864696,0,,0.0,none,P424,1
E0024771,N0025018,N0025019,sub main,22.569780184654135,auto_road,derived,s5c_flows,2126.4943,2825.822,0.560025,2.4188,merrimack,60.091821,67.203,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,373.5673732029514,373.51094875248975,4.060281826345488,4.260169411572747,3.510281826345488,3.710169411572747,0.8568286602230364,0.3868591612993567,0.4390177646247874,0,,0.0,none,P424,1
E0024772,N0025019,N0025020,sub main,13.271584688022903,auto_road,derived,s5c_flows,2126.4943,2825.822,0.560213,2.4188,merrimack,60.092009,67.2256,0.0,0.0,,500,GRP,0.35,0.155,table11,minimum,velocity,1.0,373.51094875248975,373.46449820608166,4.260169411572747,4.501016930637093,3.710169411572747,3.951016930637093,0.9697346607378051,0.3530259437049934,0.22809649596872641,0,,0.0,none,P424,1
E0024773,N0025020,N0025021,sub main,62.71185072314126,auto_road,derived,s5c_flows,2126.4943,2825.822,0.560324,2.4188,merrimack,60.09212,67.2388,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,373.46449820608166,373.3390745046354,4.501016930637093,4.882300007083359,3.951016930637093,4.332300007083359,0.7888447274145299,0.4115468555804138,1.324972425787811,0,,0.0,none,P424,1
E0024774,N0025021,N0025022,sub main,34.00151236757659,auto_road,derived,s5c_flows,2126.4943,2825.822,0.560846,2.4188,merrimack,60.092643,67.3015,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,373.3390745046354,373.27107147990023,4.882300007083359,4.732926322834146,4.332300007083359,4.182926322834146,0.7888465273234709,0.4115488436547835,0.7183803859994278,0,,0.0,none,P424,1
E0024775,N0025022,N0025023,sub main,31.698046187033025,auto_road,derived,s5c_flows,2126.4943,2825.822,0.56113,2.4188,merrimack,60.092926,67.3355,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,373.27107147990023,373.20767538752614,4.732926322834146,5.4252897003644875,4.182926322834146,4.875289700364488,0.7888475012645397,0.4115499194175959,0.669712167354281,0,,0.0,none,P424,1
E0024776,N0025023,N0025024,sub main,34.67154155229397,auto_road,derived,s5c_flows,2127.9775,2827.822,0.561394,2.4186,merrimack,60.129687,67.3672,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,373.20767538752614,373.13833230442157,5.4252897003644875,5.932224336203433,4.875289700364488,5.382224336203433,0.7889739789820788,0.4116896458444578,0.7324183575954054,0,,0.0,none,P424,1
E0024777,N0025024,N0025025,sub main,12.216235678987458,auto_road,derived,s5c_flows,2129.0573,2829.278,0.561683,2.4184,merrimack,60.156544,67.4019,0.0,0.0,,500,GRP,0.35,0.155,table11,minimum,velocity,1.0,373.13833230442157,373.0955754795451,5.932224336203433,5.9779718837361315,5.382224336203433,5.427971883736132,0.9700172073143534,0.35322881299445696,0.20989723321180465,0,,0.0,none,P424,1
E0024778,N0025025,N0024435,sub main,45.68271644066923,auto_road,derived,s5c_flows,2129.0573,2829.278,0.561784,2.4184,merrimack,60.156646,67.4141,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,373.0955754795451,373.0042100466638,5.9779718837361315,5.838868566617464,5.427971883736132,5.288868566617464,0.7890666886220733,0.41179209968080444,0.9649103406887736,0,,0.0,none,P424,1
E0024779,N0025026,N0025027,lateral,50.00000000017064,auto_road,derived,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.3452163614524,374.09521636145155,1.554014595578849,1.8840316854234516,1.304014595578849,1.6340316854234516,0.214700651244523,0.06927965601494754,3.8813731048588775,0,,0.0,none,P421,1
E0024780,N0025027,N0024422,lateral,51.03807365860002,auto_road,derived,s5c_flows,10.7978,14.56,0.000417,3.6221,held,0.453089,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.09521636145155,373.8400259931586,1.8840316854234516,2.0163277666070485,1.6340316854234516,1.7663277666070485,0.28863725111694094,0.10564233304188711,2.947071307272233,0,,0.0,none,P421,1
E0024781,N0025028,N0024422,sub main,75.33605681830711,auto_road,derived,s5c_flows,84.28,111.218,0.032682,3.5746,merrimack,3.519617,3.9219,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.5837412242087,369.16939291170803,6.0789785023537775,6.686960848057595,5.8289785023537775,6.436960848057595,0.5585621070053732,0.277566032528752,2.2479164469345334,0,,0.0,none,P421,1
E0024782,N0025029,N0025030,main,11.55921211052974,auto_block,provisional,s5c_flows,23.7552,32.032,0.003323,3.6221,held,0.999201,0.3987,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.69950617697157,371.6417101164189,5.653215990997182,5.952100918737358,5.403215990997182,5.702100918737358,0.3698428847036925,0.15330956369046084,0.5209064257917093,0,,0.0,none,P424,1
E0024783,N0025030,N0024435,main,47.009591271007224,auto_block,provisional,s5c_flows,24.835,33.488,0.003419,3.6221,held,1.044564,0.4103,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.6417101164189,371.40666216006383,5.952100918737358,7.436416453217419,5.702100918737358,7.186416453217419,0.37494687663106235,0.1565934362934029,2.0896111867630163,0,,0.0,none,P424,1
E0024784,N0025031,N0025032,lateral,27.728380533843957,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.51463623046874,376.3759943277995,1.5500000000000114,2.9302800862629965,1.3000000000000114,2.6802800862629965,0.17065230391004918,0.050665805354795285,2.7080775645880513,0,,0.0,none,P426,1
E0024785,N0025032,N0025033,lateral,6.354520508528373,auto_road,derived,s5c_flows,6.4787,8.736,0.000231,3.6221,held,0.271834,0.0277,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,376.3759943277995,376.3346899444941,2.9302800862629965,3.162685543787177,2.6802800862629965,2.912685543787177,0.2682937742039368,0.07844480255985556,0.39474891080266256,0,,0.0,none,P426,1
E0024786,N0025033,N0025034,lateral,6.354520508581812,auto_road,derived,s5c_flows,7.5585,10.192,0.000284,3.6221,held,0.317154,0.0341,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,376.3346899444941,376.2933855611883,3.162685543787177,3.272715513030448,2.912685543787177,3.022715513030448,0.28200354800977034,0.08419906468232843,0.3755579526941302,0,,0.0,none,P426,1
E0024787,N0025034,N0025035,lateral,39.56257844912095,auto_road,derived,s5c_flows,9.718,13.104,0.000337,3.6221,held,0.407742,0.0404,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.2933855611883,376.0955726689427,3.272715513030448,1.7621848994166953,3.022715513030448,1.5121848994166953,0.27910810803347674,0.10059004397461938,2.36244053292161,0,,0.0,none,P426,1
E0024788,N0025035,N0025036,lateral,40.85752788765235,auto_road,derived,s5c_flows,11.8776,16.016,0.000667,3.6221,held,0.498606,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.0955726689427,375.89128502950444,1.7621848994166953,2.730480107214305,1.5121848994166953,2.480480107214305,0.29753838230073126,0.11046150957167936,2.2886418648309816,0,,0.0,none,P426,1
E0024789,N0025036,N0024443,lateral,24.793821385511404,auto_road,derived,s5c_flows,14.0372,18.928,0.001007,3.6221,held,0.589481,0.1209,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.89128502950444,375.76731592257687,2.730480107214305,3.29060644070438,2.480480107214305,3.04060644070438,0.31369696011726445,0.11945932882325008,1.3172915551069369,0,,0.0,none,P426,1
E0024790,N0025037,N0025038,lateral,14.422205101855956,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,384.15684046659493,384.08472944108564,1.5503738888738212,1.614977590164358,1.3003738888738212,1.364977590164358,0.11845872128933585,0.03156792542268341,2.0291463761779753,0,,0.0,none,P366,1
E0024791,N0025038,N0024492,lateral,21.470910553583888,auto_block,provisional,s5c_flows,0.7416,1.0,0.00012,3.6221,held,0.03121,0.0144,0.0,0.0,,200,PVC-U,1.75,0.5,cover_min,minimum,tractive,1.0,384.07600046084764,383.7002595261599,1.623706570402362,1.5660673781369496,1.373706570402362,1.3160673781369496,0.18089931642136367,0.023828503371712134,1.9781639660421473,0,,0.0,none,P366,1
E0024792,N0025039,N0024492,lateral,4.123105625617661,auto_link,provisional,s5c_flows,5.8676,7.912,0.003218,3.6221,held,0.249203,0.3861,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,383.6155167088994,383.57428565264325,1.7256392969599688,1.6920412516536203,1.4756392969599688,1.4420412516536203,0.30248738303601813,0.06819149756875317,0.22717782938220982,0,,0.0,none,P366,1
E0024793,N0025040,N0025041,lateral,12.67233595411509,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,389.4723777911567,389.4090161113861,1.5507850506401724,1.5905261249420164,1.3007850506401724,1.3405261249420164,0.0,0.0,0.0,0,,0.0,none,P366,1
E0024794,N0025041,N0024466,lateral,14.637572745735113,auto_road,derived,s5c_flows,0.0,0.0,0.000106,3.6221,held,0.000106,0.0127,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.4090161113861,389.33582824765745,1.5905261249420164,1.762163695701929,1.3405261249420164,1.512163695701929,0.011281498555703607,0.003409536122297413,21.624746442830755,0,,0.0,none,P366,1
E0024795,N0025042,N0025043,lateral,60.00000000009083,auto_block,provisional,s5c_flows,2.1596,2.912,0.000716,3.6221,held,0.09125,0.0859,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.832273196378,375.53227319637756,1.9488242157313493,2.4334555633880655,1.6988242157313493,2.1834555633880655,0.17110335019321077,0.050844921859707265,5.844420923800199,0,,0.0,none,P400,1
E0024796,N0025043,N0025044,lateral,59.99999999987246,auto_block,provisional,s5c_flows,5.3989,7.28,0.001216,3.6221,held,0.227552,0.1459,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.53227319637756,375.2322731963782,2.4334555633880655,3.0214194305749515,2.1834555633880655,2.7714194305749515,0.23131912586366943,0.0768904675614546,4.323032072096086,0,,0.0,none,P400,1
E0024797,N0025044,N0024489,lateral,13.544000239658113,auto_block,provisional,s5c_flows,6.4787,8.736,0.001716,3.6221,held,0.273319,0.2059,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.2322731963782,375.1645531951799,3.0214194305749515,3.2010779083357193,2.7714194305749515,2.9510779083357193,0.24547421633528868,0.08362837806354986,0.9195806414931588,0,,0.0,none,P400,1
E0024798,N0025045,N0024489,lateral,10.000000000005768,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,376.885712597576,376.81071259757596,1.5517874024239973,1.5549185059396677,1.3017874024239973,1.3049185059396677,0.0,0.0,0.0,0,,0.0,none,P400,1
E0024799,N0025046,N0025047,sub main,38.118868620102646,auto_road,derived,s5c_flows,246.9674,327.674,0.044627,3.1386,merrimack,9.016071,5.3553,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,368.2744367412043,368.06478296379373,11.195503444342592,11.397619379956268,10.945503444342592,11.147619379956268,0.7254887680689955,0.4579908101713307,0.8757054622536775,0,,0.0,none,P426,1
E0024800,N0025047,N0025048,sub main,69.38649811426049,auto_road,derived,s5c_flows,246.9674,327.674,0.044945,3.1386,merrimack,9.016389,5.3934,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,368.06478296379373,367.6831572241653,11.397619379956268,11.615915041459687,11.147619379956268,11.365915041459687,0.7254954230393736,0.4579999958980211,1.5940026615094345,0,,0.0,none,P426,1
E0024801,N0025048,N0025049,sub main,69.4561912072104,auto_road,derived,s5c_flows,250.5459,333.564,0.045523,3.1331,merrimack,9.131133,5.4628,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.6831572241653,367.30114817252564,11.615915041459687,11.611785177083732,11.365915041459687,11.361785177083732,0.7278822072071454,0.461309706372079,1.5903715949157715,0,,0.0,none,P426,1
E0024802,N0025049,N0024443,sub main,41.55909414503716,auto_road,derived,s5c_flows,251.6257,335.02,0.046102,3.1315,merrimack,9.166121,5.5322,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.30114817252564,367.07257315472793,11.611785177083732,11.985349208553316,11.361785177083732,11.735349208553316,0.7286042717590511,0.4623170474024517,0.9506553775915989,0,,0.0,none,P426,1
E0024803,N0025050,N0024509,lateral,10.000000000037703,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,388.6456820045669,388.5956820045667,1.5502408469956208,1.5709134544176777,1.3002408469956208,1.3209134544176777,0.15034093436683285,0.042847972501074055,1.1085913984053557,0,,0.0,none,P366,1
E0024804,N0025051,N0025052,lateral,12.083045973594572,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,1.95,0.5,ground,minimum,tractive,1.0,388.6138488769531,388.378229480468,1.5500000000000114,1.5516716425788672,1.3000000000000114,1.3016716425788672,0.18729178255283427,0.02322058930266388,1.0752425804004502,0,,0.0,none,P366,1
E0024805,N0025052,N0025053,lateral,10.0,auto_block,provisional,s5c_flows,0.7416,1.0,0.000101,3.6221,held,0.031191,0.0121,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.378229480468,388.328229480468,1.5516716425788672,1.6697563593757536,1.3016716425788672,1.4197563593757536,0.11859262956803714,0.03161272703480564,1.405371204549008,0,,0.0,none,P366,1
E0024806,N0025053,N0024509,lateral,15.297058540778355,auto_block,provisional,s5c_flows,0.7416,1.0,0.000184,3.6221,held,0.031274,0.0221,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.328229480468,388.25174418776413,1.6697563593757536,1.9148512712202432,1.4197563593757536,1.6648512712202432,0.1187024490411697,0.03164948569765216,2.147815632609352,0,,0.0,none,P366,1
E0024807,N0025054,N0025055,lateral,13.068471348731569,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.5232421875,388.45789983075633,1.5500000000000114,1.7750103254936676,1.3000000000000114,1.5250103254936676,0.13489621704043256,0.037230723305707175,1.6146327939419465,0,,0.0,none,P366,1
E0024808,N0025055,N0025056,lateral,10.863364316239123,auto_road,derived,s5c_flows,1.0798,1.456,0.000109,3.6221,held,0.045376,0.0131,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.45789983075633,388.4035830091751,1.7750103254936676,2.0175595689498778,1.5250103254936676,1.7675595689498778,0.135007680703304,0.037270239675294664,1.3410797888989126,0,,0.0,none,P366,1
E0024809,N0025056,N0025057,lateral,46.82187371511282,auto_road,derived,s5c_flows,1.0798,1.456,0.000199,3.6221,held,0.045467,0.0239,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.4035830091751,388.16947364059956,2.0175595689498778,2.6499233320566873,1.7675595689498778,2.3999233320566873,0.13510059539854194,0.0373031914423306,5.7761741139370955,0,,0.0,none,P366,1
E0024810,N0025057,N0025058,lateral,30.14353790305211,auto_road,derived,s5c_flows,2.1596,2.912,0.00059,3.6221,held,0.091124,0.0708,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.16947364059956,388.0187559510843,2.6499233320566873,2.9272889707906984,2.3999233320566873,2.6772889707906984,0.17102415594117512,0.05081345549943403,2.9375516903998227,0,,0.0,none,P366,1
E0024811,N0025058,N0025059,lateral,5.869498111512545,auto_road,derived,s5c_flows,2.1596,2.912,0.000841,3.6221,held,0.091375,0.1009,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,388.0187559510843,387.9776694643037,2.9272889707906984,3.0015175474150624,2.6772889707906984,2.7515175474150624,0.1920700698944474,0.04708023077275694,0.5093191697122256,0,,0.0,none,P366,1
E0024812,N0025059,N0025060,lateral,3.233254605316413,auto_road,derived,s5c_flows,2.1596,2.912,0.00089,3.6221,held,0.091424,0.1068,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,387.9776694643037,387.93725378173724,3.0015175474150624,3.0541097436533846,2.7515175474150624,2.8041097436533846,0.23399705048768693,0.041238616399814715,0.23029169232246005,0,,0.0,none,P366,1
E0024813,N0025060,N0025061,lateral,16.21913038326403,auto_road,derived,s5c_flows,2.1596,2.912,0.000917,3.6221,held,0.091451,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.93725378173724,387.8561581298209,3.0541097436533846,3.105633862366574,2.8041097436533846,2.855633862366574,0.17122952579770037,0.05089507057547779,1.5786929179517566,0,,0.0,none,P366,1
E0024814,N0025061,N0025062,lateral,44.13438831577848,auto_road,derived,s5c_flows,2.1596,2.912,0.001052,3.6221,held,0.091586,0.1262,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.8561581298209,387.63548618824206,3.105633862366574,3.157177385976695,2.855633862366574,2.907177385976695,0.17131416181892578,0.0509287197699895,4.2937088842298285,0,,0.0,none,P366,1
E0024815,N0025062,N0025063,lateral,25.13594782613868,auto_road,derived,s5c_flows,2.9012,3.912,0.00142,3.6221,held,0.123044,0.1704,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.63548618824206,387.50980644911135,3.157177385976695,3.364186470810523,2.907177385976695,3.114186470810523,0.18903238827614718,0.058157578041673014,2.21619410085949,0,,0.0,none,P366,1
E0024816,N0025063,N0025064,lateral,37.81170892075439,auto_road,derived,s5c_flows,7.2203,9.736,0.001629,3.6221,held,0.304322,0.1955,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.50980644911135,387.3207479045076,3.364186470810523,3.7706522419767907,3.114186470810523,3.5206522419767907,0.25413108389013034,0.08786545831430728,2.4798034897285333,0,,0.0,none,P366,1
E0024817,N0025064,N0025065,lateral,37.651577175272955,auto_road,derived,s5c_flows,7.2203,9.736,0.001944,3.6221,held,0.304637,0.2333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.3207479045076,387.13249001863124,3.7706522419767907,3.9929982626187552,3.5206522419767907,3.7429982626187552,0.2542157534994989,0.0879073374701467,2.468479146615067,0,,0.0,none,P366,1
E0024818,N0025065,N0025066,lateral,12.472379222233899,auto_road,derived,s5c_flows,8.7035,11.736,0.002258,3.6221,held,0.367131,0.271,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.13249001863124,387.0701281225201,3.9929982626187552,4.101136525917411,3.7429982626187552,3.8511365259174113,0.2699082347560165,0.09581633909753781,0.7701617078305832,0,,0.0,none,P366,1
E0024819,N0025066,N0025067,lateral,15.008630035603078,auto_road,derived,s5c_flows,8.7035,11.736,0.002362,3.6221,held,0.367235,0.2834,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.0701281225201,386.99508497234206,4.101136525917411,4.154939441720444,3.8511365259174113,3.904939441720444,0.2699327007725707,0.09582889942390518,0.9266896274915366,0,,0.0,none,P366,1
E0024820,N0025067,N0024466,lateral,13.077803556491583,auto_road,derived,s5c_flows,8.7035,11.736,0.002487,3.6221,held,0.36736,0.2984,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.99508497234206,386.9296959545596,4.154939441720444,4.168295988799798,3.904939441720444,3.918295988799798,0.2699621005065602,0.09584399356327392,0.8073851559133813,0,,0.0,none,P366,1
E0024821,N0025068,N0024494,lateral,22.332160280426386,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.8355285644531,386.723867763051,1.5500000000000114,1.5885712017927744,1.3000000000000114,1.3385712017927744,0.0,0.0,0.0,0,,0.0,none,P366,1
E0024822,N0025069,N0024558,lateral,46.61855220526629,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.82509155273436,366.591998791708,1.5500000000000114,2.479534411416978,1.3000000000000114,2.229534411416978,0.23091654640710862,0.07670227810735178,3.3647474907144757,0,,0.0,none,P405,1
