EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0024823,N0025070,N0025071,sub main,48.18669393971233,auto_road,derived,s5c_flows,406.4887,548.762,0.105456,2.955,merrimack,14.007726,12.6548,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,367.15454754804534,366.88952073137693,2.4633418562515317,2.3313960166699417,2.2133418562515317,2.0813960166699417,0.8076063953596531,0.597435909544719,0.9944343807532885,0,,0.0,none,P405,1
E0024824,N0025071,N0025072,sub main,15.992811657671114,auto_road,derived,s5c_flows,409.728,553.13,0.105858,2.9521,merrimack,14.105464,12.7029,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,366.88952073137693,366.80156026725973,2.3313960166699417,2.409194127271519,2.0813960166699417,2.159194127271519,0.808839489957887,0.6001535657548887,0.32954234340742095,0,,0.0,none,P405,1
E0024825,N0025072,N0025073,sub main,19.260038177720492,auto_road,derived,s5c_flows,411.8876,556.042,0.105991,2.9502,merrimack,14.170436,12.7189,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,366.80156026725973,366.69563005728224,2.409194127271519,2.4740781946708807,2.159194127271519,2.2240781946708807,0.809652156341423,0.6019616493899518,0.39646733943851625,0,,0.0,none,P405,1
E0024826,N0025073,N0025074,sub main,24.544932901664257,auto_road,derived,s5c_flows,415.1269,560.41,0.106152,2.9474,merrimack,14.267778,12.7382,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,366.69563005728224,366.5606329263231,2.4740781946708807,2.5496576010206695,2.2240781946708807,2.2996576010206695,0.8108592101553758,0.6046729413483094,0.5045046167131157,0,,0.0,none,P405,1
E0024827,N0025074,N0025075,sub main,8.621178937254959,auto_road,derived,s5c_flows,416.2067,561.866,0.106356,2.9465,merrimack,14.300356,12.7627,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,366.5606329263231,366.5132164421682,2.5496576010206695,2.5542884406443136,2.2996576010206695,2.3042884406443136,0.811260375791662,0.605581016358476,0.1771149188455073,0,,0.0,none,P405,1
E0024828,N0025075,N0025076,sub main,8.18727125871146,auto_road,derived,s5c_flows,418.3663,564.778,0.106428,2.9447,merrimack,14.365144,12.7714,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,366.5132164421682,366.4681864502453,2.5542884406443136,2.633376049754702,2.3042884406443136,2.383376049754702,0.8120540011437287,0.6073879548564645,0.16803626456656384,0,,0.0,none,P405,1
E0024829,N0025076,N0025077,sub main,6.865764865137256,auto_road,derived,s5c_flows,418.3663,564.778,0.106496,2.9447,merrimack,14.365213,12.7796,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,velocity,1.0,366.4681864502453,366.4269918610545,2.633376049754702,2.768656332304886,2.383376049754702,2.518656332304886,0.8403094658125126,0.5902640628374807,0.13617532477551006,0,,0.0,none,P405,1
E0024830,N0025077,N0025078,sub main,10.734139053811314,auto_road,derived,s5c_flows,418.3663,564.778,0.106554,2.9447,merrimack,14.36527,12.7864,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,366.4269918610545,366.37332116578546,2.768656332304886,2.8344730236676696,2.518656332304886,2.5844730236676696,0.7819005174611555,0.6272002464806339,0.22880444963052435,0,,0.0,none,P405,1
E0024831,N0025078,N0025079,sub main,8.438554345771342,auto_road,derived,s5c_flows,420.5258,567.69,0.106643,2.9428,merrimack,14.430035,12.7972,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,366.37332116578546,366.3311283940566,2.8344730236676696,2.8672358637559228,2.5844730236676696,2.6172358637559228,0.7826282887015271,0.629117649362394,0.17970545463270313,0,,0.0,none,P405,1
E0024832,N0025079,N0025080,sub main,11.666165033676501,auto_road,derived,s5c_flows,422.6854,570.602,0.106713,2.941,merrimack,14.494741,12.8056,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,366.3311283940566,366.2727975688882,2.8672358637559228,2.9173574604086525,2.6172358637559228,2.6673574604086525,0.7833496404769645,0.6310357523277468,0.24821111014517153,0,,0.0,none,P405,1
E0024833,N0025080,N0025081,sub main,14.918647240604734,auto_road,derived,s5c_flows,424.1686,572.602,0.106811,2.9398,merrimack,14.539208,12.8173,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,366.2727975688882,366.1982043326852,2.9173574604086525,2.9567944466116955,2.6673574604086525,2.7067944466116955,0.783842028585363,0.6323553640766579,0.31721202947676264,0,,0.0,none,P405,1
E0024834,N0025081,N0024558,sub main,15.11844157426996,auto_road,derived,s5c_flows,424.1686,572.602,0.106935,2.9398,merrimack,14.539332,12.8322,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,366.1982043326852,366.1226121248138,2.9567944466116955,2.948921078311173,2.7067944466116955,2.698921078311173,0.7838433978505583,0.6323590456205208,0.32145965243668756,0,,0.0,none,P405,1
E0024835,N0025082,N0025083,lateral,37.015175400776045,auto_link,provisional,s5c_flows,0.7416,1.0,0.000573,3.6221,held,0.031663,0.0688,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,386.77427467462763,386.47815327142143,1.7549001300598661,1.5597800781879414,1.5049001300598661,1.3097800781879414,0.13980110656670103,0.028596171064069614,4.412837674633092,0,,0.0,none,P366,1
E0024836,N0025083,N0025084,lateral,22.448581423672664,auto_link,provisional,s5c_flows,0.7416,1.0,0.000882,3.6221,held,0.031972,0.1058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.47815327142143,386.3659103643031,1.5597800781879414,1.6018020380406597,1.3097800781879414,1.3518020380406597,0.11961812114957393,0.03195655455212362,3.1278122422608408,0,,0.0,none,P366,1
E0024837,N0025084,N0025085,lateral,15.588510416262324,auto_link,provisional,s5c_flows,0.7416,1.0,0.001069,3.6221,held,0.032159,0.1283,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.3659103643031,386.2879678122218,1.6018020380406597,1.7373007424657203,1.3518020380406597,1.4873007424657203,0.11986108866949566,0.03203820581939307,2.1675800697430674,0,,0.0,none,P366,1
E0024838,N0025085,N0024494,lateral,23.35763608586959,auto_link,provisional,s5c_flows,0.7416,1.0,0.001199,3.6221,held,0.032289,0.1439,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.2879678122218,386.1711796317924,1.7373007424657203,2.141259333051323,1.4873007424657203,1.8912593330513232,0.12002942207804944,0.03209481808876821,3.243320912695504,0,,0.0,none,P366,1
E0024839,N0025086,N0025087,main,50.00000000001616,auto_road,derived,s5c_flows,25.4236,29.428,0.004175,3.6221,held,1.069999,0.501,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.496166410351,384.24616641035095,3.714893159961491,4.427814302539673,3.464893159961491,4.177814302539673,0.37773816254128767,0.15840441794756271,2.2061136945423603,0,,0.0,none,P366,1
E0024840,N0025087,N0025088,main,49.99999999998828,auto_road,derived,s5c_flows,26.5034,30.884,0.004592,3.6221,held,1.115683,0.551,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.24616641035095,383.996166410351,4.427814302539673,5.241168794727116,4.177814302539673,4.991168794727116,0.3826320798099172,0.16160553331414146,2.177897194995043,0,,0.0,none,P366,1
E0024841,N0025088,N0025089,main,3.3413161269396454,auto_road,derived,s5c_flows,26.5034,30.884,0.005008,3.6221,held,1.1161,0.601,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,383.996166410351,383.95607061682773,5.241168794727116,5.347579285516019,4.991168794727116,5.097579285516019,0.5197177858827474,0.13090448566324758,0.10715161887537279,0,,0.0,none,P366,1
E0024842,N0025089,N0025090,main,30.34292193881335,auto_road,derived,s5c_flows,26.5034,30.884,0.005036,3.6221,held,1.116128,0.6043,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.95607061682773,383.80435600713366,5.347579285516019,6.119075389350712,5.097579285516019,5.869075389350712,0.382679023147896,0.16163639978644623,1.321513161309191,0,,0.0,none,P366,1
E0024843,N0025090,N0025091,main,16.315761934261868,auto_road,derived,s5c_flows,26.5034,30.884,0.005289,3.6221,held,1.116381,0.6347,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.80435600713366,383.72277719746234,6.119075389350712,6.296876122850165,5.869075389350712,6.046876122850165,0.3827057061712628,0.16165394593827337,0.7105443195282312,0,,0.0,none,P366,1
E0024844,N0025091,N0024517,main,58.21251498939859,auto_road,derived,s5c_flows,26.5034,30.884,0.005425,3.6221,held,1.116517,0.651,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.72277719746234,383.43171462251536,6.296876122850165,5.506700904828392,6.046876122850165,5.256700904828392,0.3827200477848873,0.16166337706774875,2.535034652017919,0,,0.0,none,P366,1
E0024845,N0025092,N0025093,main,85.76501578814435,draft,provisional,s5c_flows,193.7176,266.432,0.023416,3.2322,merrimack,7.270341,2.8099,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.1189649466369,362.69013986769613,5.951011860003746,5.841812036600743,5.701011860003746,5.591812036600743,0.6615571738663233,0.4170788687987588,2.16068540448061,0,,0.0,none,P365,1
E0024846,N0025093,N0025094,main,60.000000000102624,draft,provisional,s5c_flows,195.8772,269.344,0.02413,3.2279,merrimack,7.342021,2.8957,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.69013986769613,362.3901398676956,5.841812036600743,6.107723901835641,5.591812036600743,5.857723901835641,0.6632998697319538,0.41934440255024563,1.507613744000614,0,,0.0,none,P365,1
E0024847,N0025094,N0024595,main,61.55283551232925,draft,provisional,s5c_flows,199.1165,273.712,0.02463,3.2215,merrimack,7.448793,2.9557,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.3901398676956,362.082375690134,6.107723901835641,5.814474895803528,5.857723901835641,5.564474895803528,0.6658676574514747,0.42270744350478917,1.5406673989822304,0,,0.0,none,P365,1
E0024848,N0025095,N0025096,lateral,3.9999999998029696,auto_road,derived,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,367.47120971679686,367.43120971679883,1.5500000000000114,1.5756567382792923,1.3000000000000114,1.3256567382792923,0.27240755485658014,0.05898591287505303,0.24473134270627028,0,,0.0,none,P365,1
E0024849,N0025096,N0025097,lateral,4.41295280324024,auto_road,derived,s5c_flows,4.3191,5.824,3.3e-05,3.6221,held,0.181102,0.004,0.0,0.0,,200,PVC-U,1.0,0.5,uniform,minimum,tractive,1.0,367.43120971679883,367.38708018876645,1.5756567382792923,1.615635875686678,1.3256567382792923,1.365635875686678,0.2724239172705883,0.05899077699369773,0.26998074957671103,0,,0.0,none,P365,1
E0024850,N0025097,N0025098,lateral,3.9999999997816436,auto_road,derived,s5c_flows,6.4787,8.736,7e-05,3.6221,held,0.271673,0.0084,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,367.38708018876645,367.34508018876875,1.615635875686678,1.6486331901375024,1.365635875686678,1.3986331901375024,0.3163729880827529,0.07013057817549831,0.21072174039583164,0,,0.0,none,P365,1
E0024851,N0025098,N0025099,lateral,28.605043954272006,auto_road,derived,s5c_flows,6.4787,8.736,0.000103,3.6221,held,0.271707,0.0124,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.34508018876875,367.2020549689974,1.6486331901375024,1.6739826286588482,1.3986331901375024,1.4239826286588482,0.24500541777864596,0.08340145233589227,1.9458783274822442,0,,0.0,none,P365,1
E0024852,N0025099,N0025100,lateral,49.99999999998912,auto_road,derived,s5c_flows,6.4787,8.736,0.000342,3.6221,held,0.271945,0.041,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.2020549689974,366.95205496899746,1.6739826286588482,1.7491169060025413,1.4239826286588482,1.4991169060025413,0.24507475638537343,0.08343499991777256,3.4003230101053648,0,,0.0,none,P365,1
E0024853,N0025100,N0025101,lateral,49.99999999998912,auto_road,derived,s5c_flows,6.4787,8.736,0.000758,3.6221,held,0.272362,0.091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.95205496899746,366.7020549689975,1.7491169060025413,1.9257526481899845,1.4991169060025413,1.6757526481899845,0.24519614089803468,0.08349374213192409,3.398639677937245,0,,0.0,none,P365,1
E0024854,N0025101,N0025102,lateral,11.584807515714788,auto_road,derived,s5c_flows,6.4787,8.736,0.001175,3.6221,held,0.272778,0.141,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.7020549689975,366.64413093141894,1.9257526481899845,1.9447972912373075,1.6757526481899845,1.6947972912373075,0.24531710302446746,0.08355229722266924,0.7870634492314859,0,,0.0,none,P365,1
E0024855,N0025102,N0025103,lateral,55.44026483424769,auto_road,derived,s5c_flows,6.4787,8.736,0.001272,3.6221,held,0.272875,0.1526,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.64413093141894,366.3669296072477,1.9447972912373075,1.9238113595491768,1.6947972912373075,1.6738113595491768,0.2453452893179936,0.08356594406289317,3.7661388016564694,0,,0.0,none,P365,1
E0024856,N0025103,N0025104,lateral,19.97700243740086,auto_road,derived,s5c_flows,6.4787,8.736,0.001734,3.6221,held,0.273337,0.208,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.3669296072477,366.26704459506067,1.9238113595491768,1.7888941256424573,1.6738113595491768,1.5388941256424573,0.24547943997131702,0.08363090806677889,1.356325567070917,0,,0.0,none,P365,1
E0024857,N0025104,N0024595,lateral,13.879615455081312,auto_road,derived,s5c_flows,6.4787,8.736,0.0019,3.6221,held,0.273503,0.228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.26704459506067,366.19764651778524,1.7888941256424573,1.6992040681522553,1.5388941256424573,1.4492040681522553,0.2455276020041169,0.0836542362653552,0.9421626015289165,0,,0.0,none,P365,1
E0024858,N0025105,N0025106,sub main,5.553901105179426,auto_road,derived,s5c_flows,174.1309,214.162,0.071566,3.2742,merrimack,6.670322,8.5879,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,387.50837669561076,387.4667224373219,2.353256605170486,2.4001598868968586,2.103256605170486,2.1501598868968586,0.7495459429493477,0.35646189662445305,0.12349478946604397,0,,0.0,none,P366,1
E0024859,N0025106,N0025107,sub main,50.00000000010501,auto_road,derived,s5c_flows,174.1309,214.162,0.071612,3.2742,merrimack,6.670368,8.5934,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.4667224373219,387.2167224373214,2.4001598868968586,2.725385716975495,2.1501598868968586,2.475385716975495,0.6463418461107465,0.3978488382107128,1.2893074127097401,0,,0.0,none,P366,1
E0024860,N0025107,N0025108,sub main,50.10752708520737,auto_road,derived,s5c_flows,175.2107,215.618,0.072029,3.2717,merrimack,6.706739,8.6434,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.2167224373214,386.96618480189534,2.725385716975495,3.045747571151537,2.475385716975495,2.795747571151537,0.6472977604503259,0.39902911491563187,1.2901720080711,0,,0.0,none,P366,1
E0024861,N0025108,N0025109,sub main,36.336873162113015,auto_road,derived,s5c_flows,175.2107,215.618,0.072446,3.2717,merrimack,6.707157,8.6936,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.96618480189534,386.7845004360848,3.045747571151537,3.092391653758966,2.795747571151537,2.842391653758966,0.6473087201873942,0.39904266788924325,0.9355884353397245,0,,0.0,none,P366,1
E0024862,N0025109,N0025110,sub main,56.29761964781029,auto_road,derived,s5c_flows,175.9523,216.618,0.072749,3.27,merrimack,6.732138,8.7299,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.7845004360848,386.50301233784575,3.092391653758966,3.227670035201129,2.842391653758966,2.977670035201129,0.6479626299248412,0.3998521625234618,1.4480675543058297,0,,0.0,none,P366,1
E0024863,N0025110,N0025111,sub main,19.53252576479318,auto_road,derived,s5c_flows,177.4356,218.618,0.073218,3.2667,merrimack,6.781926,8.7862,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.50301233784575,386.4053497090218,3.227670035201129,3.2181244120719725,2.977670035201129,2.9681244120719725,0.6492596029802323,0.40146275524581576,0.501405130683601,0,,0.0,none,P366,1
E0024864,N0025111,N0025112,sub main,23.74825144696186,auto_road,derived,s5c_flows,177.4356,218.618,0.073381,3.2667,merrimack,6.782088,8.8057,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.4053497090218,386.28660845178695,3.2181244120719725,3.1377079544630533,2.9681244120719725,2.8877079544630533,0.649263809469951,0.4014679898380309,0.6096199803679587,0,,0.0,none,P366,1
E0024865,N0025112,N0025113,sub main,32.51321375696536,auto_road,derived,s5c_flows,178.9188,220.618,0.073579,3.2634,merrimack,6.831555,8.8295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.28660845178695,386.1240423830021,3.1377079544630533,3.139171728326005,2.8877079544630533,2.889171728326005,0.6505441759068317,0.40306459656743365,0.8329747863687423,0,,0.0,none,P366,1
E0024866,N0025113,N0025114,sub main,21.63450497118904,auto_road,derived,s5c_flows,181.4175,225.052,0.07385,3.258,merrimack,6.914717,8.862,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.1240423830021,386.0158698581462,3.139171728326005,3.211547134041325,2.889171728326005,2.961547134041325,0.6526784775952861,0.405740838820535,0.5524543787342971,0,,0.0,none,P366,1
E0024867,N0025114,N0025115,sub main,28.993394799854332,auto_road,derived,s5c_flows,181.4175,225.052,0.07403,3.258,merrimack,6.914897,8.8836,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.0158698581462,385.8709028841469,3.211547134041325,3.16355146155621,2.961547134041325,2.91355146155621,0.6526830726824169,0.4057466208038786,0.7403643006678159,0,,0.0,none,P366,1
E0024868,N0025115,N0024517,sub main,28.730155603598703,auto_road,derived,s5c_flows,182.1591,226.052,0.074272,3.2564,merrimack,6.939713,8.9126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.8709028841469,385.7272521061289,3.16355146155621,3.2111634212148488,2.91355146155621,2.9611634212148488,0.6533155772423939,0.4065433298788177,0.7329320521451256,0,,0.0,none,P366,1
E0024869,N0025116,N0025117,main,59.999999999869,draft,provisional,s5c_flows,310.6387,422.164,0.026876,3.0527,merrimack,11.002386,3.2251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.7116441394917,362.41164413949235,7.512446436680193,7.666816553867022,7.262446436680193,7.416816553867022,0.7359115089751072,0.5292658666617835,1.358859031013799,0,,0.0,none,P365,1
E0024870,N0025117,N0025118,main,60.00000000033794,draft,provisional,s5c_flows,316.0376,429.444,0.027376,3.0463,merrimack,11.170384,3.2851,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.41164413949235,362.11164413949064,7.666816553867022,7.629261622228114,7.416816553867022,7.379261622228114,0.7386151180365098,0.5341504717993784,1.3538850960212843,0,,0.0,none,P365,1
E0024871,N0025118,N0024601,main,6.934337008981633,draft,provisional,s5c_flows,317.1173,430.9,0.027876,3.0451,merrimack,11.204342,3.3451,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,velocity,1.0,362.11164413949064,362.07003811743675,7.629261622228114,7.570739470453873,7.379261622228114,7.320739470453873,0.7922390893639217,0.506443599248237,0.1458805618589442,0,,0.0,none,P365,1
E0024872,N0025119,N0025120,main,60.000000000190084,draft,drafted,s5c_flows,18.9724,30.906,0.00132,3.6221,held,0.796691,0.1584,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.6719955770903,372.3719955770893,1.6186233193940893,1.715895047910692,1.3686233193940893,1.465895047910692,0.3447430178156451,0.13766979923537032,2.900711394647965,0,,0.0,none,P365,1
E0024873,N0025120,N0025121,main,59.9999999997685,draft,drafted,s5c_flows,23.2915,36.73,0.00182,3.6221,held,0.978259,0.2184,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.3719955770893,372.0719955770905,1.715895047910692,1.8559524209563847,1.465895047910692,1.6059524209563847,0.36742939805027414,0.15176908902537362,2.7216112954013414,0,,0.0,none,P365,1
E0024874,N0025121,N0025122,main,4.601373609606006,draft,drafted,s5c_flows,26.5308,41.098,0.00232,3.6221,held,1.114561,0.2784,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,372.0719955770905,372.03058321460406,1.8559524209563847,1.8891250373490607,1.6059524209563847,1.6391250373490607,0.4699304907178236,0.1401499950797554,0.16319341195110795,0,,0.0,none,P365,1
E0024875,N0025122,N0025123,main,50.00000000015182,draft,drafted,s5c_flows,29.7702,45.466,0.002359,3.6221,held,1.250401,0.283,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.03058321460406,371.7805832146033,1.8891250373490607,1.8294326545372996,1.6391250373490607,1.5794326545372996,0.3962570588762427,0.17069408936098035,2.1030119581948616,0,,0.0,none,P365,1
E0024876,N0025123,N0025124,main,49.99999999968257,draft,drafted,s5c_flows,35.5725,53.29,0.002775,3.6221,held,1.494066,0.333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.7805832146033,371.5305832146049,1.8294326545372996,1.853083777582583,1.5794326545372996,1.603083777582583,0.4183743919666994,0.186015546357357,1.991836377486441,0,,0.0,none,P365,1
E0024877,N0025124,N0025125,main,6.172484142710072,draft,drafted,s5c_flows,38.8119,57.658,0.003192,3.6221,held,1.630285,0.383,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,371.5305832146049,371.4904620676773,1.853083777582583,1.8816082448227007,1.603083777582583,1.6316082448227007,0.4712458166555667,0.18195112320175794,0.21830376435368046,0,,0.0,none,P365,1
E0024878,N0025125,N0025126,main,39.99999999982561,draft,drafted,s5c_flows,38.8119,57.658,0.003243,3.6221,held,1.630336,0.3892,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.4904620676773,371.29046206767816,1.8816082448227007,1.9121746510718367,1.6316082448227007,1.6621746510718367,0.42959846141903296,0.1940689567753246,1.5518367185526054,0,,0.0,none,P365,1
E0024879,N0025126,N0025127,main,40.00000000029095,draft,drafted,s5c_flows,43.131,63.482,0.003577,3.6221,held,1.811738,0.4292,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.29046206767816,371.0904620676767,1.9121746510718367,1.9029156178701783,1.6621746510718367,1.6529156178701783,0.44350501582636315,0.20431643751532264,1.5031772874751947,0,,0.0,none,P365,1
E0024880,N0025127,N0025128,main,17.94604781672008,draft,drafted,s5c_flows,47.4501,69.306,0.00391,3.6221,held,1.99314,0.4692,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.0904620676767,371.0007318285931,1.9029156178701783,1.9587103100788,1.6529156178701783,1.7087103100788,0.45640769919431046,0.2140993619702219,0.6553368785700432,0,,0.0,none,P365,1
E0024881,N0025128,N0025129,main,87.45465624935494,draft,drafted,s5c_flows,50.6895,73.674,0.00406,3.6221,held,2.129092,0.4871,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.0007318285931,370.5634585473463,1.9587103100788,1.963366403825603,1.7087103100788,1.713366403825603,0.46551140134552216,0.22116635653477085,3.1311319120066843,0,,0.0,none,P365,1
E0024882,N0025129,N0025130,main,79.99974028291109,draft,drafted,s5c_flows,57.1681,82.41,0.004788,3.6221,held,2.401423,0.5746,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.5634585473463,370.1634598459317,1.963366403825603,1.8500899587558024,1.713366403825603,1.6000899587558024,0.48250361061964936,0.23473468234961709,2.7633554969731176,0,,0.0,none,P365,1
E0024883,N0025130,N0025131,main,79.99971182646631,draft,drafted,s5c_flows,63.6468,91.146,0.005455,3.6221,held,2.673693,0.6546,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.1634598459317,369.7634612867994,1.8500899587558024,1.7791412522631163,1.6000899587558024,1.5291412522631163,0.4980880146576044,0.24762973048356723,2.676893422857528,0,,0.0,none,P365,1
E0024884,N0025131,N0025132,main,79.99999999997848,draft,drafted,s5c_flows,70.1255,99.882,0.006122,3.6221,held,2.945963,0.7346,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.7634612867994,369.36346128679946,1.7791412522631163,1.6843902757005367,1.5291412522631163,1.4343902757005367,0.5125031184617637,0.259961104127287,2.6016101859728504,0,,0.0,none,P365,1
E0024885,N0025132,N0025133,main,79.99994596927857,draft,drafted,s5c_flows,77.3458,109.618,0.006788,3.612,merrimack,3.240253,0.8146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.36346128679946,368.96346155695306,1.6843902757005367,1.6660855621875612,1.4343902757005367,1.4160855621875612,0.5269731070711663,0.27275025536466513,2.5301716822548337,0,,0.0,none,P365,1
E0024886,N0025133,N0025134,main,79.99992715034334,draft,drafted,s5c_flows,83.8245,118.354,0.007455,3.577,merrimack,3.477821,0.8946,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,368.96346155695306,368.5234619576262,1.6660855621875612,1.585729936905068,1.4160855621875612,1.335729936905068,0.5566248534902574,0.27588932203791505,2.395387325614138,0,,0.0,none,P365,1
E0024887,N0025134,N0025135,main,79.9999999998266,draft,drafted,s5c_flows,90.3032,127.09,0.008122,3.5449,merrimack,3.713181,0.9746,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,368.5234619576262,368.08346195762715,1.585729936905068,1.7160375540915993,1.335729936905068,1.4660375540915993,0.5673067599123597,0.2852252386447326,2.350286348670379,0,,0.0,none,P365,1
E0024888,N0025135,N0024604,main,13.011027055496335,draft,drafted,s5c_flows,95.7021,134.37,0.008788,3.5201,merrimack,3.907868,1.0546,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,368.08346195762715,368.0119013088219,1.7160375540915993,1.7485357028968451,1.4660375540915993,1.4985357028968451,0.5757493309253926,0.2927641603522818,0.37664038719141657,0,,0.0,none,P365,1
E0024889,N0025136,N0024607,main,5.003403852346063,draft,provisional,s5c_flows,105.8186,142.688,0.011001,3.4776,merrimack,4.270142,1.3202,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,364.052819853868,364.0127926230492,8.522741669569484,8.550744974607028,8.272741669569484,8.300744974607028,0.6756659698012328,0.2781548501658009,0.12341906790170204,0,,0.0,none,P365,1
E0024890,N0025137,N0025138,lateral,49.9999999999118,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.34215087890624,370.0921508789067,1.5500000000000114,3.0293701171870566,1.3000000000000114,2.7793701171870566,0.0,0.0,0.0,0,,0.0,none,P365,1
E0024891,N0025138,N0025139,lateral,49.99962365564614,auto_road,derived,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.0921508789067,369.84215276062844,3.0293701171870566,4.220682932730938,2.7793701171870566,3.970682932730938,0.021985998312083907,0.005448037260941702,37.90262553005946,0,,0.0,none,P365,1
E0024892,N0025139,N0025140,lateral,15.40901237859474,auto_road,derived,s5c_flows,0.0,0.0,0.000833,3.6221,held,0.000833,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.84215276062844,369.76510769873545,4.220682932730938,4.504423551264551,3.970682932730938,4.254423551264551,0.029793860143789975,0.007058831251338965,8.619791854333052,0,,0.0,none,P365,1
E0024893,N0025140,N0025141,lateral,4.0000000002708385,auto_road,derived,s5c_flows,5.0964,1.53,0.000962,3.6221,held,0.214615,0.1154,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,369.76510769873545,369.72510769873276,4.504423551264551,4.5432333657203685,4.254423551264551,4.2932333657203685,0.2880602738740669,0.06371041816769876,0.23143304619756672,0,,0.0,none,P365,1
E0024894,N0025141,N0025142,lateral,4.36696718920487,auto_road,derived,s5c_flows,5.0964,1.53,0.000995,3.6221,held,0.214648,0.1194,0.0,0.0,,200,PVC-U,1.0,0.5,uniform,minimum,tractive,1.0,369.72510769873276,369.6814380268407,4.5432333657203685,4.585804404799944,4.2932333657203685,4.335804404799944,0.28807479370676214,0.06371486704232474,0.25265239471397516,0,,0.0,none,P365,1
E0024895,N0025142,N0025143,lateral,59.17666020068184,auto_road,derived,s5c_flows,8.3357,5.898,0.001031,3.6221,held,0.350486,0.1238,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.6814380268407,369.38555472583727,4.585804404799944,3.4131513288502333,4.335804404799944,3.1631513288502333,0.2659271354786657,0.09378207114975515,3.7088267364519827,0,,0.0,none,P365,1
E0024896,N0025143,N0025144,lateral,12.305454492982054,auto_road,derived,s5c_flows,10.4953,8.81,0.001525,3.6221,held,0.441514,0.183,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.38555472583727,369.32402745337237,3.4131513288502333,3.3404012575651336,3.1631513288502333,3.0904012575651336,0.28627218776543817,0.10437811535923555,0.7164192575508319,0,,0.0,none,P365,1
E0024897,N0025144,N0024607,lateral,16.88916226034315,auto_road,derived,s5c_flows,11.5751,10.266,0.001627,3.6221,held,0.486884,0.1953,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.32402745337237,369.2395816420707,3.3404012575651336,3.323955955585575,3.0904012575651336,3.073955955585575,0.2953036607292439,0.10924248969861897,0.9532087647585002,0,,0.0,none,P365,1
E0024898,N0025145,N0024649,sub main,34.438350715445125,auto_block,provisional,s5c_flows,135.0093,177.772,0.030847,3.3765,merrimack,5.307053,3.7016,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.7034057294355,375.53121397585824,6.394494661189526,6.362615369844889,6.144494661189526,6.112615369844889,0.6068262059778314,0.35193107247812594,0.9458597968741215,0,,0.0,none,P387,1
E0024899,N0025146,N0024649,lateral,22.135943621178654,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,380.42821592068776,380.3175362025819,1.5522528293122377,1.5762931431212337,1.3022528293122377,1.3262931431212337,0.17065230391004918,0.050665805354795285,2.1618951823866097,0,,0.0,none,P387,1
E0024900,N0025147,N0025148,lateral,61.20462767822742,draft,provisional,s5c_flows,6.8179,10.258,0.0,3.6221,held,0.285822,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,370.14646445570617,369.80983900347593,1.582142722028209,1.593755967227196,1.332142722028209,1.343755967227196,0.2573949430060898,0.0834758378834963,3.963081465614974,0,,0.0,none,P365,1
E0024901,N0025148,N0025149,lateral,74.4387288532656,draft,provisional,s5c_flows,13.6357,20.516,0.00051,3.6221,held,0.572154,0.0612,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,369.7814310077616,369.37201799906865,1.6221639629414994,1.761191229446979,1.3721639629414994,1.511191229446979,0.321252409223552,0.115155913340274,3.8619024955682866,0,,0.0,none,P365,1
E0024902,N0025149,N0025150,lateral,80.00000000008231,draft,provisional,s5c_flows,24.0321,36.664,0.00113,3.6221,held,1.008618,0.1356,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.37201799906865,368.9320179990682,1.761191229446979,1.9456980653849314,1.511191229446979,1.6956980653849314,0.38352200718451657,0.15048637562603223,3.4765497373224377,0,,0.0,none,P365,1
E0024903,N0025150,N0025151,lateral,80.0000000000627,draft,provisional,s5c_flows,34.0893,51.29,0.001797,3.6221,held,1.430908,0.2156,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,368.9320179990682,368.49201799906785,1.9456980653849314,1.9864365907758952,1.6956980653849314,1.7364365907758952,0.4270159264426155,0.1779627696669404,3.122444037256672,0,,0.0,none,P365,1
E0024904,N0025151,N0025152,lateral,80.00000000004309,draft,provisional,s5c_flows,41.6478,61.482,0.002464,3.6221,held,1.748445,0.2956,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,368.49201799906785,368.05201799906763,1.9864365907758952,2.0888206239792453,1.7364365907758952,1.8388206239792453,0.4538095422310354,0.19612698957565883,2.9380901220786773,0,,0.0,none,P365,1
E0024905,N0025152,N0025153,lateral,29.356643468181545,draft,provisional,s5c_flows,47.0467,68.762,0.00313,3.6221,held,1.975448,0.3756,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,368.05201799906763,367.89055645999264,2.0888206239792453,1.8757094091479871,1.8388206239792453,1.6257094091479871,0.4708181528539754,0.20817838574987596,1.0392067259312086,0,,0.0,none,P365,1
E0024906,N0025153,N0025154,lateral,63.11731692006226,draft,provisional,s5c_flows,51.3658,74.586,0.003375,3.6221,held,2.156761,0.405,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.89055645999264,367.54341121693227,1.8757094091479871,2.3592987440052298,1.6257094091479871,2.1092987440052298,0.48338163067995815,0.2173517383276809,2.1762417419985205,0,,0.0,none,P365,1
E0024907,N0025154,N0025155,lateral,59.99999999993516,draft,provisional,s5c_flows,56.7647,81.866,0.003901,3.6221,held,2.383623,0.4681,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.54341121693227,367.2134112169326,2.3592987440052298,2.756376380723623,2.1092987440052298,2.506376380723623,0.4980283340054034,0.22834876953020417,2.0079178868326593,0,,0.0,none,P365,1
E0024908,N0025155,N0025156,lateral,60.00000000010727,draft,provisional,s5c_flows,65.403,93.514,0.004401,3.6221,held,2.746261,0.5281,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.2134112169326,366.883411216932,2.756376380723623,2.822094154161732,2.506376380723623,2.572094154161732,0.5193870835888237,0.24499621526388865,1.9253463006666618,0,,0.0,none,P365,1
E0024909,N0025156,N0024601,lateral,16.140368864081008,draft,provisional,s5c_flows,68.6423,97.882,0.004901,3.6221,held,2.882562,0.5881,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,366.883411216932,366.7946391881796,2.822094154161732,2.8461383997110374,2.572094154161732,2.5961383997110374,0.5268597876621451,0.2509992427343323,0.5105839428899188,0,,0.0,none,P365,1
E0024910,N0025157,N0024616,lateral,23.345235059857504,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.0888244628906,371.97209828759134,1.5500000000000114,1.9710779819399136,1.3000000000000114,1.7210779819399136,0.19530982006149752,0.060806644196143594,1.992154060021726,0,,0.0,none,P424,1
E0024911,N0025158,N0025159,lateral,14.999999999916962,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,374.6127502441406,374.4477502441415,1.5500000000000114,1.5574072265616223,1.3000000000000114,1.3074072265616223,0.22332686513440841,0.042274375047962526,1.119435406251525,0,,0.0,none,P424,1
E0024912,N0025159,N0025160,lateral,4.416487839030637,auto_block,provisional,s5c_flows,3.2393,4.368,0.000125,3.6221,held,0.135927,0.015,0.0,0.0,,200,PVC-U,6.15,0.5,cover_min,minimum,tractive,1.0,374.4433472994625,374.17173329736215,1.5618101712406087,1.5564466342784726,1.3118101712406087,1.3064466342784726,0.45757978388209863,0.034304080327977854,0.16086403561368154,0,,0.0,none,P424,1
E0024913,N0025160,N0025161,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,3.2393,4.368,0.000162,3.6221,held,0.135963,0.0194,0.0,0.0,,200,PVC-U,4.35,0.5,cover_min,minimum,tractive,1.0,374.16814600503835,373.8605545552222,1.560033926602273,1.5568343607934025,1.310033926602273,1.3068343607934025,0.4074770697891729,0.03708906989546881,0.28922150210497405,0,,0.0,none,P424,1
E0024914,N0025161,N0025162,lateral,20.396078054371138,auto_block,provisional,s5c_flows,4.3191,5.824,0.000221,3.6221,held,0.18129,0.0265,0.0,0.0,,200,PVC-U,7.55,0.5,cover_min,minimum,tractive,1.0,373.79003271046,372.250128817355,1.6273562055556,1.6302422763949949,1.3773562055556,1.3802422763949949,0.5402398042201725,0.037231030099178136,0.6292291526541796,0,,0.0,none,P424,1
E0024915,N0025162,N0025163,lateral,3.116366294794716,auto_block,provisional,s5c_flows,4.3191,5.824,0.000391,3.6221,held,0.181459,0.0469,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,372.250128817355,372.2096160555227,1.6302422763949949,1.6772857999460484,1.3802422763949949,1.4272857999460484,0.29816204270239943,0.05557867888971538,0.17419869335420482,0,,0.0,none,P424,1
E0024916,N0025163,N0025164,lateral,42.883633705205284,auto_block,provisional,s5c_flows,6.4787,8.736,0.000417,3.6221,held,0.27202,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.2096160555227,371.99519788699666,1.6772857999460484,1.9611009411283362,1.4272857999460484,1.7111009411283362,0.24509659786608656,0.08344556849289722,2.916104240706734,0,,0.0,none,P424,1
E0024917,N0025164,N0024616,lateral,18.24828759089466,auto_block,provisional,s5c_flows,7.5585,10.192,0.000774,3.6221,held,0.317644,0.0929,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.99519788699666,371.9039564490422,1.9611009411283362,2.039219820489052,1.7111009411283362,1.789219820489052,0.2576588697499896,0.08961756936490015,1.1803906724034805,0,,0.0,none,P424,1
E0024918,N0025165,N0025166,lateral,59.99999999970764,draft,provisional,s5c_flows,7.2559,4.442,0.0,3.6221,held,0.304188,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.49061889648436,374.19061889648583,1.5500000000000114,1.9885498046860448,1.3000000000000114,1.7385498046860448,0.25409504682323214,0.08784763629165035,3.9355351963661196,0,,0.0,none,P436,1
E0024919,N0025166,N0025167,lateral,60.00000000017363,draft,provisional,s5c_flows,15.8942,16.09,0.0005,3.6221,held,0.666825,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.19061889648583,373.89061889648497,1.9885498046860448,2.474005126952534,1.7385498046860448,2.224005126952534,0.3260901179668528,0.12658140494752684,3.066636935328854,0,,0.0,none,P436,1
E0024920,N0025167,N0024668,lateral,18.39646007759914,draft,provisional,s5c_flows,18.0538,19.002,0.001,3.6221,held,0.75786,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.89061889648497,373.79863659609697,2.474005126952534,2.5925682378874058,2.224005126952534,2.3425682378874058,0.33941199092611,0.13445493597487673,0.9033495461471017,0,,0.0,none,P436,1
E0024921,N0025168,N0025169,lateral,14.99999999999792,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.83458251953124,379.75958251953125,1.5500000000000114,1.852081298828125,1.3000000000000114,1.602081298828125,0.0,0.0,0.0,0,,0.0,none,P400,1
E0024922,N0025169,N0025170,lateral,30.000000000052335,draft,provisional,s5c_flows,0.0,0.0,0.000125,3.6221,held,0.000125,0.015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.75958251953125,379.609582519531,1.852081298828125,4.0391296386721365,1.602081298828125,3.7891296386721365,0.012294529173402876,0.003593773436042086,40.66849514518517,0,,0.0,none,P400,1
E0024923,N0025170,N0024653,lateral,37.0550774785715,draft,provisional,s5c_flows,0.0,0.0,0.000375,3.6221,held,0.000375,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.609582519531,379.42430713213815,4.0391296386721365,2.1270844694243465,3.7891296386721365,1.8770844694243465,0.020948744369979455,0.0052417667719540095,29.48074661352431,0,,0.0,none,P400,1
E0024924,N0025171,N0024684,lateral,9.999999999995099,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,377.4348426991447,377.35984269914474,1.555422193433401,1.5573020762458896,1.305422193433401,1.3073020762458896,0.0,0.0,0.0,0,,0.0,none,P364,1
E0024925,N0025172,N0025173,main,43.27608660829224,auto_link,provisional,s5c_flows,23.7552,32.032,0.003732,3.6221,held,0.99961,0.4478,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.6577875460465,375.4197690697009,3.1910283719222434,3.3469545631115807,2.9410283719222434,3.0969545631115807,0.38245916017151194,0.1498446925641443,1.8858696175946077,0,,0.0,none,P364,1
E0024926,N0025173,N0025174,main,21.93171219946131,auto_link,provisional,s5c_flows,24.835,33.488,0.004093,3.6221,held,1.045238,0.4911,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.4197690697009,375.2991446526039,3.3469545631115807,3.694171997786725,3.0969545631115807,3.444171997786725,0.3877728500107451,0.15306664658818253,0.9426357122412252,0,,0.0,none,P364,1
E0024927,N0025174,N0024684,main,23.537781316898588,auto_link,provisional,s5c_flows,25.9147,34.944,0.004275,3.6221,held,1.090688,0.513,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.2991446526039,375.16968685536096,3.694171997786725,3.7474579200296603,3.444171997786725,3.4974579200296603,0.392900130734951,0.15620860994515057,0.998463285180948,0,,0.0,none,P364,1
E0024928,N0025175,N0025176,lateral,81.25565371165834,draft,provisional,s5c_flows,9.718,13.104,0.0,3.6221,held,0.407405,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.46666259765624,379.06038432909793,1.5500000000000114,1.9364723603551965,1.3000000000000114,1.6864723603551965,0.2790345184995677,0.10055145496253723,4.85338123210159,0,,0.0,none,P400,1
E0024929,N0025176,N0024658,lateral,74.1056224698075,draft,provisional,s5c_flows,16.1967,21.84,0.000677,3.6221,held,0.679685,0.0813,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.06038432909793,378.68985621674886,1.9364723603551965,2.686059310594885,1.6864723603551965,2.436059310594885,0.32804872517704525,0.12772475042479742,3.7649703017853673,0,,0.0,none,P400,1
E0024930,N0025177,N0025178,sub main,70.00000000000502,draft,drafted,s5c_flows,222.7387,285.384,0.04474,3.1781,merrimack,8.237768,5.3688,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.07736807612145,365.7273680761214,9.490380947316055,10.046283046925453,9.240380947316055,9.796283046925453,0.6838664635247212,0.4471689573038802,1.705986078997974,0,,0.0,none,P419,1
E0024931,N0025178,N0025179,sub main,69.99999999997812,draft,drafted,s5c_flows,222.7387,285.384,0.045323,3.1781,merrimack,8.238351,5.4388,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.7273680761214,365.3773680761215,10.046283046925453,10.693127529347237,9.796283046925453,10.443127529347237,0.6838791643545172,0.4471868029227407,1.7059543958580257,0,,0.0,none,P419,1
E0024932,N0025179,N0025180,sub main,70.00000000000502,draft,drafted,s5c_flows,222.7387,285.384,0.045906,3.1781,merrimack,8.238935,5.5088,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.3773680761215,365.0273680761215,10.693127529347237,11.41257333012851,10.443127529347237,11.16257333012851,0.6838918861261915,0.4472046788405034,1.70592266165807,0,,0.0,none,P419,1
E0024933,N0025180,N0024686,sub main,6.2713641895258725,draft,drafted,s5c_flows,222.7387,285.384,0.04649,3.1781,merrimack,8.239518,5.5788,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,velocity,1.0,365.0273680761215,364.98660420888956,11.41257333012851,11.465025429782315,11.16257333012851,11.215025429782315,0.7536663567451352,0.4154425736385391,0.13868568705056844,0,,0.0,none,P419,1
E0024934,N0025181,N0025182,lateral,19.697715603592208,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,377.0385341158833,376.89080124885635,1.5567417630229556,1.5597297570030264,1.3067417630229556,1.3097297570030264,0.0,0.0,0.0,0,,0.0,none,P364,1
E0024935,N0025182,N0024694,lateral,18.601075237738275,auto_block,provisional,s5c_flows,0.0,0.0,0.000164,3.6221,held,0.000164,0.0197,0.0,0.0,,200,PVC-U,0.75,0.5,uniform,minimum,tractive,1.0,376.89080124885635,376.7512931845733,1.5597297570030264,1.56178664941109,1.3097297570030264,1.31178664941109,0.016059444336372516,0.003604362238178921,19.304398965213366,0,,0.0,none,P364,1
E0024936,N0025183,N0024694,main,18.110770276274835,auto_block,provisional,s5c_flows,49.7601,80.938,0.004499,3.6221,held,2.090569,0.5399,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.12969488056393,374.03914102918253,4.182744084279818,4.273938804801844,3.9327440842798183,4.023938804801844,0.4629772728191611,0.21918525654500104,0.6519675780913512,0,,0.0,none,P364,1
E0024937,N0025184,N0025185,lateral,59.999999999965695,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.84273859585863,379.5427385958588,1.5516400662507408,2.1037762967193316,1.3016400662507408,1.8537762967193316,0.23091654640710862,0.07670227810735178,4.330568837784436,0,,0.0,none,P400,1
E0024938,N0025185,N0025186,lateral,60.00000000002288,draft,provisional,s5c_flows,8.6382,11.648,0.0005,3.6221,held,0.362638,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.5427385958588,379.24273859585867,2.1037762967193316,2.4875165310944567,1.8537762967193316,2.2375165310944567,0.2688465052602988,0.09527196065696772,3.719594565799452,0,,0.0,none,P400,1
E0024939,N0025186,N0025187,lateral,3.754725988777738,draft,provisional,s5c_flows,10.7978,14.56,0.001,3.6221,held,0.453672,0.12,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,379.24273859585867,379.2014366099821,2.4875165310944567,2.5552467396272505,2.2375165310944567,2.3052467396272505,0.3793954081259489,0.08777950974364898,0.1649433945148185,0,,0.0,none,P400,1
E0024940,N0025187,N0025188,lateral,79.01112317568425,draft,provisional,s5c_flows,10.7978,14.56,0.001031,3.6221,held,0.453703,0.1238,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.2014366099821,378.8063809941037,2.5552467396272505,3.3813326289431984,2.3052467396272505,3.1313326289431984,0.28876149337614654,0.10570893346948143,4.5603450707075845,0,,0.0,none,P400,1
E0024941,N0025188,N0025189,lateral,52.117214461226155,draft,provisional,s5c_flows,12.281,16.56,0.00169,3.6221,held,0.516542,0.2028,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.8063809941037,378.54579492179755,3.3813326289431984,3.353069824296199,3.1313326289431984,3.103069824296199,0.300885935642884,0.11229905078831356,2.886875517011155,0,,0.0,none,P400,1
E0024942,N0025189,N0025190,lateral,79.9999999997957,draft,provisional,s5c_flows,18.7597,25.296,0.002124,3.6221,held,0.788579,0.2549,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.54579492179755,378.1457949217986,3.353069824296199,3.835528320388903,3.103069824296199,3.585528320388903,0.34364515355329794,0.13700471341945603,3.8799713004628007,0,,0.0,none,P400,1
E0024943,N0025190,N0025191,lateral,80.0000000002872,draft,provisional,s5c_flows,28.9085,36.554,0.002791,3.6221,held,1.214711,0.3349,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.1457949217986,377.74579492179714,3.835528320388903,4.134698242265358,3.585528320388903,3.884698242265358,0.39275672557047336,0.16833416481210156,3.3948071325869034,0,,0.0,none,P400,1
E0024944,N0025191,N0025192,lateral,11.619067762730575,draft,provisional,s5c_flows,29.9883,38.01,0.003457,3.6221,held,1.260645,0.4149,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.74579492179714,377.6876995829835,4.134698242265358,4.181563112329002,3.884698242265358,3.931563112329002,0.39724816916500916,0.1713654695803994,0.4874814899358391,0,,0.0,none,P400,1
E0024945,N0025192,N0025193,lateral,40.00000000002732,draft,provisional,s5c_flows,29.9883,38.01,0.003554,3.6221,held,1.260742,0.4265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.6876995829835,377.48769958298334,4.181563112329002,4.084443971704161,3.931563112329002,3.834443971704161,0.39725752559786043,0.17137181434201648,1.6781725296803605,0,,0.0,none,P400,1
E0024946,N0025193,N0025194,lateral,39.9999999999258,draft,provisional,s5c_flows,35.3872,45.29,0.003888,3.6221,held,1.487411,0.4665,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.48769958298334,377.2876995829837,4.084443971704161,4.1385699482663085,3.834443971704161,3.8885699482663085,0.4178071208523396,0.18561357322890587,1.595632609864114,0,,0.0,none,P400,1
E0024947,N0025194,N0024658,lateral,17.760081452963885,draft,provisional,s5c_flows,37.5468,48.202,0.004221,3.6221,held,1.578279,0.5065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.2876995829837,377.19889917571885,4.1385699482663085,4.1770163516249,3.8885699482663085,3.9270163516249,0.4253959509673786,0.1910311888976765,0.6958255170888942,0,,0.0,none,P400,1
E0024948,N0025195,N0025196,main,5.659453309752704,auto_block,provisional,s5c_flows,13.8948,18.736,0.013962,3.6221,held,0.596466,1.6754,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,363.4707311443029,363.42828524447975,6.439180965072126,6.512998935207747,6.189180965072126,6.262998935207747,0.36256653242342046,0.10907797365311186,0.260157001250893,0,,0.0,none,P379,1
E0024949,N0025196,N0025197,main,7.0710678118654755,auto_block,provisional,s5c_flows,13.8948,18.736,0.014009,3.6221,held,0.596513,1.6811,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,363.42828524447975,363.38585883760857,6.512998935207747,6.561437304969559,6.262998935207747,6.311437304969559,0.33551656211963915,0.115018109861489,0.3512527949536343,0,,0.0,none,P379,1
E0024950,N0025197,N0024703,main,17.0,auto_block,provisional,s5c_flows,14.9745,20.192,0.014068,3.6221,held,0.641839,1.6882,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.38585883760857,363.3008588376086,6.561437304969559,6.563643115516413,6.311437304969559,6.313643115516413,0.3222053760275629,0.12432807800410337,0.8793563187136137,0,,0.0,none,P379,1
