EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0024951,N0025198,N0024703,main,42.01190307520001,auto_block,provisional,s5c_flows,29.1541,39.312,0.003303,3.6221,held,1.225518,0.3964,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.2815219208264,366.0714624054504,3.3015164092517466,3.7930395476745957,3.0515164092517466,3.5430395476745957,0.393824519648956,0.16905222393386526,1.7779451244193831,0,,0.0,none,P379,1
E0024952,N0025199,N0025200,lateral,17.204650534085253,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.837939453125,365.75191620045456,1.5500000000000114,1.6434695417329408,1.3000000000000114,1.3934695417329408,0.0,0.0,0.0,0,,0.0,none,P373,1
E0024953,N0025200,N0024713,lateral,19.313207915827967,auto_block,provisional,s5c_flows,0.0,0.0,0.000143,3.6221,held,0.000143,0.0172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.75191620045456,365.6553501608754,1.6434695417329408,1.7420497414683496,1.3934695417329408,1.4920497414683496,0.013171171409493424,0.003754686846105887,24.438737344586183,0,,0.0,none,P373,1
E0024954,N0025201,N0024713,lateral,30.59411708155671,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.69337768554686,365.5404071001391,1.5500000000000114,1.8569928022046724,1.3000000000000114,1.6069928022046724,0.17065230391004918,0.050665805354795285,2.987958203178129,0,,0.0,none,P373,1
E0024955,N0025202,N0025203,main,79.99999999999721,draft,provisional,s5c_flows,163.5247,213.01,0.026335,3.2992,merrimack,6.270464,3.1602,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.0123167870351,365.6123167870351,9.281567490308646,9.679950058667998,9.031567490308646,9.429950058667998,0.6355225396345509,0.3847340832764101,2.098011085649304,0,,0.0,none,P436,1
E0024956,N0025203,N0025204,main,79.99999999999721,draft,provisional,s5c_flows,167.8438,218.834,0.027002,3.2888,merrimack,6.41587,3.2402,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.6123167870351,365.21231678703515,9.679950058667998,10.564080918042976,9.429950058667998,10.314080918042976,0.6395235590926863,0.3895327052884391,2.084885403166276,0,,0.0,none,P436,1
E0024957,N0025204,N0025205,main,80.00000000001037,draft,provisional,s5c_flows,167.8438,218.834,0.027668,3.2888,merrimack,6.416537,3.3202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.21231678703515,364.8123167870351,10.564080918042976,11.403320419996135,10.314080918042976,11.153320419996135,0.6395417320065881,0.38955463600200024,2.0848261600538853,0,,0.0,none,P436,1
E0024958,N0025205,N0025206,main,6.003528487107801,draft,provisional,s5c_flows,167.8438,218.834,0.028335,3.2888,merrimack,6.417203,3.4002,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,364.8123167870351,364.77029208762536,11.403320419996135,11.515840724874636,11.153320419996135,11.265840724874636,0.7231423432302425,0.35572226866106627,0.13836668403554603,0,,0.0,none,P436,1
E0024959,N0025206,N0024668,main,86.09623626112251,draft,provisional,s5c_flows,170.0034,221.746,0.028385,3.2837,merrimack,6.489453,3.4062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.77029208762536,364.33981090631977,11.515840724874636,12.051393927664606,11.265840724874636,11.801393927664606,0.6415186301563551,0.39194771308875265,2.2367819164799254,0,,0.0,none,P436,1
E0024960,N0025207,N0025208,lateral,70.0000000001435,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.404119770978,379.0541197709773,1.5566041059751115,1.6073792524601913,1.3066041059751115,1.3573792524601913,0.19530982006149752,0.060806644196143594,5.973415296280074,0,,0.0,none,P400,1
E0024961,N0025208,N0025209,lateral,69.99999999968804,draft,provisional,s5c_flows,6.4787,8.736,0.000583,3.6221,held,0.272186,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.0541197709773,378.7041197709789,1.6073792524601913,1.8356751508961224,1.3573792524601913,1.5856751508961224,0.24514492515611422,0.08346895492302978,4.759089611659331,0,,0.0,none,P400,1
E0024962,N0025209,N0025210,lateral,15.00000000007454,draft,provisional,s5c_flows,7.5585,10.192,0.001167,3.6221,held,0.318037,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.7041197709789,378.6291197709785,1.8356751508961224,1.888641459490259,1.5856751508961224,1.638641459490259,0.257761328674338,0.08966867736961856,0.9698894760008724,0,,0.0,none,P400,1
E0024963,N0025210,N0024653,lateral,40.52937317636813,draft,provisional,s5c_flows,7.5585,10.192,0.001292,3.6221,held,0.318162,0.155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.6291197709785,378.42647290509666,1.888641459490259,3.1249186964658406,1.638641459490259,2.8749186964658406,0.25779389851541695,0.08968492629289296,2.6202697458298156,0,,0.0,none,P400,1
E0024964,N0025211,N0025212,sub main,49.99999999979402,draft,drafted,s5c_flows,123.4709,163.278,0.027946,3.4132,merrimack,4.905672,3.3535,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.4403813592336,374.1903813592346,6.879290271625791,6.774248767718518,6.629290271625791,6.524248767718518,0.5935739153707363,0.33765128304288605,1.4039251249937665,0,,0.0,none,P364,1
E0024965,N0025212,N0025213,sub main,15.00000000007371,draft,drafted,s5c_flows,123.4709,163.278,0.028363,3.4132,merrimack,4.906088,3.4035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.1903813592346,374.1153813592342,6.774248767718518,7.95645701967203,6.524248767718518,7.70645701967203,0.5935881031531695,0.3376663006500795,0.42116747063025034,0,,0.0,none,P364,1
E0024966,N0025213,N0024721,sub main,11.369800450850073,draft,drafted,s5c_flows,123.4709,163.278,0.028488,3.4132,merrimack,4.906213,3.4185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.1153813592342,374.05853235698,7.95645701967203,7.736481070754394,7.70645701967203,7.486481070754394,0.5935923661171716,0.3376708130596734,0.31923704716820606,0,,0.0,none,P364,1
E0024967,N0025214,N0025215,sub main,69.9999999999981,draft,drafted,s5c_flows,103.7976,131.408,0.031615,3.4857,merrimack,4.219171,3.7938,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.67922776545595,374.329227765456,7.509706560715927,7.8286701837627675,7.259706560715927,7.5786701837627675,0.5687089179936594,0.3121640175634416,2.0514302303936125,0,,0.0,none,P364,1
E0024968,N0025215,N0025216,sub main,69.99999999994107,draft,drafted,s5c_flows,103.7976,131.408,0.032198,3.4857,merrimack,4.219754,3.8638,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.329227765456,373.9792277654563,7.8286701837627675,7.907490984543699,7.5786701837627675,7.657490984543699,0.5687313725730461,0.31218631456786505,2.0513492360856906,0,,0.0,none,P364,1
E0024969,N0025216,N0024721,sub main,9.3865509968706,draft,drafted,s5c_flows,104.8773,132.864,0.032782,3.4813,merrimack,4.258605,3.9338,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.9792277654563,373.93229501047193,7.907490984543699,7.8627184172624425,7.657490984543699,7.6127184172624425,0.5702221864579917,0.3136694665939852,0.27435361220557336,0,,0.0,none,P364,1
E0024970,N0025217,N0025218,sub main,10.924611855377211,draft,drafted,s5c_flows,647.1047,853.312,0.083966,2.7933,merrimack,21.004789,10.0759,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,368.541669748225,368.4979713008035,8.20271501740001,8.275099988259,7.90271501740001,7.975099988259001,0.7924730951601818,0.5864873252137239,0.2297577865649607,0,,0.0,none,P417,1
E0024971,N0025218,N0025219,sub main,70.01776741474211,draft,drafted,s5c_flows,647.1047,853.312,0.084057,2.7933,merrimack,21.00488,10.0868,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,368.4979713008035,368.21790023114454,8.275099988259,8.54082779619921,7.975099988259001,8.24082779619921,0.7924738597093038,0.5864889621274867,1.4725568243648672,0,,0.0,none,P417,1
E0024972,N0025219,N0025220,sub main,69.99999999991284,draft,drafted,s5c_flows,647.1047,853.312,0.08464,2.7933,merrimack,21.005464,10.1568,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,368.21790023114454,367.9379002311449,8.54082779619921,8.795772864558216,8.24082779619921,8.495772864558216,0.7924787661557057,0.5864994671718786,1.472174039848013,0,,0.0,none,P417,1
E0024973,N0025220,N0025221,sub main,69.9996430452653,draft,drafted,s5c_flows,647.1047,853.312,0.085223,2.7933,merrimack,21.006047,10.2268,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,367.9379002311449,367.65790165896385,8.795772864558216,9.145626173067399,8.495772864558216,8.845626173067398,0.7924836640097713,0.5865099542547851,1.4721574341584198,0,,0.0,none,P417,1
E0024974,N0025221,N0025222,sub main,70.0000000000652,draft,drafted,s5c_flows,647.1047,853.312,0.085807,2.7933,merrimack,21.00663,10.2968,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,367.65790165896385,367.3779016589636,9.145626173067399,9.580289259005156,8.845626173067398,9.280289259005155,0.7924885616731179,0.5865204413642837,1.472155843113575,0,,0.0,none,P417,1
E0024975,N0025222,N0025223,sub main,69.9999999998292,draft,drafted,s5c_flows,647.1047,853.312,0.08639,2.7933,merrimack,21.007214,10.3668,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,367.3779016589636,367.0979016589643,9.580289259005156,9.888914747285696,9.280289259005155,9.588914747285695,0.7924934675460518,0.586530946488635,1.4721467298353788,0,,0.0,none,P417,1
E0024976,N0025223,N0025224,sub main,11.812503809371318,draft,drafted,s5c_flows,647.1047,853.312,0.086973,2.7933,merrimack,21.007797,10.4368,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,367.0979016589643,367.05065164372684,9.888914747285696,10.017829801585663,9.588914747285695,9.717829801585662,0.7924983648276425,0.5865414336513965,0.24842330562074988,0,,0.0,none,P417,1
E0024977,N0025224,N0025225,sub main,70.00000000002531,draft,drafted,s5c_flows,647.1047,853.312,0.087072,2.7933,merrimack,21.007895,10.4486,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,367.05065164372684,366.77065164372675,10.017829801585663,10.516213590648249,9.717829801585662,10.216213590648248,0.7924991880226342,0.5865431965046972,1.4721361034804845,0,,0.0,none,P417,1
E0024978,N0025225,N0025226,sub main,70.00000000002531,draft,drafted,s5c_flows,647.1047,853.312,0.087655,2.7933,merrimack,21.008479,10.5186,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,366.77065164372675,366.49065164372666,10.516213590648249,10.733103239085835,10.216213590648248,10.433103239085835,0.7925040934810526,0.5865537016869089,1.4721269912216317,0,,0.0,none,P417,1
E0024979,N0025226,N0025227,sub main,69.99995333866269,draft,drafted,s5c_flows,647.1047,853.312,0.088239,2.7933,merrimack,21.009062,10.5886,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,366.49065164372666,366.210651830372,10.733103239085835,11.14426760322175,10.433103239085835,10.844267603221748,0.7925089903488448,0.5865641889074553,1.4721169137326393,0,,0.0,none,P417,1
E0024980,N0025227,N0025228,sub main,69.99999999992086,draft,drafted,s5c_flows,647.1047,853.312,0.088822,2.7933,merrimack,21.009645,10.6586,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,366.210651830372,365.9306518303723,11.14426760322175,11.488079859080813,10.844267603221748,11.188079859080812,0.7925138870259348,0.5865746761546502,1.4721087993088615,0,,0.0,none,P417,1
E0024981,N0025228,N0024720,sub main,3.4156221126158997,draft,drafted,s5c_flows,647.1047,853.312,0.089405,2.7933,merrimack,21.010229,10.7286,0.0,0.0,,250,PVC-U,1.2,0.375,table11,minimum,velocity,1.0,365.9306518303723,365.8896643650209,11.488079859080813,11.46089105490097,11.188079859080812,11.160891054900969,1.2010571541675301,0.42296440700636606,0.047397440673605525,0,,0.0,none,P417,1
E0024982,N0025229,N0025230,lateral,8.06225774829855,auto_block,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.1874572753906,381.1471459866491,1.5500000000000114,1.6277258395227818,1.3000000000000114,1.3777258395227818,0.24497510502788622,0.08338678812422098,0.5485086431796677,0,,0.0,none,P364,1
E0024983,N0025230,N0025231,lateral,42.80186911806539,auto_block,provisional,s5c_flows,6.4787,8.736,6.7e-05,3.6221,held,0.27167,0.0081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.1471459866491,380.93313664105875,1.6277258395227818,2.274840653863123,1.3777258395227818,2.024840653863123,0.24499463437800786,0.08339623559280704,2.9117555456354336,0,,0.0,none,P364,1
E0024984,N0025231,N0025232,lateral,8.48528137423857,auto_block,provisional,s5c_flows,7.5585,10.192,0.000424,3.6221,held,0.317294,0.0509,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.93313664105875,380.89071023418757,2.274840653863123,2.4244753126874343,2.024840653863123,2.1744753126874343,0.25756754541967075,0.08957202596766775,0.5490651238954928,0,,0.0,none,P364,1
E0024985,N0025232,N0025233,lateral,12.083045973594572,auto_block,provisional,s5c_flows,7.5585,10.192,0.000495,3.6221,held,0.317365,0.0593,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.89071023418757,380.83029500431957,2.4244753126874343,2.6069913726335585,2.1744753126874343,2.3569913726335585,0.2575860770027592,0.08958126685768611,0.7818128289509698,0,,0.0,none,P364,1
E0024986,N0025233,N0025234,lateral,28.567545785906034,auto_block,provisional,s5c_flows,8.6382,11.648,0.000595,3.6221,held,0.362733,0.0714,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.83029500431957,380.68745727539005,2.6069913726335585,2.78657226562558,2.3569913726335585,2.53657226562558,0.2688690512398797,0.09528350658482956,1.7708462945169685,0,,0.0,none,P364,1
E0024987,N0025234,N0025235,lateral,69.99999999975171,auto_block,provisional,s5c_flows,14.0372,18.928,0.000833,3.6221,held,0.589307,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.68745727539005,380.3374572753913,2.78657226562558,2.488958740233727,2.53657226562558,2.238958740233727,0.3136677933419153,0.11944279506854524,3.719434036349397,0,,0.0,none,P364,1
E0024988,N0025235,N0025236,lateral,70.00000000003331,auto_block,provisional,s5c_flows,21.5956,29.12,0.001417,3.6221,held,0.906761,0.17,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.3374572753913,379.9874572753911,2.488958740233727,2.5632019042964203,2.238958740233727,2.3132019042964203,0.3588945827395829,0.14638450336399228,3.25072242038762,0,,0.0,none,P364,1
E0024989,N0025236,N0025237,lateral,70.00000000003331,auto_block,provisional,s5c_flows,30.2339,40.768,0.002,3.6221,held,1.269481,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.9874572753911,379.6374572753909,2.5632019042964203,2.9089599609372385,2.3132019042964203,2.6589599609372385,0.3980983090328262,0.17194247616727615,2.9305994026993503,0,,0.0,none,P364,1
E0024990,N0025237,N0025238,lateral,70.00000000003331,auto_block,provisional,s5c_flows,37.7923,50.96,0.002583,3.6221,held,1.586935,0.31,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.6374572753909,379.2874572753907,2.9089599609372385,2.971881103515557,2.6589599609372385,2.721881103515557,0.42610180277928444,0.1915395249462612,2.7379998372631644,0,,0.0,none,P364,1
E0024991,N0025238,N0025239,lateral,5.000000000079527,auto_block,provisional,s5c_flows,41.0317,55.328,0.003167,3.6221,held,1.72332,0.38,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,379.2874572753907,379.24745727539005,2.971881103515557,2.9914953613287025,2.721881103515557,2.7414953613287025,0.5156025992415046,0.17764514575462614,0.16162318315937355,0,,0.0,none,P364,1
E0024992,N0025239,N0024691,lateral,56.83898763386368,auto_block,provisional,s5c_flows,42.1115,56.784,0.003208,3.6221,held,1.768629,0.385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.24745727539005,378.9632623372207,2.9914953613287025,4.198847037779274,2.7414953613287025,3.9488470377792737,0.44029763773419656,0.20192605619839704,2.151536550228508,0,,0.0,none,P364,1
E0024993,N0025240,N0025241,lateral,84.56595201791397,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.02565307617186,373.6028233160823,1.5500000000000114,1.771596849933303,1.3000000000000114,1.521596849933303,0.24497510502788622,0.08338678812422098,5.753370463792473,0,,0.0,none,P423,1
E0024994,N0025241,N0025242,lateral,80.00000000008251,draft,provisional,s5c_flows,12.9574,17.472,0.000705,3.6221,held,0.543911,0.0846,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.6028233160823,373.2028233160819,1.771596849933303,2.256985033527485,1.521596849933303,2.006985033527485,0.3058368243845622,0.11504203439509078,4.359623259945186,0,,0.0,none,P423,1
E0024995,N0025242,N0024722,lateral,80.30130908871647,draft,provisional,s5c_flows,23.7552,32.032,0.001371,3.6221,held,0.99725,0.1646,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.2028233160819,372.8013167706383,2.256985033527485,2.705000368033552,2.006985033527485,2.455000368033552,0.36961960672917976,0.15316671862225312,3.620898694530619,0,,0.0,none,P423,1
E0024996,N0025243,N0025244,lateral,59.99999999989442,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.5822468526549,374.2822468526554,1.5593547098450813,1.619303440313331,1.3093547098450813,1.369303440313331,0.17065230391004918,0.050665805354795285,5.859868147606963,0,,0.0,none,P419,1
E0024997,N0025244,N0025245,lateral,60.000000000163666,draft,provisional,s5c_flows,7.5585,10.192,0.0005,3.6221,held,0.31737,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.2822468526554,373.9822468526546,1.619303440313331,1.7323832742985132,1.369303440313331,1.4823832742985132,0.2575873819326899,0.08958191758454373,3.8821777390634673,0,,0.0,none,P419,1
E0024998,N0025245,N0025246,lateral,3.215039292197817,draft,provisional,s5c_flows,9.718,13.104,0.001,3.6221,held,0.408405,0.12,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,373.9822468526546,373.9420588615021,1.7323832742985132,1.8231083748260062,1.4823832742985132,1.5731083748260062,0.3833070686915551,0.08116730849551881,0.1397938952344645,0,,0.0,none,P419,1
E0024999,N0025246,N0025247,lateral,49.9999999999633,draft,provisional,s5c_flows,9.718,13.104,0.001027,3.6221,held,0.408432,0.1232,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.9420588615021,373.6920588615023,1.8231083748260062,2.3659550545133357,1.5731083748260062,2.1159550545133357,0.2792586455300598,0.10066900346068,2.9840914387841955,0,,0.0,none,P419,1
E0025000,N0025247,N0025248,lateral,50.61990185303021,draft,provisional,s5c_flows,11.8776,16.016,0.001443,3.6221,held,0.499383,0.1732,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.6920588615023,373.43895935223713,2.3659550545133357,2.7478997786222408,2.1159550545133357,2.4978997786222408,0.29768517540589357,0.11054179840915543,2.8340848002709573,0,,0.0,none,P419,1
E0025001,N0025248,N0024686,lateral,67.24556387629399,draft,provisional,s5c_flows,11.8776,16.016,0.001865,3.6221,held,0.499804,0.2238,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.43895935223713,373.10273153285567,2.7478997786222408,3.348898105816204,2.4978997786222408,3.098898105816204,0.2977646435479095,0.11058527474313498,3.7639102634356454,0,,0.0,none,P419,1
E0025002,N0025249,N0025250,main,19.849433241279208,auto_block,provisional,s5c_flows,2.1596,2.912,0.00688,3.6221,held,0.097414,0.8256,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.93695067068006,367.83770350447367,3.708160413304313,3.695072374432584,3.458160413304313,3.445072374432584,0.17488761056430105,0.052357093811860184,1.891637070729028,0,,0.0,none,P379,1
E0025003,N0025250,N0025251,main,14.866068747318506,auto_block,provisional,s5c_flows,2.1596,2.912,0.007045,3.6221,held,0.09758,0.8455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.83770350447367,367.76337316073705,3.695072374432584,3.7209713216848286,3.445072374432584,3.4709713216848286,0.17498717650528037,0.05239710634144437,1.4159198256898091,0,,0.0,none,P379,1
E0025004,N0025251,N0024729,main,32.2490309931942,auto_block,provisional,s5c_flows,2.1596,2.912,0.007169,3.6221,held,0.097704,0.8603,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.76337316073705,367.6021280057711,3.7209713216848286,3.8148031465726717,3.4709713216848286,3.5648031465726717,0.17506147377424341,0.05242697172011998,3.0702577688778105,0,,0.0,none,P379,1
E0025005,N0025252,N0025253,lateral,60.41114346662866,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,370.59423203063056,369.7786815938311,1.6923890631194354,1.7120105448407799,1.4423890631194354,1.4620105448407799,0.0,0.0,0.0,0,,0.0,none,P379,1
E0025006,N0025253,N0025254,lateral,9.219544457292887,auto_block,provisional,s5c_flows,0.0,0.0,0.000503,3.6221,held,0.000503,0.0604,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.7786815938311,369.73258387154465,1.7120105448407799,1.718740591345977,1.4620105448407799,1.468740591345977,0.023917165897248096,0.00583695365987788,6.424635550397498,0,,0.0,none,P379,1
E0025007,N0025254,N0024729,lateral,32.7566787083184,auto_block,provisional,s5c_flows,1.0798,1.456,0.00058,3.6221,held,0.045847,0.0696,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.73258387154465,369.5688004780031,1.718740591345977,1.8481306743406662,1.468740591345977,1.5981306743406662,0.13548720311948928,0.03744041157373548,4.029492325243136,0,,0.0,none,P379,1
E0025008,N0025255,N0025256,main,21.02379604162864,auto_block,provisional,s5c_flows,173.7569,236.408,0.021003,3.275,merrimack,6.607299,2.5204,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.23962977358246,377.1345107933743,9.10476109555816,8.768077097250682,8.85476109555816,8.518077097250682,0.6446734453390467,0.39579741874392127,0.5435257233366112,0,,0.0,none,P364,1
E0025009,N0025256,N0025257,main,56.4003546088143,auto_block,provisional,s5c_flows,175.9165,239.32,0.021179,3.2701,merrimack,6.679374,2.5414,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.1345107933743,376.8525090203303,8.768077097250682,8.097075940607226,8.518077097250682,7.847075940607226,0.6465789667030281,0.3981412780743795,1.4538145509744784,0,,0.0,none,P364,1
E0025010,N0025257,N0025258,main,7.57584934973097,auto_block,provisional,s5c_flows,178.076,242.232,0.021649,3.2653,merrimack,6.751637,2.5978,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,376.8525090203303,376.81084184890676,8.097075940607226,7.926493356171363,7.847075940607226,7.676493356171363,0.671559541848419,0.3901519767542404,0.18801632314138006,0,,0.0,none,P364,1
E0025011,N0025258,N0025259,main,8.916573152739673,auto_block,provisional,s5c_flows,180.2356,245.144,0.021712,3.2605,merrimack,6.823388,2.6054,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,376.81084184890676,376.7618006965667,7.926493356171363,7.91620833663643,7.676493356171363,7.66620833663643,0.6735001503860623,0.39239476786912286,0.22065258999641732,0,,0.0,none,P364,1
E0025012,N0025259,N0025260,main,49.999999999958675,auto_block,provisional,s5c_flows,182.3952,248.056,0.021786,3.2558,merrimack,6.895047,2.6143,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,376.7618006965667,376.48680069656695,7.91620833663643,7.866592858120555,7.66620833663643,7.616592858120555,0.6754207449223287,0.39462722364179903,1.233798842569568,0,,0.0,none,P364,1
E0025013,N0025260,N0025261,main,51.0834268470985,auto_block,provisional,s5c_flows,186.7143,253.88,0.022203,3.2466,merrimack,7.038326,2.6643,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,376.48680069656695,376.2058418489079,7.866592858120555,7.67208783859212,7.616592858120555,7.42208783859212,0.6792095231621307,0.3990692049737026,1.2535019289598661,0,,0.0,none,P364,1
E0025014,N0025261,N0025262,main,69.99999999996993,auto_block,provisional,s5c_flows,192.1132,261.16,0.022628,3.2355,merrimack,7.216768,2.7154,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,376.2058418489079,375.82084184890806,7.67208783859212,7.987233102263815,7.42208783859212,7.737233102263815,0.6838351943022809,0.40456241466848064,1.7060640873515132,0,,0.0,none,P364,1
E0025015,N0025262,N0025263,main,69.99999999996993,auto_block,provisional,s5c_flows,198.5919,269.896,0.023212,3.2225,merrimack,7.430176,2.7854,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.82084184890806,375.43584184890824,7.987233102263815,8.441446969451135,7.737233102263815,8.191446969451135,0.6892371613848265,0.4110783287873315,1.6926926347414,0,,0.0,none,P364,1
E0025016,N0025263,N0025264,main,14.999999999996865,auto_block,provisional,s5c_flows,201.8312,274.264,0.023795,3.2162,merrimack,7.536856,2.8554,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.43584184890824,375.35334184890826,8.441446969451135,8.622610299529242,8.191446969451135,8.372610299529242,0.6918862884211318,0.41431470244858615,0.3613310513356781,0,,0.0,none,P364,1
E0025017,N0025264,N0025265,main,39.9999999999762,auto_block,provisional,s5c_flows,203.9908,277.176,0.02392,3.2121,merrimack,7.607597,2.8704,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.35334184890826,375.1333418489084,8.622610299529242,8.122425973357224,8.372610299529242,7.872425973357224,0.6936246379786805,0.4164534206946289,0.9611346399243116,0,,0.0,none,P364,1
E0025018,N0025265,N0025266,main,50.00000000024077,auto_block,provisional,s5c_flows,208.3099,283.0,0.024253,3.2039,merrimack,7.748892,2.9104,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.1333418489084,374.85834184890706,8.122425973357224,9.32049115890544,7.872425973357224,9.07049115890544,0.6970539529728024,0.4207081767843316,1.1955076501371782,0,,0.0,none,P364,1
E0025019,N0025266,N0025267,main,12.126009097740214,auto_block,provisional,s5c_flows,211.5493,287.368,0.02467,3.1979,merrimack,7.854797,2.9604,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.85834184890706,374.7916487988695,9.32049115890544,9.200477665974233,9.07049115890544,8.950477665974233,0.6995877375501319,0.4238828416931576,0.28888463988338736,0,,0.0,none,P364,1
E0025020,N0025267,N0025268,main,15.811388300841896,auto_block,provisional,s5c_flows,211.5493,287.368,0.024771,3.1979,merrimack,7.854899,2.9725,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.7916487988695,374.7046861632149,9.200477665974233,8.990962030144487,8.950477665974233,8.740962030144487,0.69959016304196,0.42388589349741856,0.3766821666009608,0,,0.0,none,P364,1
E0025021,N0025268,N0025269,main,8.246211251235321,auto_block,provisional,s5c_flows,211.5493,287.368,0.024903,3.1979,merrimack,7.85503,2.9883,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.7046861632149,374.6593320013331,8.990962030144487,8.957702910776277,8.740962030144487,8.707702910776277,0.699593278092737,0.423889812955316,0.19645250818009852,0,,0.0,none,P364,1
E0025022,N0025269,N0025270,main,24.20743687382041,auto_block,provisional,s5c_flows,216.5467,296.236,0.024972,3.1889,merrimack,8.01746,2.9966,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.6593320013331,374.5261910985271,8.957702910776277,8.760765688582296,8.707702910776277,8.510765688582296,0.7034200375419195,0.42873585491425115,0.5735652379767424,0,,0.0,none,P364,1
E0025023,N0025270,N0025271,main,10.770329614269007,auto_block,provisional,s5c_flows,217.6265,297.692,0.025173,3.187,merrimack,8.052682,3.0208,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.5261910985271,374.4669542856486,8.760765688582296,8.811884825679499,8.510765688582296,8.561884825679499,0.7042405646673899,0.42978312877169345,0.25489229473160196,0,,0.0,none,P364,1
E0025024,N0025271,N0025272,main,15.0,auto_block,provisional,s5c_flows,220.1252,302.126,0.025263,3.1826,merrimack,8.133733,3.0316,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.4669542856486,374.38445428564864,8.811884825679499,8.81131597802323,8.561884825679499,8.56131597802323,0.7061163745649697,0.4321883741356536,0.35404928848169276,0,,0.0,none,P364,1
E0025025,N0025272,N0025273,main,8.48528137423857,auto_block,provisional,s5c_flows,220.1252,302.126,0.025388,3.1826,merrimack,8.133858,3.0466,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.38445428564864,374.3377852380903,8.81131597802323,8.88520670526907,8.56131597802323,8.63520670526907,0.7061192543192032,0.43219207861347886,0.20027970540706935,0,,0.0,none,P364,1
E0025026,N0025273,N0024691,main,10.770329614269007,auto_block,provisional,s5c_flows,220.1252,302.126,0.025459,3.1826,merrimack,8.133929,3.0551,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.3377852380903,374.27854842521185,8.88520670526907,8.883560949788148,8.63520670526907,8.633560949788148,0.7061208900016077,0.43219418275010413,0.25421354347800335,0,,0.0,none,P364,1
E0025027,N0025274,N0025275,lateral,18.439088914585774,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,368.9805343161188,368.7223870713146,1.580867051068708,1.5813849013416643,1.330867051068708,1.3313849013416643,0.19116117367573734,0.02946309513126258,1.6076389502490023,0,,0.0,none,P379,1
E0025028,N0025275,N0024726,lateral,12.806248474865697,auto_block,provisional,s5c_flows,3.2393,4.368,0.000154,3.6221,held,0.135955,0.0184,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.72205869012646,368.65802744775215,1.5817132825297904,1.559929095216603,1.3317132825297904,1.309929095216603,0.1953825372362818,0.06083759992780893,1.0924081425095775,0,,0.0,none,P379,1
E0025029,N0025276,N0024726,main,20.396078054371138,auto_block,provisional,s5c_flows,12.9574,17.472,0.001574,3.6221,held,0.544781,0.1889,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.6469895150464,367.54500912477454,2.544081041594211,2.6729474181942123,2.294081041594211,2.4229474181942123,0.30599123861275096,0.11512807353170892,1.1109293056253982,0,,0.0,none,P379,1
E0025030,N0025277,N0024749,lateral,11.961222325858921,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.7709228515625,369.7111167399332,1.5500000000000114,1.6320229085043252,1.3000000000000114,1.3820229085043252,0.0,0.0,0.0,0,,0.0,none,P379,1
E0025031,N0025278,N0025279,main,11.704699910719626,auto_block,provisional,s5c_flows,36.7126,49.504,0.006581,3.6221,held,1.545665,0.7897,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.99969808078765,376.94117458123407,6.1753202297592225,6.3339108679846845,5.9253202297592225,6.0839108679846845,0.42271037308343673,0.18910402833929157,0.46149407316962515,0,,0.0,none,P364,1
E0025032,N0025279,N0025280,main,59.99999999984835,auto_block,provisional,s5c_flows,39.9519,53.872,0.006678,3.6221,held,1.681564,0.8014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.94117458123407,376.64117458123485,6.3339108679846845,7.28643772345265,6.0839108679846845,7.03643772345265,0.4336378142877183,0.19701438173381386,2.306071950021345,0,,0.0,none,P364,1
E0025033,N0025280,N0024723,main,61.823643025633366,auto_block,provisional,s5c_flows,44.271,59.696,0.007178,3.6221,held,1.863133,0.8614,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.64117458123485,376.33205636610666,7.28643772345265,7.643102325299594,7.03643772345265,7.393102325299594,0.44725525565505386,0.20713217975984294,2.30381652847902,0,,0.0,none,P364,1
E0025034,N0025281,N0025282,lateral,8.113861200231716,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.5038330078125,381.46326370181134,1.5500000000000114,1.6311882024855322,1.3000000000000114,1.3811882024855322,0.13489621704043256,0.037230723305707175,1.0024819299664203,0,,0.0,none,P364,1
E0025035,N0025282,N0025283,lateral,3.605551275463989,auto_block,provisional,s5c_flows,2.1596,2.912,6.8e-05,3.6221,held,0.090602,0.0081,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,381.46326370181134,381.42179986214353,1.6311882024855322,1.72791937613772,1.3811882024855322,1.47791937613772,0.2267794173419082,0.04186161020448573,0.2649822543953958,0,,0.0,none,P364,1
E0025036,N0025283,N0025284,lateral,44.204072210600685,auto_block,provisional,s5c_flows,3.2393,4.368,9.8e-05,3.6221,held,0.135899,0.0117,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.42179986214353,381.20077950109055,1.72791937613772,2.532679971565699,1.47791937613772,2.282679971565699,0.19535592847269298,0.06082627185092496,3.77124227866126,0,,0.0,none,P364,1
E0025037,N0025284,N0024723,lateral,15.264337522473747,auto_block,provisional,s5c_flows,4.3191,5.824,0.000466,3.6221,held,0.181535,0.0559,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.20077950109055,381.12445781347816,2.532679971565699,2.850700877928091,2.282679971565699,2.600700877928091,0.21488144297009387,0.06936071771366079,1.1839348333581758,0,,0.0,none,P364,1
E0025038,N0025285,N0025286,lateral,11.313708498984761,auto_block,provisional,s5c_flows,1.0798,1.456,0.001129,3.6221,held,0.046396,0.1355,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.5543632621222,369.4977947196273,2.0016364937371804,2.0444416084977206,1.7516364937371804,1.7944416084977206,0.13604184416583184,0.03763758625368066,1.3860574257326315,0,,0.0,none,P379,1
E0025039,N0025286,N0025287,lateral,18.681541692269406,auto_block,provisional,s5c_flows,2.1596,2.912,0.001223,3.6221,held,0.091758,0.1468,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.4977947196273,369.4043870111659,2.0444416084977206,2.137116895084091,1.7944416084977206,1.887116895084091,0.1714218681332086,0.05097155328745914,1.816332021084609,0,,0.0,none,P379,1
E0025040,N0025287,N0025288,lateral,17.029386365926403,auto_block,provisional,s5c_flows,2.1596,2.912,0.001379,3.6221,held,0.091913,0.1655,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.4043870111659,369.3192400793363,2.137116895084091,2.215916170663718,1.887116895084091,1.9659161706637178,0.17151880821899962,0.05101011683249537,1.6547637489200644,0,,0.0,none,P379,1
E0025041,N0025288,N0025289,lateral,13.92838827718412,auto_block,provisional,s5c_flows,3.2393,4.368,0.001521,3.6221,held,0.137323,0.1825,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.3192400793363,369.2495981379504,2.215916170663718,2.274114020252739,1.9659161706637178,2.024114020252739,0.19603017324053418,0.06111357076496424,1.1842044557849454,0,,0.0,none,P379,1
E0025042,N0025289,N0025290,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,3.2393,4.368,0.001637,3.6221,held,0.137439,0.1964,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,369.2495981379504,369.2071717310792,2.274114020252739,2.2761656712645504,2.024114020252739,2.0261656712645504,0.20876363853685528,0.05860490871928295,0.5645194298381248,0,,0.0,none,P379,1
E0025043,N0025290,N0024749,lateral,17.26267650163207,auto_block,provisional,s5c_flows,4.3191,5.824,0.001696,3.6221,held,0.182765,0.2035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.2071717310792,369.12085834857106,2.2761656712645504,2.222281299866438,2.0261656712645504,1.972281299866438,0.21535707319660022,0.06957415850477369,1.335973185169305,0,,0.0,none,P379,1
E0025044,N0025291,N0025292,lateral,60.0,draft,provisional,s5c_flows,2.9012,3.912,0.0,3.6221,held,0.121624,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,373.62938256031794,373.3293825603179,1.5882382892914393,1.6441281818695757,1.3382382892914393,1.3941281818695757,0.18830586328799678,0.057853952996059194,5.310509096950372,0,,0.0,none,P423,1
E0025045,N0025292,N0025293,lateral,60.0,draft,provisional,s5c_flows,11.138,17.148,0.0005,3.6221,held,0.467433,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.3293825603179,373.0293825603179,1.6441281818695757,1.997137215072712,1.3941281818695757,1.747137215072712,0.2915088285755712,0.10718645781428546,3.4304278360501126,0,,0.0,none,P423,1
E0025046,N0025293,N0025294,lateral,9.59366237471113,draft,provisional,s5c_flows,11.138,17.148,0.001,3.6221,held,0.467933,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.0293825603179,372.98141424844437,1.997137215072712,1.9570317964775086,1.747137215072712,1.7070317964775086,0.291607780466241,0.10723984619481511,0.5483199819161304,0,,0.0,none,P423,1
E0025047,N0025294,N0025295,lateral,49.99999999980484,draft,provisional,s5c_flows,11.138,17.148,0.00108,3.6221,held,0.468013,0.1296,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.98141424844437,372.73141424844533,1.9570317964775086,2.2214666109296672,1.7070317964775086,1.9714666109296672,0.2916236057405747,0.10724838565262787,2.8575647407343463,0,,0.0,none,P423,1
E0025048,N0025295,N0025296,lateral,50.00000000027049,draft,provisional,s5c_flows,12.2178,18.604,0.001497,3.6221,held,0.513697,0.1796,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.73141424844533,372.48141424844397,2.2214666109296672,2.4913335542904065,1.9714666109296672,2.2413335542904065,0.3003605728559743,0.11200975567289553,2.7744431481605702,0,,0.0,none,P423,1
E0025049,N0025296,N0024730,lateral,14.719684491315183,draft,provisional,s5c_flows,12.2178,18.604,0.001913,3.6221,held,0.514113,0.2296,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.48141424844397,372.40781582598737,2.4913335542904065,2.5497647404188797,2.2413335542904065,2.2997647404188797,0.30043752227109005,0.11205210720775124,0.8165693585832772,0,,0.0,none,P423,1
E0025050,N0025297,N0025298,lateral,60.00000000002227,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,373.88214316103483,373.5821431610347,1.5503824737307923,1.6162210967777924,1.3003824737307923,1.3662210967777924,0.214700651244523,0.06927965601494754,4.657647725816486,0,,0.0,none,P423,1
E0025051,N0025298,N0025299,lateral,59.99999999996409,draft,provisional,s5c_flows,15.1536,16.156,0.0005,3.6221,held,0.635777,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.5821431610347,373.28214316103487,1.6162210967777924,1.7750162627932582,1.3662210967777924,1.5250162627932582,0.3212464802101283,0.12377481411639621,3.1128745732725176,0,,0.0,none,P423,1
E0025052,N0025299,N0024730,lateral,7.0827372372860395,draft,provisional,s5c_flows,15.1536,16.156,0.001,3.6221,held,0.636277,0.12,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,373.28214316103487,373.23964673761117,1.7750162627932582,1.7179338287950827,1.5250162627932582,1.4679338287950827,0.3424103349863412,0.11854795337851123,0.34474900013208665,0,,0.0,none,P423,1
E0025053,N0025300,N0024757,lateral,9.99999999996507,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,371.3377832576917,371.20278325769215,1.551254828245817,1.554205267698478,1.301254828245817,1.304205267698478,0.0,0.0,0.0,0,,0.0,none,P379,1
E0025054,N0025301,N0025302,lateral,19.72308292331602,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.77830810546874,364.67969269085216,1.5500000000000114,1.654657895085336,1.3000000000000114,1.404657895085336,0.0,0.0,0.0,0,,0.0,none,P373,1
E0025055,N0025302,N0024759,lateral,16.64331697709324,auto_block,provisional,s5c_flows,0.0,0.0,0.000164,3.6221,held,0.000164,0.0197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.67969269085216,364.5964761059667,1.654657895085336,1.6382040698145488,1.404657895085336,1.3882040698145488,0.014112314396492113,0.003928965450853278,19.655784904695548,0,,0.0,none,P373,1
E0025056,N0025303,N0024759,lateral,7.280109889280518,auto_block,provisional,s5c_flows,0.0,0.0,0.000478,3.6221,held,0.000478,0.0574,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,364.26811634645867,364.22807574206763,1.9097095812757061,2.006604433713619,1.6597095812757061,1.756604433713619,0.024118923702560486,0.005610147418775663,5.03070395336343,0,,0.0,none,P373,1
E0025057,N0025304,N0025305,lateral,60.00833275470999,auto_link,provisional,s5c_flows,0.0,0.0,0.000186,3.6221,held,0.000186,0.0224,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,371.7447585624173,371.3247002331343,1.854118390707697,1.5750800403031917,1.604118390707697,1.3250800403031917,0.01673009155164723,0.003814587643794193,59.780837191335856,0,,0.0,none,P379,1
E0025058,N0025305,N0025306,lateral,5.0,auto_link,provisional,s5c_flows,1.0798,1.456,0.000686,3.6221,held,0.045954,0.0824,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,371.3247002331343,371.2847002331343,1.5750800403031917,1.5680829699907122,1.3250800403031917,1.3180829699907122,0.1590887516322784,0.033665547225940645,0.5238166273750895,0,,0.0,none,P379,1
E0025059,N0025306,N0024757,lateral,16.278820596099706,auto_link,provisional,s5c_flows,1.0798,1.456,0.000728,3.6221,held,0.045995,0.0874,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,371.21037084967503,371.12897674669455,1.64241235344997,1.6280117786960773,1.39241235344997,1.3780117786960773,0.13563717535527042,0.0374936901679557,2.0002899344594716,0,,0.0,none,P379,1
E0025060,N0025307,N0025308,lateral,16.492422502470642,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.02401046215095,378.9415483496386,1.5520393425365455,1.6084394433301554,1.3020393425365455,1.3584394433301554,0.19530982006149752,0.060806644196143594,1.4073726978395698,0,,0.0,none,P364,1
E0025061,N0025308,N0024761,lateral,12.041594578792296,auto_block,provisional,s5c_flows,8.2819,12.368,0.000137,3.6221,held,0.347335,0.0165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.9415483496386,378.8813403767446,1.6084394433301554,1.8106457072397575,1.3584394433301554,1.5606457072397575,0.2651583978243646,0.09339144292346649,0.7568805839323505,0,,0.0,none,P364,1
E0025062,N0025309,N0025310,lateral,14.999999999993618,auto_block,provisional,s5c_flows,3.2393,4.368,0.001619,3.6221,held,0.137421,0.1943,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.38335916628125,378.30835916628126,4.601656702859373,3.2440395153593613,4.351656702859373,2.9940395153593613,0.196076393930156,0.06113328503060553,1.275013248606284,0,,0.0,none,P364,1
E0025063,N0025310,N0024761,lateral,25.024992192385383,auto_block,provisional,s5c_flows,3.2393,4.368,0.001744,3.6221,held,0.137546,0.2093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.30835916628126,378.1832342053193,3.2440395153593613,2.508751878665066,2.9940395153593613,2.258751878665066,0.19613531529618472,0.06115842005916991,2.1265074195158786,0,,0.0,none,P364,1
E0025064,N0025311,N0025312,sub main,48.50857892863551,auto_road,derived,s5c_flows,304.1623,390.9,0.032772,3.0605,merrimack,10.806891,3.9326,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.4849458809541,368.24240298631094,3.4524930838896353,3.3024578535328146,3.2024930838896353,3.0524578535328146,0.7327061249108684,0.523573637584066,1.1034114333022769,0,,0.0,none,P379,1
E0025065,N0025312,N0025313,sub main,14.96234541336899,auto_road,derived,s5c_flows,304.1623,390.9,0.033176,3.0605,merrimack,10.807296,3.9811,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.24240298631094,368.1675912592441,3.3024578535328146,3.333812549349659,3.0524578535328146,3.083812549349659,0.7327128321459279,0.5235854400483533,0.34034128053387847,0,,0.0,none,P379,1
E0025066,N0025313,N0025314,sub main,17.891779932532195,auto_road,derived,s5c_flows,304.1623,390.9,0.033301,3.0605,merrimack,10.80742,3.9961,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.1675912592441,368.07813235958145,3.333812549349659,3.3504259900279294,3.083812549349659,3.1004259900279294,0.7327148856633136,0.5235890536335315,0.4069745791214794,0,,0.0,none,P379,1
E0025067,N0025314,N0025315,sub main,17.76615018386339,auto_road,derived,s5c_flows,304.1623,390.9,0.03345,3.0605,merrimack,10.80757,4.014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.07813235958145,367.9893016086621,3.3504259900279294,3.4228382839160076,3.1004259900279294,3.1728382839160076,0.7327173697219527,0.5235934249003953,0.40411557757495653,0,,0.0,none,P379,1
E0025068,N0025315,N0025316,sub main,10.119851680098163,auto_road,derived,s5c_flows,304.1623,390.9,0.033598,3.0605,merrimack,10.807718,4.0317,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.9893016086621,367.9387023502616,3.4228382839160076,3.4666626399727534,3.1728382839160076,3.2166626399727534,0.7327198206222819,0.5235977378777685,0.23018920728124995,0,,0.0,none,P379,1
E0025069,N0025316,N0025317,sub main,16.368601265274066,auto_road,derived,s5c_flows,304.1623,390.9,0.033682,3.0605,merrimack,10.807802,4.0418,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.9387023502616,367.85685934393524,3.4666626399727534,3.531659943174134,3.2166626399727534,3.281659943174134,0.7327212116572385,0.5236001857812242,0.37232444857283536,0,,0.0,none,P379,1
E0025070,N0025317,N0025318,sub main,12.700221822864663,auto_road,derived,s5c_flows,304.1623,390.9,0.033818,3.0605,merrimack,10.807938,4.0582,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.85685934393524,367.7933582348209,3.531659943174134,3.5726390796322107,3.281659943174134,3.3226390796322107,0.7327234637836141,0.5236041490494618,0.28888165068632354,0,,0.0,none,P379,1
E0025071,N0025318,N0025319,sub main,68.03218355766904,auto_road,derived,s5c_flows,306.3219,393.812,0.033924,3.0579,merrimack,10.875256,4.0709,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.7933582348209,367.45319731703256,3.5726390796322107,3.8389169407799386,3.3226390796322107,3.5889169407799386,0.733834379131173,0.5255653089215422,1.545130288531319,0,,0.0,none,P379,1
E0025072,N0025319,N0024741,sub main,37.77852148689124,auto_road,derived,s5c_flows,309.5612,398.18,0.034491,3.054,merrimack,10.976533,4.1389,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.45319731703256,367.2643047095981,3.8389169407799386,4.112434792355032,3.5889169407799386,3.8624347923550317,0.7354912996014162,0.5285136374052395,0.856083579945462,0,,0.0,none,P379,1
E0025073,N0025320,N0025321,lateral,69.99999999997627,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.1073486328125,373.7573486328126,1.5500000000000114,2.1708435058592954,1.3000000000000114,1.9208435058592954,0.13489621704043256,0.037230723305707175,8.648624047897393,0,,0.0,none,P423,1
E0025074,N0025321,N0025322,lateral,69.99999999997627,draft,provisional,s5c_flows,3.2393,4.368,0.000583,3.6221,held,0.136385,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.7573486328126,373.40734863281267,2.1708435058592954,2.6370849609373295,1.9208435058592954,2.3870849609373295,0.19558659842571383,0.06092450178145106,5.964962201177528,0,,0.0,none,P423,1
E0025075,N0025322,N0025323,lateral,69.99999999997463,draft,provisional,s5c_flows,6.4787,8.736,0.001167,3.6221,held,0.27277,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.40734863281267,373.0573486328128,2.6370849609373295,3.1780944824215567,2.3870849609373295,2.9280944824215567,0.24531477806431531,0.08355117159823314,4.755794477087611,0,,0.0,none,P423,1
E0025076,N0025323,N0025324,lateral,6.212544910824147,draft,provisional,s5c_flows,6.4787,8.736,0.00175,3.6221,held,0.273353,0.21,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,373.0573486328128,373.0169670908925,3.1780944824215567,3.3227851063731464,2.9280944824215567,3.0727851063731464,0.26877857210648515,0.07864538247766859,0.3852331470061566,0,,0.0,none,P423,1
E0025077,N0025324,N0025325,lateral,3.7874550890241734,draft,provisional,s5c_flows,6.4787,8.736,0.001802,3.6221,held,0.273405,0.2162,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,373.0169670908925,372.9753050849132,3.3227851063731464,3.3709778740711727,3.0727851063731464,3.1209778740711727,0.3221301412634687,0.06957862384814137,0.19595884829699065,0,,0.0,none,P423,1
