EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0025078,N0025325,N0025326,lateral,80.0000000000003,draft,provisional,s5c_flows,6.4787,8.736,0.001833,3.6221,held,0.273436,0.22,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.9753050849132,372.5753050849132,3.3709778740711727,3.360241790086775,3.1209778740711727,3.110241790086775,0.2455081656080049,0.08364482154719086,5.430912369172393,0,,0.0,none,P423,1
E0025079,N0025326,N0025327,lateral,79.99999999999707,draft,provisional,s5c_flows,10.7978,14.56,0.0025,3.6221,held,0.455172,0.3,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.5753050849132,372.17530508491325,3.360241790086775,3.403399749071127,3.110241790086775,3.153399749071127,0.2890582563467957,0.10586809020182178,4.6126803302017665,0,,0.0,none,P423,1
E0025080,N0025327,N0024722,lateral,7.7794278707250655,draft,provisional,s5c_flows,11.8776,16.016,0.003167,3.6221,held,0.501106,0.38,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,372.17530508491325,372.13251823162426,3.403399749071127,3.3737989070476146,3.153399749071127,3.1237989070476146,0.308056312959371,0.1082413285701008,0.4208877589074155,0,,0.0,none,P423,1
E0025081,N0025328,N0025329,sub main,79.99998472484707,draft,drafted,s5c_flows,2201.7804,3003.138,0.377923,2.4086,merrimack,61.758432,45.3508,0.0,0.0,,500,GRP,0.2,0.155,table11,dod,velocity,1.0,364.9368775592586,364.7768775898089,9.727001835272631,9.291390232456706,9.17700183527263,8.741390232456705,0.79450937568446,0.41785602262224386,1.6781841971327287,0,,0.0,none,P380,1
E0025082,N0025329,N0025330,sub main,80.0000000000158,draft,drafted,s5c_flows,2202.344,3004.138,0.37859,2.4086,merrimack,61.772908,45.4308,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,364.7768775898089,364.6168775898089,9.291390232456706,8.935490574253606,8.741390232456705,8.385490574253605,0.7945579824215445,0.4179106189259929,1.678081855360696,0,,0.0,none,P380,1
E0025083,N0025330,N0025331,sub main,80.0000000000158,draft,drafted,s5c_flows,2211.3851,3012.668,0.379257,2.4074,merrimack,61.995061,45.5108,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,364.6168775898089,364.45687758980887,8.935490574253606,8.668458103550506,8.385490574253605,8.118458103550505,0.7953026306770214,0.4187480181721783,1.6765106538105665,0,,0.0,none,P380,1
E0025084,N0025331,N0025332,sub main,79.99999999996255,draft,drafted,s5c_flows,2211.3851,3012.668,0.379923,2.4074,merrimack,61.995728,45.5908,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,364.45687758980887,364.29687758980896,8.668458103550506,8.443295750034792,8.118458103550505,7.893295750034793,0.7953048628089692,0.4187505311355145,1.6765059484528433,0,,0.0,none,P380,1
E0025085,N0025332,N0025333,sub main,80.0000000000158,draft,drafted,s5c_flows,2216.4815,3014.198,0.38059,2.4067,merrimack,62.121196,45.6708,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,364.29687758980896,364.13687758980893,8.443295750034792,8.092339939487943,7.893295750034793,7.542339939487943,0.7957243595570496,0.41922310447581035,1.675622113762879,0,,0.0,none,P380,1
E0025086,N0025333,N0025334,sub main,79.99999999996255,draft,drafted,s5c_flows,2216.4815,3014.198,0.381257,2.4067,merrimack,62.121862,45.7508,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,364.13687758980893,363.976877589809,8.092339939487943,7.889211277378479,7.542339939487943,7.339211277378479,0.7957265842573257,0.41922561223921506,1.6756174290408397,0,,0.0,none,P380,1
E0025087,N0025334,N0024783,sub main,52.02874315782071,draft,drafted,s5c_flows,2216.4815,3014.198,0.381923,2.4067,merrimack,62.122529,45.8308,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,363.976877589809,363.8728201034934,7.889211277378479,7.750806605490993,7.339211277378479,7.200806605490993,0.7957288122764088,0.4192281237604685,1.0897503092998413,0,,0.0,none,P380,1
E0025088,N0025335,N0025336,lateral,3.8537617343324833,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,369.998052351652,369.9575878534415,1.5505926678792434,1.6071399297616153,1.3005926678792434,1.3571399297616153,0.17350742948128908,0.0314418552240808,0.37018220159731646,0,,0.0,none,P380,1
E0025089,N0025336,N0024783,lateral,18.128312485194012,auto_road,derived,s5c_flows,2.1596,2.912,3.2e-05,3.6221,held,0.090567,0.0039,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.9575878534415,369.86694629101555,1.6071399297616153,1.7566804179688233,1.3571399297616153,1.5066804179688233,0.17067314706196396,0.05067407719167241,1.7702757968727612,0,,0.0,none,P380,1
E0025090,N0025337,N0025338,main,65.02092227081799,draft,drafted,s5c_flows,52.9745,71.432,0.019911,3.6221,held,2.240739,2.3893,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.82874375647407,365.50363914511996,8.826377093135306,8.750145034567538,8.576377093135306,8.500145034567538,0.4726656766500163,0.22681817032157053,2.2927030486484323,0,,0.0,none,P379,1
E0025091,N0025338,N0025339,main,69.9999999998999,draft,drafted,s5c_flows,55.1341,74.344,0.020453,3.6221,held,2.331816,2.4543,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.50363914511996,365.15363914512045,8.750145034567538,8.7082382962858,8.500145034567538,8.4582382962858,0.4783050381914877,0.23133537508487428,2.43916867586481,0,,0.0,none,P379,1
E0025092,N0025339,N0025340,main,69.9999999998999,draft,drafted,s5c_flows,56.2139,75.8,0.021036,3.6221,held,2.377666,2.5243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.15363914512045,364.80363914512094,8.7082382962858,8.542155532613435,8.4582382962858,8.292155532613435,0.4810811230885466,0.23357949806433193,2.4250934211988704,0,,0.0,none,P379,1
E0025093,N0025340,N0025341,main,70.00000000036444,draft,drafted,s5c_flows,59.4532,80.168,0.02162,3.6221,held,2.514051,2.5943,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.80363914512094,364.4536391451191,8.542155532613435,8.484166030662152,8.292155532613435,8.234166030662152,0.48910558690875416,0.24014341057502736,2.3853063589935846,0,,0.0,none,P379,1
E0025094,N0025341,N0024736,main,11.302054026189372,draft,drafted,s5c_flows,60.533,81.624,0.022203,3.6221,held,2.559902,2.6643,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.4536391451191,364.39712887498814,8.484166030662152,8.526882355480609,8.234166030662152,8.276882355480609,0.4917289220364303,0.2423144736103971,0.3830719704731966,0,,0.0,none,P379,1
E0025095,N0025342,N0025343,main,20.615528128088304,auto_block,provisional,s5c_flows,26.0177,31.87,0.004765,3.6221,held,1.095492,0.5719,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.911610997808,368.80853335716756,3.9966836799263774,4.178313566660563,3.7466836799263774,3.928313566660563,0.38048754642796956,0.16019871023405935,0.9030312258411437,0,,0.0,none,P379,1
E0025096,N0025343,N0024736,main,35.848658474114245,auto_block,provisional,s5c_flows,27.0974,33.326,0.004937,3.6221,held,1.140931,0.5925,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.80853335716756,368.629290064797,4.178313566660563,4.294721165671774,3.928313566660563,4.044721165671774,0.3852741054510189,0.16334750995176922,1.5507858762939795,0,,0.0,none,P379,1
E0025097,N0025344,N0024792,sub main,57.33838507912474,auto_road,derived,s5c_flows,274.7061,356.484,0.037169,3.0984,merrimack,9.888556,4.4602,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.47543107392426,366.1887391485286,4.9000266897476195,5.044811876862013,4.6500266897476195,4.794811876862013,0.716753057845958,0.496669747765217,1.3332900932305871,0,,0.0,none,P379,1
E0025098,N0025345,N0025346,main,7.832567422285415,auto_block,provisional,s5c_flows,15.1169,20.384,0.004694,3.6221,held,0.638435,0.5633,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,367.9798655806049,367.9367864597823,2.886284321738856,2.9910394679520778,2.636284321738856,2.7410394679520778,0.3325398029206573,0.121226009920993,0.39256290292134016,0,,0.0,none,P379,1
E0025099,N0025346,N0025347,main,23.853720883753127,auto_block,provisional,s5c_flows,17.2765,23.296,0.004759,3.6221,held,0.729034,0.5711,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.9367864597823,367.80559099492166,2.9910394679520778,3.2375608605470916,2.7410394679520778,2.9875608605470916,0.3466759779551163,0.12903348056302416,1.1467827020327628,0,,0.0,none,P379,1
E0025100,N0025347,N0025348,main,13.601470508735444,auto_block,provisional,s5c_flows,17.2765,23.296,0.004958,3.6221,held,0.729233,0.595,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.80559099492166,367.7307829071236,3.2375608605470916,3.3282075713919994,2.9875608605470916,3.0782075713919994,0.34670559330025347,0.12905007944354224,0.6538434323707952,0,,0.0,none,P379,1
E0025101,N0025348,N0024741,main,48.4615088526665,auto_block,provisional,s5c_flows,17.2765,23.296,0.005071,3.6221,held,0.729346,0.6086,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.7307829071236,367.46424460843394,3.3282075713919994,3.912494893519181,3.0782075713919994,3.662494893519181,0.34672240745507316,0.12905950393523663,2.3295056703705126,0,,0.0,none,P379,1
E0025102,N0025349,N0025350,lateral,5.830951894845301,auto_block,provisional,s5c_flows,3.2393,4.368,0.000765,3.6221,held,0.136566,0.0918,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,375.96554966816916,375.92473300490525,2.08614710917459,2.1079513212666257,1.8361471091745898,1.8579513212666257,0.21963293607678608,0.056388940553014605,0.4424770406328263,0,,0.0,none,P364,1
E0025103,N0025350,N0025351,lateral,30.805843601498726,auto_block,provisional,s5c_flows,3.2393,4.368,0.000813,3.6221,held,0.136615,0.0976,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.92473300490525,375.77070378689774,2.1079513212666257,2.534166818571009,1.8579513212666257,2.284166818571009,0.1956955619548129,0.06097092506016308,2.623619675188133,0,,0.0,none,P364,1
E0025104,N0025351,N0024798,lateral,26.832815729987065,auto_block,provisional,s5c_flows,4.3191,5.824,0.00107,3.6221,held,0.182139,0.1284,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.77070378689774,375.6365397082478,2.534166818571009,2.885097254642801,2.284166818571009,2.635097254642801,0.21511528752567058,0.06946562331628128,2.078948458957928,0,,0.0,none,P364,1
E0025105,N0025352,N0025353,lateral,89.99999999983517,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.8056335502557,374.3556335502565,1.5524902290411546,2.0585510200559725,1.3024902290411546,1.8085510200559725,0.19530982006149752,0.060806644196143594,7.680105380901714,0,,0.0,none,P417,1
E0025106,N0025353,N0025354,lateral,90.00000000036188,draft,provisional,s5c_flows,7.5585,10.192,0.00075,3.6221,held,0.31762,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.3556335502565,373.9056335502547,2.0585510200559725,2.594824213417155,1.8085510200559725,2.344824213417155,0.25765260979619165,0.08961444721288933,5.8217923784764345,0,,0.0,none,P417,1
E0025107,N0025354,N0025355,lateral,89.99999999991763,draft,provisional,s5c_flows,10.7978,14.56,0.0015,3.6221,held,0.454172,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.9056335502547,373.45563355025513,2.594824213417155,3.280908197791746,2.344824213417155,3.030908197791746,0.28885631398994277,0.1057597749841139,5.192893239130834,0,,0.0,none,P417,1
E0025108,N0025355,N0024714,lateral,10.15459923171273,draft,provisional,s5c_flows,11.8776,16.016,0.00225,3.6221,held,0.500189,0.27,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.45563355025513,373.40486055409656,3.280908197791746,3.439591350200317,3.030908197791746,3.189591350200317,0.29783727430286416,0.11062501718834042,0.568240899077144,0,,0.0,none,P417,1
E0025109,N0025356,N0025357,main,18.384776310850235,auto_block,provisional,s5c_flows,3.2393,4.368,0.002053,3.6221,held,0.137855,0.2464,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.4583074267952,375.366383545241,2.2902582470329094,2.6101484371808965,2.0402582470329094,2.3601484371808965,0.19628080763880132,0.06122050238643342,1.5610947509347728,0,,0.0,none,P364,1
E0025110,N0025357,N0025358,main,17.72004514666935,auto_block,provisional,s5c_flows,4.3191,5.824,0.002206,3.6221,held,0.183275,0.2648,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.366383545241,375.27778331950765,2.6101484371808965,2.8071471004142268,2.3601484371808965,2.5571471004142268,0.21555362375435258,0.06966243837264666,1.370118862461754,0,,0.0,none,P364,1
E0025111,N0025358,N0025359,main,25.238858928247925,auto_block,provisional,s5c_flows,5.3989,7.28,0.002354,3.6221,held,0.22869,0.2825,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.27778331950765,375.1515890248664,2.8071471004142268,3.3009561411492427,2.5571471004142268,3.0509561411492427,0.23169450561661026,0.0770661134053178,1.815527078143953,0,,0.0,none,P364,1
E0025112,N0025359,N0024798,main,13.453624047251964,auto_block,provisional,s5c_flows,5.3989,7.28,0.002564,3.6221,held,0.2289,0.3077,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.1515890248664,375.08432090463015,3.3009561411492427,3.4373160582604783,3.0509561411492427,3.1873160582604783,0.23176363152468535,0.07709847646842607,0.9674816794123144,0,,0.0,none,P364,1
E0025113,N0025360,N0025361,lateral,60.00000000000479,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.99728461337145,374.69728461337144,1.5508721249098016,1.940136040925438,1.3008721249098016,1.690136040925438,0.13489621704043256,0.037230723305707175,7.413106326772299,0,,0.0,none,P417,1
E0025114,N0025361,N0025362,lateral,60.000000000044864,draft,drafted,s5c_flows,4.3191,5.824,0.0005,3.6221,held,0.181569,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.69728461337144,374.3972846133712,1.940136040925438,2.3359612362381768,1.690136040925438,2.0859612362381768,0.2148946209668938,0.06936662783170813,4.653443606458653,0,,0.0,none,P417,1
E0025115,N0025362,N0025363,lateral,8.828481133686463,draft,drafted,s5c_flows,6.4787,8.736,0.001,3.6221,held,0.272603,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.3972846133712,374.3531422077028,2.3359612362381768,2.403052860656601,2.0859612362381768,2.153052860656601,0.24526623347248735,0.08352767029501648,0.5999250289975739,0,,0.0,none,P417,1
E0025116,N0025363,N0025364,lateral,49.99999999999064,draft,drafted,s5c_flows,7.5585,10.192,0.001074,3.6221,held,0.317944,0.1288,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.3531422077028,374.10314220770283,2.403052860656601,2.667335087219044,2.153052860656601,2.417335087219044,0.2577370908056374,0.0896565860415072,3.233268951427732,0,,0.0,none,P417,1
E0025117,N0025364,N0025365,lateral,50.00000000002164,draft,drafted,s5c_flows,9.718,13.104,0.00149,3.6221,held,0.408895,0.1788,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.10314220770283,373.8531422077027,2.667335087219044,2.9747081340941577,2.417335087219044,2.7247081340941577,0.27935955655274736,0.10072194832972922,2.9830135171207144,0,,0.0,none,P417,1
E0025118,N0025365,N0024714,lateral,8.000600664567385,draft,drafted,s5c_flows,9.718,13.104,0.001907,3.6221,held,0.409312,0.2288,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.8531422077027,373.81313920437987,2.9747081340941577,3.0313126999170095,2.7247081340941577,2.7813126999170095,0.2794503720197883,0.10076960688592798,0.4771628802842108,0,,0.0,none,P417,1
E0025119,N0025366,N0025367,lateral,11.641120819110089,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.6786704205503,375.6204648164547,1.5524391985903208,1.594043240185897,1.3024391985903208,1.344043240185897,0.13489621704043256,0.037230723305707175,1.4382811065809806,0,,0.0,none,P364,1
E0025120,N0025367,N0024819,lateral,15.811388300841896,auto_block,provisional,s5c_flows,1.0798,1.456,9.7e-05,3.6221,held,0.045364,0.0116,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,375.6204648164547,375.5335021808001,1.594043240185897,1.5507873699811512,1.344043240185897,1.3007873699811512,0.13945295269015198,0.03646146542717363,1.8896920664912866,0,,0.0,none,P364,1
E0025121,N0025368,N0025369,main,49.99999999980425,auto_road,derived,s5c_flows,116.6035,56.456,0.006432,3.6221,held,4.894748,0.7719,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.2527071467777,369.0027071467787,2.502724982128541,2.7625516422838245,2.252724982128541,2.5125516422838245,0.5932009979019823,0.33725675664781163,1.4048077064559605,0,,0.0,none,P380,1
E0025122,N0025369,N0024785,main,51.23238595682874,auto_road,derived,s5c_flows,116.6035,56.456,0.006849,3.6221,held,4.895165,0.8219,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.0027071467787,368.74654521699455,2.7625516422838245,3.074682810349202,2.5125516422838245,2.824682810349202,0.5932152456738937,0.33727182285082913,1.439398440123496,0,,0.0,none,P380,1
E0025123,N0025370,N0025371,lateral,50.56856537778225,auto_road,derived,s5c_flows,22.6754,30.576,0.003719,3.6221,held,0.95433,0.4462,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.4555512162524,372.20270838936347,3.9189299849194867,4.27644810477716,3.6689299849194867,4.02644810477716,0.3646251056919456,0.14998906865039435,2.3114410110725814,0,,0.0,none,P417,1
E0025124,N0025371,N0025372,lateral,40.000000000008086,auto_road,derived,s5c_flows,22.6754,30.576,0.00414,3.6221,held,0.954751,0.4968,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.20270838936347,372.0027083893634,4.27644810477716,4.601142928995955,4.02644810477716,4.351142928995955,0.36467488405178483,0.15002057292299326,1.828112370283589,0,,0.0,none,P417,1
E0025125,N0025372,N0025373,lateral,39.999999999994635,auto_road,derived,s5c_flows,22.6754,30.576,0.004473,3.6221,held,0.955085,0.5368,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.0027083893634,371.80270838936343,4.601142928995955,4.841792343058444,4.351142928995955,4.591792343058444,0.3647143642960479,0.15004556198440339,1.8279144775483176,0,,0.0,none,P417,1
E0025126,N0025373,N0025374,lateral,14.770144871328814,auto_road,derived,s5c_flows,22.6754,30.576,0.004807,3.6221,held,0.955418,0.5768,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.80270838936343,371.7288576650068,4.841792343058444,4.97600683694634,4.591792343058444,4.72600683694634,0.3647537163223684,0.15007047197910012,0.6748912215914202,0,,0.0,none,P417,1
E0025127,N0025374,N0025375,lateral,21.704214384420258,auto_road,derived,s5c_flows,22.6754,30.576,0.00493,3.6221,held,0.955541,0.5916,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.7288576650068,371.6203365930847,4.97600683694634,5.165796219415313,4.72600683694634,4.915796219415313,0.36476824922803475,0.15007967189558263,0.9916896746702989,0,,0.0,none,P417,1
E0025128,N0025375,N0025376,lateral,68.88085621740355,auto_road,derived,s5c_flows,22.6754,30.576,0.005111,3.6221,held,0.955722,0.6133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.6203365930847,371.2759323119977,5.165796219415313,5.629127502455447,4.915796219415313,5.379127502455447,0.3647896325699724,0.15009320893222539,3.147058380475909,0,,0.0,none,P417,1
E0025129,N0025376,N0025377,lateral,71.88776633340453,auto_road,derived,s5c_flows,22.6754,30.576,0.005685,3.6221,held,0.956296,0.6822,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.2759323119977,370.91649348033064,5.629127502455447,6.001475269669356,5.379127502455447,5.751475269669356,0.3648574254248023,0.15013613025977374,3.2838291217318583,0,,0.0,none,P417,1
E0025130,N0025377,N0025378,lateral,19.63503038939514,auto_road,derived,s5c_flows,22.6754,30.576,0.006284,3.6221,held,0.956895,0.7541,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.91649348033064,370.81831832838367,6.001475269669356,6.130930939194457,5.751475269669356,5.880930939194457,0.36492813932157725,0.15018090756792263,0.8967532816140099,0,,0.0,none,P417,1
E0025131,N0025378,N0025379,lateral,16.668680240400136,auto_road,derived,s5c_flows,22.6754,30.576,0.006447,3.6221,held,0.957059,0.7737,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.81831832838367,370.73497492718167,6.130930939194457,6.251688891177707,5.880930939194457,6.001688891177707,0.36494749442982394,0.15019316474401684,0.7612364561484141,0,,0.0,none,P417,1
E0025132,N0025379,N0025380,lateral,16.973651431348614,auto_road,derived,s5c_flows,22.6754,30.576,0.006586,3.6221,held,0.957197,0.7904,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.73497492718167,370.6501066700249,6.251688891177707,6.394967792865714,6.001688891177707,6.144967792865714,0.36496377917293665,0.1502034779145141,0.7751294968600941,0,,0.0,none,P417,1
E0025133,N0025380,N0025381,lateral,23.60742762760081,auto_road,derived,s5c_flows,22.6754,30.576,0.006728,3.6221,held,0.957339,0.8073,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.6501066700249,370.5320695318869,6.394967792865714,6.593296679050582,6.144967792865714,6.343296679050582,0.36498053415177445,0.15021408925945673,1.0780222239552752,0,,0.0,none,P417,1
E0025134,N0025381,N0025382,lateral,25.446311564599554,auto_road,derived,s5c_flows,22.6754,30.576,0.006925,3.6221,held,0.957536,0.8309,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.5320695318869,370.4048379740639,6.593296679050582,6.816383949764202,6.343296679050582,6.566383949764202,0.3650037757363895,0.15022880935946642,1.1619200154510738,0,,0.0,none,P417,1
E0025135,N0025382,N0025383,lateral,37.43166141884452,auto_road,derived,s5c_flows,22.6754,30.576,0.007137,3.6221,held,0.957748,0.8564,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.4048379740639,370.2176796669697,6.816383949764202,7.071626973655327,6.566383949764202,6.821626973655327,0.3650287830926984,0.15024464862708647,1.7090735102085919,0,,0.0,none,P417,1
E0025136,N0025383,N0025384,lateral,25.87813766650124,auto_road,derived,s5c_flows,22.6754,30.576,0.007448,3.6221,held,0.95806,0.8938,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.2176796669697,370.0882889786372,7.071626973655327,7.254789634644055,6.821626973655327,7.004789634644055,0.36506557903634734,0.15026795613337146,1.181437854481332,0,,0.0,none,P417,1
E0025137,N0025384,N0024720,lateral,11.07371434010396,auto_road,derived,s5c_flows,22.6754,30.576,0.007664,3.6221,held,0.958275,0.9197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.0882889786372,370.0329204069367,7.254789634644055,7.317635012985193,7.004789634644055,7.067635012985193,0.3650909301338692,0.15028401523843632,0.5055231188589795,0,,0.0,none,P417,1
E0025138,N0025385,N0025386,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,23.8917,21.532,0.00098,3.6221,held,1.002583,0.1177,0.0,0.0,,200,PVC-U,0.7,0.5,uniform,minimum,tractive,1.0,368.80292296685917,368.75810109719714,1.831293341734579,1.889726051240359,1.581293341734579,1.639726051240359,0.41652293639536536,0.14158076679166204,0.2562133509719849,0,,0.0,none,P379,1
E0025139,N0025386,N0025387,lateral,21.213203435596427,auto_block,provisional,s5c_flows,23.8917,21.532,0.001034,3.6221,held,1.002637,0.1241,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.75810109719714,368.6520350800192,1.889726051240359,2.031924880918325,1.639726051240359,1.781924880918325,0.3702353380730468,0.1535608051620681,0.9549423143490379,0,,0.0,none,P379,1
E0025140,N0025387,N0025388,lateral,18.439088914585774,auto_block,provisional,s5c_flows,23.8917,21.532,0.001211,3.6221,held,1.002813,0.1453,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.6520350800192,368.5598396354462,2.031924880918325,2.393621057913151,1.781924880918325,2.143621057913151,0.3702554140192904,0.15357366304494263,0.8300166234987673,0,,0.0,none,P379,1
E0025141,N0025388,N0025389,lateral,15.811388300841896,auto_block,provisional,s5c_flows,24.9715,22.988,0.001364,3.6221,held,1.048234,0.1637,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.5598396354462,368.480782693942,2.393621057913151,2.4265659388705103,2.143621057913151,2.1765659388705103,0.3753526744207269,0.15685605229077476,0.7020680983665671,0,,0.0,none,P379,1
E0025142,N0025389,N0025390,lateral,11.180339887498949,auto_block,provisional,s5c_flows,24.9715,22.988,0.001496,3.6221,held,1.048366,0.1795,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.480782693942,368.4248809945045,2.4265659388705103,2.5049285758079805,2.1765659388705103,2.2549285758079805,0.37536725051843134,0.15686548955742713,0.49641783577982346,0,,0.0,none,P379,1
E0025143,N0025390,N0025391,lateral,15.811388300841896,auto_block,provisional,s5c_flows,26.0513,24.444,0.001589,3.6221,held,1.093726,0.1907,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.4248809945045,368.3458240530003,2.5049285758079805,2.5219737985622146,2.2549285758079805,2.2719737985622146,0.3802986036751279,0.16007506870241167,0.6929374333766446,0,,0.0,none,P379,1
E0025144,N0025391,N0025392,lateral,10.295630140987,auto_block,provisional,s5c_flows,28.2109,27.356,0.001721,3.6221,held,1.184393,0.2065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.3458240530003,368.29434590229533,2.5219737985622146,2.5932883750484166,2.2719737985622146,2.3432883750484166,0.38972342560877915,0.16630317283175894,0.44029643692850484,0,,0.0,none,P379,1
E0025145,N0025392,N0025393,lateral,15.264337522473747,auto_block,provisional,s5c_flows,29.2906,28.812,0.001807,3.6221,held,1.229746,0.2168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.29434590229533,368.21802421468294,2.5932883750484166,2.7192316446920586,2.3432883750484166,2.4692316446920586,0.39424038846825527,0.16933232139055193,0.6453058408424521,0,,0.0,none,P379,1
E0025146,N0025393,N0024792,lateral,37.41186620065513,auto_block,provisional,s5c_flows,30.3704,30.268,0.001934,3.6221,held,1.27514,0.2321,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.21802421468294,368.03096488367964,2.7192316446920586,3.202586141710981,2.4692316446920586,2.952586141710981,0.3986404958894082,0.17231101004190924,1.5641439085436861,0,,0.0,none,P379,1
E0025147,N0025394,N0025395,lateral,54.3415126767741,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.6581363314928,375.38642876810894,1.5566769009290624,1.9040985756410578,1.3066769009290624,1.6540985756410578,0.17065230391004918,0.050665805354795285,5.307234987132815,0,,0.0,none,P364,1
E0025148,N0025395,N0025396,lateral,80.62257748298549,auto_block,provisional,s5c_flows,15.0547,23.494,0.000453,3.6221,held,0.631583,0.0543,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.38642876810894,374.983315880694,1.9040985756410578,2.344717566571603,1.6540985756410578,2.094717566571603,0.32057920291681014,0.12339049342654054,4.1915059133299915,0,,0.0,none,P364,1
E0025149,N0025396,N0025397,lateral,51.088159097779204,auto_block,provisional,s5c_flows,25.4511,39.642,0.001125,3.6221,held,1.068098,0.135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.983315880694,374.72787508520514,2.344717566571603,2.6913754030761083,2.094717566571603,2.4413754030761083,0.3775312305095366,0.1582697929614409,2.2553612773892397,0,,0.0,none,P364,1
E0025150,N0025397,N0025398,lateral,85.0235261559999,auto_block,provisional,s5c_flows,36.9272,57.246,0.00155,3.6221,held,1.549634,0.1861,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.72787508520514,374.30275745442515,2.6913754030761083,3.313148307293602,2.4413754030761083,3.063148307293602,0.4230394301615502,0.1893395704978202,3.3497084863354676,0,,0.0,none,P364,1
E0025151,N0025398,N0025399,lateral,17.204650534085253,auto_block,provisional,s5c_flows,40.5057,63.136,0.002259,3.6221,held,1.700363,0.2711,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.30275745442515,374.2167342017547,3.313148307293602,3.1591813255890315,3.063148307293602,2.9091813255890315,0.4350971680888184,0.1980847346154198,0.6590348009563536,0,,0.0,none,P364,1
E0025152,N0025399,N0025400,lateral,15.524174696260024,auto_block,provisional,s5c_flows,41.5855,64.592,0.002402,3.6221,held,1.745774,0.2883,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.2167342017547,374.1391133282734,3.1591813255890315,3.0525370623515755,2.9091813255890315,2.8025370623515755,0.4385734764422531,0.20064780172593039,0.5899495953028405,0,,0.0,none,P364,1
E0025153,N0025400,N0024819,lateral,15.620499351813308,auto_block,provisional,s5c_flows,41.5855,64.592,0.002532,3.6221,held,1.745903,0.3038,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.1391133282734,374.06101083151435,3.0525370623515755,3.023278719266898,2.8025370623515755,2.773278719266898,0.4385832551802108,0.20065503826579617,0.593596889048084,0,,0.0,none,P364,1
E0025154,N0025401,N0025402,sub main,30.59411708155671,auto_block,provisional,s5c_flows,266.7808,354.748,0.07026,3.1094,merrimack,9.671381,8.4312,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.1122326781529,368.9592620927451,2.392039782784593,2.6410491865517542,2.142039782784593,2.3910491865517542,0.7127522024866201,0.490255359915567,0.715398633045754,0,,0.0,none,P380,1
E0025155,N0025402,N0024785,sub main,38.42559087234443,auto_block,provisional,s5c_flows,268.9403,357.66,0.070515,3.1064,merrimack,9.739919,8.4618,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.9592620927451,368.7671341383834,2.6410491865517542,3.054093888960324,2.3910491865517542,2.804093888960324,0.714024700219531,0.4922822318642328,0.8969248743666304,0,,0.0,none,P380,1
E0025156,N0025403,N0024826,lateral,33.83784863137726,auto_block,provisional,s5c_flows,0.0,0.0,0.000586,3.6221,held,0.000586,0.0704,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.0301854849822,374.8609962418253,1.743953919314663,2.000514988643431,1.493953919314663,1.750514988643431,0.02558801579178389,0.006178520933081716,22.04016710187322,0,,0.0,none,P388,1
E0025157,N0025404,N0025405,main,88.84255736976509,auto_block,provisional,s5c_flows,61.3765,78.484,0.022345,3.6221,held,2.595406,2.6814,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.00596659723385,368.561753810385,8.0401149457349,8.013563572427472,7.790114945734899,7.763563572427472,0.49373577913016287,0.24398384069370233,2.998991266350433,0,,0.0,none,P388,1
E0025158,N0025405,N0025406,main,36.345563690772494,auto_block,provisional,s5c_flows,70.6931,93.176,0.023085,3.6221,held,2.986722,2.7702,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.561753810385,368.3800259919312,8.013563572427472,7.997537484631323,7.763563572427472,7.747537484631323,0.5145719748785813,0.2617639258872416,1.1772102337853583,0,,0.0,none,P388,1
E0025159,N0025406,N0025407,main,19.811878939436603,auto_block,provisional,s5c_flows,70.6931,93.176,0.023388,3.6221,held,2.987025,2.8065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.3800259919312,368.280966597234,7.997537484631323,8.049660844172251,7.747537484631323,7.7996608441722515,0.5145872729573199,0.2617772882595868,0.6416753769021609,0,,0.0,none,P388,1
E0025160,N0025407,N0025408,main,17.242135687861207,auto_block,provisional,s5c_flows,75.7895,94.706,0.023553,3.6221,held,3.200843,2.8264,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.280966597234,368.19475591879467,8.049660844172251,8.132850282377206,7.7996608441722515,7.8828502823772055,0.5250959060158094,0.27106710636891684,0.5472694127658427,0,,0.0,none,P388,1
E0025161,N0025408,N0025409,main,11.661903789690601,auto_block,provisional,s5c_flows,75.7895,94.706,0.023697,3.6221,held,3.200987,2.8436,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.19475591879467,368.1364463998462,8.132850282377206,8.326230602106932,7.8828502823772055,8.076230602106932,0.5251027976591649,0.2710732723064794,0.3701466913297023,0,,0.0,none,P388,1
E0025162,N0025409,N0025410,main,48.010415536631214,auto_block,provisional,s5c_flows,77.9491,97.618,0.023794,3.6221,held,3.291618,2.8553,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.1364463998462,367.896394322163,8.326230602106932,8.845854212993231,8.076230602106932,8.595854212993231,0.5293933348269001,0.2749310839276152,1.5114916256715358,0,,0.0,none,P388,1
E0025163,N0025410,N0025411,main,41.048751503547585,auto_block,provisional,s5c_flows,79.0288,99.074,0.024194,3.6221,held,3.337285,2.9033,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.896394322163,367.6911505646453,8.845854212993231,8.720501046682841,8.595854212993231,8.470501046682841,0.5315205557328528,0.2768580048133682,1.287148448001544,0,,0.0,none,P388,1
E0025164,N0025411,N0025412,main,42.190046219457976,auto_block,provisional,s5c_flows,83.348,104.898,0.024536,3.5795,merrimack,3.477554,2.9443,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.6911505646453,367.480200333548,8.720501046682841,8.941491560983252,8.470501046682841,8.691491560983252,0.5379157155650978,0.2827088116577816,1.3072074613999078,0,,0.0,none,P388,1
E0025165,N0025412,N0025413,main,42.7551166528639,auto_block,provisional,s5c_flows,85.5075,107.81,0.024888,3.5684,merrimack,3.556426,2.9865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.480200333548,367.2664247502837,8.941491560983252,9.308831597372546,8.691491560983252,9.058831597372546,0.5414236297793684,0.2859555812088097,1.3161325778080872,0,,0.0,none,P388,1
E0025166,N0025413,N0025414,main,15.524174696260024,auto_block,provisional,s5c_flows,85.5075,107.81,0.025244,3.5684,merrimack,3.556783,3.0293,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.2664247502837,367.1888038768024,9.308831597372546,9.35392073257259,9.058831597372546,9.10392073257259,0.5414393687067811,0.28597020904672266,0.4778674398126133,0,,0.0,none,P388,1
E0025167,N0025414,N0025415,main,40.36087214122113,auto_block,provisional,s5c_flows,85.5075,107.81,0.025373,3.5684,merrimack,3.556912,3.0448,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.1888038768024,366.9869995160963,9.35392073257259,9.809326167497431,9.10392073257259,9.559326167497431,0.5414450555779576,0.2859754945870113,1.2423812821333122,0,,0.0,none,P388,1
E0025168,N0025415,N0025416,main,6.324555320336759,auto_block,provisional,s5c_flows,86.5873,109.266,0.02571,3.563,merrimack,3.596418,3.0852,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,366.9869995160963,366.94588990651414,9.809326167497431,9.896486802470235,9.559326167497431,9.646486802470235,0.5967190630255179,0.26888202063547273,0.17664804406364054,0,,0.0,none,P388,1
E0025169,N0025416,N0025417,main,12.727922061357855,auto_block,provisional,s5c_flows,86.5873,109.266,0.025762,3.563,merrimack,3.596471,3.0915,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.94588990651414,366.88225029620736,9.896486802470235,9.899884713558265,9.646486802470235,9.649884713558265,0.5431814132218301,0.28759264337487456,0.39053625398874164,0,,0.0,none,P388,1
E0025170,N0025417,N0025418,main,5.385164807134504,auto_block,provisional,s5c_flows,86.5873,109.266,0.025868,3.563,merrimack,3.596577,3.1042,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,366.88225029620736,366.84186156015386,9.899884713558265,9.903194592189891,9.649884713558265,9.653194592189891,0.6280182021753233,0.25927495215879925,0.1429142443239549,0,,0.0,none,P388,1
E0025171,N0025418,N0025419,main,38.897300677553446,auto_block,provisional,s5c_flows,86.5873,109.266,0.025913,3.563,merrimack,3.596622,3.1096,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.84186156015386,366.64737505676607,9.903194592189891,10.20049481628081,9.653194592189891,9.95049481628081,0.5431880123042909,0.28759880208738164,1.1934879451329337,0,,0.0,none,P388,1
E0025172,N0025419,N0024826,main,29.120439557122072,auto_block,provisional,s5c_flows,86.5873,109.266,0.026237,3.563,merrimack,3.596946,3.1485,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.64737505676607,366.5017728589805,10.20049481628081,10.359738371488277,9.95049481628081,10.109738371488277,0.5432021711919106,0.2876120164491316,0.8934807057571562,0,,0.0,none,P388,1
E0025173,N0025420,N0025421,lateral,60.000000000004114,draft,drafted,s5c_flows,4.2063,5.912,0.00147,3.6221,held,0.17781,0.1764,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.6817562280473,363.38175622804727,2.020117551249598,2.4698978246871093,1.770117551249598,2.2198978246871093,0.21342701288071567,0.06870967471463216,4.685442514996771,0,,0.0,none,P380,1
E0025174,N0025421,N0025422,lateral,59.99999999999843,draft,drafted,s5c_flows,6.0277,8.368,0.00197,3.6221,held,0.254667,0.2364,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.38175622804727,363.08175622804725,2.4698978246871093,3.1986392797652456,2.2198978246871093,2.9486392797652456,0.2399249158466831,0.08095880286539606,4.167970618937277,0,,0.0,none,P380,1
E0025175,N0025422,N0025423,lateral,60.000000000004114,draft,drafted,s5c_flows,7.1075,9.824,0.00247,3.6221,held,0.300435,0.2964,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.08175622804725,362.78175622804724,3.1986392797652456,3.615765744609007,2.9486392797652456,3.365765744609007,0.2530811254035927,0.08734683519767686,3.9513021700269113,0,,0.0,none,P380,1
E0025176,N0025423,N0025424,lateral,9.663092371625924,draft,drafted,s5c_flows,9.2671,12.736,0.00297,3.6221,held,0.391469,0.3564,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.78175622804724,362.7334407661891,3.615765744609007,3.721454253342131,3.365765744609007,3.471454253342131,0.27550386757927986,0.0987077178829616,0.5845708844023906,0,,0.0,none,P380,1
E0025177,N0025424,N0024925,lateral,10.525248452227283,draft,drafted,s5c_flows,9.2671,12.736,0.003051,3.6221,held,0.391549,0.3661,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.7334407661891,362.680814523928,3.721454253342131,3.7755453393532434,3.471454253342131,3.5255453393532434,0.275521845779703,0.09871706822264978,0.6366856575045643,0,,0.0,none,P380,1
E0025178,N0025425,N0025426,main,25.298221281347036,auto_block,provisional,s5c_flows,42.126,53.312,0.019865,3.6221,held,1.785893,2.3838,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.51260662713656,362.38611552072985,4.436917298644687,4.313347369895155,4.186917298644687,4.063347369895155,0.4415890354115899,0.20288654277994927,0.9548176869083504,0,,0.0,none,P380,1
E0025179,N0025426,N0024925,main,43.66665112593932,auto_block,provisional,s5c_flows,42.126,53.312,0.020076,3.6221,held,1.786104,2.4091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.38611552072985,362.16778226510013,4.313347369895155,4.288577598181121,4.063347369895155,4.038577598181121,0.44160476110651276,0.20289825514575083,1.6480291492829244,0,,0.0,none,P380,1
E0025180,N0025427,N0025428,lateral,5.297092289973787,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,365.93211840089265,365.8897416625729,1.550974860826102,1.5877973999271262,1.300974860826102,1.3377973999271262,0.0,0.0,0.0,0,,0.0,none,P380,1
E0025181,N0025428,N0024920,lateral,23.021728866442675,auto_block,provisional,s5c_flows,0.0,0.0,4.4e-05,3.6221,held,4.4e-05,0.0053,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.8897416625729,365.77463301824065,1.5877973999271262,1.9049324114468504,1.3377973999271262,1.6549324114468504,0.0068974724760598825,0.002633359561200782,55.62841786453354,0,,0.0,none,P380,1
E0025182,N0025429,N0024920,lateral,33.24154027718932,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,366.2003457713665,366.03413806998054,1.6179830860554034,1.6454273597069573,1.3679830860554034,1.3954273597069573,0.0,0.0,0.0,0,,0.0,none,P380,1
E0025183,N0025430,N0024930,main,78.38604991253297,draft,provisional,s5c_flows,73.9887,100.008,0.009076,3.6314,merrimack,3.118847,1.0891,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.3392657638539,366.908142489335,6.840635359192959,7.607726651290022,6.590635359192959,7.357726651290022,0.5391958821431644,0.2611207480771316,2.4229305313240608,0,,0.0,none,P425,1
E0025184,N0025431,N0025432,lateral,69.99999999995268,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.55,0.5,cover_min,minimum,tractive,1.0,376.01953034272555,374.23453034272677,1.7349252236807047,1.7535983193826041,1.4849252236807047,1.5035983193826041,0.2336592917877755,0.025753004680457353,4.993024919914249,0,,0.0,none,P425,1
E0025185,N0025432,N0025433,lateral,70.00000000040298,draft,provisional,s5c_flows,5.3989,7.28,0.000583,3.6221,held,0.226919,0.07,0.0,0.0,,200,PVC-U,1.8,0.5,ground,minimum,tractive,1.0,374.23453034272677,372.9745303427195,1.7535983193826041,1.569476004936746,1.5035983193826041,1.319476004936746,0.3586401955028176,0.05705564372767577,3.2530281917722665,0,,0.0,none,P425,1
E0025186,N0025433,N0024930,lateral,3.1874810121610886,draft,provisional,s5c_flows,6.4787,8.736,0.001167,3.6221,held,0.27277,0.14,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,372.9745303427195,372.9330930895614,1.569476004936746,1.582776051063604,1.319476004936746,1.332776051063604,0.3408573927165125,0.06686438334634634,0.1558560403007054,0,,0.0,none,P425,1
E0025187,N0025434,N0025435,lateral,43.15364255109917,draft,provisional,s5c_flows,3.6428,4.912,0.0,3.6221,held,0.152715,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,346.34029037777117,346.12452216501566,1.5540882843382064,1.5765276396718377,1.3040882843382064,1.3265276396718377,0.20302235827070736,0.06412421494758933,3.542601819710144,0,,0.0,none,P386,1
E0025188,N0025435,N0025436,lateral,50.00000000015856,draft,provisional,s5c_flows,7.9619,10.736,0.00036,3.6221,held,0.334143,0.0432,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.12452216501566,345.87452216501487,1.5765276396718377,1.6851397002195085,1.3265276396718377,1.4351397002195085,0.26188498220348644,0.09173597489471749,3.182058498827818,0,,0.0,none,P386,1
E0025189,N0025436,N0025437,lateral,49.99999999977781,draft,provisional,s5c_flows,11.2012,15.104,0.000776,3.6221,held,0.470361,0.0932,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,345.87452216501487,345.5745221650162,1.6851397002195085,1.5649736845931557,1.4351397002195085,1.3149736845931557,0.311190493192764,0.10295235564961766,2.6778881474808736,0,,0.0,none,P386,1
E0025190,N0025437,N0024931,lateral,18.16810207765453,draft,provisional,s5c_flows,12.281,16.56,0.001193,3.6221,held,0.516045,0.1432,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,345.5744000776558,345.4018031079181,1.5650957719535654,1.5513524096600122,1.3150957719535654,1.3013524096600122,0.37582636423092963,0.0964333081352822,0.8056957417393507,0,,0.0,none,P386,1
E0025191,N0025438,N0025439,sub main,80.00000000001613,draft,drafted,s5c_flows,572.9397,747.354,0.113157,2.8347,merrimack,18.91108,13.5789,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,velocity,1.0,338.0305714359203,337.71057143592026,8.043464208610942,8.761810155876617,7.743464208610942,8.461810155876616,0.773620022185348,0.5489154359380048,1.723498998341792,0,,0.0,none,P386,1
E0025192,N0025439,N0025440,sub main,79.99999999999544,draft,drafted,s5c_flows,578.3386,754.634,0.113824,2.8315,merrimack,19.067361,13.6589,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,337.71057143592026,337.39057143592026,8.761810155876617,9.497734228142235,8.461810155876616,9.197734228142235,0.775116905063383,0.5517187951473519,1.720170627970277,0,,0.0,none,P386,1
E0025193,N0025440,N0024931,sub main,8.039743544212824,draft,drafted,s5c_flows,580.4981,757.546,0.114491,2.8303,merrimack,19.130224,13.7389,0.0,0.0,,250,PVC-U,0.5,0.375,table11,minimum,velocity,1.0,337.39057143592026,337.3503727181992,9.497734228142235,9.602782799378929,9.197734228142235,9.302782799378928,0.844925043166345,0.5162627509884516,0.1585888911929196,0,,0.0,none,P386,1
E0025194,N0025441,N0025442,lateral,60.00000000016139,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,346.04494598953414,345.6549459895331,1.817053522184608,1.8260110417169244,1.567053522184608,1.5760110417169244,0.23499700855890845,0.06517484481566335,4.255373317877842,0,,0.0,none,P386,1
E0025195,N0025442,N0025443,lateral,60.00000000014582,draft,provisional,s5c_flows,11.8776,16.016,0.0005,3.6221,held,0.498439,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.6549459895331,345.3549459895323,1.8260110417169244,2.1794473210145497,1.5760110417169244,1.9294473210145497,0.2975068107592235,0.11044424490089036,3.361267587288093,0,,0.0,none,P386,1
E0025196,N0025443,N0025444,lateral,10.000000000096026,draft,provisional,s5c_flows,15.1169,20.384,0.001,3.6221,held,0.634741,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.3549459895323,345.30494598953186,2.1794473210145497,2.209458307343141,1.9294473210145497,1.9594583073431409,0.32108194546194785,0.12367999755314377,0.5190782883431206,0,,0.0,none,P386,1
E0025197,N0025444,N0025445,lateral,49.99999999958832,draft,provisional,s5c_flows,15.1169,20.384,0.001083,3.6221,held,0.634824,0.13,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.30494598953186,345.0549459895339,2.209458307343141,2.7088479557785945,1.9594583073431409,2.4588479557785945,0.32109513443046533,0.12368759671004778,2.5952848360800505,0,,0.0,none,P386,1
E0025198,N0025445,N0025446,lateral,50.00000000005758,draft,provisional,s5c_flows,18.0181,24.296,0.0015,3.6221,held,0.756865,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.0549459895339,344.8049459895336,2.7088479557785945,3.1667031803882537,2.4588479557785945,2.9167031803882537,0.3392728154387818,0.13437150040341989,2.4562337311244415,0,,0.0,none,P386,1
E0025199,N0025446,N0025447,lateral,5.55780939741351,draft,provisional,s5c_flows,21.6609,29.208,0.001917,3.6221,held,0.909996,0.23,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,344.8049459895336,344.76326241905304,3.1667031803882537,3.179608674696965,2.9167031803882537,2.929608674696965,0.4140087185281315,0.13301007584713337,0.22373962788241225,0,,0.0,none,P386,1
E0025200,N0025447,N0025448,lateral,58.94582796716616,draft,provisional,s5c_flows,25.4638,34.576,0.001963,3.6221,held,1.069469,0.2356,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.76326241905304,344.4685332792172,3.179608674696965,3.8953888399234415,2.929608674696965,3.6453888399234415,0.3776804968038447,0.15836689608021154,2.6012210702785623,0,,0.0,none,P386,1
E0025201,N0025448,N0025449,lateral,59.48072809111008,draft,provisional,s5c_flows,27.2852,37.032,0.002454,3.6221,held,1.146318,0.2945,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.4685332792172,344.1711296387616,3.8953888399234415,4.380170410066512,3.6453888399234415,4.130170410066512,0.38583226160213613,0.1637167677863644,2.5693690415329424,0,,0.0,none,P386,1
E0025202,N0025449,N0024932,lateral,31.79915318502988,draft,provisional,s5c_flows,28.3649,38.488,0.00295,3.6221,held,1.192081,0.354,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.1711296387616,344.01213387283644,4.380170410066512,4.5351073381010565,4.130170410066512,4.2851073381010565,0.390497950632097,0.16682053149950343,1.3572052953396536,0,,0.0,none,P386,1
E0025203,N0025450,N0025451,main,49.54009027098825,draft,provisional,s5c_flows,75.2999,101.536,0.010595,3.6237,merrimack,3.168757,1.2714,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.310662602129,335.06296215077407,8.129767085370986,8.653865241804056,7.879767085370986,8.403865241804056,0.5235542859480443,0.26969027415762736,1.5770440493826345,0,,0.0,none,P407,1
E0025204,N0025451,N0025452,main,60.000000000050946,draft,provisional,s5c_flows,81.1023,109.36,0.011008,3.5913,merrimack,3.382111,1.3209,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.06296215077407,334.76296215077383,8.653865241804056,9.14591236094492,8.403865241804056,8.89591236094492,0.5335866826233768,0.2787387230019931,1.8741097418030617,0,,0.0,none,P407,1
