EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0025205,N0025452,N0024939,main,61.643840030324036,draft,provisional,s5c_flows,83.6652,112.816,0.011508,3.5778,merrimack,3.476077,1.3809,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.76296215077383,334.45474295062223,9.14591236094492,9.622954803284017,8.89591236094492,9.372954803284017,0.5378494336120866,0.2826477215738481,1.9101950650741488,0,,0.0,none,P407,1
E0025206,N0025453,N0025454,lateral,70.00000000000382,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.35531887157737,341.00531887157734,1.5508395756882578,2.0893466557664055,1.3008395756882578,1.8393466557664055,0.23091654640710862,0.07670227810735178,5.052330310751674,0,,0.0,none,P407,1
E0025207,N0025454,N0025455,lateral,69.99999999995339,draft,provisional,s5c_flows,7.5585,10.192,0.000583,3.6221,held,0.317454,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.00531887157734,340.6553188715776,2.0893466557664055,2.476150854984894,1.8393466557664055,2.226150854984894,0.257609302569773,0.08959284900812195,4.528821960340117,0,,0.0,none,P407,1
E0025208,N0025455,N0025456,lateral,71.50968252213517,draft,provisional,s5c_flows,16.974,17.546,0.001167,3.6221,held,0.712759,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.6553188715776,340.2977704589669,2.476150854984894,3.349293750017466,2.226150854984894,3.099293750017466,0.3329658864762266,0.13061672684736164,3.5794298768822412,0,,0.0,none,P407,1
E0025209,N0025456,N0025457,lateral,69.99999999998323,draft,provisional,s5c_flows,21.2931,23.37,0.001763,3.6221,held,0.894424,0.2115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.2977704589669,339.947770458967,3.349293750017466,3.7722002441580003,3.099293750017466,3.5222002441580003,0.3573727528156656,0.14543463191879308,3.2645652402833263,0,,0.0,none,P407,1
E0025210,N0025457,N0025458,lateral,70.00000000002451,draft,provisional,s5c_flows,27.7718,32.106,0.002346,3.6221,held,1.16661,0.2815,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.947770458967,339.59777045896686,3.7722002441580003,4.643409960955012,3.5222002441580003,4.393409960955012,0.3879176462463677,0.1651002505673445,3.0075112023290673,0,,0.0,none,P407,1
E0025211,N0025458,N0025459,lateral,8.490317477896939,draft,provisional,s5c_flows,33.1707,39.386,0.002929,3.6221,held,1.39353,0.3515,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.59777045896686,339.55531887157736,4.643409960955012,4.721322974125769,4.393409960955012,4.471322974125769,0.40959728697561676,0.17984960740835138,0.3454741908647117,0,,0.0,none,P407,1
E0025212,N0025459,N0025460,lateral,55.13815676361654,draft,provisional,s5c_flows,40.4266,43.828,0.003,3.6221,held,1.697788,0.36,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.55531887157736,339.27962808775925,4.721322974125769,4.985203455209501,4.471322974125769,4.735203455209501,0.4348979846112106,0.19793844954781775,2.1130686089868815,0,,0.0,none,P407,1
E0025213,N0025460,N0025461,lateral,59.99999999985349,draft,provisional,s5c_flows,51.2244,58.388,0.003459,3.6221,held,2.150919,0.4151,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.27962808775925,338.97962808776,4.985203455209501,5.210954187630648,4.735203455209501,4.960954187630648,0.4669319408128705,0.2222816304854493,2.141639739309079,0,,0.0,none,P407,1
E0025214,N0025461,N0025462,lateral,60.00000000030783,draft,provisional,s5c_flows,51.2244,58.388,0.003959,3.6221,held,2.151419,0.4751,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.97962808776,338.67962808775843,5.210954187630648,5.341429041147819,4.960954187630648,5.091429041147819,0.46696435419915444,0.22230711833174172,2.141491081733924,0,,0.0,none,P407,1
E0025215,N0025462,N0024939,lateral,18.047400782457597,draft,provisional,s5c_flows,51.2244,58.388,0.004459,3.6221,held,2.151919,0.5351,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.67962808775843,338.5893910838461,5.341429041147819,5.488306670060126,5.091429041147819,5.238306670060126,0.4669967619095383,0.22233260349737055,0.6440944297151804,0,,0.0,none,P407,1
E0025216,N0025463,N0025464,lateral,70.00000000000365,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.60585327148436,339.25585327148434,1.5500000000000114,2.291601562500034,1.3000000000000114,2.041601562500034,0.0,0.0,0.0,0,,0.0,none,P389,1
E0025217,N0025464,N0025465,lateral,70.00000000006158,draft,provisional,s5c_flows,6.2058,8.368,0.000583,3.6221,held,0.260745,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.25585327148434,338.90585327148403,2.291601562500034,3.270446777344091,2.041601562500034,3.020446777344091,0.2417639851997122,0.08183949758250617,4.825642933143881,0,,0.0,none,P389,1
E0025218,N0025465,N0024946,lateral,3.6573302681542335,draft,provisional,s5c_flows,9.4451,12.736,0.001167,3.6221,held,0.39713,0.14,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,338.90585327148403,338.8656226385343,3.270446777344091,3.356331707168806,3.020446777344091,3.106331707168806,0.3635154731054563,0.08255671994512878,0.16768338345684108,0,,0.0,none,P389,1
E0025219,N0025466,N0025467,lateral,60.00000000004094,draft,provisional,s5c_flows,8.2368,13.236,0.0,3.6221,held,0.345308,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,340.0456984068763,339.7456984068761,1.5502488587487164,2.1342454407801483,1.3002488587487164,1.8842454407801483,0.26466124905750954,0.09313919621460007,3.778414873963613,0,,0.0,none,P389,1
E0025220,N0025467,N0025468,lateral,59.99999999998302,draft,provisional,s5c_flows,14.7155,21.972,0.0005,3.6221,held,0.617412,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.7456984068761,339.4456984068762,2.1342454407801483,2.950938556014421,1.8842454407801483,2.700938556014421,0.3183006572014503,0.12208238784909922,3.141683742634637,0,,0.0,none,P389,1
E0025221,N0025468,N0025469,lateral,4.550949494078603,draft,provisional,s5c_flows,16.8751,24.884,0.001,3.6221,held,0.708446,0.12,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,339.4456984068762,339.4047398614295,2.950938556014421,3.015059943257995,2.700938556014421,2.765059943257995,0.40782490207650424,0.11320900917159091,0.18598461704629987,0,,0.0,none,P389,1
E0025222,N0025469,N0024946,lateral,82.21496135216185,draft,provisional,s5c_flows,20.5178,29.796,0.001038,3.6221,held,0.861199,0.1246,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.4047398614295,338.99366505466867,3.015059943257995,3.228289291034457,2.765059943257995,2.978289291034457,0.3531969482403876,0.14284404912102194,3.879561708264721,0,,0.0,none,P389,1
E0025223,N0025470,N0025471,sub main,70.00000000003075,draft,drafted,s5c_flows,2630.4778,3171.224,0.448717,2.3573,merrimack,72.218657,53.846,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,334.0166064386129,333.87660643861284,5.114436041855868,5.497233893418411,4.564436041855868,4.947233893418411,0.8271670322661498,0.456479633305523,1.4104366121446095,0,,0.0,none,P406,1
E0025224,N0025471,N0025472,sub main,69.99999999993433,draft,drafted,s5c_flows,2638.2255,3183.592,0.4493,2.3565,merrimack,72.405017,53.916,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,333.87660643861284,333.73660643861297,5.497233893418411,5.8825952215432835,4.947233893418411,5.332595221543284,0.8277075804498428,0.45715469073549175,1.4095155030856572,0,,0.0,none,P406,1
E0025225,N0025472,N0025473,sub main,70.00000000003075,draft,drafted,s5c_flows,2648.2273,3199.96,0.449883,2.3554,merrimack,72.64533,53.986,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,333.73660643861297,333.5966064386129,5.8825952215432835,6.305584723496452,5.332595221543284,5.755584723496452,0.8284026528863079,0.45802460454584315,1.4083328470790104,0,,0.0,none,P406,1
E0025226,N0025473,N0025474,sub main,69.99999999999234,draft,drafted,s5c_flows,2648.2273,3199.96,0.450467,2.3554,merrimack,72.645913,54.056,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,333.5966064386129,333.45660643861294,6.305584723496452,6.905789801621438,5.755584723496452,6.355789801621438,0.8284043364440057,0.45802671417061613,1.4083299849377326,0,,0.0,none,P406,1
E0025227,N0025474,N0025475,sub main,24.999999999983377,draft,drafted,s5c_flows,2648.2273,3199.96,0.45105,2.3554,merrimack,72.646496,54.126,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,333.45660643861294,333.406606438613,6.905789801621438,7.086893317246393,6.355789801621438,6.536893317246393,0.8284060199887046,0.4580288237915856,0.5029739724393492,0,,0.0,none,P406,1
E0025228,N0025475,N0025476,sub main,60.000000000017955,draft,drafted,s5c_flows,2648.2273,3199.96,0.451258,2.3554,merrimack,72.646705,54.151,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,333.406606438613,333.2866064386129,7.086893317246393,7.095076910996454,6.536893317246393,6.545076910996454,0.8284066235204315,0.45802958006987493,1.2071366544012616,0,,0.0,none,P406,1
E0025229,N0025476,N0025477,sub main,60.00000000003755,draft,drafted,s5c_flows,2648.2273,3199.96,0.451758,2.3554,merrimack,72.647205,54.211,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,333.2866064386129,333.16660643861286,7.095076910996454,7.270802008652765,6.545076910996454,6.720802008652766,0.8284080673694589,0.45803138934609555,1.2071345504589819,0,,0.0,none,P406,1
E0025230,N0025477,N0025478,sub main,59.99999999997954,draft,drafted,s5c_flows,2648.2273,3199.96,0.452258,2.3554,merrimack,72.647705,54.271,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,333.16660643861286,333.0466064386129,7.270802008652765,7.350640875840213,6.720802008652766,6.800640875840213,0.8284095112089254,0.45803319861951863,1.2071324465364068,0,,0.0,none,P406,1
E0025231,N0025478,N0024952,sub main,14.801349823362365,draft,drafted,s5c_flows,2648.2273,3199.96,0.452758,2.3554,merrimack,72.648205,54.331,0.0,0.0,,500,GRP,0.3,0.155,table11,minimum,velocity,1.0,333.0466064386129,333.00220238914284,7.350640875840213,7.4579416538259125,6.800640875840213,6.907941653825913,0.9638168319092386,0.40828611595472086,0.2559502548155711,0,,0.0,none,P406,1
E0025232,N0025479,N0025480,main,69.9999999999925,draft,drafted,s5c_flows,71.9455,94.586,0.008087,3.6221,held,3.024228,0.9704,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,336.1463162277219,335.761316227722,4.313888850403089,4.848608088684273,4.063888850403089,4.598608088684273,0.5343451573674816,0.25710887360509094,2.1833577989445456,0,,0.0,none,P406,1
E0025233,N0025480,N0025481,main,69.9999999999925,draft,drafted,s5c_flows,82.1975,108.41,0.00867,3.5855,merrimack,3.419759,1.0404,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,335.761316227722,335.37631622772204,4.848608088684273,5.737148127746707,4.598608088684273,5.487148127746707,0.5539033949047439,0.2735459707034047,2.10626379509224,0,,0.0,none,P406,1
E0025234,N0025481,N0025482,main,10.000000000034543,draft,drafted,s5c_flows,86.2437,113.866,0.009254,3.5647,merrimack,3.567505,1.1104,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,335.37631622772204,335.32131622772187,5.737148127746707,5.856051936340634,5.487148127746707,5.606051936340634,0.5607598280830409,0.2794769241718347,0.29721577459817844,0,,0.0,none,P406,1
E0025235,N0025482,N0025483,main,32.00477348153625,draft,drafted,s5c_flows,90.6281,119.778,0.009337,3.5434,merrimack,3.726112,1.1204,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,335.32131622772187,335.1452899735734,5.856051936340634,5.859562321348449,5.606051936340634,5.609562321348449,0.5678781396721189,0.2857309339627053,0.9393087250495663,0,,0.0,none,P406,1
E0025236,N0025483,N0025484,main,79.99999999992095,draft,drafted,s5c_flows,100.9454,133.69,0.009604,3.4974,merrimack,4.095846,1.1524,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,335.1452899735734,334.7052899735739,5.859562321348449,6.042512760801117,5.609562321348449,5.792512760801117,0.583592534055191,0.2998991868110119,2.2846990931620126,0,,0.0,none,P406,1
E0025237,N0025484,N0025485,main,79.99999999992095,draft,drafted,s5c_flows,107.4893,142.514,0.01027,3.471,merrimack,4.328466,1.2324,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,334.7052899735739,334.26528997357434,6.042512760801117,6.36300592486316,5.792512760801117,6.11300592486316,0.5929133525359476,0.30854882353950763,2.248782773451164,0,,0.0,none,P406,1
E0025238,N0025485,N0024952,main,80.99347535924798,draft,drafted,s5c_flows,113.7604,150.97,0.010937,3.4472,merrimack,4.549812,1.3124,44.317,0.0,W11a-XG02466,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,334.26528997357434,333.8198258590985,6.36300592486316,6.640318183870249,6.11300592486316,6.390318183870249,0.6014191922116592,0.31660977729658035,2.2445097753255525,0,,0.0,none,P406,1
E0025239,N0025486,N0025487,lateral,18.681541692269406,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.23390502929686,388.1404973208355,1.5500000000000114,2.149663811977007,1.3000000000000114,1.8996638119770068,0.0,0.0,0.0,0,,0.0,none,P396,0
E0025240,N0025487,N0024837,lateral,15.620499351813308,auto_block,provisional,s5c_flows,0.0,0.0,0.000156,3.6221,held,0.000156,0.0187,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.1404973208355,388.0623948240764,2.149663811977007,2.8500197267048293,1.8996638119770068,2.6000197267048293,0.013763045176370598,0.003864104537180807,18.91599224788775,0,,0.0,none,P396,0
E0025241,N0025488,N0024960,trunk main,3.311683519798853,main_pipe,drafted,s5c_flows,10357.139,13551.788,2.720219,1.9971,merrimack,242.122298,326.4262,0.0,0.0,,900,GRP,1.25,0.075,table11,minimum,velocity,1.0,381.4119816347033,381.3705855907058,9.88400835553108,9.902577251091088,8.93400835553108,8.952577251091089,2.1498301534113375,0.23305453395983483,0.025673993474506916,0,,0.0,none,P363,1
E0025242,N0025489,N0025490,trunk main,81.49879682352639,main_pipe,drafted,s5c_flows,57.7448,72.186,0.070049,3.6221,held,2.490859,8.4058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.50596689035666,374.098472906239,11.03352285573709,11.223334955089115,10.78352285573709,10.973334955089115,0.4877647814656707,0.23903859510389242,2.78477112740807,0,,0.0,none,P415,1
E0025243,N0025490,N0025491,trunk main,47.573004458691074,main_pipe,drafted,s5c_flows,57.7448,72.186,0.070728,3.6221,held,2.491538,8.4873,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.098472906239,373.86060788394553,11.223334955089115,11.106066920741966,10.973334955089115,10.856066920741966,0.4878041713277225,0.239071005715701,1.6254133405353082,0,,0.0,none,P415,1
E0025244,N0025491,N0025492,trunk main,83.39297746675066,main_pipe,drafted,s5c_flows,57.7448,72.186,0.071124,3.6221,held,2.491935,8.5349,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.86060788394553,373.4436429966118,11.106066920741966,10.5085054408882,10.856066920741966,10.2585054408882,0.487827198142967,0.23908995384847992,2.849129698118731,0,,0.0,none,P415,1
E0025245,N0025492,N0025493,trunk main,39.999999999982606,main_pipe,drafted,s5c_flows,57.7448,72.186,0.071819,3.6221,held,2.492629,8.6183,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.4436429966118,373.24364299661187,10.5085054408882,10.943002511200632,10.2585054408882,10.693002511200632,0.48786744486803907,0.23912307407310568,1.3664913977744513,0,,0.0,none,P415,1
E0025246,N0025493,N0025494,trunk main,39.999999999982606,main_pipe,drafted,s5c_flows,57.7448,72.186,0.072153,3.6221,held,2.492963,8.6583,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.24364299661187,373.04364299661194,10.943002511200632,11.247403145966189,10.693002511200632,10.997403145966189,0.4878868112920392,0.2391390123218478,1.3664371555789476,0,,0.0,none,P415,1
E0025247,N0025494,N0025495,trunk main,17.535166815409998,main_pipe,drafted,s5c_flows,57.7448,72.186,0.072486,3.6221,held,2.493296,8.6983,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.04364299661194,372.9559671625349,11.247403145966189,11.428737427308874,10.997403145966189,11.178737427308874,0.4879061177685105,0.23915490190974636,0.5989938834820966,0,,0.0,none,P415,1
E0025248,N0025495,N0025496,trunk main,50.00000000012323,main_pipe,drafted,s5c_flows,57.7448,72.186,0.072632,3.6221,held,2.493442,8.7158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.9559671625349,372.70596716253425,11.428737427308874,11.408565308168875,11.178737427308874,11.158565308168875,0.4879145818515638,0.23916186821945112,1.7079492278607666,0,,0.0,none,P415,1
E0025249,N0025496,N0025497,trunk main,50.00000000000642,main_pipe,drafted,s5c_flows,57.7448,72.186,0.073049,3.6221,held,2.493859,8.7658,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.70596716253425,372.4559671625342,11.408565308168875,11.529048706606432,11.158565308168875,11.279048706606432,0.4879387545887416,0.23918176415027664,1.7078646151724801,0,,0.0,none,P415,1
E0025250,N0025497,N0025498,trunk main,17.605947723736893,main_pipe,drafted,s5c_flows,57.7448,72.186,0.073465,3.6221,held,2.494276,8.8158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.4559671625342,372.3679374239155,11.529048706606432,11.52580036905323,11.279048706606432,11.27580036905323,0.48796292425224036,0.2392016586077082,0.6013417156886266,0,,0.0,none,P415,1
E0025251,N0025498,N0025499,trunk main,34.50667018447587,main_pipe,drafted,s5c_flows,57.7448,72.186,0.073612,3.6221,held,2.494422,8.8334,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.3679374239155,372.19540407299314,11.52580036905323,11.388824442631858,11.27580036905323,11.138824442631858,0.4879713858061971,0.23920862370506918,1.1785756019097315,0,,0.0,none,P415,1
E0025252,N0025499,N0025500,trunk main,67.887382091681,main_pipe,drafted,s5c_flows,57.7448,72.186,0.0739,3.6221,held,2.49471,8.868,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.19540407299314,371.85596716253474,11.388824442631858,11.262776733949636,11.138824442631858,11.012776733949636,0.487988075986487,0.2392223625458733,2.31861478563262,0,,0.0,none,P415,1
E0025253,N0025500,N0025501,trunk main,5.359111560957519,main_pipe,drafted,s5c_flows,57.7448,72.186,0.074465,3.6221,held,2.495276,8.9358,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,371.85596716253474,371.81577382582753,11.262776733949636,11.39305796128184,11.012776733949636,11.14305796128184,0.563579447039168,0.21617812776843698,0.15848435652720164,0,,0.0,none,P415,1
E0025254,N0025501,N0024965,trunk main,30.301693921950783,main_pipe,drafted,s5c_flows,57.7448,72.186,0.07451,3.6221,held,2.49532,8.9412,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.81577382582753,371.66426535621775,11.39305796128184,11.84803322776662,11.14305796128184,11.59803322776662,0.4880234218774148,0.23925145985467172,1.0348442500765254,0,,0.0,none,P415,1
E0025255,N0025502,N0024960,lateral,3.537964211151559,draft,provisional,s5c_flows,13.9532,21.456,0.000108,3.6221,held,0.585061,0.0129,0.0,2.939,W11a-XD00031,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,389.7231018335656,389.68241524513735,1.552960178153171,1.5907475966595257,1.302960178153171,1.3407475966595257,0.41785988982869393,0.09772224583024822,0.14111445396214764,0,,0.0,none,P363,1
E0025256,N0025503,N0025504,lateral,70.00000000009953,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,383.08078997012143,382.73078997012095,1.5504050982379454,1.7516624224571729,1.3004050982379454,1.5016624224571729,0.0,0.0,0.0,0,,0.0,none,P415,1
E0025257,N0025504,N0025505,lateral,69.99999999969872,auto_road,derived,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.73078997012095,382.38078997012246,1.7516624224571729,1.6027915728462858,1.5016624224571729,1.3527915728462858,0.025530390765142158,0.006166662961199304,45.69717233840973,0,,0.0,none,P415,1
E0025258,N0025505,N0025506,lateral,70.00000000009953,auto_road,derived,s5c_flows,0.0,0.0,0.001167,3.6221,held,0.001167,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,382.2446671681513,381.8946671681508,1.7389143748174547,1.8557295603648072,1.4889143748174547,1.6057295603648072,0.034335901580504376,0.008041826953189918,33.978040854204586,0,,0.0,none,P415,1
E0025259,N0025506,N0025507,lateral,6.177905741625635,auto_road,derived,s5c_flows,0.0,0.0,0.00175,3.6221,held,0.00175,0.21,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,381.8946671681508,381.85451078083025,1.8557295603648072,1.8477902445603718,1.6057295603648072,1.5977902445603718,0.044207400080426076,0.008903835589901904,2.329137101626362,0,,0.0,none,P415,1
E0025260,N0025507,N0024965,lateral,44.20753442677841,auto_road,derived,s5c_flows,0.0,0.0,0.001801,3.6221,held,0.001801,0.2162,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.85451078083025,381.63347310869636,1.8477902445603718,1.8788254752880107,1.5977902445603718,1.6288254752880107,0.04100392387865971,0.009543988058799219,17.96882275527213,0,,0.0,none,P415,1
E0025261,N0025508,N0024970,lateral,38.98860412960296,draft,drafted,s5c_flows,7.0599,10.0,0.0,3.6221,held,0.295971,0.0,37.429,0.0,W11a-XG02467,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.2185852050781,388.0236421844301,1.5500000000000114,1.7599271515073838,1.3000000000000114,1.5099271515073838,0.25186333142257467,0.08674694571163813,2.580010615902118,0,,0.0,none,P363,1
E0025262,N0025509,N0025510,sub main,60.04317685402509,auto_road,derived,s5c_flows,585.5472,826.854,0.083118,2.8273,merrimack,19.244158,9.9742,0.0,23.29,W11a-XD00032,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,378.3637675535211,378.123594846105,12.492403100775789,12.563172732020007,12.192403100775788,12.263172732020006,0.7767923735220631,0.5548895046351661,1.2882716776638492,1,recovers_500m,228.02,none,P363,1
E0025263,N0025510,N0025511,sub main,3.9999999999860205,auto_road,derived,s5c_flows,585.5472,826.854,0.083619,2.8273,merrimack,19.244658,10.0342,0.0,0.0,,250,PVC-U,1.0,0.375,table11,minimum,velocity,1.0,378.123594846105,378.08359484610514,12.563172732020007,12.537987185144857,12.263172732020006,12.237987185144856,1.097012408534873,0.4238723990606946,0.06077111448125831,1,recovers_500m,228.02,none,P363,1
E0025264,N0025511,N0025512,sub main,69.99283294509725,auto_road,derived,s5c_flows,598.3554,846.766,0.083652,2.8199,merrimack,19.612619,10.0382,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,378.08359484610514,377.8036235143247,12.537987185144857,12.472530050128398,12.237987185144856,12.172530050128398,0.7802237914891879,0.5614964719059963,1.4951443784161849,1,recovers_500m,228.02,none,P363,1
E0025265,N0025512,N0024970,sub main,71.20576577406128,auto_road,derived,s5c_flows,610.0658,865.678,0.084235,2.8133,merrimack,19.948762,10.1082,43.935,0.0,W11a-XG02468,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,377.8036235143247,377.51880045122846,12.472530050128398,12.264768884709042,12.172530050128398,11.964768884709041,0.7832840246500288,0.5675244351563131,1.5151116651859036,1,recovers_500m,228.02,none,P363,1
E0025266,N0025513,N0025514,lateral,31.728777830709564,draft,provisional,s5c_flows,18.741,27.912,0.0,3.6221,held,0.785671,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.12584228515624,387.9671983960027,1.5500000000000114,1.9970655200129386,1.3000000000000114,1.7470655200129386,0.343249596781993,0.13676547002508593,1.5406076767543084,0,,0.0,none,P354,1
E0025267,N0025514,N0024982,lateral,64.12251555077422,draft,provisional,s5c_flows,20.9006,30.824,0.000264,3.6221,held,0.87647,0.0317,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.9671983960027,387.6465858182488,1.9970655200129386,1.7130028047980659,1.7470655200129386,1.4630028047980659,0.3551305273632318,0.14404072756670322,3.0093402570819143,0,,0.0,none,P354,1
E0025268,N0025515,N0025516,sub main,50.00000000014425,draft,drafted,s5c_flows,1014.02,1303.202,0.200275,2.6455,merrimack,31.249233,24.033,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,378.0261701980887,377.8761701980883,10.332533415192529,10.659260710114836,9.967533415192529,10.294260710114836,0.7851308816974496,0.5602760683801791,1.061394160848793,0,,0.0,none,P354,1
E0025269,N0025516,N0025517,sub main,49.99999999981934,draft,drafted,s5c_flows,1020.4987,1311.938,0.200692,2.6435,merrimack,31.423954,24.083,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,377.8761701980883,377.7261701980888,10.659260710114836,10.705012663239302,10.294260710114836,10.340012663239301,0.7861381096482831,0.562239295941612,1.0600342651028,0,,0.0,none,P354,1
E0025270,N0025517,N0024981,sub main,15.978768861047564,draft,drafted,s5c_flows,1022.6583,1314.85,0.201108,2.6428,merrimack,31.482442,24.133,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,377.7261701980888,377.67823389150567,10.705012663239302,10.712604731541205,10.340012663239301,10.347604731541205,0.7864736960705534,0.562896504949908,0.3386163017038808,0,,0.0,none,P354,1
E0025271,N0025518,N0024981,sub main,93.66553118653843,draft,drafted,s5c_flows,178.2972,244.442,0.033456,3.2648,merrimack,6.770791,4.0147,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.2630083127819,379.7946806568492,7.530723376671233,8.596157966197666,7.280723376671233,8.346157966197666,0.6489702610093369,0.4011028657242933,2.4054910991057685,0,,0.0,none,P354,1
E0025272,N0025519,N0024974,lateral,57.61159403117563,draft,provisional,s5c_flows,23.7552,32.032,0.004673,3.6221,held,1.000552,0.5608,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,386.6729865399682,386.3561227727967,3.7744621905005715,4.509721953765791,3.5244621905005715,4.259721953765791,0.3825706319914849,0.1499119276134811,2.5098456430244203,0,,0.0,none,P363,1
E0025273,N0025520,N0025521,lateral,46.00831587881728,draft,provisional,s5c_flows,10.1215,13.648,0.002133,3.6221,held,0.426451,0.2559,10.735,0.0,W11a-XG02469,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.28655191845314,388.05651033905906,1.8137593608437328,2.8888326785190657,1.5637593608437328,2.6388326785190657,0.28312707482500793,0.1027074550065796,2.7083431180889117,0,,0.0,none,P363,1
E0025274,N0025521,N0025522,lateral,23.019682960800925,draft,provisional,s5c_flows,13.3608,18.016,0.002516,3.6221,held,0.562636,0.302,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.05651033905906,387.9414119242551,2.8888326785190657,3.1898136616824218,2.6388326785190657,2.9398136616824218,0.30912184969709466,0.11687882216804332,1.2411331746881085,0,,0.0,none,P363,1
E0025275,N0025522,N0024960,lateral,37.403541059590516,draft,provisional,s5c_flows,16.6002,22.384,0.002708,3.6221,held,0.698629,0.325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.9414119242551,387.75439421895715,3.1898136616824218,3.5187686228397297,2.9398136616824218,3.2687686228397297,0.3308857679338143,0.1293895553232413,1.884010771711009,0,,0.0,none,P363,1
E0025276,N0025523,N0025524,lateral,49.43144208175739,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.05,0.5,cover_min,minimum,tractive,1.0,388.7395968339105,387.7262522712345,1.7416653731207248,1.7456410393123747,1.4916653731207248,1.4956410393123747,0.21723559475174334,0.027042276548439687,3.7924602962548257,0,,0.0,none,P354,1
E0025277,N0025524,N0025525,lateral,70.56855791811877,draft,provisional,s5c_flows,4.3191,5.824,0.000412,3.6221,held,0.181481,0.0494,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,387.7181862970241,387.2947749495154,1.753707013522785,1.5614872575158643,1.503707013522785,1.3114872575158643,0.22878666112899487,0.06646757666747119,5.140783235197054,0,,0.0,none,P354,1
E0025278,N0025525,N0025526,lateral,9.537003325213103,draft,provisional,s5c_flows,6.4787,8.736,0.001,3.6221,held,0.272603,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.2947749495154,387.2470899328893,1.5614872575158643,1.6403002038294403,1.3114872575158643,1.3903002038294403,0.24526623347248735,0.08352767029501648,0.6480714983460965,0,,0.0,none,P354,1
E0025279,N0025526,N0025527,lateral,83.58482945227517,draft,provisional,s5c_flows,10.7978,14.56,0.001079,3.6221,held,0.453751,0.1295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.2470899328893,386.82916578562794,1.6403002038294403,1.9608732768720643,1.3903002038294403,1.7108732768720643,0.28877120105309406,0.10571413808985722,4.824166972990905,0,,0.0,none,P354,1
E0025280,N0025527,N0025528,lateral,60.00000000007152,draft,provisional,s5c_flows,17.2765,23.296,0.001776,3.6221,held,0.726051,0.2131,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.82916578562794,386.5291657856276,1.9608732768720643,2.6170134135911667,1.7108732768720643,2.3670134135911667,0.33489560454462886,0.1317601302971247,2.9860051503540412,0,,0.0,none,P354,1
E0025281,N0025528,N0025529,lateral,60.000000000023384,draft,provisional,s5c_flows,22.6754,30.576,0.002276,3.6221,held,0.952887,0.2731,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.5291657856276,386.22916578562746,2.6170134135911667,3.1826078960131667,2.3670134135911667,2.9326078960131667,0.3644543662021895,0.1498810345233514,2.7438277401391225,0,,0.0,none,P354,1
E0025282,N0025529,N0024982,lateral,15.86502365780256,draft,provisional,s5c_flows,26.9945,36.4,0.002776,3.6221,held,1.134456,0.3331,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.22916578562746,386.1498406673384,3.1826078960131667,3.209747955708451,2.9326078960131667,2.959747955708451,0.38460065844425073,0.16290255906746104,0.6875106819446702,0,,0.0,none,P354,1
E0025283,N0025530,N0025531,lateral,22.340634129792786,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,22.341,0.0,W11a-XG02470,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.69044799804686,387.5787448273979,1.5500000000000114,2.134969772211491,1.3000000000000114,1.884969772211491,0.0,0.0,0.0,0,,0.0,none,P363,1
E0025284,N0025531,N0025532,lateral,71.32949581187694,draft,provisional,s5c_flows,4.3191,5.824,0.000186,3.6221,held,0.181255,0.0223,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.5787448273979,387.2220973483385,2.134969772211491,2.2661533840833954,1.884969772211491,2.0161533840833954,0.2147728520486231,0.06931202415998225,5.535266300457784,0,,0.0,none,P363,1
E0025285,N0025532,N0024974,lateral,81.29654671026465,draft,provisional,s5c_flows,10.7978,14.56,0.000781,3.6221,held,0.453453,0.0937,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.2220973483385,386.81561461478714,2.2661533840833954,4.050230111775363,2.0161533840833954,3.800230111775363,0.28871092067037385,0.10568182155397524,4.693076527985022,0,,0.0,none,P363,1
E0025286,N0025533,N0024984,sub main,9.041705438418125,draft,drafted,s5c_flows,3408.2591,4403.786,0.3744,2.2846,merrimack,90.495875,44.928,0.0,0.0,,600,GRP,0.45,0.125,table11,minimum,velocity,1.0,375.07650687648277,375.03581920200986,6.391876912579733,6.498238415177639,5.741876912579732,5.848238415177638,1.1725602842759704,0.3175504063256658,0.128517989787922,0,,0.0,none,P397,1
E0025287,N0025534,N0025535,main,50.00000000001943,draft,provisional,s5c_flows,237.6326,294.708,0.019209,3.1533,merrimack,8.691894,2.3051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.16627177364484,374.9162717736447,7.180468949011413,7.3562501990115265,6.930468949011413,7.1062501990115265,0.6935115941074608,0.46098043361527363,1.2016141336557538,0,,0.0,none,P397,1
E0025288,N0025535,N0025536,main,50.00000000007346,draft,provisional,s5c_flows,240.872,299.076,0.019626,3.1481,merrimack,8.796144,2.3551,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.9162717736447,374.6662717736444,7.3562501990115265,7.532336624793118,7.1062501990115265,7.282336624793118,0.6956578567279103,0.4641273676616874,1.1979068809115685,0,,0.0,none,P397,1
E0025289,N0025536,N0024985,main,13.537778523668738,draft,provisional,s5c_flows,241.9518,300.532,0.020042,3.1464,merrimack,8.831135,2.4051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.6662717736444,374.59858288102606,7.532336624793118,7.545490605302064,7.282336624793118,7.295490605302064,0.6963727461506479,0.4651817779022488,0.3240069966958969,0,,0.0,none,P397,1
E0025290,N0025537,N0024994,main,91.64771868199975,draft,provisional,s5c_flows,168.8648,220.172,0.02739,3.2863,merrimack,6.450406,3.2869,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.3267261362052,371.8684875427952,7.58010369777918,8.107525640798542,7.33010369777918,7.857525640798542,0.6404623851532816,0.3906672786559352,2.384936279540854,0,,0.0,none,P420,1
E0025291,N0025538,N0025539,main,70.0000000000569,draft,provisional,s5c_flows,60.9068,76.786,0.028344,3.6221,held,2.581715,3.4013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.98491414789953,368.6349141478992,9.358256018116094,10.053043615772651,9.108256018116094,9.803043615772651,0.492964391477676,0.24334130076090305,2.3666347647757995,0,,0.0,none,P437,1
E0025292,N0025539,N0025540,main,49.99999999998889,draft,provisional,s5c_flows,63.0664,79.698,0.028928,3.6221,held,2.672832,3.4713,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.13795776367186,376.8879577636719,1.5500000000000114,4.5290039062499545,1.3000000000000114,4.2790039062499545,0.4980406813887392,0.247589889649459,1.6732234222503213,0,,0.0,none,P437,1
E0025293,N0025540,N0025541,main,89.99999999992912,draft,provisional,s5c_flows,66.3057,84.066,0.029344,3.6221,held,2.809051,3.5213,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.8879577636719,376.4379577636723,4.5290039062499545,6.358215332030852,4.2790039062499545,6.108215332030852,0.5053884202071539,0.25382509095516004,2.968014184780852,0,,0.0,none,P420,1
E0025294,N0025541,N0025542,main,40.00000000008053,draft,provisional,s5c_flows,69.5451,88.434,0.030094,3.6221,held,2.945602,3.6113,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.4379577636723,376.2379577636719,6.358215332030852,6.182971191406239,6.108215332030852,5.932971191406239,0.5124846965064401,0.2599450889202851,1.3008518521872217,0,,0.0,none,P420,1
E0025295,N0025542,N0025543,main,74.99999999994093,draft,provisional,s5c_flows,70.6249,89.89,0.030428,3.6221,held,2.991203,3.6513,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.2379577636719,375.86295776367217,6.182971191406239,3.5035888671872044,5.932971191406239,3.2535888671872044,0.5147980929272957,0.2619614798123452,2.4281364231385205,0,,0.0,none,P420,1
E0025296,N0025543,N0025544,main,59.99999999995274,draft,provisional,s5c_flows,70.6249,89.89,0.031053,3.6221,held,2.991828,3.7263,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.86295776367217,375.5629577636724,3.5035888671872044,4.119903564452613,3.2535888671872044,3.8699035644526134,0.5148296106217847,0.2619890241082802,1.9423902187589093,0,,0.0,none,P420,1
E0025297,N0025544,N0024995,main,62.199610078363165,draft,provisional,s5c_flows,70.6249,89.89,0.031553,3.6221,held,2.992328,3.7863,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.5629577636724,375.2519597132806,4.119903564452613,4.694512454688152,3.8699035644526134,4.444512454688152,0.5148548211233521,0.2620110577683463,2.013499972110293,0,,0.0,none,P420,1
E0025298,N0025545,N0025546,sub main,79.9999999999558,draft,provisional,s5c_flows,3153.7341,4108.996,0.437434,2.3062,merrimack,84.615582,52.4921,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,377.68083515277425,377.4808351527744,6.63837871441325,6.493041800350625,6.08837871441325,5.943041800350625,0.9363121437583144,0.4687650917309667,1.42402653027724,0,,0.0,none,P397,1
E0025299,N0025546,N0025547,sub main,80.00000000000989,draft,provisional,s5c_flows,3158.0532,4114.82,0.438101,2.3058,merrimack,84.717576,52.5721,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,377.4808351527744,377.28083515277433,6.493041800350625,6.441668509335045,5.943041800350625,5.891668509335045,0.9365950688319327,0.46909212202646255,1.4235963627230652,0,,0.0,none,P397,1
E0025300,N0025547,N0025548,sub main,80.00000000005397,draft,provisional,s5c_flows,3160.2128,4117.732,0.438768,2.3056,merrimack,84.768899,52.6521,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,377.28083515277433,377.08083515277417,6.441668509335045,6.339971731991454,5.891668509335045,5.7899717319914545,0.9367373091038637,0.46925665171346786,1.4233801946137659,0,,0.0,none,P397,1
E0025301,N0025548,N0025549,sub main,79.99999999999989,draft,provisional,s5c_flows,3163.4521,4122.1,0.439434,2.3053,merrimack,84.845543,52.7321,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,377.08083515277417,376.8808351527742,6.339971731991454,6.167748831600818,5.7899717319914545,5.617748831600818,0.9369495682699718,0.46950231648755136,1.4230577380971117,0,,0.0,none,P397,1
E0025302,N0025549,N0025550,sub main,34.71579541972135,draft,provisional,s5c_flows,3165.6117,4125.012,0.440101,2.3051,merrimack,84.896857,52.8121,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,376.8808351527742,376.7940456642249,6.167748831600818,6.062674306478243,5.617748831600818,5.512674306478243,0.9370915727429769,0.46966676624679116,0.6174386870592264,0,,0.0,none,P397,1
E0025303,N0025550,N0025551,sub main,80.00000000009719,draft,provisional,s5c_flows,3165.6117,4125.012,0.44039,2.3051,merrimack,84.897146,52.8468,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,376.7940456642249,376.59404566422467,6.062674306478243,6.253274892415959,5.512674306478243,5.703274892415959,0.9370923722717776,0.46966769236856987,1.4228408775781358,0,,0.0,none,P397,1
E0025304,N0025551,N0025552,sub main,79.99999999968878,draft,provisional,s5c_flows,3174.2499,4136.66,0.441057,2.3043,merrimack,85.100357,52.9268,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,376.59404566422467,376.3940456642254,6.253274892415959,6.216275380696459,5.703274892415959,5.666275380696459,0.9376539005505263,0.4703187371798584,1.4219887877022686,0,,0.0,none,P397,1
E0025305,N0025552,N0025553,sub main,80.00000000003068,draft,provisional,s5c_flows,3181.8084,4146.852,0.441724,2.3037,merrimack,85.278195,53.0068,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,376.3940456642254,376.1940456642253,6.216275380696459,6.094650624837186,5.666275380696459,5.544650624837186,0.938144233408945,0.47088823179847394,1.4212455674207969,0,,0.0,none,P397,1
E0025306,N0025553,N0024985,sub main,29.649237466578406,draft,provisional,s5c_flows,3186.1275,4152.676,0.44239,2.3033,merrimack,85.380079,53.0868,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,376.1940456642253,376.11992257055886,6.094650624837186,6.024150915769269,5.544650624837186,5.474150915769269,0.9384246926428662,0.47121438838731955,0.5265781704705906,0,,0.0,none,P397,1
E0025307,N0025554,N0024996,lateral,16.927383492324243,auto_road,derived,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,3.05,0.5,cover_min,minimum,tractive,1.0,377.8949640878157,377.37867889129984,1.6188298574967916,1.6244339016689082,1.3688298574967916,1.3744339016689082,0.4286678380725491,0.05050361892400965,0.6581390838042219,0,,0.0,none,P421,1
E0025308,N0025555,N0025556,main,3.999999999915156,auto_road,derived,s5c_flows,75.9625,101.346,0.011037,3.6199,merrimack,3.193614,1.3244,0.0,0.0,,200,PVC-U,1.05,0.5,uniform,minimum,tractive,1.0,372.1933854666253,372.15138546662615,6.757755890796602,6.751568634936348,6.507755890796602,6.501568634936348,0.6833970768465283,0.22453968143907982,0.09755187565753087,0,,0.0,none,P420,1
E0025309,N0025556,N0025557,main,5.3890695497311105,auto_road,derived,s5c_flows,75.9625,101.346,0.01107,3.6199,merrimack,3.193647,1.3284,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,372.15138546662615,372.11096744500315,6.751568634936348,6.809442711246845,6.501568634936348,6.559442711246845,0.6064536047996241,0.24429370570162562,0.1481033752920443,0,,0.0,none,P420,1
E0025310,N0025557,N0025558,main,7.8130249388620605,auto_road,derived,s5c_flows,77.0423,102.802,0.011115,3.6137,merrimack,3.233423,1.3338,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,372.11096744500315,372.0679958078394,6.809442711246845,6.889035442160605,6.559442711246845,6.639035442160605,0.5449202048420849,0.26590952248740585,0.23896541394001702,0,,0.0,none,P420,1
E0025311,N0025558,N0025559,main,12.647400379246326,auto_road,derived,s5c_flows,79.2019,105.714,0.01118,3.6016,merrimack,3.31275,1.3416,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.0679958078394,371.9984351057535,6.889035442160605,7.02399531416836,6.639035442160605,6.77399531416836,0.5487922982562681,0.2691827250730672,0.38409796746517033,0,,0.0,none,P420,1
E0025312,N0025559,N0025560,main,9.167340959680303,auto_road,derived,s5c_flows,80.2816,107.17,0.011286,3.5957,merrimack,3.352388,1.3543,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.9984351057535,371.9480147304753,7.02399531416836,7.120832925774721,6.77399531416836,6.870832925774721,0.5507002641089253,0.27080579937153615,0.2774449658960958,0,,0.0,none,P420,1
E0025313,N0025560,N0025561,main,37.99654141663424,auto_road,derived,s5c_flows,81.3614,108.626,0.011362,3.5899,merrimack,3.391933,1.3635,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.9480147304753,371.7390337526838,7.120832925774721,7.495341247316219,6.870832925774721,7.245341247316219,0.55258640570469,0.2724169949683668,1.1460211176741628,0,,0.0,none,P420,1
E0025314,N0025561,N0025562,main,15.640731758818745,auto_road,derived,s5c_flows,83.521,111.538,0.011679,3.5786,merrimack,3.470996,1.4015,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.7390337526838,371.65300972801026,7.495341247316219,7.668889686052239,7.245341247316219,7.418889686052239,0.55630679504153,0.27561472595262126,0.46858831308634047,0,,0.0,none,P420,1
E0025315,N0025562,N0024995,main,91.98898365523668,auto_road,derived,s5c_flows,87.8401,117.362,0.011809,3.5568,merrimack,3.62789,1.4171,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.65300972801026,371.14707031790647,7.668889686052239,8.799401850062281,7.418889686052239,8.549401850062281,0.5634985190973288,0.2818713040359363,2.720769754716017,0,,0.0,none,P420,1
E0025316,N0025563,N0025001,lateral,9.999999999973083,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.8873146542378,374.83731465423796,1.553328656309077,1.7689475527932927,1.303328656309077,1.5189475527932927,0.0,0.0,0.0,0,,0.0,none,P421,1
E0025317,N0025564,N0025001,main,75.13321502504735,auto_block,provisional,s5c_flows,21.7261,29.296,0.005559,3.6221,held,0.916375,0.6671,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.4417032317936,374.06603715666836,2.1707540435970145,2.540225050362892,1.9207540435970145,2.290225050362892,0.3600701071844955,0.14712033748369663,3.477712327215859,0,,0.0,none,P421,1
E0025318,N0025565,N0025007,lateral,18.35755975068582,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,3.05,0.5,cover_min,minimum,tractive,1.0,379.23029856575357,378.67039299335767,1.6384758483089286,1.645128246876709,1.3884758483089286,1.395128246876709,0.2480166419401031,0.02474421190364448,1.2336241906379302,0,,0.0,none,P397,1
E0025319,N0025566,N0025567,lateral,36.0,auto_link,provisional,s5c_flows,11.8776,16.016,0.000933,3.6221,held,0.498872,0.1119,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.172611943606,376.992611943606,4.5653030954565,5.2752408395971315,4.3153030954565,5.0252408395971315,0.2975886542511039,0.11048900295386174,2.0162058984067412,0,,0.0,none,P397,1
E0025320,N0025567,N0025568,lateral,5.0990195135927845,auto_link,provisional,s5c_flows,12.9574,17.472,0.001233,3.6221,held,0.544439,0.1479,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,376.992611943606,376.95181978749724,5.2752408395971315,5.433922400002757,5.0252408395971315,5.183922400002757,0.3602038246009038,0.10295169689282982,0.23593213829430978,0,,0.0,none,P397,1
E0025321,N0025568,N0025569,lateral,16.64331697709324,auto_link,provisional,s5c_flows,16.1967,21.84,0.001275,3.6221,held,0.680283,0.153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.95181978749724,376.8686032026118,5.433922400002757,5.547626045435095,5.183922400002757,5.297626045435095,0.32813914866487776,0.12777765343739594,0.8453383798108741,0,,0.0,none,P397,1
E0025322,N0025569,N0025570,lateral,12.257663509268019,auto_link,provisional,s5c_flows,17.2765,23.296,0.001414,3.6221,held,0.725689,0.1697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.8686032026118,376.80731488506547,5.547626045435095,5.488553034856409,5.297626045435095,5.238553034856409,0.33484338959205123,0.13172912873745196,0.6101192323672002,0,,0.0,none,P397,1
E0025323,N0025570,N0025571,lateral,17.575204271084576,auto_link,provisional,s5c_flows,18.3563,24.752,0.001516,3.6221,held,0.771058,0.1819,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.80731488506547,376.71943886371,5.488553034856409,5.254499124571225,5.238553034856409,5.004499124571225,0.3412456627095352,0.1355565632085048,0.8583847450511729,0,,0.0,none,P397,1
E0025324,N0025571,N0025007,lateral,60.41522986797286,auto_link,provisional,s5c_flows,20.5158,27.664,0.001662,3.6221,held,0.861739,0.1995,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.71943886371,376.41736271437014,5.254499124571225,3.8981585258642326,5.004499124571225,3.6481585258642326,0.35326574496426966,0.14288654206806312,2.8503202253628936,0,,0.0,none,P397,1
E0025325,N0025572,N0025029,lateral,15.504341823622179,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.76478881835936,375.68726710924125,1.5500000000000114,1.6654550587275025,1.3000000000000114,1.4154550587275025,0.19530982006149752,0.060806644196143594,1.3230553229684252,0,,0.0,none,P424,1
E0025326,N0025573,N0025574,main,15.11294173302996,auto_road,derived,s5c_flows,64.5829,84.658,0.029194,3.6221,held,2.736672,3.5033,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.35191995491675,371.2763552462516,3.6752101720363726,3.861126443201499,3.4252101720363726,3.611126443201499,0.5015190939668192,0.25052889698656255,0.5022388284858217,0,,0.0,none,P421,1
E0025327,N0025574,N0025575,main,7.558440941604842,auto_road,derived,s5c_flows,64.5829,84.658,0.02932,3.6221,held,2.736798,3.5184,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,371.2763552462516,371.2347838210728,3.861126443201499,3.948169059786551,3.611126443201499,3.698169059786551,0.5188578410682533,0.24457464739489815,0.24279100308872995,0,,0.0,none,P421,1
E0025328,N0025575,N0025576,main,34.68836282323985,auto_road,derived,s5c_flows,64.5829,84.658,0.029383,3.6221,held,2.736861,3.5259,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.2347838210728,371.043997825545,3.948169059786551,4.499978004533148,3.698169059786551,4.249978004533148,0.5188613691177261,0.24457745610315745,1.1142463378424208,0,,0.0,none,P421,1
E0025329,N0025576,N0025577,main,12.768238563822804,auto_road,derived,s5c_flows,64.5829,84.658,0.029672,3.6221,held,2.73715,3.5606,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.043997825545,370.973772513444,4.499978004533148,4.650464547102899,4.249978004533148,4.400464547102899,0.518877552550755,0.24459034013075626,0.4101236891393516,0,,0.0,none,P421,1
E0025330,N0025577,N0025578,main,38.94438305193812,auto_road,derived,s5c_flows,67.5493,88.658,0.029778,3.6221,held,2.861617,3.5734,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.973772513444,370.7595784066583,4.650464547102899,4.7735026480291936,4.400464547102899,4.5235026480291936,0.5257292998272498,0.25008497353923,1.2346145650982647,0,,0.0,none,P421,1
E0025331,N0025578,N0025579,main,31.6955850263122,auto_road,derived,s5c_flows,69.7741,91.658,0.030103,3.6221,held,2.955212,3.6123,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.7595784066583,370.5852526890136,4.7735026480291936,4.7777539027832745,4.5235026480291936,4.5277539027832745,0.530732878619739,0.2541482987618616,0.9953401639867611,0,,0.0,none,P421,1
