EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0025332,N0025579,N0025580,main,30.1568370958796,auto_road,derived,s5c_flows,69.7741,91.658,0.030367,3.6221,held,2.955476,3.644,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.5852526890136,370.4193900849863,4.7777539027832745,4.948011038060599,4.5277539027832745,4.698011038060599,0.5307468191003402,0.2541596802688115,0.9469938085544547,0,,0.0,none,P421,1
E0025333,N0025580,N0025581,main,49.57753801700265,auto_road,derived,s5c_flows,69.7741,91.658,0.030618,3.6221,held,2.955728,3.6742,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.4193900849863,370.14671362589274,4.948011038060599,5.346267331138506,4.698011038060599,5.096267331138506,0.5307601250315797,0.25417054402315165,1.5568093029486985,0,,0.0,none,P421,1
E0025334,N0025581,N0025582,main,29.802420850732823,auto_road,derived,s5c_flows,71.2573,93.658,0.031031,3.6221,held,3.018321,3.7238,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.14671362589274,369.98280031121374,5.346267331138506,5.573199444645638,5.096267331138506,5.323199444645638,0.5340384788398137,0.25685663313206974,0.9300959272784329,0,,0.0,none,P421,1
E0025335,N0025582,N0025583,main,24.414078179840832,auto_road,derived,s5c_flows,74.1585,97.57,0.03128,3.6221,held,3.140194,3.7536,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.98280031121374,369.8485228812246,5.573199444645638,5.653186103150404,5.323199444645638,5.403186103150404,0.5402745538920293,0.26201859641346326,0.7531380111576828,0,,0.0,none,P421,1
E0025336,N0025583,N0025584,main,11.245614771675745,auto_road,derived,s5c_flows,74.1585,97.57,0.031483,3.6221,held,3.140397,3.778,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.8485228812246,369.7866719999804,5.653186103150404,5.744516964863351,5.403186103150404,5.494516964863351,0.5402847843917095,0.26202712194153654,0.3469039259957705,0,,0.0,none,P421,1
E0025337,N0025584,N0025585,main,11.245614771960618,auto_road,derived,s5c_flows,74.1585,97.57,0.031577,3.6221,held,3.140491,3.7892,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.7866719999804,369.7248211187346,5.744516964863351,5.85354802189039,5.494516964863351,5.60354802189039,0.5402895214947366,0.2620310696429611,0.34690088445077527,0,,0.0,none,P421,1
E0025338,N0025585,N0025028,main,25.6508899137935,auto_road,derived,s5c_flows,74.1585,97.57,0.031671,3.6221,held,3.140585,3.8005,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.7248211187346,369.5837412242087,5.85354802189039,6.0789785023537775,5.60354802189039,5.8289785023537775,0.5402942584884614,0.26203501729371914,0.7912629556578722,0,,0.0,none,P421,1
E0025339,N0025586,N0025587,lateral,40.00000000018833,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.0797607421875,373.87976074218653,1.5500000000000114,1.8165893554697163,1.3000000000000114,1.5665893554697163,0.17065230391004918,0.050665805354795285,3.906578765096576,0,,0.0,none,P421,1
E0025340,N0025587,N0025588,lateral,39.999999999735785,auto_road,derived,s5c_flows,4.3191,5.824,0.000333,3.6221,held,0.181402,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.87976074218653,373.67976074218785,1.8165893554697163,2.0555297851558976,1.5665893554697163,1.8055297851558976,0.21482987702043327,0.06933759316868979,3.103230686106355,0,,0.0,none,P421,1
E0025341,N0025588,N0025028,lateral,15.75399817202574,auto_road,derived,s5c_flows,7.9619,10.736,0.000667,3.6221,held,0.33445,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.67976074218785,373.60099075132774,2.0555297851558976,2.0617289752347574,1.8055297851558976,1.8117289752347574,0.2619621965327394,0.09177487749366206,1.0023073545560766,0,,0.0,none,P421,1
E0025342,N0025589,N0025590,main,11.313708498984761,auto_block,provisional,s5c_flows,25.3689,34.208,0.022585,3.6221,held,1.086115,2.7101,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.0186741697213,370.9564487729769,6.610537256059956,6.7522304262418515,6.360537256059956,6.5022304262418515,0.39239138392563866,0.15589539513014655,0.48054523121778503,0,,0.0,none,P421,1
E0025343,N0025590,N0025591,main,27.202941017470888,auto_block,provisional,s5c_flows,25.3689,34.208,0.022679,3.6221,held,1.086209,2.7215,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.9564487729769,370.80683259738083,6.7522304262418515,6.780691816681667,6.5022304262418515,6.530691816681667,0.3924018571738034,0.15590183983799005,1.1554031715256854,0,,0.0,none,P421,1
E0025344,N0025591,N0025592,main,40.312977642571425,auto_block,provisional,s5c_flows,25.3689,34.208,0.022905,3.6221,held,1.086436,2.7487,18.606,0.0,W11a-XG02471,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.80683259738083,370.5851112203467,6.780691816681667,6.3737510843408245,6.530691816681667,6.1237510843408245,0.3924271462243646,0.1559174020047563,1.7121215165002484,0,,0.0,none,P421,1
E0025345,N0025592,N0025593,main,28.240936282527407,auto_block,provisional,s5c_flows,25.3689,34.208,0.023241,3.6221,held,1.086772,2.789,3.138,0.0,W11a-XG02472,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.5851112203467,370.4297860707928,6.3737510843408245,6.6161428842853525,6.1237510843408245,6.3661428842853525,0.3924645713916536,0.15594043385472117,1.199298753786739,0,,0.0,none,P421,1
E0025346,N0025593,N0025594,main,21.180952764468724,auto_block,provisional,s5c_flows,25.3689,34.208,0.023477,3.6221,held,1.087007,2.8172,6.052,0.0,W11a-XG02473,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.4297860707928,370.3132908305882,6.6161428842853525,6.867525819802438,6.3661428842853525,6.617525819802438,0.3924907417091428,0.15595654038460188,0.8994247300473045,0,,0.0,none,P421,1
E0025347,N0025594,N0025595,main,18.727030359458016,auto_block,provisional,s5c_flows,25.3689,34.208,0.023653,3.6221,held,1.087184,2.8384,1.561,0.0,W11a-XG02474,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.3132908305882,370.21029216361114,6.867525819802438,7.002934154748232,6.617525819802438,6.752934154748232,0.3925104502409684,0.15596867056906344,0.7951818160918261,0,,0.0,none,P421,1
E0025348,N0025595,N0025596,main,15.061689671298263,auto_block,provisional,s5c_flows,25.3689,34.208,0.023809,3.6221,held,1.08734,2.8571,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.21029216361114,370.127452870419,7.002934154748232,7.240528086612244,6.752934154748232,6.990528086612244,0.39252781852925617,0.15597936078377422,0.6395168682027935,0,,0.0,none,P421,1
E0025349,N0025596,N0025597,main,7.390543963134447,auto_block,provisional,s5c_flows,25.3689,34.208,0.023935,3.6221,held,1.087465,2.8722,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,370.127452870419,370.08680487862176,7.240528086612244,7.362932670206362,6.990528086612244,7.112932670206362,0.3925417341133605,0.15598792612330054,0.31379015787232456,0,,0.0,none,P421,1
E0025350,N0025597,N0025598,main,33.1467454394416,auto_block,provisional,s5c_flows,25.3689,34.208,0.023996,3.6221,held,1.087527,2.8796,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.08680487862176,369.9044977787048,7.362932670206362,7.877484643170192,7.112932670206362,7.627484643170192,0.39254863580957533,0.15599217435426943,1.407330727782779,0,,0.0,none,P421,1
E0025351,N0025598,N0025599,main,10.370267602625935,auto_block,provisional,s5c_flows,25.3689,34.208,0.024273,3.6221,held,1.087803,2.9127,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.9044977787048,369.84746130689035,7.877484643170192,8.024761593500273,7.627484643170192,7.774761593500273,0.3925793560022929,0.15601108440668915,0.4402620533518055,0,,0.0,none,P421,1
E0025352,N0025599,N0025600,main,15.42183969578948,auto_block,provisional,s5c_flows,31.1986,39.642,0.024359,3.6221,held,1.332285,2.9231,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.84746130689035,369.7626411885635,8.024761593500273,8.26934123331148,7.774761593500273,8.01934123331148,0.41780259819067883,0.17193976575549103,0.6151964174219577,0,,0.0,none,P421,1
E0025353,N0025600,N0025601,main,29.634046733322776,auto_block,provisional,s5c_flows,31.1986,39.642,0.024488,3.6221,held,1.332414,2.9385,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.7626411885635,369.59965393153027,8.26934123331148,8.670457152454105,8.01934123331148,8.420457152454105,0.4178149723214993,0.1719477804146619,1.1821040690439102,0,,0.0,none,P421,1
E0025354,N0025601,N0025602,main,41.0993123190576,auto_block,provisional,s5c_flows,31.1986,39.642,0.024735,3.6221,held,1.332661,2.9681,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.59965393153027,369.37360771377547,8.670457152454105,9.26372138778703,8.420457152454105,9.01372138778703,0.4178386629659765,0.17196312527675134,1.6393613118246477,0,,0.0,none,P421,1
E0025355,N0025602,N0025603,main,20.264920061154456,auto_block,provisional,s5c_flows,31.1986,39.642,0.025077,3.6221,held,1.333003,3.0092,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.37360771377547,369.2621506534391,9.26372138778703,9.474330059451518,9.01372138778703,9.224330059451518,0.4178714600654861,0.17198436976307957,0.8082597161169557,0,,0.0,none,P421,1
E0025356,N0025603,N0025604,main,22.842755862909797,auto_block,provisional,s5c_flows,31.1986,39.642,0.025246,3.6221,held,1.333172,3.0295,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.2621506534391,369.1365154961931,9.474330059451518,9.758320929588137,9.224330059451518,9.508320929588137,0.4178876645344759,0.17199486680696557,0.9110405260209693,0,,0.0,none,P421,1
E0025357,N0025604,N0025605,main,29.44096750888777,auto_block,provisional,s5c_flows,31.1986,39.642,0.025436,3.6221,held,1.333363,3.0524,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.1365154961931,368.9745901748942,9.758320929588137,10.008747227449533,9.508320929588137,9.758747227449533,0.4179059766422781,0.17200672956378132,1.1741463851683893,0,,0.0,none,P421,1
E0025358,N0025605,N0025606,main,18.117605544490587,auto_block,provisional,s5c_flows,31.1986,39.642,0.025682,3.6221,held,1.333608,3.0818,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,368.9745901748942,368.8749433443995,10.008747227449533,10.081111343100474,9.758747227449533,9.831111343100474,0.41792946317057456,0.17202194499905882,0.7225144887306829,0,,0.0,none,P421,1
E0025359,N0025606,N0025607,main,41.15347283493022,auto_block,provisional,s5c_flows,31.1986,39.642,0.025833,3.6221,held,1.333759,3.0999,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,368.8749433443995,368.6485992438074,10.081111343100474,10.235586547208243,9.831111343100474,9.985586547208243,0.4179439369602826,0.1720313220095298,1.641108180451208,0,,0.0,none,P421,1
E0025360,N0025607,N0024996,main,38.603695353627096,auto_block,provisional,s5c_flows,32.2784,41.098,0.026176,3.6221,held,1.379369,3.1411,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,368.6485992438074,368.43627891936245,10.235586547208243,10.5668338736063,9.985586547208243,10.3168338736063,0.42226166489328826,0.17484083889695118,1.5236877416353838,0,,0.0,none,P421,1
E0025361,N0025608,N0025609,lateral,16.64331697709324,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,384.02063021866957,383.7460154885475,1.5509335020335584,1.5514698630149724,1.3009335020335584,1.3014698630149724,0.0,0.0,0.0,0,,0.0,none,P366,1
E0025362,N0025609,N0025039,lateral,20.615528128088304,auto_block,provisional,s5c_flows,0.0,0.0,0.000139,3.6221,held,0.000139,0.0166,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,383.71859434953984,383.6155167088994,1.578891002022658,1.7256392969599688,1.328891002022658,1.4756392969599688,0.012982456318544494,0.0037199310588155454,26.465880341714843,0,,0.0,none,P366,1
E0025363,N0025610,N0025611,lateral,10.44030650891055,auto_block,provisional,s5c_flows,5.126,6.912,0.001203,3.6221,held,0.216098,0.1444,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.9535795508959,384.90137801835135,2.1106294334791187,2.121204989461148,1.8606294334791187,1.8712049894611482,0.22746486904790472,0.0750965524920287,0.7649757486075643,0,,0.0,none,P366,1
E0025364,N0025611,N0025612,lateral,49.99999999990662,auto_block,provisional,s5c_flows,5.126,6.912,0.00129,3.6221,held,0.216185,0.1548,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.90137801835135,384.6513780183518,2.121204989461148,1.8225599699294435,1.8712049894611482,1.5725599699294435,0.22749468270626885,0.07511036212056812,3.6630892793557748,0,,0.0,none,P366,1
E0025365,N0025612,N0025613,lateral,50.95543571308508,auto_block,provisional,s5c_flows,5.126,6.912,0.001707,3.6221,held,0.216602,0.2048,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.6513780183518,384.3966008397864,1.8225599699294435,1.8144282129479734,1.5725599699294435,1.5644282129479734,0.22763746501576815,0.0751765130320454,3.7307446813551732,0,,0.0,none,P366,1
E0025366,N0025613,N0025614,lateral,17.88854381999832,auto_block,provisional,s5c_flows,5.8676,7.912,0.002132,3.6221,held,0.248117,0.2558,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.3966008397864,384.30715812068644,1.8144282129479734,2.035645834391687,1.5644282129479734,1.785645834391687,0.23790786954647067,0.07999745255687499,1.253184258126172,0,,0.0,none,P366,1
E0025367,N0025614,N0025615,lateral,44.598206241955516,auto_block,provisional,s5c_flows,5.8676,7.912,0.002281,3.6221,held,0.248266,0.2737,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.30715812068644,384.08416708947664,2.035645834391687,2.0080875491952384,1.785645834391687,1.7580875491952384,0.23795417033297764,0.08001946647887095,3.123725196014824,0,,0.0,none,P366,1
E0025368,N0025615,N0025039,lateral,30.59411708155671,auto_block,provisional,s5c_flows,5.8676,7.912,0.002652,3.6221,held,0.248637,0.3183,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,384.08416708947664,383.77822591866106,2.0080875491952384,1.5629300871983105,1.7580875491952384,1.3129300871983105,0.3022630344876109,0.06812088550549986,1.6869477679387828,0,,0.0,none,P366,1
E0025369,N0025616,N0025617,main,21.540659228538015,auto_block,provisional,s5c_flows,15.1169,20.384,0.002505,3.6221,held,0.636246,0.3006,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.11262980524367,372.004926509101,3.914225663506329,4.454973393242767,3.664225663506329,4.204973393242767,0.32132090198562036,0.12381771243490933,1.1172973339853458,0,,0.0,none,P424,1
E0025370,N0025617,N0025618,main,15.811388300841896,auto_block,provisional,s5c_flows,16.1967,21.84,0.002684,3.6221,held,0.681692,0.3221,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.004926509101,371.92586956759675,4.454973393242767,4.823855774200126,4.204973393242767,4.573855774200126,0.3283519766334609,0.12790221132151441,0.802562972360406,0,,0.0,none,P424,1
E0025371,N0025618,N0025029,main,45.27267812503943,auto_block,provisional,s5c_flows,19.4361,26.208,0.002816,3.6221,held,0.817626,0.3379,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.92586956759675,371.69950617697157,4.823855774200126,5.653215990997182,4.573855774200126,5.403215990997182,0.3475393524080117,0.13937092588532013,2.1711056034065668,0,,0.0,none,P424,1
E0025372,N0025619,N0025620,main,49.999999999974676,auto_road,derived,s5c_flows,7.5585,10.192,0.001874,3.6221,held,0.318744,0.2248,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.2985942508431,372.0485942508432,1.7345173214225156,2.343770251109902,1.4845173214225156,2.093770251109902,0.2579454239804183,0.08976053812220766,3.230657557220992,0,,0.0,none,P426,1
E0025373,N0025620,N0025621,main,40.89669980535335,auto_road,derived,s5c_flows,8.6382,11.648,0.00229,3.6221,held,0.364428,0.2748,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.0485942508432,371.84411075181646,2.343770251109902,3.9613396876366664,2.093770251109902,3.7113396876366664,0.2692706133166988,0.09548925081564444,2.5313258473582034,0,,0.0,none,P426,1
E0025374,N0025621,N0025622,main,24.632297831135265,auto_road,derived,s5c_flows,10.7978,14.56,0.002631,3.6221,held,0.455303,0.3157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.84411075181646,371.7209492626608,3.9613396876366664,4.829831987339219,3.7113396876366664,4.579831987339219,0.28908468726254377,0.10588227054884755,1.4201315921404756,0,,0.0,none,P426,1
E0025375,N0025622,N0025623,main,41.48362570024406,auto_road,derived,s5c_flows,10.7978,14.56,0.002836,3.6221,held,0.455508,0.3404,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.7209492626608,371.51353113415956,4.829831987339219,3.959033563106061,4.579831987339219,3.709033563106061,0.28912603769691664,0.1059044570153109,2.3913230616590284,0,,0.0,none,P426,1
E0025376,N0025623,N0025624,main,27.654295874020985,auto_road,derived,s5c_flows,11.8776,16.016,0.003182,3.6221,held,0.501121,0.3818,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.51353113415956,371.37525965478943,3.959033563106061,4.859054310054319,3.709033563106061,4.609054310054319,0.2980129314732877,0.1107211609186953,1.5465937298596593,0,,0.0,none,P426,1
E0025377,N0025624,N0025625,main,27.65798306740845,auto_road,derived,s5c_flows,12.9574,17.472,0.003412,3.6221,held,0.546619,0.4095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.37525965478943,371.2369697394524,4.859054310054319,5.641173571094498,4.609054310054319,5.391173571094498,0.30631687927362117,0.11530961641713508,1.5048677224379914,0,,0.0,none,P426,1
E0025378,N0025625,N0025626,main,61.68333558056497,auto_road,derived,s5c_flows,14.0372,18.928,0.003643,3.6221,held,0.592116,0.4372,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.2369697394524,370.92855306154956,5.641173571094498,5.1673636864973105,5.391173571094498,4.9173636864973105,0.3141378968788657,0.11970941207580013,3.2726251853842503,0,,0.0,none,P426,1
E0025379,N0025626,N0025627,main,7.978896788261905,auto_road,derived,s5c_flows,14.0372,18.928,0.004157,3.6221,held,0.59263,0.4988,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,370.92855306154956,370.8846691292141,5.1673636864973105,4.977391417660897,4.9173636864973105,4.727391417660897,0.3248354914077412,0.11706716989212876,0.4093814150707342,0,,0.0,none,P426,1
E0025380,N0025627,N0025628,main,14.686188622097427,auto_road,derived,s5c_flows,14.0372,18.928,0.004223,3.6221,held,0.592697,0.5068,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.8846691292141,370.8038950917926,4.977391417660897,4.756956958988667,4.727391417660897,4.506956958988667,0.32484706853612794,0.1170733687759318,0.7534924402159668,0,,0.0,none,P426,1
E0025381,N0025628,N0025629,main,24.87060665684741,auto_road,derived,s5c_flows,16.1967,21.84,0.004346,3.6221,held,0.683354,0.5215,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.8038950917926,370.66710675517993,4.756956958988667,4.62702166278882,4.506956958988667,4.37702166278882,0.33971759019952696,0.12516158241067338,1.2201608715757164,0,,0.0,none,P426,1
E0025382,N0025629,N0025630,main,15.967543555759182,auto_road,derived,s5c_flows,17.2765,23.296,0.004553,3.6221,held,0.728828,0.5464,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.66710675517993,370.57928526562324,4.62702166278882,4.632842419923634,4.37702166278882,4.382842419923634,0.34664531471152216,0.12901629542726406,0.7677176486599544,0,,0.0,none,P426,1
E0025383,N0025630,N0025631,main,27.135741623908274,auto_road,derived,s5c_flows,17.2765,23.296,0.004686,3.6221,held,0.728961,0.5623,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.57928526562324,370.4300386866918,4.632842419923634,4.691390756667602,4.382842419923634,4.441390756667602,0.34666511257038446,0.12902739096125976,1.3046088112101188,0,,0.0,none,P426,1
E0025384,N0025631,N0025632,main,15.352784894375946,auto_road,derived,s5c_flows,17.2765,23.296,0.004912,3.6221,held,0.729187,0.5895,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.4300386866918,370.3455983697727,4.691390756667602,4.778211444680437,4.441390756667602,4.528211444680437,0.3466987480609623,0.1290462427166888,0.7380463577405423,0,,0.0,none,P426,1
E0025385,N0025632,N0025633,main,10.828651360342652,auto_road,derived,s5c_flows,18.3563,24.752,0.00504,3.6221,held,0.774583,0.6048,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.3455983697727,370.2860407872908,4.778211444680437,4.931580062318574,4.528211444680437,4.681580062318574,0.35330747794471956,0.13277581960520551,0.5108228213064203,0,,0.0,none,P426,1
E0025386,N0025633,N0025634,main,57.29265126811658,auto_road,derived,s5c_flows,18.3563,24.752,0.00513,3.6221,held,0.774673,0.6157,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.2860407872908,369.97093120531616,4.931580062318574,5.6469276814025875,4.681580062318574,5.3969276814025875,0.35332029834311607,0.13278310427089562,2.7025832526835933,0,,0.0,none,P426,1
E0025387,N0025634,N0025635,main,11.878697371654013,auto_road,derived,s5c_flows,18.3563,24.752,0.005608,3.6221,held,0.77515,0.6729,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.97093120531616,369.90559836977206,5.6469276814025875,5.83246925718106,5.3969276814025875,5.58246925718106,0.35338822846863477,0.13282170599319582,0.5602288745878207,0,,0.0,none,P426,1
E0025388,N0025635,N0025636,main,57.37510838464955,auto_road,derived,s5c_flows,19.4361,26.208,0.005707,3.6221,held,0.820516,0.6848,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.90559836977206,369.5900352736565,5.83246925718106,8.021628544702878,5.58246925718106,7.771628544702878,0.35971501345407025,0.13644071567854849,2.658359453025509,0,,0.0,none,P426,1
E0025389,N0025636,N0025637,main,27.621460150352075,auto_road,derived,s5c_flows,20.5158,27.664,0.006185,3.6221,held,0.866262,0.7422,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.5900352736565,369.43811724282955,8.021628544702878,8.658287786467326,7.771628544702878,8.408287786467326,0.36584309776945173,0.13999117885446716,1.2583472859795333,0,,0.0,none,P426,1
E0025390,N0025637,N0025638,main,41.68960830559769,auto_road,derived,s5c_flows,21.5956,29.12,0.006415,3.6221,held,0.911759,0.7698,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.43811724282955,369.20882439714876,8.658287786467326,8.93424200910124,8.408287786467326,8.68424200910124,0.37170913882775747,0.143431774157673,1.8692755504600695,0,,0.0,none,P426,1
E0025391,N0025638,N0025639,main,33.313823159380554,auto_road,derived,s5c_flows,22.6754,30.576,0.006763,3.6221,held,0.957374,0.8115,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.20882439714876,369.0255983697722,8.93424200910124,8.991338886087192,8.68424200910124,8.741338886087192,0.37738058097146937,0.1467975940082305,1.4712743950957359,0,,0.0,none,P426,1
E0025392,N0025639,N0025640,main,36.189836312426586,auto_road,derived,s5c_flows,22.6754,30.576,0.00704,3.6221,held,0.957651,0.8448,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.0255983697722,368.82655427005386,8.991338886087192,9.593459157680513,8.741338886087192,9.343459157680513,0.37741441465690956,0.14681779002697198,1.598147593511372,0,,0.0,none,P426,1
E0025393,N0025640,N0025641,main,27.680213599429663,auto_road,derived,s5c_flows,24.835,33.488,0.007342,3.6221,held,1.048487,0.881,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,368.82655427005386,368.674313095257,9.593459157680513,10.012240859821134,9.343459157680513,9.762240859821134,0.38814471713153015,0.1532934294640273,1.1885692963521515,0,,0.0,none,P426,1
E0025394,N0025641,N0025046,main,72.70479164594438,auto_road,derived,s5c_flows,25.9147,34.944,0.007572,3.6221,held,1.093985,0.9087,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,368.674313095257,368.2744367412043,10.012240859821134,11.195503444342592,9.762240859821134,10.945503444342592,0.39326595646531953,0.15643403320877375,3.0812393178489255,0,,0.0,none,P426,1
E0025395,N0025642,N0025643,sub main,12.632026556995697,auto_road,derived,s5c_flows,198.3772,262.154,0.03314,3.2229,merrimack,7.433067,3.9768,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.0868758489949,367.02371571620995,6.790290899051968,6.876674908790051,6.540290899051968,6.626674908790051,0.6654915440263014,0.4222129733291885,0.31635830363249157,0,,0.0,none,P434,1
E0025396,N0025643,N0025644,sub main,7.456492040233911,auto_road,derived,s5c_flows,198.3772,262.154,0.033245,3.2229,merrimack,7.433172,3.9894,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,367.02371571620995,366.98270500998865,6.876674908790051,6.945181952901976,6.626674908790051,6.695181952901976,0.6893120185062771,0.4111694046232157,0.18028826424139907,0,,0.0,none,P434,1
E0025397,N0025644,N0025645,sub main,45.802904040053235,auto_road,derived,s5c_flows,198.3772,262.154,0.033307,3.2229,merrimack,7.433234,3.9969,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,366.98270500998865,366.7307890377684,6.945181952901976,7.49983230012225,6.695181952901976,7.24983230012225,0.6893135673367018,0.41117128925571533,1.1074520656112463,0,,0.0,none,P434,1
E0025398,N0025645,N0025646,sub main,29.10391894651398,auto_road,derived,s5c_flows,198.3772,262.154,0.033689,3.2229,merrimack,7.433616,4.0427,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,366.7307890377684,366.57071748356253,7.49983230012225,7.895530075031218,7.24983230012225,7.645530075031218,0.6893231098781907,0.4111829009213597,0.7036835249306355,0,,0.0,none,P434,1
E0025399,N0025646,N0025647,sub main,3.8111841299182783,auto_road,derived,s5c_flows,199.457,263.61,0.033932,3.2208,merrimack,7.469251,4.0718,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,velocity,1.0,366.57071748356253,366.5307000501984,7.895530075031218,7.981873191989109,7.645530075031218,7.731873191989109,0.8740991949552468,0.34599491751414513,0.07266879533265115,0,,0.0,none,P434,1
E0025400,N0025647,N0025648,sub main,15.06198671059241,auto_road,derived,s5c_flows,200.5368,265.066,0.033963,3.2187,merrimack,7.504653,4.0756,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.5307000501984,366.45539011664545,7.981873191989109,8.384728291557678,7.731873191989109,8.134728291557678,0.6671978841443379,0.42446148573998377,0.37624986201080296,0,,0.0,none,P434,1
E0025401,N0025648,N0025649,sub main,7.552300200765288,auto_road,derived,s5c_flows,201.6166,266.522,0.034089,3.2166,merrimack,7.540125,4.0907,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,366.45539011664545,366.41385246554125,8.384728291557678,8.514126050083746,8.134728291557678,8.264126050083746,0.6919669385415397,0.4144136624026922,0.18190416767317644,0,,0.0,none,P434,1
E0025402,N0025649,N0025650,sub main,7.552460368505783,auto_road,derived,s5c_flows,201.6166,266.522,0.034152,3.2166,merrimack,7.540188,4.0982,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,366.41385246554125,366.3723139335145,8.514126050083746,8.728455109454273,8.264126050083746,8.478455109454273,0.6919684925209714,0.4144155694311735,0.18190761694439653,0,,0.0,none,P434,1
E0025403,N0025650,N0025651,sub main,6.219896392902927,auto_road,derived,s5c_flows,202.6963,267.978,0.034215,3.2145,merrimack,7.575575,4.1058,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,366.3723139335145,366.3318846069606,8.728455109454273,9.007104650851886,8.478455109454273,8.757104650851886,0.7367510595957862,0.39675941942542314,0.14070551854868124,0,,0.0,none,P434,1
E0025404,N0025651,N0025652,sub main,6.2198604042900945,auto_road,derived,s5c_flows,203.7761,269.434,0.034267,3.2125,merrimack,7.610928,4.112,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,366.3318846069606,366.2914555143327,9.007104650851886,9.249712698557914,8.757104650851886,8.999712698557914,0.7376838927679154,0.3977664931527589,0.14052677723860196,0,,0.0,none,P434,1
E0025405,N0025652,N0025653,sub main,16.401006204022483,auto_road,derived,s5c_flows,203.7761,269.434,0.034318,3.2125,merrimack,7.61098,4.1182,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.2914555143327,366.2094504833126,9.249712698557914,9.964438676843656,8.999712698557914,9.714438676843656,0.6697053818429365,0.4277902610840789,0.40816471064955917,0,,0.0,none,P434,1
E0025406,N0025653,N0025654,sub main,9.878675031190305,auto_road,derived,s5c_flows,203.7761,269.434,0.034455,3.2125,merrimack,7.611117,4.1346,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.2094504833126,366.16005710815665,9.964438676843656,10.392646749265225,9.714438676843656,10.142646749265225,0.6697085921816919,0.4277945418549627,0.24584511200134593,0,,0.0,none,P434,1
E0025407,N0025654,N0025655,sub main,8.744097914816157,auto_road,derived,s5c_flows,204.8559,270.89,0.034537,3.2104,merrimack,7.646477,4.1445,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.16005710815665,366.1163366185826,10.392646749265225,10.686794484933046,10.142646749265225,10.436794484933046,0.6705354389941414,0.42889871620259146,0.21734118254144846,0,,0.0,none,P434,1
E0025408,N0025655,N0025656,sub main,3.5585326430564117,auto_road,derived,s5c_flows,205.9357,272.346,0.03461,3.2084,merrimack,7.681806,4.1532,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,velocity,1.0,366.1163366185826,366.07541349318745,10.686794484933046,10.77630159470317,10.436794484933046,10.52630159470317,0.9105177652220877,0.3427775001405712,0.06513752905173385,0,,0.0,none,P434,1
E0025409,N0025656,N0025657,sub main,5.185786609375465,auto_road,derived,s5c_flows,205.9357,272.346,0.03464,3.2084,merrimack,7.681836,4.1568,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,velocity,1.0,366.07541349318745,366.03392720031246,10.77630159470317,10.830239059453163,10.52630159470317,10.580239059453163,0.797964931605912,0.3777656218687162,0.10831275084856634,0,,0.0,none,P434,1
E0025410,N0025657,N0025658,sub main,10.733652011576202,auto_road,derived,s5c_flows,205.9357,272.346,0.034683,3.2084,merrimack,7.681879,4.162,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.03392720031246,365.9802589402546,10.830239059453163,10.8662986769329,10.580239059453163,10.6162986769329,0.6713597945377291,0.43000281166077536,0.2664654655349386,0,,0.0,none,P434,1
E0025411,N0025658,N0025659,sub main,13.65697539984484,auto_road,derived,s5c_flows,207.0155,273.802,0.034773,3.2063,merrimack,7.717202,4.1727,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.9802589402546,365.9119740632554,10.8662986769329,10.507123837135225,10.6162986769329,10.257123837135225,0.6721788712704743,0.4311030725121814,0.3386245334279355,0,,0.0,none,P434,1
E0025412,N0025659,N0025660,sub main,7.1765887987702435,auto_road,derived,s5c_flows,208.0953,275.258,0.034886,3.2043,merrimack,7.752528,4.1864,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,365.9119740632554,365.8689145304628,10.507123837135225,10.383984639459072,10.257123837135225,10.133984639459072,0.7198732802133203,0.4107630067627024,0.16615398376418886,0,,0.0,none,P434,1
E0025413,N0025660,N0025661,sub main,3.246997180358691,auto_road,derived,s5c_flows,208.0953,275.258,0.034946,3.2043,merrimack,7.752587,4.1935,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,velocity,1.0,365.8689145304628,365.8283270657083,10.383984639459072,10.429821127651053,10.133984639459072,10.179821127651053,0.9408299422455595,0.3369206853952451,0.05752008651370095,0,,0.0,none,P434,1
E0025414,N0025661,N0025662,sub main,3.941933900475874,auto_road,derived,s5c_flows,208.0953,275.258,0.034973,3.2043,merrimack,7.752614,4.1968,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,velocity,1.0,365.8283270657083,365.7869367597533,10.429821127651053,10.521595955090447,10.179821127651053,10.271595955090447,0.8832418187201317,0.35287229903688466,0.0743838176010122,0,,0.0,none,P434,1
E0025415,N0025662,N0025663,sub main,9.556352232207134,auto_road,derived,s5c_flows,208.0953,275.258,0.035006,3.2043,merrimack,7.752647,4.2007,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.7869367597533,365.73915499859226,10.521595955090447,10.87482815570462,10.271595955090447,10.62482815570462,0.6729973481013483,0.43220577281889017,0.23666146330708424,0,,0.0,none,P434,1
E0025416,N0025663,N0025664,sub main,14.281667379601739,auto_road,derived,s5c_flows,209.175,276.714,0.035086,3.2023,merrimack,7.787916,4.2103,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.73915499859226,365.66774666169425,10.87482815570462,11.350014568774498,10.62482815570462,11.100014568774498,0.6738083754836407,0.43330166030467,0.35325739233974246,0,,0.0,none,P434,1
E0025417,N0025664,N0025665,sub main,10.685362296229746,auto_road,derived,s5c_flows,210.2548,278.17,0.035205,3.2003,merrimack,7.823203,4.2246,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.66774666169425,365.6143198502131,11.350014568774498,11.822264622443129,11.100014568774498,11.572264622443129,0.6746164607964449,0.4343967872468314,0.26398610462836725,0,,0.0,none,P434,1
E0025418,N0025665,N0025666,sub main,12.57117644295819,auto_road,derived,s5c_flows,210.2548,278.17,0.035294,3.2003,merrimack,7.823292,4.2353,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.8774428602351,375.81458697802026,1.5591416124211719,2.213916439948491,1.3091416124211719,1.9639164399484912,0.6746184947049458,0.4343995476926862,0.3105749531433658,0,,0.0,none,P434,1
E0025419,N0025666,N0025667,sub main,6.189949211473901,auto_road,derived,s5c_flows,212.4144,281.082,0.035399,3.1964,merrimack,7.893666,4.2478,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,375.81458697802026,375.7743523081457,2.213916439948491,2.6095283070886808,1.9639164399484912,2.3595283070886808,0.7450111733451753,0.40576947194423196,0.13847553416951686,0,,0.0,none,P426,1
E0025420,N0025667,N0025668,sub main,10.165424220016112,auto_road,derived,s5c_flows,214.5739,283.994,0.03545,3.1925,merrimack,7.9639,4.254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.7743523081457,375.7235251870456,2.6095283070886808,3.0876320395169046,2.3595283070886808,2.8376320395169046,0.6778055541504466,0.43875047036278614,0.24995920432169105,0,,0.0,none,P426,1
E0025421,N0025668,N0025669,sub main,20.836090201331753,auto_road,derived,s5c_flows,215.6537,285.45,0.035535,3.1905,merrimack,7.999044,4.2642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.7235251870456,375.61934473603895,3.0876320395169046,3.929086660445421,2.8376320395169046,3.679086660445421,0.6785940368018663,0.4398348266700062,0.5117465689189222,0,,0.0,none,P426,1
E0025422,N0025669,N0025670,sub main,7.816331155502836,auto_road,derived,s5c_flows,216.7335,286.906,0.035709,3.1886,merrimack,8.034256,4.285,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,375.61934473603895,375.5763549146837,3.929086660445421,4.081970280628809,3.679086660445421,3.831970280628809,0.7038117229081402,0.4292354144864635,0.1850952203335921,0,,0.0,none,P426,1
E0025423,N0025670,N0025671,sub main,7.816186058428172,auto_road,derived,s5c_flows,217.8133,288.362,0.035774,3.1867,merrimack,8.069338,4.2928,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,375.5763549146837,375.53336589136234,4.081970280628809,4.213521315668913,3.831970280628809,3.9635213156689133,0.7046274442594325,0.4302779377149497,0.18487751038051578,0,,0.0,none,P426,1
E0025424,N0025671,N0025672,sub main,12.06364201134255,auto_road,derived,s5c_flows,217.8133,288.362,0.035839,3.1867,merrimack,8.069403,4.3007,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.53336589136234,375.46701586029997,4.213521315668913,4.318903329153159,3.9635213156689133,4.068903329153159,0.7046289526314299,0.43027986816457964,0.2853426607552575,0,,0.0,none,P426,1
E0025425,N0025672,N0025673,sub main,24.239418708846145,auto_road,derived,s5c_flows,219.9728,291.274,0.035939,3.1829,merrimack,8.139475,4.3127,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.46701586029997,375.3336990574013,4.318903329153159,4.637370278536196,4.068903329153159,4.387370278536196,0.7062486172515019,0.43235852732559654,0.5720228003933034,0,,0.0,none,P426,1
E0025426,N0025673,N0025674,sub main,14.836466181578528,auto_road,derived,s5c_flows,221.0526,292.73,0.036141,3.181,merrimack,8.174631,4.337,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.3336990574013,375.2520984934026,4.637370278536196,5.066291399175498,4.387370278536196,4.816291399175498,0.7070564326557305,0.4333996110533539,0.349723763110209,0,,0.0,none,P426,1
E0025427,N0025674,N0025675,sub main,10.27983942820098,auto_road,derived,s5c_flows,221.0526,292.73,0.036265,3.181,merrimack,8.174755,4.3518,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.2520984934026,375.1955593765475,5.066291399175498,4.947507029702479,4.816291399175498,4.697507029702479,0.7070592763030114,0.4334032809854055,0.24231441815248736,0,,0.0,none,P426,1
E0025428,N0025675,N0025046,sub main,11.804029635998655,auto_road,derived,s5c_flows,221.0526,292.73,0.036351,3.181,merrimack,8.174841,4.3621,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.1955593765475,375.1306372135495,4.947507029702479,4.33930297199737,4.697507029702479,4.08930297199737,0.7070612484868154,0.4334058262521736,0.27824156349633794,0,,0.0,none,P426,1
E0025429,N0025676,N0025677,lateral,26.832815729997478,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.14035043757934,376.00618635892937,1.5523680682800318,1.8200770688050056,1.3023680682800318,1.5700770688050056,0.0,0.0,0.0,0,,0.0,none,P400,1
E0025430,N0025677,N0025042,lateral,14.7648230602334,auto_block,provisional,s5c_flows,0.0,0.0,0.000224,3.6221,held,0.000224,0.0268,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.00618635892937,375.9323622436282,1.8200770688050056,1.8487351684811983,1.5700770688050056,1.5987351684811983,0.01644615952349358,0.004367923781982669,14.96278714709619,0,,0.0,none,P400,1
E0025431,N0025678,N0025679,lateral,20.551999263892327,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.0538818359375,375.95112183961805,1.5500000000000114,1.7676891955381961,1.3000000000000114,1.5176891955381961,0.0,0.0,0.0,0,,0.0,none,P400,1
E0025432,N0025679,N0025042,lateral,23.769728648009426,auto_block,provisional,s5c_flows,2.1596,2.912,0.000171,3.6221,held,0.090706,0.0206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.95112183961805,375.832273196378,1.7676891955381961,1.9488242157313493,1.5176891955381961,1.6988242157313493,0.1707608827199226,0.05070890164973832,2.3199818238423195,0,,0.0,none,P400,1
E0025433,N0025680,N0025082,lateral,10.773727183844354,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.82814331054686,386.77427467462763,1.5500000000000114,1.7549001300598661,1.3000000000000114,1.5049001300598661,0.0,0.0,0.0,0,,0.0,none,P366,1
E0025434,N0025681,N0025682,lateral,13.038404810405298,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,387.2285210566618,387.0981370085577,1.5557807011506952,1.5579298859735218,1.3057807011506952,1.3079298859735218,0.14976289941458168,0.02697414759914976,1.451005206827147,0,,0.0,none,P366,1
E0025435,N0025682,N0025683,lateral,7.810249675906654,auto_block,provisional,s5c_flows,0.7416,1.0,0.000109,3.6221,held,0.031199,0.013,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,387.0981370085577,387.05518063534026,1.5579298859735218,1.617640409581611,1.3079298859735218,1.367640409581611,0.12250807119871816,0.030936528241618994,1.06254899500156,0,,0.0,none,P366,1
E0025436,N0025683,N0025684,lateral,15.0,auto_block,provisional,s5c_flows,0.7416,1.0,0.000174,3.6221,held,0.031264,0.0208,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,387.05518063534026,386.9726806353403,1.617640409581611,1.7585205365347178,1.367640409581611,1.5085205365347178,0.12259697135005711,0.03096468194168825,2.039202088330248,0,,0.0,none,P366,1
E0025437,N0025684,N0025685,lateral,8.54400374531753,auto_block,provisional,s5c_flows,0.7416,1.0,0.000299,3.6221,held,0.031389,0.0358,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,386.9726806353403,386.92568861474103,1.7585205365347178,1.6567088461964659,1.5085205365347178,1.4067088461964659,0.12276757521537567,0.031018735084143795,1.159915899390708,0,,0.0,none,P366,1
E0025438,N0025685,N0025082,lateral,13.639384047623054,auto_block,provisional,s5c_flows,0.7416,1.0,0.00037,3.6221,held,0.03146,0.0444,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,386.92568861474103,386.8506720024791,1.6567088461964659,1.6785028022084134,1.4067088461964659,1.4285028022084134,0.12286426944229975,0.03104938558517742,1.8501967129437988,0,,0.0,none,P366,1
E0025439,N0025686,N0025070,lateral,34.266528662761004,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.8076965332031,367.6363638898893,1.5500000000000114,1.981525514407565,1.3000000000000114,1.731525514407565,0.19530982006149752,0.060806644196143594,2.924117235201951,0,,0.0,none,P405,1
E0025440,N0025687,N0025688,lateral,49.99999999998577,draft,provisional,s5c_flows,58.3082,78.624,0.004946,3.6221,held,2.449374,0.5935,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.3962907929914,367.14629079299146,1.9882306913835919,2.111765847633535,1.7382306913835919,1.861765847633535,0.48534253540810196,0.23705090695780145,1.7170004121571272,0,,0.0,none,P365,1
E0025441,N0025688,N0025689,lateral,50.00000000003492,draft,provisional,s5c_flows,62.6273,84.448,0.005362,3.6221,held,2.63086,0.6435,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.14629079299146,366.8962907929913,2.111765847633535,2.4585065702899556,1.861765847633535,2.2085065702899556,0.49571902672358537,0.24564085875078895,1.681059810921046,0,,0.0,none,P365,1
E0025442,N0025689,N0025690,lateral,9.99999999997749,draft,provisional,s5c_flows,64.7869,87.36,0.005779,3.6221,held,2.721811,0.6935,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.8962907929913,366.8462907929914,2.4585065702899556,2.4720075468523532,2.2085065702899556,2.2220075468523532,0.5007149589993788,0.24984743762345057,0.3328573745816495,0,,0.0,none,P365,1
E0025443,N0025690,N0025691,lateral,75.00000000000323,draft,provisional,s5c_flows,64.7869,87.36,0.005862,3.6221,held,2.721894,0.7035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.8462907929914,366.4712907929914,2.4720075468523532,1.7041852812273532,2.2220075468523532,1.4541852812273532,0.5007194594843992,0.249851248136234,2.4964078713601494,0,,0.0,none,P365,1
E0025444,N0025691,N0025092,lateral,46.2554732844388,draft,provisional,s5c_flows,64.7869,87.36,0.006487,3.6221,held,2.722519,0.7785,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.4712907929914,366.2400134265692,1.7041852812273532,2.829963380071433,1.4541852812273532,2.579963380071433,0.5007533453066628,0.24987994012793197,1.5395295148123878,0,,0.0,none,P365,1
E0025445,N0025692,N0025693,sub main,5.302126458186821,auto_road,derived,s5c_flows,398.9302,538.57,0.104762,2.9617,merrimack,13.779547,12.5714,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,velocity,1.0,367.4376537421871,367.39523673052156,2.0052478691410442,2.0732691288534397,1.7552478691410442,1.8232691288534397,0.9297941234783114,0.5255717781908329,0.09504122694659621,0,,0.0,none,P405,1
E0025446,N0025693,N0025694,sub main,7.527768965100544,auto_road,derived,s5c_flows,400.01,540.026,0.104806,2.9607,merrimack,13.812121,12.5767,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,velocity,1.0,367.39523673052156,367.3538340012135,2.0732691288534397,2.1534902175365005,1.8232691288534397,1.9034902175365005,0.8051001952683454,0.5920044408136271,0.15583503372917634,0,,0.0,none,P405,1
E0025447,N0025694,N0025695,sub main,10.359168919317526,auto_road,derived,s5c_flows,400.01,540.026,0.104869,2.9607,merrimack,13.812184,12.5843,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,367.3538340012135,367.29685857215725,2.1534902175365005,2.270035959092752,1.9034902175365005,2.020035959092752,0.8051010107312059,0.5920061886993953,0.214448638146849,0,,0.0,none,P405,1
E0025448,N0025695,N0025696,sub main,10.418202740728368,auto_road,derived,s5c_flows,400.01,540.026,0.104955,2.9607,merrimack,13.81227,12.5946,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,367.29685857215725,367.23955845708326,2.270035959092752,2.3969771874479875,2.020035959092752,2.1469771874479875,0.8051021238941027,0.5920085747036314,0.21567041893471853,0,,0.0,none,P405,1
E0025449,N0025696,N0025070,sub main,15.456528915989974,auto_road,derived,s5c_flows,401.0898,541.482,0.105042,2.9597,merrimack,13.844876,12.605,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,367.23955845708326,367.15454754804534,2.3969771874479875,2.4633418562515317,2.1469771874479875,2.2133418562515317,0.8055234506421142,0.5929133243333042,0.31980299898302095,0,,0.0,none,P405,1
E0025450,N0025697,N0025698,sub main,10.481840898502485,auto_road,derived,s5c_flows,2121.0302,2818.454,0.554716,2.4195,merrimack,59.95203,66.566,0.0,0.0,,500,GRP,0.4,0.155,table11,minimum,velocity,1.0,364.545119012584,364.50319164898997,6.888047491322254,6.972455323666281,6.338047491322254,6.422455323666282,1.0176553036173,0.34018404832109606,0.17166652371132488,0,,0.0,none,P439,1
E0025451,N0025698,N0025699,sub main,30.007740290704977,auto_road,derived,s5c_flows,2121.0302,2818.454,0.554804,2.4195,merrimack,59.952118,66.5764,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,364.50319164898997,364.44317616840857,6.972455323666281,7.07104502299768,6.422455323666282,6.52104502299768,0.7883624055305191,0.4110144864394253,0.6343897189117321,0,,0.0,none,P439,1
E0025452,N0025699,N0025700,sub main,19.03214037868214,auto_road,derived,s5c_flows,2121.0302,2818.454,0.555054,2.4195,merrimack,59.952368,66.6065,0.0,0.0,,500,GRP,0.25,0.155,table11,minimum,velocity,1.0,364.44317616840857,364.39559581746187,7.07104502299768,7.091953010663133,6.52104502299768,6.541953010663133,0.8562986867983476,0.3863685825711052,0.37043422410316185,0,,0.0,none,P439,1
E0025453,N0025700,N0025701,sub main,12.717997872281945,auto_road,derived,s5c_flows,2121.0302,2818.454,0.555212,2.4195,merrimack,59.952526,66.6255,0.0,0.0,,500,GRP,0.35,0.155,table11,minimum,velocity,1.0,364.39559581746187,364.3510828249089,7.091953010663133,7.207846618450503,6.541953010663133,6.657846618450503,0.9691231115267669,0.3525872078522676,0.21872002502423513,0,,0.0,none,P439,1
E0025454,N0025701,N0025702,sub main,9.160777956073941,auto_road,derived,s5c_flows,2121.0302,2818.454,0.555318,2.4195,merrimack,59.952632,66.6382,0.0,0.0,,500,GRP,0.45,0.155,table11,minimum,velocity,1.0,364.3510828249089,364.3098593241065,7.207846618450503,7.327317189565349,6.657846618450503,6.777317189565349,1.0623686397289525,0.3296790832925093,0.14371624584116705,0,,0.0,none,P439,1
E0025455,N0025702,N0025703,sub main,20.488630543084195,auto_road,derived,s5c_flows,2121.0302,2818.454,0.555395,2.4195,merrimack,59.952709,66.6474,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,364.3098593241065,364.2688820630204,7.327317189565349,7.488991472135865,6.777317189565349,6.938991472135865,0.7883644437013213,0.4110167345250496,0.4331463429716035,0,,0.0,none,P439,1
E0025456,N0025703,N0025704,sub main,14.143066564993067,auto_road,derived,s5c_flows,2121.0302,2818.454,0.555565,2.4195,merrimack,59.952879,66.6679,0.0,0.0,,500,GRP,0.3,0.155,table11,minimum,velocity,1.0,364.2688820630204,364.2264528633254,7.488991472135865,7.550860369096483,6.938991472135865,7.0008603690964835,0.9158092055307058,0.36759423021780335,0.25738742814516785,0,,0.0,none,P439,1
E0025457,N0025704,N0025705,sub main,17.760723761602552,auto_road,derived,s5c_flows,2121.0302,2818.454,0.555683,2.4195,merrimack,59.952997,66.682,0.0,0.0,,500,GRP,0.3,0.155,uniform,minimum,velocity,1.0,364.2264528633254,364.17317069204057,7.550860369096483,7.562150352881304,7.0008603690964835,7.012150352881304,0.9158096908807112,0.367594620775365,0.32322442712820443,0,,0.0,none,P439,1
