EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0025458,N0025705,N0025706,sub main,21.74937806422812,auto_road,derived,s5c_flows,2122.8515,2820.91,0.555831,2.4193,merrimack,59.997977,66.6998,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,364.17317069204057,364.12967193591214,7.562150352881304,7.5916415406503575,7.012150352881304,7.041641540650358,0.7885205053475584,0.41118890883662773,0.45970857060213854,0,,0.0,none,P439,1
E0025459,N0025706,N0025707,sub main,43.50613295491437,auto_road,derived,s5c_flows,2122.8515,2820.91,0.556013,2.4193,merrimack,59.998159,66.7215,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,364.12967193591214,364.0426596700023,7.5916415406503575,8.087925046794567,7.041641540650358,7.537925046794567,0.7885211325812489,0.41118960098717994,0.9195723309806478,0,,0.0,none,P439,1
E0025460,N0025707,N0025708,sub main,42.96858550952718,auto_road,derived,s5c_flows,2122.8515,2820.91,0.556375,2.4193,merrimack,59.998521,66.765,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,364.0426596700023,363.95672249898325,8.087925046794567,8.399234532266746,7.537925046794567,7.849234532266746,0.7885223801509027,0.411190977680419,0.9082089612832572,0,,0.0,none,P439,1
E0025461,N0025708,N0025709,sub main,10.911107978839647,auto_road,derived,s5c_flows,2122.8515,2820.91,0.556733,2.4193,merrimack,59.998879,66.808,0.0,0.0,,500,GRP,0.4,0.155,table11,minimum,velocity,1.0,363.95672249898325,363.9130780670679,8.399234532266746,8.471290829416489,7.849234532266746,7.921290829416489,1.0178725513221392,0.3403252598450369,0.1786587126365828,0,,0.0,none,P439,1
E0025462,N0025709,N0025710,sub main,30.70283550237495,auto_road,derived,s5c_flows,2124.3348,2822.91,0.556824,2.4191,merrimack,60.035475,66.8189,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,363.9130780670679,363.8516723960631,8.471290829416489,8.493298307061877,7.921290829416489,7.943298307061878,0.7886497002997228,0.4113315017766981,0.6488481829703453,0,,0.0,none,P439,1
E0025463,N0025710,N0025711,sub main,69.99999999999167,auto_road,derived,s5c_flows,2124.3348,2822.91,0.55708,2.4191,merrimack,60.035731,66.8496,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,363.8516723960631,363.71167239606314,8.493298307061877,8.734036832452489,7.943298307061878,8.184036832452488,0.788650582069986,0.41133247517408444,1.47932011107423,0,,0.0,none,P439,1
E0025464,N0025711,N0025712,sub main,69.99951624479291,auto_road,derived,s5c_flows,2124.3348,2822.91,0.557663,2.4191,merrimack,60.036314,66.9196,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,363.71167239606314,363.57167336357355,8.734036832452489,8.952252417676448,8.184036832452488,8.402252417676447,0.7886525901514532,0.41133469193003613,1.4793061211601883,0,,0.0,none,P439,1
E0025465,N0025712,N0025713,sub main,17.546858484756694,auto_road,derived,s5c_flows,2124.3348,2822.91,0.558247,2.4191,merrimack,60.036898,66.9896,0.0,0.0,,500,GRP,0.25,0.155,table11,minimum,velocity,1.0,363.57167336357355,363.5278062173617,8.952252417676448,9.003413265060203,8.402252417676447,8.453413265060203,0.8566200594788547,0.3866659923177941,0.3413971435487153,0,,0.0,none,P439,1
E0025466,N0025713,N0025714,sub main,36.967015091548035,auto_road,derived,s5c_flows,2124.3348,2822.91,0.558393,2.4191,merrimack,60.037044,67.0071,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,363.5278062173617,363.4353886796328,9.003413265060203,9.129796867242192,8.453413265060203,8.579796867242191,0.8566206142141907,0.386666505887332,0.719241293017042,0,,0.0,none,P439,1
E0025467,N0025714,N0025715,sub main,16.193307558339182,auto_road,derived,s5c_flows,2125.4145,2824.366,0.558701,2.4189,merrimack,60.063925,67.0441,0.0,0.0,,500,GRP,0.25,0.155,table11,minimum,velocity,1.0,363.4353886796328,363.39490541073695,9.129796867242192,9.341575302153672,8.579796867242191,8.791575302153671,0.856722730221965,0.3867610556839728,0.3150242777330405,0,,0.0,none,P439,1
E0025468,N0025715,N0025716,sub main,11.458672620290136,auto_road,derived,s5c_flows,2125.4145,2824.366,0.558836,2.4189,merrimack,60.06406,67.0603,0.0,0.0,,500,GRP,0.35,0.155,table11,minimum,velocity,1.0,363.39490541073695,363.3548000565659,9.341575302153672,9.655301261793454,8.791575302153671,9.105301261793453,0.969612216092093,0.35293806059873767,0.19696315066506614,0,,0.0,none,P439,1
E0025469,N0025716,N0025717,sub main,4.203187969379511,auto_road,derived,s5c_flows,2125.4145,2824.366,0.558931,2.4189,merrimack,60.064156,67.0718,0.0,0.0,,500,GRP,1.0,0.155,table11,minimum,velocity,1.0,363.3548000565659,363.3127681768721,9.655301261793454,9.870001598518513,9.105301261793453,9.320001598518513,1.419467781840054,0.2679349684722301,0.049351689217054344,0,,0.0,none,P439,1
E0025470,N0025717,N0025718,sub main,11.355100521089561,auto_road,derived,s5c_flows,2125.4145,2824.366,0.558966,2.4189,merrimack,60.064191,67.076,0.0,0.0,,500,GRP,0.4,0.155,table11,minimum,velocity,1.0,363.3127681768721,363.26734777478777,9.870001598518513,10.544236697868484,9.320001598518513,9.994236697868484,1.0181751822032248,0.34052205508845046,0.1858733925747157,0,,0.0,none,P439,1
E0025471,N0025718,N0025015,sub main,14.07549729999445,auto_road,derived,s5c_flows,2125.4145,2824.366,0.559061,2.4189,merrimack,60.064285,67.0873,0.0,0.0,,500,GRP,0.3,0.155,table11,minimum,velocity,1.0,363.26734777478777,363.22512128288776,10.544236697868484,11.789649224924744,9.994236697868484,11.239649224924744,0.9162670737066396,0.3679628468500723,0.2560297411076491,0,,0.0,none,P439,1
E0025472,N0025719,N0025720,lateral,78.9675522894539,auto_road,derived,s5c_flows,12.2335,16.736,0.001057,3.6221,held,0.513916,0.1269,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.9916263447976,387.59678858335036,1.9813655985617515,2.27906590883714,1.7313655985617515,2.02906590883714,0.30040108785495206,0.11203205346960574,4.381228712881314,0,,0.0,none,P366,1
E0025473,N0025720,N0025105,lateral,17.682377547913905,auto_road,derived,s5c_flows,14.393,19.648,0.001716,3.6221,held,0.605109,0.2059,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.59678858335036,387.50837669561076,2.27906590883714,2.353256605170486,2.02906590883714,2.103256605170486,0.316291707906842,0.12093447460528686,0.9317547222958882,0,,0.0,none,P366,1
E0025474,N0025721,N0025722,lateral,29.210861487845396,auto_road,derived,s5c_flows,10.2141,11.346,0.002946,3.6221,held,0.431147,0.3535,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.83094410141985,384.68488979398063,3.2797126368614045,3.3654947275037443,3.0297126368614045,3.1154947275037443,0.28411599348956573,0.10323146810092307,1.713552572259434,0,,0.0,none,P366,1
E0025475,N0025722,N0025723,lateral,23.97110300121589,auto_road,derived,s5c_flows,10.2141,11.346,0.00319,3.6221,held,0.43139,0.3828,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.68488979398063,384.56503427897457,3.3654947275037443,3.55877553547856,3.1154947275037443,3.30877553547856,0.28416695624354116,0.1032585046127942,1.4059283620970933,0,,0.0,none,P366,1
E0025476,N0025723,N0025086,lateral,13.773573724716414,auto_road,derived,s5c_flows,11.2939,12.802,0.003389,3.6221,held,0.476857,0.4067,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.56503427897457,384.496166410351,3.55877553547856,3.714893159961491,3.30877553547856,3.464893159961491,0.2933612697133538,0.10818790579390239,0.7825148912905641,0,,0.0,none,P366,1
E0025477,N0025724,N0025725,lateral,24.55499409981435,auto_road,derived,s5c_flows,10.1488,11.258,0.0,3.6221,held,0.425465,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,386.686355268094,386.56358029759497,1.5513766654997312,1.7651855715456577,1.3013766654997312,1.5151855715456577,0.2829184476391724,0.10259705795942645,1.446529574435953,0,,0.0,none,P366,1
E0025478,N0025725,N0025726,lateral,20.006499351421134,auto_road,derived,s5c_flows,13.05,15.17,0.000205,3.6221,held,0.547294,0.0246,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.56358029759497,386.4635478008379,1.7651855715456577,1.9025105487714882,1.5151855715456577,1.6525105487714882,0.306436272321534,0.11537621033175352,1.088127242022932,0,,0.0,none,P366,1
E0025479,N0025726,N0025086,lateral,35.92849213705264,auto_road,derived,s5c_flows,14.1298,16.626,0.000371,3.6221,held,0.592728,0.0446,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.4635478008379,386.2839053401526,1.9025105487714882,1.9271542301598856,1.6525105487714882,1.6771542301598856,0.3142401058299845,0.11976741599898152,1.9055753583795827,0,,0.0,none,P366,1
E0025480,N0025727,N0025728,lateral,10.000000000091184,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,10.2,0.5,ground,minimum,tractive,1.0,377.71473999023436,376.69473999022506,1.5500000000000114,1.5517199707124405,1.3000000000000114,1.3017199707124405,0.6438695796770142,0.03841101656739146,0.25885159344193864,0,,0.0,none,P365,1
E0025481,N0025728,N0025729,lateral,5.0000000000209175,draft,provisional,s5c_flows,5.3989,7.28,8.3e-05,3.6221,held,0.226419,0.01,0.0,0.0,,200,PVC-U,25.0,0.5,cover_min,minimum,velocity,1.0,374.2383414694567,372.9883414694515,4.008118491480786,1.624665122345391,3.7581184914807864,1.374665122345391,0.868470080534206,0.031427012137907856,0.09595417873511848,0,,0.0,none,P365,1
E0025482,N0025729,N0025730,lateral,4.999999999773997,draft,provisional,s5c_flows,5.3989,7.28,0.000125,3.6221,held,0.226461,0.015,0.0,0.0,,200,PVC-U,17.15,0.5,ground,minimum,velocity,1.0,372.9883414694515,372.13084146949024,1.624665122345391,1.5500056984785147,1.374665122345391,1.3000056984785147,0.7661331954341773,0.034190266982562806,0.10877133875179572,0,,0.0,none,P365,1
E0025483,N0025730,N0025731,lateral,10.000000000091184,draft,provisional,s5c_flows,6.4787,8.736,0.000167,3.6221,held,0.27177,0.02,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.13084146949024,372.08084146948977,1.5500056984785147,4.664855551994606,1.3000056984785147,4.414855551994606,0.2450237763074275,0.08341033405442169,0.6802060974648939,0,,0.0,none,P365,1
E0025484,N0025731,N0025732,lateral,15.000000000062752,draft,provisional,s5c_flows,6.4787,8.736,0.00025,3.6221,held,0.271853,0.03,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.08084146948977,372.00584146948944,4.664855551994606,3.5346248391043105,4.414855551994606,3.2846248391043105,0.24504795833243853,0.08342203374323034,1.0202084592024605,0,,0.0,none,P365,1
E0025485,N0025732,N0025733,lateral,5.000000000070267,draft,provisional,s5c_flows,7.5585,10.192,0.000375,3.6221,held,0.317245,0.045,0.0,0.0,,200,PVC-U,5.35,0.5,ground,minimum,tractive,1.0,372.00584146948944,371.7383414694857,3.5346248391043105,1.5505989602017962,3.2846248391043105,1.3005989602017962,0.5797545687484928,0.05173427458189303,0.1437389851267491,0,,0.0,none,P365,1
E0025486,N0025733,N0025734,lateral,9.999999999794914,draft,provisional,s5c_flows,7.5585,10.192,0.000417,3.6221,held,0.317287,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.7383414694857,371.6883414694867,1.5505989602017962,2.7229439309039094,1.3005989602017962,2.4729439309039094,0.2575657182024804,0.08957111483645777,0.6470840445164628,0,,0.0,none,P365,1
E0025487,N0025734,N0025735,lateral,15.000000000112102,draft,provisional,s5c_flows,8.6382,11.648,0.0005,3.6221,held,0.362638,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.6883414694867,371.61334146948616,2.7229439309039094,3.1216438820763415,2.4729439309039094,2.8716438820763415,0.2688465052602988,0.09527196065696772,0.9298986414564581,0,,0.0,none,P365,1
E0025488,N0025735,N0025136,lateral,86.3019417615835,draft,provisional,s5c_flows,8.6382,11.648,0.000625,3.6221,held,0.362763,0.075,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,371.61334146948616,371.00922787715507,3.1216438820763415,1.5663336462824304,2.8716438820763415,1.3163336462824304,0.3021045279703567,0.08802919622310582,4.7611523921532495,0,,0.0,none,P365,1
E0025489,N0025736,N0025737,main,78.93016551205123,draft,provisional,s5c_flows,256.2994,353.188,0.022876,3.1245,merrimack,9.291628,2.7452,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.69988674446586,363.3052359169056,7.380893284831018,7.427155440516287,7.130893284831018,7.177155440516287,0.705531871658235,0.4789780356441866,1.864554687575371,0,,0.0,none,P365,1
E0025490,N0025737,N0025738,main,49.99999999983152,draft,provisional,s5c_flows,262.0375,361.99,0.023534,3.1162,merrimack,9.474442,2.8241,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.3052359169056,363.05523591690644,7.427155440516287,7.434784835046685,7.177155440516287,7.184784835046685,0.7090441104141231,0.4844172738880953,1.175291242238526,0,,0.0,none,P365,1
E0025491,N0025738,N0025739,main,50.000000000281624,draft,provisional,s5c_flows,276.7896,379.734,0.023951,3.0956,merrimack,9.940985,2.8741,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.05523591690644,362.805235916905,7.434784835046685,7.507935469813731,7.184784835046685,7.257935469813731,0.7177053459230378,0.49821482372650194,1.1611078809316664,0,,0.0,none,P365,1
E0025492,N0025739,N0025116,main,18.718355482668276,draft,provisional,s5c_flows,278.9492,382.646,0.024367,3.0927,merrimack,10.009381,2.9241,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.805235916905,362.7116441394917,7.507935469813731,7.512446436680193,7.257935469813731,7.262446436680193,0.7189398341498813,0.5002285400932127,0.433934213349995,0,,0.0,none,P365,1
E0025493,N0025740,N0025741,sub main,45.23875478288586,auto_road,derived,s5c_flows,157.1749,191.058,0.067237,3.315,merrimack,6.097732,8.0685,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.9878462034547,378.7616524295403,11.712166003576556,11.677281896631598,11.462166003576556,11.427281896631598,0.6306650569464856,0.378986194556832,1.195530397755031,0,,0.0,none,P385,1
E0025494,N0025741,N0025742,sub main,65.73801156607466,auto_road,derived,s5c_flows,157.1749,191.058,0.067614,3.315,merrimack,6.098109,8.1137,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.7616524295403,378.4329623717099,11.677281896631598,11.881094024774484,11.427281896631598,11.631094024774484,0.6306757858178417,0.3789987978100863,1.7372373424491938,0,,0.0,none,P385,1
E0025495,N0025742,N0025743,sub main,56.17978080356339,auto_road,derived,s5c_flows,158.2547,192.514,0.068162,3.3123,merrimack,6.135058,8.1795,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.4329623717099,378.1520634676921,11.881094024774484,11.944341561604801,11.631094024774484,11.694341561604801,0.6317245715367499,0.3802327662377679,1.4821802447570618,0,,0.0,none,P385,1
E0025496,N0025743,N0025744,sub main,26.906429060169803,auto_road,derived,s5c_flows,159.7379,194.514,0.06863,3.3085,merrimack,6.185479,8.2356,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.1520634676921,378.0175313223912,11.944341561604801,11.975937915890029,11.694341561604801,11.725937915890029,0.6331471056359255,0.38191269554133866,0.7082721856333136,0,,0.0,none,P385,1
E0025497,N0025744,N0025745,sub main,31.42557683133337,auto_road,derived,s5c_flows,159.7379,194.514,0.068855,3.3085,merrimack,6.185703,8.2626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.0175313223912,377.8604034382345,11.975937915890029,12.060708622312347,11.725937915890029,11.810708622312347,0.6331534032712728,0.38192014868971025,0.8272238783673612,0,,0.0,none,P385,1
E0025498,N0025745,N0025746,sub main,24.103132835656695,auto_road,derived,s5c_flows,159.7379,194.514,0.069116,3.3085,merrimack,6.185965,8.294,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.8604034382345,377.7398877740562,12.060708622312347,12.153087079459397,11.810708622312347,11.903087079459397,0.6331607690084633,0.3819288660987874,0.6344658422589485,0,,0.0,none,P385,1
E0025499,N0025746,N0025747,sub main,24.982071033840462,auto_road,derived,s5c_flows,159.7379,194.514,0.069317,3.3085,merrimack,6.186166,8.3181,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.7398877740562,377.614977418887,12.153087079459397,12.215253294003617,11.903087079459397,11.965253294003617,0.6331664196415878,0.3819355537997393,0.6575962300712319,0,,0.0,none,P385,1
E0025500,N0025747,N0025105,sub main,21.28142485927323,auto_road,derived,s5c_flows,159.7379,194.514,0.069526,3.3085,merrimack,6.186374,8.3431,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.2802307128906,388.17382358859425,1.5500000000000114,1.6878097121870042,1.3000000000000114,1.4378097121870042,0.6331722668979197,0.3819424743304285,0.560179958700566,0,,0.0,none,P385,1
E0025501,N0025748,N0025749,lateral,60.0000000000627,draft,provisional,s5c_flows,10.3964,16.148,0.0,3.6221,held,0.435843,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.39162539401474,369.09162539401444,1.6725530727821365,1.687518893094932,1.4225530727821365,1.437518893094932,0.28509723986385355,0.10375258768294363,3.507575171469878,0,,0.0,none,P365,1
E0025502,N0025749,N0025750,lateral,60.0000000000627,draft,provisional,s5c_flows,13.6357,20.516,0.0005,3.6221,held,0.572144,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.09162539401444,368.79162539401415,1.687518893094932,1.6463628872358527,1.437518893094932,1.3963628872358527,0.310759877618586,0.11779972164034894,3.21791863114454,0,,0.0,none,P365,1
E0025503,N0025750,N0025751,lateral,60.0000000000627,draft,provisional,s5c_flows,21.9714,26.414,0.001,3.6221,held,0.922099,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.7247808465099,368.4247808465096,1.7132074347401272,1.8814935675529227,1.4632074347401272,1.6314935675529227,0.36076573628231134,0.14755664461159473,2.7718818596966517,0,,0.0,none,P365,1
E0025504,N0025751,N0025752,lateral,14.075462762211547,draft,provisional,s5c_flows,24.131,29.326,0.0015,3.6221,held,1.013134,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.4247808465096,368.35440353269854,1.8814935675529227,1.9293183911295841,1.6314935675529227,1.6793183911295841,0.3714282381302281,0.15432576426413308,0.6315918445452392,0,,0.0,none,P365,1
E0025505,N0025752,N0025116,lateral,88.2310470145559,draft,provisional,s5c_flows,27.3704,33.694,0.001617,3.6221,held,1.149052,0.1941,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.35440353269854,367.9132482976258,1.9293183911295841,2.3108422785460903,1.6793183911295841,2.0608422785460903,0.3861148008709765,0.16390385266396884,3.8084980086893485,0,,0.0,none,P365,1
E0025506,N0025753,N0025754,lateral,18.788294228055936,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.522998046875,371.4290565757347,1.5500000000000114,2.5959983559059197,1.3000000000000114,2.3459983559059197,0.13489621704043256,0.037230723305707175,2.3213270468541634,0,,0.0,none,P439,1
E0025507,N0025754,N0025015,lateral,26.363859095026037,auto_block,provisional,s5c_flows,1.0798,1.456,0.000157,3.6221,held,0.045424,0.0188,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.4290565757347,371.2972372802596,2.5959983559059197,3.717533227552906,2.3459983559059197,3.467533227552906,0.13505670673901363,0.03728762523795934,3.2534308157896104,0,,0.0,none,P439,1
E0025508,N0025755,N0025145,lateral,9.999999999973351,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,380.51651126047483,380.466511260475,1.5501086125720462,1.631389130150012,1.3001086125720462,1.381389130150012,0.0,0.0,0.0,0,,0.0,none,P387,1
E0025509,N0025756,N0025757,lateral,4.584219569486327,auto_road,derived,s5c_flows,82.0634,110.656,0.008161,3.5862,merrimack,3.414356,0.9793,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,365.0089883521208,364.9677303759954,9.458815602957316,9.50880160642646,9.208815602957316,9.25880160642646,0.6599709744253701,0.24124574712630503,0.11576821171258729,0,,0.0,none,P365,1
E0025510,N0025757,N0025758,lateral,10.596697053496145,auto_road,derived,s5c_flows,83.1432,112.112,0.008199,3.5805,merrimack,3.453758,0.9839,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.9677303759954,364.91474689072794,9.50880160642646,9.565874447162685,9.25880160642646,9.315874447162685,0.5368451565937753,0.28172327122750707,0.3289805549869366,0,,0.0,none,P365,1
E0025511,N0025758,N0025759,lateral,3.5981637285673265,auto_road,derived,s5c_flows,83.1432,112.112,0.008288,3.5805,merrimack,3.453846,0.9945,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,364.91474689072794,364.8733680078494,9.565874447162685,9.600692050744328,9.315874447162685,9.350692050744328,0.7224105496116243,0.2281767070890745,0.08301290105517188,0,,0.0,none,P365,1
E0025512,N0025759,N0025760,lateral,9.266554414042105,auto_road,derived,s5c_flows,83.1432,112.112,0.008318,3.5805,merrimack,3.453876,0.9981,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.8733680078494,364.8270352357792,9.600692050744328,9.601645184142683,9.350692050744328,9.351645184142683,0.53685047949147,0.28172816528888844,0.2876826592642027,0,,0.0,none,P365,1
E0025513,N0025760,N0025761,lateral,13.406220088072084,auto_road,derived,s5c_flows,83.1432,112.112,0.008395,3.5805,merrimack,3.453953,1.0074,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.8270352357792,364.7600041353388,9.601645184142683,9.565374282629932,9.351645184142683,9.315374282629932,0.5368539528312016,0.2817313588338406,0.41619699415368083,0,,0.0,none,P365,1
E0025514,N0025761,N0025762,lateral,11.220174114587152,auto_road,derived,s5c_flows,84.2229,113.568,0.008507,3.5749,merrimack,3.493368,1.0208,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.7600041353388,364.70390326476587,9.565374282629932,9.541061334843505,9.315374282629932,9.291061334843505,0.5386240105838678,0.283362220059001,0.3471863456422505,0,,0.0,none,P365,1
E0025515,N0025762,N0025763,lateral,13.999700657815994,auto_road,derived,s5c_flows,88.5421,119.392,0.0086,3.5534,merrimack,3.65007,1.032,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.70390326476587,364.6339047614768,9.541061334843505,9.61408107836695,9.291061334843505,9.36408107836695,0.545510292267465,0.28977211095527955,0.42772491665937595,0,,0.0,none,P365,1
E0025516,N0025763,N0025764,lateral,9.156854732291155,auto_road,derived,s5c_flows,88.5421,119.392,0.008717,3.5534,merrimack,3.650186,1.046,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.6339047614768,364.58812048781533,9.61408107836695,9.651350947731544,9.36408107836695,9.401350947731544,0.5455153032809207,0.28977681349757445,0.2797616210220139,0,,0.0,none,P365,1
E0025517,N0025764,N0025765,lateral,9.171415641474878,auto_road,derived,s5c_flows,89.6218,120.848,0.008793,3.5482,merrimack,3.689269,1.0552,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.58812048781533,364.542263409608,9.651350947731544,9.611606219298267,9.401350947731544,9.361606219298267,0.5471965501886394,0.2913577379145489,0.2793455611246435,0,,0.0,none,P365,1
E0025518,N0025765,N0025766,lateral,4.8105270448118835,auto_road,derived,s5c_flows,89.6218,120.848,0.00887,3.5482,merrimack,3.689345,1.0643,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,364.542263409608,364.5013739297271,9.611606219298267,9.509490328085406,9.361606219298267,9.259490328085406,0.661602566255571,0.2544141694965856,0.12118370580185096,0,,0.0,none,P365,1
E0025519,N0025766,N0025767,lateral,9.880913357048577,auto_road,derived,s5c_flows,89.6218,120.848,0.00891,3.5482,merrimack,3.689385,1.0692,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.5013739297271,364.45196936294184,9.509490328085406,9.361079953464412,9.259490328085406,9.111079953464412,0.5472015193249248,0.29136241993475687,0.3009529094277896,0,,0.0,none,P365,1
E0025520,N0025767,N0025768,lateral,11.959926468288009,auto_road,derived,s5c_flows,90.7016,122.304,0.008992,3.543,merrimack,3.728417,1.079,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.45196936294184,364.3921697306004,9.361079953464412,9.16004584557146,9.111079953464412,8.91004584557146,0.5488666156109279,0.2929344414959275,0.3631703990284219,0,,0.0,none,P365,1
E0025521,N0025768,N0025769,lateral,24.52368548088855,auto_road,derived,s5c_flows,91.7814,123.76,0.009092,3.538,merrimack,3.76741,1.091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.3921697306004,364.26955130319595,9.16004584557146,8.842539761257171,8.91004584557146,8.592539761257171,0.5505164063395361,0.2944982063053583,0.7424448874572789,0,,0.0,none,P365,1
E0025522,N0025769,N0025770,lateral,14.224650950754642,auto_road,derived,s5c_flows,91.7814,123.76,0.009296,3.538,merrimack,3.767614,1.1155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.26955130319595,364.19842804844217,8.842539761257171,8.641751394917208,8.592539761257171,8.391751394917208,0.5505250021276054,0.29450637009868774,0.43063896268049756,0,,0.0,none,P365,1
E0025523,N0025770,N0025771,lateral,12.369891399413975,auto_road,derived,s5c_flows,92.8612,125.216,0.009415,3.533,merrimack,3.80657,1.1297,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.19842804844217,364.1365785914451,8.641751394917208,8.495684592148677,8.391751394917208,8.245684592148677,0.5521597781299302,0.2960620592205768,0.3733789834441479,0,,0.0,none,P365,1
E0025524,N0025771,N0025136,lateral,16.7517475154059,auto_road,derived,s5c_flows,95.0207,128.128,0.009518,3.5231,merrimack,3.884186,1.1421,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.1365785914451,364.052819853868,8.495684592148677,8.522741669569484,8.245684592148677,8.272741669569484,0.5553779474559428,0.29914252131066,0.5027131401280203,0,,0.0,none,P365,1
E0025525,N0025772,N0025773,sub main,29.478455019528738,auto_link,provisional,s5c_flows,131.77,173.404,0.03021,3.3865,merrimack,5.194977,3.6252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.0353098352215,375.88791756012387,5.853636697981642,6.228903728938633,5.603636697981642,5.978903728938633,0.6032111219515657,0.3479846726801521,0.8144869445863125,0,,0.0,none,P387,1
E0025526,N0025773,N0025774,sub main,17.204650534085253,auto_link,provisional,s5c_flows,133.9295,176.316,0.030456,3.3798,merrimack,5.269552,3.6547,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.88791756012387,375.80189430745344,6.228903728938633,6.354782938640312,5.978903728938633,6.104782938640312,0.6056236624038667,0.35061397153651064,0.4734692406666058,0,,0.0,none,P387,1
E0025527,N0025774,N0025145,sub main,19.697715603592208,auto_link,provisional,s5c_flows,135.0093,177.772,0.030599,3.3765,merrimack,5.306806,3.6719,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.80189430745344,375.7034057294355,6.354782938640312,6.394494661189526,6.104782938640312,6.144494661189526,0.6068183084456754,0.3519224083735497,0.5410108025592973,0,,0.0,none,P387,1
E0025528,N0025775,N0025776,main,76.32933116670176,draft,provisional,s5c_flows,62.5651,87.558,0.010617,3.6221,held,2.633504,1.274,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.67473411595563,366.29308746012214,5.436746596934995,5.176913760580987,5.186746596934995,4.926913760580987,0.4958661094333503,0.24576403740815217,2.565522215056766,0,,0.0,none,P365,1
E0025529,N0025776,N0025777,main,87.01485147798809,draft,provisional,s5c_flows,76.0215,107.728,0.011253,3.6195,merrimack,3.196001,1.3503,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.29308746012214,365.8580132027322,5.176913760580987,5.34996409218968,4.926913760580987,5.09996409218968,0.5248640344584813,0.2708597083693498,2.7630918283997126,0,,0.0,none,P365,1
E0025530,N0025777,N0025778,main,80.00000000022408,draft,provisional,s5c_flows,85.7395,120.832,0.011978,3.5672,merrimack,3.551936,1.4373,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.8580132027322,365.4580132027311,5.34996409218968,5.651514385159544,5.09996409218968,5.401514385159544,0.541225575098053,0.285771554663652,2.463544582303802,0,,0.0,none,P365,1
E0025531,N0025778,N0025779,main,79.99999999978657,draft,provisional,s5c_flows,97.6171,136.848,0.012645,3.5117,merrimack,3.980221,1.5173,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.4580132027311,365.0580132027321,5.651514385159544,5.466095683986623,5.401514385159544,5.216095683986623,0.5592901806199002,0.30291987971436973,2.3839741506849808,0,,0.0,none,P365,1
E0025532,N0025779,N0025780,main,79.99999999982643,draft,provisional,s5c_flows,106.2553,148.496,0.013311,3.4758,merrimack,4.287901,1.5973,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.0580132027321,364.658013202733,5.466095683986623,5.736060283595123,5.216095683986623,5.486060283595123,0.571339176670011,0.3147843464618212,2.3336984190400356,0,,0.0,none,P365,1
E0025533,N0025780,N0025781,main,80.00000000026394,draft,provisional,s5c_flows,111.6542,155.776,0.013978,3.455,merrimack,4.478906,1.6773,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.658013202733,364.25801320273166,5.736060283595123,5.672406719143339,5.486060283595123,5.422406719143339,0.5784755204333555,0.3219817713704842,2.304908827151212,0,,0.0,none,P365,1
E0025534,N0025781,N0025782,main,79.99999999982643,draft,provisional,s5c_flows,119.2127,165.968,0.014645,3.4278,merrimack,4.744193,1.7573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.25801320273166,363.85801320273254,5.672406719143339,5.462879131251839,5.422406719143339,5.212879131251839,0.5879911140184161,0.3317853836950554,2.2676079647160794,0,,0.0,none,P365,1
E0025535,N0025782,N0025783,main,41.385317903848026,draft,provisional,s5c_flows,126.7712,176.16,0.015311,3.4024,merrimack,5.007456,1.8373,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.85801320273254,363.6510866132133,5.462879131251839,5.535070613349205,5.212879131251839,5.285070613349205,0.5970163527005349,0.3413117356857003,1.1553373626659276,0,,0.0,none,P365,1
E0025536,N0025783,N0025784,main,45.27049945137626,draft,provisional,s5c_flows,128.9307,179.072,0.015656,3.3954,merrimack,5.082476,1.8787,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.6510866132133,363.4247341159564,5.535070613349205,5.300394057871699,5.285070613349205,5.050394057871699,0.5995171308599477,0.3439921169429254,1.2585267131688749,0,,0.0,none,P365,1
E0025537,N0025784,N0025092,main,61.15383386390678,draft,provisional,s5c_flows,128.9307,179.072,0.016033,3.3954,merrimack,5.082853,1.924,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.4247341159564,363.1189649466369,5.300394057871699,5.951011860003746,5.050394057871699,5.701011860003746,0.5995296214327771,0.3440055498974124,1.700050386105449,0,,0.0,none,P365,1
E0025538,N0025785,N0025786,lateral,69.99999996395101,draft,drafted,s5c_flows,2.4987,4.434,0.0,3.6221,held,0.104753,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,373.70914438547334,373.1841443857437,1.586540428979788,1.591765038084418,1.336540428979788,1.341765038084418,0.2058674347561169,0.04926158034141373,5.667077298786739,0,,0.0,none,P365,1
E0025539,N0025786,N0025787,lateral,69.99999999980352,draft,drafted,s5c_flows,13.5735,23.626,0.000583,3.6221,held,0.569618,0.07,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,373.1841443857437,372.7641443857449,1.591765038084418,1.5818639150363651,1.341765038084418,1.3318639150363651,0.3306643443778339,0.1125630659498563,3.5282505855251793,0,,0.0,none,P365,1
E0025540,N0025787,N0025119,lateral,18.429761730916418,draft,drafted,s5c_flows,15.733,26.538,0.001167,3.6221,held,0.660735,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.7641443857449,372.6719955770903,1.5818639150363651,1.6186233193940893,1.3318639150363651,1.3686233193940893,0.3251530736051571,0.1260361256640274,0.9446710501905643,0,,0.0,none,P365,1
E0025541,N0025788,N0025789,main,13.892443989449804,auto_block,provisional,s5c_flows,23.7552,32.032,0.003515,3.6221,held,0.999393,0.4218,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.8009208328222,375.72451239088025,3.2091804855371606,3.2447564079478752,2.9591804855371606,2.9947564079478752,0.38243347057309146,0.14982919984958804,0.6054405562633519,0,,0.0,none,P364,1
E0025542,N0025789,N0025172,main,12.13178996977126,auto_block,provisional,s5c_flows,23.7552,32.032,0.003631,3.6221,held,0.999509,0.4357,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.72451239088025,375.6577875460465,3.2447564079478752,3.1910283719222434,2.9947564079478752,2.9410283719222434,0.3824472037671884,0.14983748187376816,0.5286912742582716,0,,0.0,none,P364,1
E0025543,N0025790,N0025791,lateral,14.317821063276353,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.92872924804686,376.8571401427305,1.5500000000000114,1.7562021424257637,1.3000000000000114,1.5062021424257637,0.13489621704043256,0.037230723305707175,1.7689921651626526,0,,0.0,none,P364,1
E0025544,N0025791,N0025183,lateral,19.849433241279208,auto_block,provisional,s5c_flows,1.0798,1.456,0.000119,3.6221,held,0.045387,0.0143,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.8571401427305,376.7578929765241,1.7562021424257637,1.55454598831966,1.5062021424257637,1.30454598831966,0.1350189190117321,0.037274224737300715,2.4502039401301046,0,,0.0,none,P364,1
E0025545,N0025792,N0025195,lateral,10.891121559530486,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.35219116210936,368.2977355543117,1.5500000000000114,1.6121765550632858,1.3000000000000114,1.3621765550632858,0.0,0.0,0.0,0,,0.0,none,P379,1
E0025546,N0025793,N0025794,main,19.209372712298546,auto_block,provisional,s5c_flows,10.6554,14.368,0.013374,3.6221,held,0.460077,1.6049,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,363.79868916285574,363.6930376129381,5.553544723863013,5.878404037452526,5.303544723863013,5.628404037452526,0.29981327301543126,0.10402051323319964,1.067852028869863,0,,0.0,none,P379,1
E0025547,N0025794,N0025795,main,14.866068747318506,auto_block,provisional,s5c_flows,11.7352,15.824,0.013534,3.6221,held,0.505504,1.6241,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,363.6930376129381,363.6112742348279,5.878404037452526,6.120323665562751,5.628404037452526,5.870323665562751,0.30891084561120813,0.10868320139281204,0.8020689981443588,0,,0.0,none,P379,1
E0025548,N0025795,N0025195,main,25.55328918636359,auto_block,provisional,s5c_flows,12.815,17.28,0.013658,3.6221,held,0.550895,1.639,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,363.6112742348279,363.4707311443029,6.120323665562751,6.439180965072126,5.870323665562751,6.189180965072126,0.31743345798395606,0.11313477023871812,1.34166119668326,0,,0.0,none,P379,1
E0025549,N0025796,N0025797,lateral,9.848857801796104,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.80614013671874,367.75689584770976,1.5500000000000114,1.6298839374464933,1.3000000000000114,1.3798839374464933,0.13489621704043256,0.037230723305707175,1.2168438346994932,0,,0.0,none,P379,1
E0025550,N0025797,N0025198,lateral,47.38143096192854,auto_block,provisional,s5c_flows,4.3191,5.824,8.2e-05,3.6221,held,0.181151,0.0098,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.75689584770976,367.51998869290014,1.6298839374464933,2.0630496371779827,1.3798839374464933,1.8130496371779827,0.21473248814951795,0.0692939279809868,3.6775549095406643,0,,0.0,none,P379,1
E0025551,N0025798,N0025799,lateral,59.999999999942,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.5034973144531,373.2034973144534,1.5500000000000114,1.8363891601559885,1.3000000000000114,1.5863891601559885,0.23091654640710862,0.07670227810735178,4.330568837782726,0,,0.0,none,P436,1
E0025552,N0025799,N0025800,lateral,59.999999999942,draft,provisional,s5c_flows,16.1967,21.84,0.0005,3.6221,held,0.679508,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.2034973144534,372.90349731445366,1.8363891601559885,2.1235412597650907,1.5863891601559885,1.8735412597650907,0.3280219500172786,0.12770908739386172,3.0485764746729855,0,,0.0,none,P436,1
E0025553,N0025800,N0025202,lateral,19.96004202109162,draft,provisional,s5c_flows,18.3563,24.752,0.001,3.6221,held,0.770542,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.90349731445366,372.8036971043482,2.1235412597650907,2.4901871729955474,1.8735412597650907,2.2401871729955474,0.3411744006536858,0.13551366921756952,0.975065439789173,0,,0.0,none,P436,1
E0025554,N0025801,N0025802,main,40.00000000001176,draft,provisional,s5c_flows,141.9291,183.89,0.024382,3.3562,merrimack,5.537571,2.9259,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.4840946075035,366.28409460750345,8.312109005777756,8.663109982340302,8.062109005777756,8.413109982340302,0.6140673042571889,0.35995553843666406,1.085657324604346,0,,0.0,none,P436,1
E0025555,N0025802,N0025803,main,39.99999999999861,draft,provisional,s5c_flows,144.0886,186.802,0.024716,3.3501,merrimack,5.611574,2.9659,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.28409460750345,366.08409460750346,8.663109982340302,9.00941125187154,8.413109982340302,8.75941125187154,0.61633872454261,0.36250646460110403,1.0816563037822786,0,,0.0,none,P436,1
E0025556,N0025803,N0025202,main,14.35556409367614,draft,provisional,s5c_flows,144.0886,186.802,0.025049,3.3501,merrimack,5.611907,3.0059,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.08409460750346,366.0123167870351,9.00941125187154,9.281567490308646,8.75941125187154,9.031567490308646,0.6163488888482013,0.3625179166102639,0.38818825812825547,0,,0.0,none,P436,1
E0025557,N0025804,N0025805,main,11.40175425099138,auto_block,provisional,s5c_flows,48.6803,79.482,0.00339,3.6221,held,2.044192,0.4068,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.6245675838666,374.56755881261165,3.5103201114458784,3.501624536997724,3.2603201114458784,3.251624536997724,0.45987945803977254,0.21677811380175943,0.4132153202200398,0,,0.0,none,P364,1
E0025558,N0025805,N0025806,main,26.832815729997478,auto_block,provisional,s5c_flows,48.6803,79.482,0.003485,3.6221,held,2.044287,0.4182,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.56755881261165,374.4333947339617,3.501624536997724,3.229324992600823,3.251624536997724,2.979324992600823,0.4598858574374609,0.21678306992359203,0.972444767038251,0,,0.0,none,P364,1
E0025559,N0025806,N0025807,main,22.847319317591726,auto_block,provisional,s5c_flows,48.6803,79.482,0.003709,3.6221,held,2.044511,0.445,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.4333947339617,374.31915813737373,3.229324992600823,3.5709480637981414,2.979324992600823,3.3209480637981414,0.45990094565905815,0.21679475552177802,0.8279797179966844,0,,0.0,none,P364,1
E0025560,N0025807,N0025808,main,27.892651361962706,auto_block,provisional,s5c_flows,48.6803,79.482,0.003899,3.6221,held,2.044701,0.4679,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.31915813737373,374.17969488056394,3.5709480637981414,3.951774845998557,3.3209480637981414,3.701774845998557,0.4599137427305927,0.21680466695587902,1.0107928498490062,0,,0.0,none,P364,1
E0025561,N0025808,N0025183,main,10.0,auto_block,provisional,s5c_flows,48.6803,79.482,0.004131,3.6221,held,2.044934,0.4958,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.17969488056394,374.12969488056393,3.951774845998557,4.182744084279818,3.701774845998557,3.9327440842798183,0.45992943476183396,0.21681682093122695,0.362374429792631,0,,0.0,none,P364,1
E0025562,N0025809,N0025810,main,69.16418856414055,draft,drafted,s5c_flows,100.5582,127.04,0.030444,3.4991,merrimack,4.102907,3.6533,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.18600093635246,374.84017999353176,6.628208048022543,7.218139098265112,6.378208048022543,6.968139098265112,0.5641806582539871,0.30769286892177505,2.043204528911839,0,,0.0,none,P364,1
E0025563,N0025810,N0025214,main,32.19044561515762,draft,drafted,s5c_flows,100.5582,127.04,0.03102,3.4991,merrimack,4.103483,3.7224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.84017999353176,374.67922776545595,7.218139098265112,7.509706560715927,6.968139098265112,7.259706560715927,0.5642033428731299,0.307715142668303,0.9509114642731493,0,,0.0,none,P364,1
E0025564,N0025811,N0025249,main,36.22154055254967,auto_block,provisional,s5c_flows,2.1596,2.912,0.00629,3.6221,held,0.096825,0.7548,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.1180583734428,367.93695067068006,3.612440894135318,3.708160413304313,3.362440894135318,3.458160413304313,0.1745333707541738,0.05221482969008892,3.4588935052012553,0,,0.0,none,P379,1
E0025565,N0025812,N0025249,lateral,34.539832078341085,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.9208494282418,369.7481502678501,1.5504030131644413,1.8969608161342535,1.3004030131644413,1.6469608161342535,0.0,0.0,0.0,0,,0.0,none,P379,1
E0025566,N0025813,N0025211,sub main,77.57497616927849,draft,drafted,s5c_flows,119.8924,157.388,0.026737,3.4254,merrimack,4.779979,3.2085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.82825624007995,374.4403813592336,7.318258652498173,6.879290271625791,7.068258652498173,6.629290271625791,0.5892415230587891,0.33309172768632156,2.1942042759925786,0,,0.0,none,P364,1
E0025567,N0025814,N0025815,main,59.99999999999313,draft,drafted,s5c_flows,160.1103,199.87,0.028568,3.3076,merrimack,6.157951,3.4282,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.04047020305586,368.7404702030559,6.083766857491014,6.6135031856159685,5.833766857491014,6.3635031856159685,0.6323716856128967,0.38099607875114105,1.5813484739290347,0,,0.0,none,P419,1
E0025568,N0025815,N0025177,main,62.13151007141044,draft,drafted,s5c_flows,162.2699,202.782,0.029068,3.3022,merrimack,6.231062,3.4882,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.7404702030559,368.42981265269884,6.6135031856159685,7.137936370738657,6.3635031856159685,6.887936370738657,0.6344246510663188,0.38342755716337806,1.6322271937516393,0,,0.0,none,P419,1
E0025569,N0025816,N0025817,lateral,15.231546211727817,auto_block,provisional,s5c_flows,9.718,13.104,0.000967,3.6221,held,0.408372,0.1161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.8262248867455,367.75006715568685,2.2797321445045213,2.4020934888444003,2.0297321445045213,2.1520934888444003,0.27924556252778676,0.10066214011729732,0.9090891229597831,0,,0.0,none,P379,1
E0025570,N0025817,N0025276,lateral,20.615528128088304,auto_block,provisional,s5c_flows,10.7978,14.56,0.001094,3.6221,held,0.453766,0.1313,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.75006715568685,367.6469895150464,2.4020934888444003,2.544081041594211,2.1520934888444003,2.294081041594211,0.28877423455140067,0.1057157644764398,1.1898296120562666,0,,0.0,none,P379,1
E0025571,N0025818,N0025276,lateral,37.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.4645263671875,368.2795263671875,1.5500000000000114,1.9115441894531386,1.3000000000000114,1.6615441894531386,0.17065230391004918,0.050665805354795285,3.613585357697319,0,,0.0,none,P379,1
E0025572,N0025819,N0025820,main,79.81227975693966,auto_block,provisional,s5c_flows,144.9676,199.736,0.016615,3.3476,merrimack,5.633419,1.9938,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.75637719532654,377.35731579654185,10.675690675767214,9.219283324551895,10.425690675767214,8.969283324551895,0.6170044432553506,0.3632572219776251,2.1559077526207515,0,,0.0,none,P364,1
E0025573,N0025820,N0025255,main,23.53720459187964,auto_block,provisional,s5c_flows,146.0474,201.192,0.01728,3.3446,merrimack,5.670842,2.0736,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.35731579654185,377.23962977358246,9.219283324551895,9.10476109555816,8.969283324551895,8.85476109555816,0.6181398940718664,0.36454100531283096,0.6346245355786497,0,,0.0,none,P364,1
E0025574,N0025821,N0025822,lateral,11.313708498984761,auto_block,provisional,s5c_flows,16.1967,21.84,0.001077,3.6221,held,0.680085,0.1292,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.33127337026,367.2747048277651,1.9834238953649788,2.004622564813019,1.7334238953649788,1.754622564813019,0.32810921547319377,0.12776013962167848,0.574692204376131,0,,0.0,none,P379,1
E0025575,N0025822,N0025823,lateral,18.439088914585774,auto_block,provisional,s5c_flows,16.1967,21.84,0.001171,3.6221,held,0.680179,0.1406,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.2747048277651,367.18250938319215,2.004622564813019,1.868760148057845,1.754622564813019,1.618760148057845,0.3281234269648049,0.1277684545781242,0.9365931333192892,0,,0.0,none,P379,1
E0025576,N0025823,N0025824,lateral,39.92492955535426,auto_block,provisional,s5c_flows,17.2765,23.296,0.001325,3.6221,held,0.7256,0.159,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.18250938319215,366.9828847354154,1.868760148057845,2.3513437802096178,1.618760148057845,2.1013437802096178,0.3348305493293893,0.13172150563124924,1.9873201352802359,0,,0.0,none,P379,1
E0025577,N0025824,N0025825,lateral,50.00000000004727,auto_block,provisional,s5c_flows,19.4361,26.208,0.001658,3.6221,held,0.816467,0.1989,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.9828847354154,366.73288473541515,2.3513437802096178,2.86272683685047,2.1013437802096178,2.61272683685047,0.347385908645496,0.13927731445111374,2.398869132554625,0,,0.0,none,P379,1
E0025578,N0025825,N0025826,lateral,49.99999999999052,auto_block,provisional,s5c_flows,21.5956,29.12,0.002074,3.6221,held,0.907418,0.2489,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.73288473541515,366.4828847354152,2.86272683685047,3.3694712216160383,2.61272683685047,3.1194712216160383,0.35897520346790857,0.14643491000417358,2.32142311023907,0,,0.0,none,P379,1
E0025579,N0025826,N0025827,lateral,16.927327857909948,auto_block,provisional,s5c_flows,22.6754,30.576,0.002491,3.6221,held,0.953102,0.2989,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.4828847354152,366.39824809612566,3.3694712216160383,3.3466859859055944,3.1194712216160383,3.0966859859055944,0.3644798174958552,0.14989713614867212,0.7740404747332109,0,,0.0,none,P379,1
E0025580,N0025827,N0025198,lateral,23.345235059857504,auto_block,provisional,s5c_flows,23.7552,32.032,0.002632,3.6221,held,0.99851,0.3158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.39824809612566,366.2815219208264,3.3466859859055944,3.3015164092517466,3.0966859859055944,3.0515164092517466,0.36976384111202737,0.1532589867522946,1.0522587871964022,0,,0.0,none,P379,1
E0025581,N0025828,N0025285,lateral,21.37755832643195,auto_block,provisional,s5c_flows,1.0798,1.456,0.000593,3.6221,held,0.04586,0.0712,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.0475618255579,369.94067403392575,1.5929105865514543,1.6153257219336297,1.3429105865514543,1.3653257219336297,0.13550038979574291,0.03744509514028463,2.6294584045916864,0,,0.0,none,P379,1
E0025582,N0025829,N0025830,lateral,27.313000567495326,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.76903076171874,369.63246575888127,1.5500000000000114,1.871318420806233,1.3000000000000114,1.621318420806233,0.0,0.0,0.0,0,,0.0,none,P379,1
E0025583,N0025830,N0025285,lateral,15.620499351813308,auto_block,provisional,s5c_flows,0.0,0.0,0.000228,3.6221,held,0.000228,0.0273,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.63246575888127,369.5543632621222,1.871318420806233,2.0016364937371804,1.621318420806233,1.7516364937371804,0.016587046798442008,0.004394730267070407,15.695479673211542,0,,0.0,none,P379,1
E0025584,N0025831,N0025303,lateral,25.495097567963924,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,364.59833937144646,364.4708638836066,1.5511662437879181,1.7069620441277493,1.3011662437879181,1.4569620441277493,0.0,0.0,0.0,0,,0.0,none,P373,1
