EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0025585,N0025832,N0025833,lateral,14.422205101855956,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.4276916503906,364.3555806248813,1.5500000000000114,1.671061220821798,1.3000000000000114,1.421061220821798,0.0,0.0,0.0,0,,0.0,none,P373,1
E0025586,N0025833,N0025303,lateral,17.4928556845359,auto_block,provisional,s5c_flows,0.0,0.0,0.00012,3.6221,held,0.00012,0.0144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.3555806248813,364.26811634645867,1.671061220821798,1.9097095812757061,1.421061220821798,1.6597095812757061,0.012037524598668766,0.0035468588671795087,24.219896071864092,0,,0.0,none,P373,1
E0025587,N0025834,N0025835,lateral,17.88854381999832,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,379.5153783984919,379.41699140748193,1.5508447460393313,1.5517585925180697,1.3008447460393313,1.3017585925180697,0.13935040108320515,0.03642707506375606,2.1395158871624145,0,,0.0,none,P364,1
E0025588,N0025835,N0025836,lateral,11.180339887498949,auto_block,provisional,s5c_flows,1.0798,1.456,0.000149,3.6221,held,0.045416,0.0179,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,379.41516372227954,379.3201308332358,1.5535862777204557,1.552244655045456,1.3035862777204557,1.302244655045456,0.16173090978551732,0.03303321616569213,1.1521545162399673,0,,0.0,none,P364,1
E0025589,N0025836,N0025211,lateral,38.405727024856716,auto_block,provisional,s5c_flows,3.5785,5.89,0.000242,3.6221,held,0.150263,0.0291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.3201308332358,379.1281021981115,1.552244655045456,2.191569432747883,1.302244655045456,1.9415694327478832,0.20194273997350198,0.06365564077435473,3.1696878555687076,0,,0.0,none,P364,1
E0025590,N0025837,N0025309,lateral,9.680076632015995,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.25,0.5,ground,minimum,tractive,1.0,381.65025634765624,381.4324546234359,1.5500000000000114,1.5525612457047373,1.3000000000000114,1.3025612457047373,0.0,0.0,0.0,0,,0.0,none,P364,1
E0025591,N0025838,N0025304,lateral,11.180339887498949,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.96998901367186,371.9140873142344,1.5500000000000114,1.6847896388906065,1.3000000000000114,1.4347896388906065,0.0,0.0,0.0,0,,0.0,none,P379,1
E0025592,N0025839,N0025304,lateral,11.180339887498949,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.8192626953125,371.763360995875,1.5500000000000114,1.8355159572499815,1.3000000000000114,1.5855159572499815,0.0,0.0,0.0,0,,0.0,none,P379,1
E0025593,N0025840,N0025841,lateral,13.601470508735444,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.79113649069006,379.72312913814636,1.5578625327474356,1.593216076697388,1.3078625327474356,1.343216076697388,0.17065230391004918,0.050665805354795285,1.328380396581576,0,,0.0,none,P364,1
E0025594,N0025841,N0025214,lateral,25.59066319743646,auto_block,provisional,s5c_flows,3.2393,4.368,0.000113,3.6221,held,0.135915,0.0136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.72312913814636,379.5951758221592,1.593216076697388,2.593758504012669,1.343216076697388,2.343758504012669,0.19536353176241464,0.06082950869464662,2.1831661694634796,0,,0.0,none,P364,1
E0025595,N0025842,N0025344,main,81.0833622293635,auto_road,derived,s5c_flows,228.5128,299.538,0.031117,3.1682,merrimack,8.410547,3.734,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.2137500195094,366.80833320836257,4.423945292990595,4.567124555309306,4.173945292990595,4.317124555309306,0.6875940651381354,0.45244440032988387,1.9653883577629514,0,,0.0,none,P379,1
E0025596,N0025843,N0025844,main,70.00000000004883,draft,provisional,s5c_flows,55.0698,75.322,0.011246,3.6221,held,2.319915,1.3495,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,368.6563259279571,368.2713259279568,4.891922363058541,5.957189697043191,4.641922363058541,5.707189697043191,0.4940253065562832,0.22531018764054694,2.361552437060357,0,,0.0,none,P419,1
E0025597,N0025844,N0025845,main,69.99999999999437,draft,provisional,s5c_flows,56.1496,76.778,0.011829,3.6221,held,2.365765,1.4195,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,368.2713259279568,367.8863259279568,5.957189697043191,6.446987060324432,5.707189697043191,6.196987060324432,0.4969144796697646,0.22750074877808474,2.3478218373550046,0,,0.0,none,P419,1
E0025598,N0025845,N0025846,main,69.99999999988425,draft,provisional,s5c_flows,56.1496,76.778,0.012413,3.6221,held,2.366349,1.4895,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.8863259279568,367.50132592795745,6.446987060324432,7.007005370870672,6.196987060324432,6.757005370870672,0.4969510057468838,0.2275285265292744,2.3476492716043835,0,,0.0,none,P419,1
E0025599,N0025846,N0025847,main,70.00000000004883,draft,provisional,s5c_flows,56.1496,76.778,0.012996,3.6221,held,2.366932,1.5595,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.50132592795745,367.1163259279572,7.007005370870672,7.8250192868865724,6.757005370870672,7.5750192868865724,0.49698746248567377,0.22755625364169602,2.3474770587419216,0,,0.0,none,P419,1
E0025600,N0025847,N0025848,main,15.933212421681446,draft,provisional,s5c_flows,57.2294,78.234,0.013579,3.6221,held,2.412783,1.6295,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.1163259279572,367.0286932596379,7.8250192868865724,7.924126564580831,7.5750192868865724,7.674126564580831,0.49983363924734914,0.22972737862013765,0.5312838502851243,0,,0.0,none,P419,1
E0025601,N0025848,N0025849,main,79.9999999998168,draft,provisional,s5c_flows,57.2294,78.234,0.013712,3.6221,held,2.412915,1.6455,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.0286932596379,366.58869325963894,7.924126564580831,8.749685646611056,7.674126564580831,8.499685646611056,0.4998417737970085,0.22973360219017264,2.6675108068733806,0,,0.0,none,P419,1
E0025602,N0025849,N0025850,main,80.00000000026894,draft,provisional,s5c_flows,59.389,81.146,0.014379,3.6221,held,2.504117,1.7255,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,366.58869325963894,366.14869325963747,8.749685646611056,9.412067238409406,8.499685646611056,9.162067238409406,0.505383330386438,0.2339978444892014,2.638261401139391,0,,0.0,none,P419,1
E0025603,N0025850,N0025177,main,12.968215184731784,draft,provisional,s5c_flows,59.389,81.146,0.015046,3.6221,held,2.504783,1.8055,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,366.14869325963747,366.07736807612145,9.412067238409406,9.490380947316055,9.162067238409406,9.240380947316055,0.5054232307452448,0.23402872641350508,0.4276355074277781,0,,0.0,none,P419,1
E0025604,N0025851,N0025311,main,42.106500579921565,auto_road,derived,s5c_flows,284.3228,364.148,0.030754,3.0856,merrimack,10.184649,3.6905,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.6954783838537,368.4849458809541,3.615434702083803,3.4524930838896353,3.365434702083803,3.2024930838896353,0.7220634077991895,0.5053794244084817,0.9719021931942681,0,,0.0,none,P379,1
E0025605,N0025852,N0025853,main,9.486832980505138,auto_block,provisional,s5c_flows,8.6382,11.648,0.003221,3.6221,held,0.365359,0.3865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.08006078995027,368.0326266250477,2.7245961924716084,2.808407310499149,2.4745961924716084,2.558407310499149,0.26949061010230607,0.09560205017249171,0.586713885683789,0,,0.0,none,P379,1
E0025606,N0025853,N0025345,main,10.552208888564822,auto_block,provisional,s5c_flows,8.6382,11.648,0.0033,3.6221,held,0.365438,0.396,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.0326266250477,367.9798655806049,2.808407310499149,2.886284321738856,2.558407310499149,2.636284321738856,0.26950925952630816,0.09561161499100199,0.6525569787541176,0,,0.0,none,P379,1
E0025607,N0025854,N0025855,main,21.400934559032695,auto_block,provisional,s5c_flows,21.6985,26.046,0.003466,3.6221,held,0.913124,0.4159,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.35097857329066,369.2439739004955,3.9273417392093393,3.8527668221607314,3.6773417392093393,3.6027668221607314,0.3596736089615046,0.1468719382963723,0.9916831086951396,0,,0.0,none,P379,1
E0025608,N0025855,N0025856,main,14.317821063276353,auto_block,provisional,s5c_flows,21.6985,26.046,0.003644,3.6221,held,0.913302,0.4373,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.2439739004955,369.17238479517914,3.8527668221607314,3.9224333200552337,3.6027668221607314,3.6724333200552337,0.3596953447444727,0.14688554994314112,0.6634235181000986,0,,0.0,none,P379,1
E0025609,N0025856,N0025857,main,29.154759474226502,auto_block,provisional,s5c_flows,22.7783,27.502,0.003763,3.6221,held,0.958689,0.4516,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.17238479517914,369.026610997808,3.9224333200552337,3.9095462287544933,3.6724333200552337,3.6595462287544933,0.3651397340632015,0.15031493339687702,1.330758097719568,0,,0.0,none,P379,1
E0025610,N0025857,N0025342,main,23.0,auto_block,provisional,s5c_flows,22.7783,27.502,0.004006,3.6221,held,0.958932,0.4808,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.026610997808,368.911610997808,3.9095462287544933,3.9966836799263774,3.6595462287544933,3.7466836799263774,0.36516837269531793,0.15033307797490397,1.0497440687536528,0,,0.0,none,P379,1
E0025611,N0025858,N0025859,lateral,16.401219466856727,auto_block,provisional,s5c_flows,4.3191,5.824,0.00078,3.6221,held,0.181848,0.0936,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.36006861220557,369.2780625148713,1.7902304600600587,1.7932875827849557,1.5402304600600587,1.5432875827849557,0.21500269238417835,0.06941510375690654,1.271396440433883,0,,0.0,none,P379,1
E0025612,N0025859,N0025345,lateral,46.726004821978755,auto_block,provisional,s5c_flows,6.4787,8.736,0.000916,3.6221,held,0.27252,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.2780625148713,369.0444324907614,1.7932875827849557,1.8217174115823696,1.5432875827849557,1.5717174115823696,0.2452420986708349,0.08351598724109963,3.1755018867223264,0,,0.0,none,P379,1
E0025613,N0025860,N0025278,lateral,34.713109915419565,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,381.46495823143056,381.29139268185344,1.5504531455225674,1.8836256286934372,1.3004531455225674,1.6336256286934372,0.13489621704043256,0.037230723305707175,4.2888662455986415,0,,0.0,none,P364,1
E0025614,N0025861,N0025862,main,40.37670611810121,auto_block,provisional,s5c_flows,32.3934,43.68,0.005796,3.6221,held,1.363812,0.6956,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.29671309933036,377.09482956873984,4.838357701450889,5.844959249619535,4.588357701450889,5.594959249619535,0.406913469820639,0.17798691209676193,1.6537793705009989,0,,0.0,none,P364,1
E0025615,N0025862,N0025278,main,19.026297590440446,auto_block,provisional,s5c_flows,34.553,46.592,0.006133,3.6221,held,1.454683,0.7359,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.09482956873984,376.99969808078765,5.844959249619535,6.1753202297592225,5.594959249619535,5.9253202297592225,0.414989737962507,0.18362427244449436,0.7641272321517588,0,,0.0,none,P364,1
E0025616,N0025863,N0025864,main,26.30589287593181,auto_block,provisional,s5c_flows,41.4708,50.578,0.004906,3.6221,held,1.743466,0.5887,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.75751315878983,366.6259836944102,4.451532251366416,4.502434274339805,4.201532251366416,4.252434274339805,0.4383984293345254,0.20051828739306637,1.0000755445171685,0,,0.0,none,P379,1
E0025617,N0025864,N0025344,main,30.110524097191064,auto_block,provisional,s5c_flows,41.4708,50.578,0.005125,3.6221,held,1.743686,0.615,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.6259836944102,366.47543107392426,4.502434274339805,4.9000266897476195,4.252434274339805,4.6500266897476195,0.4384151223781259,0.20053063621055672,1.1446732620999491,0,,0.0,none,P379,1
E0025618,N0025865,N0025866,lateral,15.524174696260024,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,370.8872515023617,370.8096306288804,1.5509809195132789,1.7152411972914479,1.3009809195132789,1.4652411972914479,0.13489621704043256,0.037230723305707175,1.918039294312574,0,,0.0,none,P379,1
E0025619,N0025866,N0025867,lateral,13.92838827718412,auto_block,provisional,s5c_flows,2.1596,2.912,0.000129,3.6221,held,0.090664,0.0155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.8096306288804,370.73998868749453,1.7152411972914479,1.869020101567969,1.4652411972914479,1.619020101567969,0.17073438257861417,0.050698382135128256,1.3596546935286873,0,,0.0,none,P379,1
E0025620,N0025867,N0025342,lateral,38.63935817272331,auto_block,provisional,s5c_flows,2.1596,2.912,0.000245,3.6221,held,0.09078,0.0295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.73998868749453,370.5467918966309,1.869020101567969,2.361502781103468,1.619020101567969,2.111502781103468,0.17080755258447458,0.0507274297539245,3.770262456984919,0,,0.0,none,P379,1
E0025621,N0025868,N0025869,lateral,15.231546211727817,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,376.9503175354188,376.7751547539839,1.552429046612474,1.553244904219241,1.302429046612474,1.303244904219241,0.0,0.0,0.0,0,,0.0,none,P364,1
E0025622,N0025869,N0025349,lateral,20.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000127,3.6221,held,0.000127,0.0152,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,376.7751547539839,376.4951547539839,1.553244904219241,1.5565420233598388,1.303244904219241,1.3065420233598388,0.017076412150545874,0.002917188246490371,19.52010354368718,0,,0.0,none,P364,1
E0025623,N0025870,N0025349,lateral,4.47213595499958,auto_block,provisional,s5c_flows,3.2393,4.368,0.000434,3.6221,held,0.136236,0.0521,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,376.00579889176413,375.96554966816916,1.9235529148764954,2.08614710917459,1.6735529148764954,1.8361471091745898,0.2391601377402462,0.0531546345950282,0.31165561265459185,0,,0.0,none,P364,1
E0025624,N0025871,N0025872,lateral,79.84994147368575,auto_road,derived,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.96735857361057,369.56810886624214,1.5506467974831821,2.2179629111016084,1.3006467974831821,1.9679629111016084,0.24497510502788622,0.08338678812422098,5.432520817751134,0,,0.0,none,P379,1
E0025625,N0025872,N0025873,lateral,89.7924740565925,auto_road,derived,s5c_flows,15.5204,20.928,0.000665,3.6221,held,0.651319,0.0798,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.56810886624214,369.11914649595917,2.2179629111016084,2.8380983770877037,1.9679629111016084,2.5880983770877037,0.32369192768440436,0.1251880870551984,4.623350495584959,0,,0.0,none,P379,1
E0025626,N0025873,N0025311,lateral,30.31075953246195,auto_road,derived,s5c_flows,17.6799,23.84,0.001414,3.6221,held,0.742602,0.1696,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.11914649595917,368.96759269829687,2.8380983770877037,2.969846266546881,2.5880983770877037,2.719846266546881,0.33726306822972796,0.13316945038247302,1.4978791724593092,0,,0.0,none,P379,1
E0025627,N0025874,N0025875,lateral,24.999999999910294,auto_link,provisional,s5c_flows,0.0,0.0,0.000894,3.6221,held,0.000894,0.1073,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.76987233626386,378.6448723362643,2.889093728189266,2.2433417750638114,2.639093728189266,1.9933417750638114,0.03070278840593237,0.007252883745629074,13.57097150774304,0,,0.0,none,P364,1
E0025628,N0025875,N0025876,lateral,15.000000000112777,auto_link,provisional,s5c_flows,0.0,0.0,0.001103,3.6221,held,0.001103,0.1323,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.6448723362643,378.56987233626376,2.2433417750638114,2.8236213160799934,1.9933417750638114,2.5736213160799934,0.03353903077593531,0.00786697661049815,7.454001926056189,0,,0.0,none,P364,1
E0025629,N0025876,N0025877,lateral,15.90169943747167,auto_link,provisional,s5c_flows,1.0798,1.456,0.001228,3.6221,held,0.046495,0.1473,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.56987233626376,378.4903638390764,2.8236213160799934,4.2253038855329805,2.5736213160799934,3.9753038855329805,0.13614137629068174,0.03767300901552431,1.9467140055348562,0,,0.0,none,P364,1
E0025630,N0025877,N0025878,lateral,9.098300562404914,auto_link,provisional,s5c_flows,2.1596,2.912,0.00136,3.6221,held,0.091894,0.1632,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.4903638390764,378.4448723362644,4.2253038855329805,5.418836159829368,3.9753038855329805,5.168836159829368,0.17150693138957965,0.051005391542160355,0.8841528530546711,0,,0.0,none,P364,1
E0025631,N0025878,N0025309,lateral,12.302633996627783,auto_link,provisional,s5c_flows,3.2393,4.368,0.001436,3.6221,held,0.137237,0.1723,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.4448723362644,378.38335916628125,5.418836159829368,4.601656702859373,5.168836159829368,4.351656702859373,0.19598959313177802,0.061096264399365025,1.0461978958542482,0,,0.0,none,P364,1
E0025632,N0025879,N0025880,lateral,69.99999999999318,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.68677250226887,374.3367725022689,1.554041706715509,2.102894245777975,1.304041706715509,1.852894245777975,0.17065230391004918,0.050665805354795285,6.836512838886153,0,,0.0,none,P417,1
E0025633,N0025880,N0025881,lateral,69.99999999995222,draft,provisional,s5c_flows,5.3989,7.28,0.000583,3.6221,held,0.226919,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.3367725022689,373.98677250226916,2.102894245777975,2.4693737379652134,1.852894245777975,2.2193737379652134,0.23110974985999072,0.07679256912612412,5.048106656567506,0,,0.0,none,P417,1
E0025634,N0025881,N0025882,lateral,70.0000000000501,draft,provisional,s5c_flows,9.718,13.104,0.001167,3.6221,held,0.408571,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.98677250226916,373.6367725022689,2.4693737379652134,2.7294994703873385,2.2193737379652134,2.4794994703873385,0.2792889492117755,0.1006849015666145,4.177274718388006,0,,0.0,none,P417,1
E0025635,N0025882,N0025883,lateral,69.99999999999318,draft,provisional,s5c_flows,12.9574,17.472,0.00175,3.6221,held,0.544956,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.6367725022689,373.28677250226895,2.7294994703873385,3.0589611403091794,2.4794994703873385,2.8089611403091794,0.30602227754076033,0.11514537189546117,3.8123586166407772,0,,0.0,none,P417,1
E0025636,N0025883,N0025884,lateral,69.99999999995222,draft,provisional,s5c_flows,16.1967,21.84,0.002333,3.6221,held,0.681341,0.28,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.28677250226895,372.9367725022692,3.0589611403091794,3.510950886402668,2.8089611403091794,3.260950886402668,0.3282989881825769,0.12787119435616118,3.5536712224560745,0,,0.0,none,P417,1
E0025637,N0025884,N0025885,lateral,32.603085863839645,draft,provisional,s5c_flows,20.5158,27.664,0.002917,3.6221,held,0.862993,0.35,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.9367725022692,372.77375707295,3.510950886402668,3.7199868235343843,3.260950886402668,3.4699868235343843,0.3534253855153822,0.1429851696640893,1.537480856404633,0,,0.0,none,P417,1
E0025638,N0025885,N0025370,lateral,63.64117133952554,draft,provisional,s5c_flows,20.5158,27.664,0.003188,3.6221,held,0.863265,0.3826,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.77375707295,372.4555512162524,3.7199868235343843,3.9189299849194867,3.4699868235343843,3.6689299849194867,0.3534599902481449,0.14300655327137185,3.0008663448653485,0,,0.0,none,P417,1
E0025639,N0025886,N0025887,main,27.892651361962706,auto_block,provisional,s5c_flows,41.0969,55.416,0.017022,3.6221,held,1.739911,2.0426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.38518200608723,366.24571874927744,8.729442017350266,8.641183106191306,8.479442017350266,8.391183106191306,0.43812846703357883,0.20031864133090732,1.0610529962750617,0,,0.0,none,P379,1
E0025640,N0025887,N0025888,main,18.027756377319946,auto_block,provisional,s5c_flows,42.1767,56.872,0.017254,3.6221,held,1.785411,2.0705,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.24571874927744,366.15557996739085,8.641183106191306,8.678251819718525,8.391183106191306,8.428251819718525,0.441553107058954,0.20285978511391728,0.6804676526679938,0,,0.0,none,P379,1
E0025641,N0025888,N0025889,main,17.88854381999832,auto_block,provisional,s5c_flows,43.2565,58.328,0.017405,3.6221,held,1.830828,2.0886,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.15557996739085,366.0661372482909,8.678251819718525,8.807764118896614,8.428251819718525,8.557764118896614,0.44490716191953106,0.2053665597331759,0.6701227188918484,0,,0.0,none,P379,1
E0025642,N0025889,N0025890,main,12.36931687685298,auto_block,provisional,s5c_flows,43.2565,58.328,0.017554,3.6221,held,1.830977,2.1064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.0661372482909,366.0042906639066,8.807764118896614,8.867077744296523,8.557764118896614,8.617077744296523,0.4449180628156004,0.20537473613240226,0.46335561198900027,0,,0.0,none,P379,1
E0025643,N0025890,N0025337,main,35.10938148651233,auto_block,provisional,s5c_flows,43.2565,58.328,0.017657,3.6221,held,1.831081,2.1188,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.0042906639066,365.82874375647407,8.867077744296523,8.826377093135306,8.617077744296523,8.576377093135306,0.4449256711020318,0.2053804429672586,1.3151777838738123,0,,0.0,none,P379,1
E0025644,N0025891,N0025356,lateral,28.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.000625,3.6221,held,0.045892,0.075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.5983074267952,375.4583074267952,1.886189643517298,2.2902582470329094,1.636189643517298,2.0402582470329094,0.13553283826550303,0.03745662088825244,3.4431999848810566,0,,0.0,none,P364,1
E0025645,N0025892,N0025893,lateral,24.186773244895647,auto_block,provisional,s5c_flows,10.1928,3.06,0.0,3.6221,held,0.427306,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,369.15809936523436,369.0250721123874,1.5500000000000114,1.56110952823758,1.3000000000000114,1.31110952823758,0.2928427507476323,0.10050983202645966,1.3765506791128472,0,,0.0,none,P379,1
E0025646,N0025893,N0025385,lateral,18.867962264113206,auto_block,provisional,s5c_flows,12.0141,5.516,0.000202,3.6221,held,0.503865,0.0242,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.0250721123874,368.9212983199348,1.56110952823758,1.712917988658944,1.31110952823758,1.462917988658944,0.30859301251989796,0.108518757244813,1.0190316208632348,0,,0.0,none,P379,1
E0025647,N0025894,N0025385,lateral,5.830951894845301,auto_block,provisional,s5c_flows,11.8776,16.016,0.000573,3.6221,held,0.498512,0.0688,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,368.8437396301231,368.80292296685917,1.782084344486293,1.831293341734579,1.532084344486293,1.581293341734579,0.3344117053318158,0.10198563467170382,0.29060744594549065,0,,0.0,none,P379,1
E0025648,N0025895,N0025368,lateral,58.918532446699075,auto_road,derived,s5c_flows,115.5237,55.0,0.0,3.6221,held,4.843049,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.188525390625,369.8939327283915,1.5500000000000114,1.861499400514731,1.3000000000000114,1.611499400514731,0.5914268670494196,0.33538514606943604,1.6603499020552004,0,,0.0,none,P380,1
E0025649,N0025896,N0025368,lateral,75.98614243824458,auto_road,derived,s5c_flows,0.0,0.0,0.005308,3.6221,held,0.005308,0.637,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.6326378589689,369.2527071467777,2.7989722484529693,2.502724982128541,2.5489722484529693,2.252724982128541,0.06247309722714834,0.014832899113637638,20.271697154687146,0,,0.0,none,P380,1
E0025650,N0025897,N0025898,lateral,12.649110640673518,auto_block,provisional,s5c_flows,2.1596,2.912,0.00055,3.6221,held,0.091085,0.066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.54929076382535,376.48604521062197,1.6482190017996459,1.6128317425030332,1.3982190017996459,1.3628317425030332,0.1709996279225035,0.050803711239747945,1.2328594701588138,0,,0.0,none,P364,1
E0025651,N0025898,N0025899,lateral,24.020824298928627,auto_block,provisional,s5c_flows,2.1596,2.912,0.000656,3.6221,held,0.09119,0.0787,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.48604521062197,376.3659410891273,1.6128317425030332,1.6257886472008067,1.3628317425030332,1.3757886472008067,0.1710656481843411,0.050829940751981634,2.3403124817753866,0,,0.0,none,P364,1
E0025652,N0025899,N0025900,lateral,27.202941017470888,auto_block,provisional,s5c_flows,2.1596,2.912,0.000856,3.6221,held,0.09139,0.1027,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.3659410891273,376.22992638403997,1.6257886472008067,1.6572501296319047,1.3757886472008067,1.4072501296319047,0.17119125420517062,0.0508798574916203,2.648396685894995,0,,0.0,none,P364,1
E0025653,N0025900,N0025356,lateral,13.45362404707371,auto_block,provisional,s5c_flows,2.1596,2.912,0.001083,3.6221,held,0.091617,0.1299,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.22992638403997,376.1626582638046,1.6572501296319047,1.5859074100235375,1.4072501296319047,1.3359074100235375,0.17133358444320393,0.050936442911073604,1.3087163744336325,0,,0.0,none,P364,1
E0025654,N0025901,N0025902,lateral,16.64331697709324,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.78831787109374,369.7051012862083,1.5500000000000114,1.6677319657448493,1.3000000000000114,1.4177319657448493,0.13489621704043256,0.037230723305707175,2.0563113063559477,0,,0.0,none,P380,1
E0025655,N0025902,N0025401,lateral,21.02379604162864,auto_block,provisional,s5c_flows,2.1596,2.912,0.000139,3.6221,held,0.090673,0.0166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.7051012862083,369.59998230600013,1.6677319657448493,1.904290154937371,1.4177319657448493,1.654290154937371,0.1707400619025637,0.050700636534200955,2.0522225234624294,0,,0.0,none,P380,1
E0025656,N0025903,N0025401,sub main,66.73080248281148,auto_block,provisional,s5c_flows,263.5414,350.38,0.06939,3.114,merrimack,9.567962,8.3268,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.44588669056697,369.1122326781529,2.31073562388616,2.392039782784593,2.06073562388616,2.142039782784593,0.7108145993815931,0.4871922529469126,1.5646555970400513,0,,0.0,none,P380,1
E0025657,N0025904,N0025905,lateral,8.246211251235321,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.06068725585936,374.0194561996032,1.5500000000000114,1.621748634381163,1.3000000000000114,1.371748634381163,0.13489621704043256,0.037230723305707175,1.0188340133071434,0,,0.0,none,P379,1
E0025658,N0025905,N0025906,lateral,19.235384061671343,auto_block,provisional,s5c_flows,1.0798,1.456,6.9e-05,3.6221,held,0.045336,0.0082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.0194561996032,373.92327927929483,1.621748634381163,1.8629756035176683,1.371748634381163,1.6129756035176683,0.1349667981946559,0.037255744172844746,2.3753229583087423,0,,0.0,none,P379,1
E0025659,N0025906,N0025907,lateral,35.21720541486678,auto_block,provisional,s5c_flows,2.1596,2.912,0.000229,3.6221,held,0.090763,0.0275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.92327927929483,373.7471932522205,1.8629756035176683,2.116362655982641,1.6129756035176683,1.8663626559826412,0.17079683348249797,0.05072317400592555,3.436559165725164,0,,0.0,none,P379,1
E0025660,N0025907,N0025908,lateral,80.00000000009436,auto_block,provisional,s5c_flows,6.4787,8.736,0.000522,3.6221,held,0.272126,0.0627,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.7471932522205,373.34719325222,2.116362655982641,1.96863316379563,1.8663626559826412,1.71863316379563,0.24512745987443288,0.08346050284662346,5.43934708097538,0,,0.0,none,P379,1
E0025661,N0025908,N0025909,lateral,80.00000000009436,auto_block,provisional,s5c_flows,8.6382,11.648,0.001189,3.6221,held,0.363327,0.1427,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.34719325222,372.9471932522195,1.96863316379563,1.7914847262961189,1.71863316379563,1.5414847262961189,0.26900992759305326,0.09535566396862091,4.956446571562652,0,,0.0,none,P379,1
E0025662,N0025909,N0025337,lateral,12.699126731674637,auto_block,provisional,s5c_flows,8.6382,11.648,0.001856,3.6221,held,0.363993,0.2227,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.9471932522195,372.88369761856114,1.7914847262961189,1.7714232310482316,1.5414847262961189,1.5214232310482316,0.26916768477210495,0.09543649597471934,0.7863206624293547,0,,0.0,none,P379,1
E0025663,N0025910,N0025911,sub main,79.99999999996595,draft,drafted,s5c_flows,1642.0891,2228.91,0.248967,2.4956,merrimack,47.680357,29.8761,0.0,0.0,,400,GRP,0.3,0.205,uniform,dod,velocity,1.0,365.9984003495511,365.7584003495512,8.30949149615202,8.504569621151916,7.85949149615202,8.054569621151916,0.871484471278097,0.4491610214554135,1.5299565021248547,0,,0.0,none,P398,1
E0025664,N0025911,N0025912,sub main,79.9999999999552,draft,drafted,s5c_flows,1642.0891,2228.91,0.249634,2.4956,merrimack,47.681024,29.9561,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,365.7584003495512,365.51840034955137,8.504569621151916,8.805360636776754,8.054569621151916,8.355360636776755,0.8714875964197777,0.44916459725371993,1.5299510157231742,0,,0.0,none,P380,1
E0025665,N0025912,N0025913,sub main,3.6878657288357477,draft,drafted,s5c_flows,1642.0891,2228.91,0.250301,2.4956,merrimack,47.68169,30.0361,0.0,0.0,,400,GRP,1.1,0.205,table11,minimum,velocity,1.0,365.51840034955137,365.47783382653415,8.805360636776754,8.840617101200223,8.355360636776755,8.390617101200224,1.405101716949562,0.31508655783484296,0.04374375753192213,0,,0.0,none,P380,1
E0025666,N0025913,N0025914,sub main,79.99999999985545,draft,drafted,s5c_flows,1642.0891,2228.91,0.250331,2.4956,merrimack,47.681721,30.0398,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,365.47783382653415,365.2778338265345,8.840617101200223,8.92880069494987,8.390617101200224,8.478800694949872,0.8138028965533675,0.4734837351244475,1.6383983627704954,0,,0.0,none,P380,1
E0025667,N0025914,N0025915,sub main,80.00000000028298,draft,drafted,s5c_flows,1642.0891,2228.91,0.250998,2.4956,merrimack,47.682388,30.1198,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,365.2778338265345,365.0778338265338,8.92880069494987,9.679612462528723,8.478800694949872,9.229612462528724,0.8138057575902042,0.4734875756593765,1.6383926027830538,0,,0.0,none,P380,1
E0025668,N0025915,N0025328,sub main,10.23906681877707,draft,drafted,s5c_flows,1642.0891,2228.91,0.251665,2.4956,merrimack,47.683054,30.1998,0.0,0.0,,400,GRP,0.4,0.205,table11,minimum,velocity,1.0,365.0778338265338,365.03687755925864,9.679612462528723,9.627001835272608,9.229612462528724,9.177001835272609,0.9700754512643606,0.4140885739727814,0.17591529960258673,0,,0.0,none,P380,1
E0025669,N0025916,N0025917,sub main,17.29309011714143,draft,drafted,s5c_flows,559.6913,774.228,0.1258,2.8428,merrimack,18.541105,15.0959,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,367.02976073580015,366.9605883753316,7.731286627481097,7.769514163730889,7.431286627481097,7.4695141637308895,0.7700163420360016,0.54227550062245,0.37430136593847557,0,,0.0,none,P380,1
E0025670,N0025917,N0025328,sub main,27.570889414272017,draft,drafted,s5c_flows,559.6913,774.228,0.125944,2.8428,merrimack,18.541249,15.1132,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,366.9605883753316,366.8503048176745,7.769514163730889,7.813574576856752,7.4695141637308895,7.513574576856752,0.770017761218059,0.5422780861380827,0.5967587329989803,0,,0.0,none,P380,1
E0025671,N0025918,N0025919,lateral,15.090450211652971,auto_block,provisional,s5c_flows,12.5926,14.832,0.0,3.6221,held,0.527913,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.5321533203125,383.4567010692542,1.5500000000000114,1.6257574268395274,1.3000000000000114,1.3757574268395274,0.30296522041704166,0.11344736518627438,0.8301530557908301,0,,0.0,none,P364,1
E0025672,N0025919,N0025920,lateral,69.99999872797467,auto_block,provisional,s5c_flows,12.5926,14.832,0.000126,3.6221,held,0.528039,0.0151,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,383.2991753545961,382.94917536095625,1.783283141497634,2.4221625296687535,1.533283141497634,2.1721625296687535,0.3029880796852101,0.11346001920369395,3.8505364523857,0,,0.0,none,P364,1
E0025673,N0025920,N0025921,lateral,70.00000000028886,auto_block,provisional,s5c_flows,14.7521,17.744,0.000709,3.6221,held,0.619157,0.0851,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.94917536095625,382.5991753609548,2.4221625296687535,2.8883124320139473,2.1721625296687535,2.6383124320139473,0.31858325593781894,0.12224427171754851,3.6620464036540294,0,,0.0,none,P364,1
E0025674,N0025921,N0025922,lateral,69.99999999995731,auto_block,provisional,s5c_flows,17.9915,22.112,0.001292,3.6221,held,0.755542,0.1551,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.5991753609548,382.249175360955,2.8883124320139473,3.7309271781074926,2.6383124320139473,3.4809271781074926,0.33908755569103677,0.13426047624557153,3.4406059646995004,0,,0.0,none,P364,1
E0025675,N0025922,N0025923,lateral,69.99999999995731,auto_block,provisional,s5c_flows,21.2308,26.48,0.001876,3.6221,held,0.891927,0.2251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.249175360955,381.8991753609552,3.7309271781074926,4.149347588263538,3.4809271781074926,3.899347588263538,0.3570628801844603,0.14524159839351397,3.2673983530946984,0,,0.0,none,P364,1
E0025676,N0025923,N0025924,lateral,69.99999999995731,auto_block,provisional,s5c_flows,24.4702,30.848,0.002459,3.6221,held,1.028312,0.2951,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.8991753609552,381.5491753609554,4.149347588263538,4.511981865607083,3.899347588263538,4.261981865607083,0.37313724370184814,0.15542506090987424,3.1266422378307785,0,,0.0,none,P364,1
E0025677,N0025924,N0025925,lateral,34.853228118390405,auto_block,provisional,s5c_flows,26.6297,33.76,0.003042,3.6221,held,1.119429,0.3651,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.5491753609554,381.37490922036346,4.511981865607083,4.883483113620912,4.261981865607083,4.633483113620912,0.3830268205720753,0.1618651811805089,1.516570391699762,0,,0.0,none,P364,1
E0025678,N0025925,N0025255,lateral,23.323807579381203,auto_block,provisional,s5c_flows,27.7095,35.216,0.003333,3.6221,held,1.164987,0.3999,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.37490922036346,381.25829018246657,4.883483113620912,5.086100686674058,4.633483113620912,4.836100686674058,0.3877518353450733,0.16499002529661805,1.0025229821983335,0,,0.0,none,P364,1
E0025679,N0025926,N0025927,sub main,70.00000000007583,draft,drafted,s5c_flows,608.2326,800.896,0.077961,2.8143,merrimack,19.89001,9.3553,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,369.75230827283224,369.4723082728319,7.784617996699012,7.728344803339951,7.484617996699012,7.428344803339951,0.7827539320385539,0.5664707270292904,1.4904641406649202,0,,0.0,none,P417,1
E0025680,N0025927,N0025928,sub main,69.99990256200697,draft,drafted,s5c_flows,608.2326,800.896,0.078544,2.8143,merrimack,19.890593,9.4253,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,369.4723082728319,369.1923086625839,7.728344803339951,7.717206718275463,7.428344803339951,7.417206718275463,0.7827592020954085,0.5664811827059328,1.4904520311955585,0,,0.0,none,P417,1
E0025681,N0025928,N0025929,sub main,70.00000000017712,draft,drafted,s5c_flows,608.2326,800.896,0.079128,2.8143,merrimack,19.891176,9.4953,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,369.1923086625839,368.9123086625832,7.717206718275463,7.8359823530418,7.417206718275463,7.5359823530418,0.7827644719533972,0.5664916383890362,1.490444071584125,0,,0.0,none,P417,1
E0025682,N0025929,N0025930,sub main,69.99999999993443,draft,drafted,s5c_flows,608.2326,800.896,0.079711,2.8143,merrimack,19.89176,9.5653,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,368.9123086625832,368.63230866258345,7.8359823530418,8.120743095229045,7.5359823530418,7.820743095229045,0.7827697506512207,0.5665021120129035,1.4904340205979758,0,,0.0,none,P417,1
E0025683,N0025930,N0025217,sub main,22.65972858961623,draft,drafted,s5c_flows,608.2326,800.896,0.080294,2.8143,merrimack,19.892343,9.6353,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,368.63230866258345,368.541669748225,8.120743095229045,8.20271501740001,7.820743095229045,7.90271501740001,0.7827750201111514,0.5665125677089702,0.4824657576664157,0,,0.0,none,P417,1
E0025684,N0025931,N0025932,lateral,40.000000000120934,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.14320678710936,374.94320678710875,1.5500000000000114,1.8386535644537503,1.3000000000000114,1.5886535644537503,0.13489621704043256,0.037230723305707175,4.9420708845294135,0,,0.0,none,P417,1
E0025685,N0025932,N0025933,lateral,39.99999999975199,draft,provisional,s5c_flows,7.5585,10.192,0.000333,3.6221,held,0.317204,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.94320678710875,374.74320678711,1.8386535644537503,2.1389953613274884,1.5886535644537503,1.8889953613274884,0.2575440504416561,0.08956031063602479,2.588553940653191,0,,0.0,none,P417,1
E0025686,N0025933,N0025934,lateral,15.302858822466332,draft,provisional,s5c_flows,10.7978,14.56,0.000667,3.6221,held,0.453339,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.74320678711,374.6666924929977,2.1389953613274884,2.267267467939803,1.8889953613274884,2.017267467939803,0.28868785289141513,0.10566945600298819,0.8834720425075773,0,,0.0,none,P417,1
E0025687,N0025934,N0025935,lateral,60.00000000015691,draft,provisional,s5c_flows,17.2765,23.296,0.000794,3.6221,held,0.725069,0.0953,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.6666924929977,374.3666924929969,2.267267467939803,2.478858044112485,2.017267467939803,2.228858044112485,0.33475391689185136,0.13167601430212755,2.987269004310663,0,,0.0,none,P417,1
E0025688,N0025935,N0025936,lateral,59.99999999986366,draft,provisional,s5c_flows,23.7552,32.032,0.001294,3.6221,held,0.997172,0.1553,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.3666924929969,374.06669249299756,2.478858044112485,2.5677069210649393,2.228858044112485,2.3177069210649393,0.3696106735648174,0.15316100491986467,2.7055495728868904,0,,0.0,none,P417,1
E0025689,N0025936,N0025937,lateral,60.00000000011169,draft,provisional,s5c_flows,31.3137,42.224,0.001794,3.6221,held,1.314543,0.2153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.06669249299756,373.766692492997,2.5677069210649393,2.773224499190519,2.3177069210649393,2.523224499190519,0.4023674123529712,0.1748557034033254,2.4852907300669407,0,,0.0,none,P417,1
E0025690,N0025937,N0025938,lateral,17.00243301865832,draft,provisional,s5c_flows,33.4732,45.136,0.002294,3.6221,held,1.405577,0.2753,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.766692492997,373.6816803279037,2.773224499190519,2.8212493595963224,2.523224499190519,2.5712493595963224,0.41067321931375705,0.1805993226969989,0.6900227974880578,0,,0.0,none,P417,1
E0025691,N0025938,N0025939,lateral,60.00000000003764,draft,provisional,s5c_flows,34.553,46.592,0.002436,3.6221,held,1.450986,0.2923,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.6816803279037,373.3816803279035,2.8212493595963224,3.2698089299090043,2.5712493595963224,3.0198089299090043,0.41466854507923756,0.18339823489365853,2.4115646384741836,0,,0.0,none,P417,1
E0025692,N0025939,N0025940,lateral,60.00000000003764,draft,provisional,s5c_flows,38.8721,52.416,0.002936,3.6221,held,1.632555,0.3523,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.3816803279035,373.0816803279033,3.2698089299090043,3.589920013893561,3.0198089299090043,3.339920013893561,0.4297753713494276,0.19419742920724886,2.326796895924453,0,,0.0,none,P417,1
E0025693,N0025940,N0025217,lateral,5.592232600092909,draft,provisional,s5c_flows,38.8721,52.416,0.003436,3.6221,held,1.633055,0.4123,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,373.0816803279033,373.0397385834026,3.589920013893561,3.7046461822224046,3.339920013893561,3.4546461822224046,0.49583831156091435,0.17583916332876243,0.18797231777997642,0,,0.0,none,P417,1
E0025694,N0025941,N0025403,lateral,32.55764119219941,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.3097412109375,375.14695300497647,1.5500000000000114,1.6271863993204079,1.3000000000000114,1.3771863993204079,0.0,0.0,0.0,0,,0.0,none,P388,1
E0025695,N0025942,N0025943,lateral,17.204650534085253,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.2191650390625,375.13314178639206,1.5500000000000114,1.6111819440766908,1.3000000000000114,1.3611819440766908,0.0,0.0,0.0,0,,0.0,none,P388,1
E0025696,N0025943,N0025403,lateral,20.591260281974,auto_block,provisional,s5c_flows,0.0,0.0,0.000143,3.6221,held,0.000143,0.0172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.13314178639206,375.0301854849822,1.6111819440766908,1.743953919314663,1.3611819440766908,1.493953919314663,0.013171171409493424,0.003754686846105887,26.055971841568546,0,,0.0,none,P388,1
E0025697,N0025944,N0025425,lateral,9.852749960386229,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.37828369140624,365.3290199416043,1.5500000000000114,1.6205039841769349,1.3000000000000114,1.3705039841769349,0.0,0.0,0.0,0,,0.0,none,P380,1
E0025698,N0025945,N0025425,main,16.1245154965971,auto_block,provisional,s5c_flows,42.126,53.312,0.019649,3.6221,held,1.785677,2.3578,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.59322920461955,362.51260662713656,4.726839154755453,4.436917298644687,4.476839154755453,4.186917298644687,0.44157293563382194,0.2028745522062247,0.608601441022512,0,,0.0,none,P380,1
E0025699,N0025946,N0025947,main,65.30696746902278,auto_block,provisional,s5c_flows,12.9574,17.472,0.01118,3.6221,held,0.554386,1.3416,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.4376204147871,369.111085577442,8.252107368416034,8.017607049511128,8.002107368416034,7.767607049511128,0.3076843446412103,0.11607340705850841,3.537552289461732,0,,0.0,none,P388,1
E0025700,N0025947,N0025404,main,21.02379604162864,auto_block,provisional,s5c_flows,15.1169,20.384,0.011724,3.6221,held,0.645465,1.4069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.111085577442,369.00596659723385,8.017607049511128,8.0401149457349,7.767607049511128,7.790114945734899,0.32277582448403463,0.1246577667768817,1.0855726300255868,0,,0.0,none,P388,1
E0025701,N0025948,N0025949,main,8.602325267042627,auto_block,provisional,s5c_flows,39.4417,47.842,0.00978,3.6221,held,1.663279,1.1737,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.5122651753858,369.46925354905056,6.964175254301722,7.073348990011937,6.714175254301722,6.823348990011937,0.4322066697038312,0.19596793083065672,0.331721136747587,0,,0.0,none,P388,1
E0025702,N0025949,N0025950,main,17.46424919657298,auto_block,provisional,s5c_flows,40.5215,49.298,0.009852,3.6221,held,1.708618,1.1823,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.46925354905056,369.3819323030677,7.073348990011937,7.4309949430260644,6.823348990011937,7.1809949430260644,0.4357342054289089,0.19855300520692093,0.6680008507855643,0,,0.0,none,P388,1
E0025703,N0025950,N0025951,main,36.6742416417845,auto_block,provisional,s5c_flows,41.6013,50.754,0.009998,3.6221,held,1.75403,1.1997,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.3819323030677,369.19856109485875,7.4309949430260644,7.879136659047504,7.1809949430260644,7.629136659047504,0.4391982328422179,0.20111044112264415,1.3917117943322772,0,,0.0,none,P388,1
E0025704,N0025951,N0025404,main,17.029386365926403,auto_block,provisional,s5c_flows,42.6811,52.21,0.010303,3.6221,held,1.799603,1.2364,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.19856109485875,369.1134141630291,7.879136659047504,7.93266737993963,7.629136659047504,7.68266737993963,0.4426079640369518,0.20364624264750092,0.6412516926041529,0,,0.0,none,P388,1
E0025705,N0025952,N0025420,lateral,41.850658687412725,draft,drafted,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.89100952148436,363.6817562280473,1.5500000000000114,2.020117551249598,1.3000000000000114,1.770117551249598,0.1611584343969526,0.046951098325882096,4.328107186779266,0,,0.0,none,P380,1
E0025706,N0025953,N0025954,lateral,21.93171219946131,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,364.7306699683309,364.6210114073336,1.6457033226847102,1.659994452041417,1.3957033226847102,1.409994452041417,0.11845872128933585,0.03156792542268341,3.085703886376451,0,,0.0,none,P380,1
E0025707,N0025954,N0025955,lateral,19.849433241279208,auto_block,provisional,s5c_flows,0.7416,1.0,0.000183,3.6221,held,0.031273,0.0219,0.0,0.0,,200,PVC-U,1.65,0.5,ground,minimum,tractive,1.0,364.6210114073336,364.2934957588525,1.659994452041417,1.5597757255225133,1.409994452041417,1.3097757255225133,0.17750610424657873,0.0241653319132705,1.8637324544912364,0,,0.0,none,P380,1
E0025708,N0025955,N0025956,lateral,8.54400374531753,auto_block,provisional,s5c_flows,0.7416,1.0,0.000348,3.6221,held,0.031438,0.0418,0.0,0.0,,200,PVC-U,1.5,0.5,ground,minimum,tractive,1.0,364.2934957588525,364.16533570267273,1.5597757255225133,1.55155272506164,1.3097757255225133,1.30155272506164,0.1722585839122519,0.024743186777214293,0.8266645364651151,0,,0.0,none,P380,1
E0025709,N0025956,N0025420,lateral,84.2723225853291,auto_block,provisional,s5c_flows,0.7416,1.0,0.000419,3.6221,held,0.031509,0.0503,9.029,0.0,W11a-XG02475,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,364.1488927361997,363.727531123273,1.5679956915346906,1.9743426560238504,1.3179956915346906,1.7243426560238504,0.11901229596509169,0.03175327713388895,11.801626868600703,0,,0.0,none,P380,1
E0025710,N0025957,N0025430,main,78.47375862058885,draft,provisional,s5c_flows,61.0313,82.536,0.007238,3.6221,held,2.565826,0.8686,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.77087143626716,367.3392657638539,5.994234764904718,6.840635359192959,5.744234764904718,6.590635359192959,0.5090466427318903,0.2368438957466648,2.5693047890282816,0,,0.0,none,P425,1
E0025711,N0025958,N0025959,lateral,69.99999999991071,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,2.2,0.5,cover_min,minimum,tractive,1.0,375.7305076155836,374.19050761558555,1.7446205582445486,1.7489149918363296,1.4946205582445486,1.4989149918363296,0.32371527641918163,0.04325935605779954,3.6039901470527207,0,,0.0,none,P425,1
E0025712,N0025959,N0025430,lateral,72.0862818583261,draft,provisional,s5c_flows,10.7978,14.56,0.000583,3.6221,held,0.453255,0.07,0.0,0.0,,200,PVC-U,2.2,0.5,ground,minimum,tractive,1.0,374.19050761558555,372.6046094147024,1.7489149918363296,1.57529170834448,1.4989149918363296,1.32529170834448,0.4813077487310495,0.07465086316251016,2.4961950729853193,0,,0.0,none,P425,1
