EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0025713,N0025960,N0025438,main,88.47786057796318,draft,provisional,s5c_flows,167.3453,223.744,0.016423,3.2899,merrimack,6.388609,1.9707,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.52001956233954,338.07763025944973,7.107482879066708,7.996405385081516,6.857482879066708,7.746405385081516,0.6387794171721991,0.3886357462932657,2.3085136590041313,0,,0.0,none,P386,1
E0025714,N0025961,N0025962,sub main,80.00000000000527,draft,drafted,s5c_flows,364.4321,468.106,0.090178,2.9943,merrimack,12.719882,10.8213,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,336.2096661407558,335.8096661407558,9.189381710806686,10.09670592955672,8.939381710806686,9.84670592955672,0.7614609753119137,0.579079329432012,1.751019916401171,0,,0.0,none,P404,1
E0025715,N0025962,N0025963,sub main,79.99999999994748,draft,drafted,s5c_flows,366.5917,471.018,0.090844,2.9921,merrimack,12.786311,10.9013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,335.8096661407558,335.40966614075603,10.09670592955672,10.963533322134595,9.84670592955672,10.713533322134595,0.7623600756255245,0.5810073977967203,1.7489548258917464,0,,0.0,none,P404,1
E0025716,N0025963,N0025964,sub main,80.00000000006018,draft,drafted,s5c_flows,370.2345,475.93,0.091511,2.9885,merrimack,12.8978,10.9813,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,335.40966614075603,335.0096661407557,10.963533322134595,11.912666622916163,10.713533322134595,11.662666622916163,0.7638547810909145,0.5842449253115167,1.745532483844782,0,,0.0,none,P404,1
E0025717,N0025964,N0025965,sub main,4.999999999969804,draft,drafted,s5c_flows,370.2345,475.93,0.092178,2.9885,merrimack,12.898467,11.0613,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,velocity,1.0,335.0096661407557,334.969666140756,11.912666622916163,12.003325802603399,11.662666622916163,11.753325802603399,0.9147914790631374,0.5052376025085985,0.0910954411361308,0,,0.0,none,P404,1
E0025718,N0025965,N0025966,sub main,8.22067980516818,draft,drafted,s5c_flows,370.2345,475.93,0.092219,2.9885,merrimack,12.898508,11.0663,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,334.969666140756,334.92856274173016,12.003325802603399,12.059230227019839,11.753325802603399,11.809230227019839,0.7638642161085815,0.5842654919234556,0.17936607998752033,0,,0.0,none,P404,1
E0025719,N0025966,N0025967,sub main,50.00000000013361,draft,drafted,s5c_flows,370.2345,475.93,0.092288,2.9885,merrimack,12.898577,11.0746,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,334.92856274173016,334.6785627417295,12.059230227019839,11.912013430145521,11.809230227019839,11.662013430145521,0.7638651355846463,0.584267496301615,1.090943014041012,0,,0.0,none,P404,1
E0025720,N0025967,N0025968,sub main,51.77932019450713,draft,drafted,s5c_flows,374.957,482.298,0.092705,2.984,merrimack,13.042469,11.1246,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,334.6785627417295,334.41966614075693,11.912013430145521,12.096172482289944,11.662013430145521,11.846172482289944,0.7657678148386375,0.588449441910988,1.1269586592514351,0,,0.0,none,P404,1
E0025721,N0025968,N0025969,sub main,60.00000000014749,draft,drafted,s5c_flows,379.2762,488.122,0.093136,2.9798,merrimack,13.173929,11.1763,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,344.96583862304686,344.6658386230461,1.5500000000000114,1.9619079589851367,1.3000000000000114,1.7119079589851367,0.7674803816519964,0.5922740155640787,1.3029649016564628,0,,0.0,none,P404,1
E0025722,N0025969,N0025970,sub main,60.00000000014749,draft,drafted,s5c_flows,381.4357,491.034,0.093636,2.9778,merrimack,13.239875,11.2363,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,344.6658386230461,344.36583862304536,1.9619079589851367,2.984899902345262,1.7119079589851367,2.734899902345262,0.7683302763772111,0.5941941784142282,1.3015236165332487,0,,0.0,none,P386,1
E0025723,N0025970,N0025971,sub main,69.99999999972425,draft,drafted,s5c_flows,383.5953,493.946,0.094136,2.9758,merrimack,13.305776,11.2963,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,344.36583862304536,344.01583862304676,2.984899902345262,2.5446472167969887,2.734899902345262,2.2946472167969887,0.7691734722955027,0.5961141847437244,1.516779645533405,0,,0.0,none,P386,1
E0025724,N0025971,N0025972,sub main,70.00000000017421,draft,drafted,s5c_flows,392.2335,505.594,0.094719,2.9677,merrimack,13.567522,11.3663,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,344.01583862304676,343.6658386230459,2.5446472167969887,2.545648193360364,2.2946472167969887,2.295648193360364,0.7724623970477711,0.6037528371319485,1.5103216300604216,0,,0.0,none,P386,1
E0025725,N0025972,N0025973,sub main,70.00000000017421,draft,drafted,s5c_flows,398.7122,514.33,0.095303,2.9619,merrimack,13.76352,11.4363,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,343.6658386230459,343.315838623045,2.545648193360364,2.6938354492206145,2.295648193360364,2.4438354492206145,0.7748626903273967,0.6094880369650328,1.5056431045565344,0,,0.0,none,P386,1
E0025726,N0025973,N0025438,sub main,13.33382597116491,draft,drafted,s5c_flows,401.9516,518.698,0.095886,2.959,merrimack,13.861667,11.5063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,343.315838623045,343.2491694931892,2.6938354492206145,2.8248661513420643,2.4438354492206145,2.5748661513420643,0.7760446487782313,0.6123655759086897,0.28636294728997586,0,,0.0,none,P386,1
E0025727,N0025974,N0025450,lateral,61.76727004146709,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.93873552593664,341.6298991757293,1.551834542422739,1.8105305117707076,1.301834542422739,1.5605305117707076,0.17065230391004918,0.050665805354795285,6.032467638021129,0,,0.0,none,P407,1
E0025728,N0025975,N0025976,main,50.0000000000472,draft,provisional,s5c_flows,64.5021,86.976,0.008533,3.6221,held,2.712626,1.0239,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.239190208349,335.98919020834876,6.517157447901013,6.839789283838741,6.267157447901013,6.589789283838741,0.5002162733399533,0.24942544224961,1.6659460672279571,0,,0.0,none,P407,1
E0025729,N0025976,N0025977,main,51.74717062724888,draft,provisional,s5c_flows,67.7414,91.344,0.008949,3.6221,held,2.848844,1.0739,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.98919020834876,335.7304543552125,6.839789283838741,7.117659658459388,6.589789283838741,6.867659658459388,0.5074832522454538,0.25562157820795517,1.6994705538978847,0,,0.0,none,P407,1
E0025730,N0025977,N0025450,main,83.9583506166943,draft,provisional,s5c_flows,68.8212,92.8,0.00938,3.6221,held,2.894542,1.1257,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.7304543552125,335.310662602129,7.117659658459388,8.129767085370986,6.867659658459388,7.879767085370986,0.5098614054453041,0.25767130555558193,2.7444827725084275,0,,0.0,none,P407,1
E0025731,N0025978,N0025979,lateral,69.99999999997604,draft,drafted,s5c_flows,40.474,54.576,0.004256,3.6221,held,1.70103,0.5107,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.89026588249925,336.5402658824994,2.770409166328875,3.5434743518756022,2.520409166328875,3.2934743518756022,0.43514872579351693,0.19812260988877134,2.6810756817425774,0,,0.0,none,P406,1
E0025732,N0025979,N0025980,lateral,70.00000000001677,draft,drafted,s5c_flows,49.543,64.378,0.004839,3.6221,held,2.081811,0.5807,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.5402658824994,336.1902658824993,3.5434743518756022,4.272533189766307,3.2934743518756022,4.022533189766307,0.4623962563049143,0.2187325577923786,2.523088478245854,0,,0.0,none,P406,1
E0025733,N0025980,N0025479,lateral,7.9908463231648135,draft,drafted,s5c_flows,51.7026,67.29,0.005423,3.6221,held,2.172928,0.6507,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,336.1902658824993,336.1463162277219,4.272533189766307,4.313888850403089,4.022533189766307,4.063888850403089,0.4844628452263464,0.2181522637692766,0.2749039959721232,0,,0.0,none,P406,1
E0025734,N0025981,N0025982,lateral,50.0000000000575,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,339.3382063711672,339.0882063711669,1.551716724535936,1.6425980721924702,1.301716724535936,1.3925980721924702,0.17065230391004918,0.050665805354795285,4.883223456353344,0,,0.0,none,P406,1
E0025735,N0025982,N0025983,lateral,49.99999999985894,draft,provisional,s5c_flows,4.3191,5.824,0.000417,3.6221,held,0.181485,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.0882063711669,338.8382063711676,1.6425980721924702,1.942250171801163,1.3925980721924702,1.692250171801163,0.21486206040087194,0.06935202531364296,3.8784573310719335,0,,0.0,none,P406,1
E0025736,N0025983,N0025984,lateral,18.095725259895367,draft,provisional,s5c_flows,4.3191,5.824,0.000833,3.6221,held,0.181902,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.8382063711676,338.7477277448681,1.942250171801163,2.1114336320850384,1.692250171801163,1.8614336320850384,0.21502359592474568,0.06942448170806706,1.4026154650664897,0,,0.0,none,P406,1
E0025737,N0025984,N0025985,lateral,86.75412179939889,draft,provisional,s5c_flows,6.4787,8.736,0.000984,3.6221,held,0.272587,0.1181,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.7477277448681,338.3139571358711,2.1114336320850384,2.079017717644547,1.8614336320850384,1.8290177176445468,0.24526158138624723,0.08352541828296658,5.895346600219951,0,,0.0,none,P406,1
E0025738,N0025985,N0025986,lateral,36.50386494921804,draft,provisional,s5c_flows,10.7978,14.56,0.001707,3.6221,held,0.454379,0.2048,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.3139571358711,338.131437811125,2.079017717644547,2.2419142396562393,1.8290177176445468,1.9919142396562393,0.28889814216053467,0.10578220615659731,2.1059247546685853,0,,0.0,none,P406,1
E0025739,N0025986,N0025479,lateral,70.37231685607073,draft,provisional,s5c_flows,15.5204,20.928,0.002011,3.6221,held,0.652665,0.2414,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.131437811125,337.77957622684465,2.2419142396562393,2.6806288512803462,1.9919142396562393,2.4306288512803462,0.3239017253377863,0.12530968573756346,3.621073479550101,0,,0.0,none,P406,1
E0025740,N0025987,N0025470,main,93.6231659631275,draft,drafted,s5c_flows,66.9227,85.138,0.009184,3.6221,held,2.814754,1.1021,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.7964869743109,334.32837114449524,4.601218103814119,4.802671335973514,4.351218103814119,4.552671335973514,0.5056900366900904,0.2540832317680196,3.085657193482998,0,,0.0,none,P406,1
E0025741,N0025988,N0025989,sub main,79.99999999998553,draft,drafted,s5c_flows,2553.6479,3070.806,0.436529,2.3658,merrimack,70.360594,52.3835,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,326.49726236554704,326.3372623655471,11.85317098406233,12.235613611015424,11.30317098406233,11.685613611015423,0.8217034824565335,0.4497269549902817,1.62264534810904,0,,0.0,none,P414,1
E0025742,N0025989,N0025990,sub main,80.00000000002395,draft,drafted,s5c_flows,2558.5306,3077.63,0.437196,2.3653,merrimack,70.478767,52.4635,0.0,0.0,,500,GRP,0.2,0.155,cover_min,minimum,velocity,1.0,336.71939633360864,336.5593963336086,1.8534796429538574,2.3204254437351324,1.3034796429538573,1.7704254437351323,0.8220550311922615,0.45015765804331787,1.6219514299425213,0,,0.0,none,P414,1
E0025743,N0025990,N0025991,sub main,79.99999999998553,draft,drafted,s5c_flows,2558.5306,3077.63,0.437863,2.3653,merrimack,70.479434,52.5435,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,336.5593963336086,336.39939633360865,2.3204254437351324,2.8351922894382255,1.7704254437351323,2.2851922894382257,0.8220570138404016,0.4501600885600523,1.621947518097513,0,,0.0,none,P406,1
E0025744,N0025991,N0025470,sub main,26.751155518758267,draft,drafted,s5c_flows,2558.5306,3077.63,0.438529,2.3653,merrimack,70.480101,52.6235,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,336.39939633360865,336.34589402257114,2.8351922894382255,2.7851484578976056,2.2851922894382257,2.2351484578976057,0.8220589964707438,0.4501625190713354,0.5423608206873652,0,,0.0,none,P406,1
E0025745,N0025992,N0025993,trunk main,81.74752249025507,main_pipe,drafted,s5c_flows,10357.139,13551.788,2.719246,1.9971,merrimack,242.121325,326.3095,0.0,0.0,,900,GRP,0.1,0.075,table11,dod,velocity,1.0,381.54621611273745,381.4644685902472,10.559679883356296,10.01954019881532,9.609679883356296,9.069540198815321,0.8516648725921232,0.458229791250643,1.5997591916925549,0,,0.0,none,P363,1
E0025746,N0025993,N0025488,trunk main,34.99130369590379,main_pipe,drafted,s5c_flows,10357.139,13551.788,2.719927,1.9971,merrimack,242.122007,326.3913,0.0,6.629,W11a-XD00033,900,GRP,0.15,0.075,table11,minimum,velocity,1.0,381.4644685902472,381.4119816347033,10.01954019881532,9.88400835553108,9.069540198815321,8.93400835553108,0.9915201346885941,0.4082559868885227,0.5881760486032805,0,,0.0,none,P363,1
E0025747,N0025994,N0025995,trunk main,49.999999999996945,main_pipe,drafted,s5c_flows,53.4732,66.186,0.063037,3.6221,held,2.304772,7.5645,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.50475642062116,375.25475642062116,9.417912036410087,10.130894214144462,9.167912036410087,9.880894214144462,0.4766481659833771,0.2300024502599009,1.7483196051201098,0,,0.0,none,P415,1
E0025748,N0025995,N0025996,trunk main,50.00000000000342,main_pipe,drafted,s5c_flows,53.4732,66.186,0.063454,3.6221,held,2.305189,7.6145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.25475642062116,375.00475642062116,10.130894214144462,10.222050220003837,9.880894214144462,9.972050220003837,0.4766738252290558,0.23002305606968326,1.7482254934659964,0,,0.0,none,P415,1
E0025749,N0025996,N0025997,trunk main,14.775852673242621,main_pipe,drafted,s5c_flows,53.4732,66.186,0.063871,3.6221,held,2.305605,7.6645,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.00475642062116,374.93087715725494,10.222050220003837,10.20455985446381,9.972050220003837,9.95455985446381,0.47669941944252076,0.23004361080037689,0.5166027084922941,0,,0.0,none,P415,1
E0025750,N0025997,N0025489,trunk main,84.9820533796517,main_pipe,drafted,s5c_flows,53.4732,66.186,0.063994,3.6221,held,2.305728,7.6793,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.93087715725494,374.50596689035666,10.20455985446381,11.03352285573709,9.95455985446381,10.78352285573709,0.47670698629305497,0.23004968796243425,2.97114914832991,0,,0.0,none,P415,1
E0025751,N0025998,N0025520,lateral,29.879880517885315,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,28.307,0.0,W11a-XG02476,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,388.8395568847656,388.54075807958674,1.5500000000000114,1.5595531997101375,1.3000000000000114,1.3095531997101375,0.1706728690038949,0.031791294945713394,2.917851041808275,0,,0.0,none,P363,1
E0025752,N0025999,N0026000,lateral,50.00000000008745,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,385.2283081169579,384.97830811695746,1.575402820542081,1.5954528693706607,1.325402820542081,1.3454528693706607,0.0,0.0,0.0,0,,0.0,none,P415,1
E0025753,N0026000,N0026001,lateral,49.99999999963208,auto_road,derived,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.97830811695746,384.7283081169593,1.5954528693706607,1.5813537482750917,1.3454528693706607,1.3313537482750917,0.021985998312083907,0.005448037260941702,37.902910820710204,0,,0.0,none,P415,1
E0025754,N0026001,N0026002,lateral,8.177731128280824,auto_road,derived,s5c_flows,0.0,0.0,0.000833,3.6221,held,0.000833,0.1,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,384.7283081169593,384.6833305957537,1.5813537482750917,1.5518988964337836,1.3313537482750917,1.3018988964337836,0.030743053223936778,0.00691257552696159,4.433376145559923,0,,0.0,none,P415,1
E0025755,N0026002,N0026003,lateral,49.99999999982633,auto_road,derived,s5c_flows,0.0,0.0,0.000901,3.6221,held,0.000901,0.1082,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,384.6833305957537,384.33333059575494,1.5518988964337836,1.5650763866669308,1.3018988964337836,1.3150763866669308,0.034398460223089816,0.006758001106846462,24.225890575505105,0,,0.0,none,P415,1
E0025756,N0026003,N0026004,lateral,50.00000000027134,auto_road,derived,s5c_flows,0.0,0.0,0.001318,3.6221,held,0.001318,0.1582,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,384.26732228066226,383.99232228066074,1.6310847017596188,1.6341120455111309,1.3810847017596188,1.3841120455111309,0.03726437082449624,0.00825860062744102,22.362737244715603,0,,0.0,none,P415,1
E0025757,N0026004,N0026005,lateral,18.16338548861578,auto_road,derived,s5c_flows,0.0,0.0,0.001735,3.6221,held,0.001735,0.2082,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,383.99232228066074,383.89242366047336,1.6341120455111309,1.707246749682895,1.3841120455111309,1.457246749682895,0.04168821238816376,0.009206594345678304,7.261599241968929,0,,0.0,none,P415,1
E0025758,N0026005,N0025489,lateral,15.276508019061065,auto_road,derived,s5c_flows,0.0,0.0,0.001886,3.6221,held,0.001886,0.2263,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,383.89242366047336,383.8084028663685,1.707246749682895,1.7310868797252397,1.457246749682895,1.4810868797252397,0.04311428266803048,0.009518074692693362,5.90543205704649,0,,0.0,none,P415,1
E0025759,N0026006,N0025502,lateral,12.902828441251865,draft,drafted,s5c_flows,13.9532,21.456,0.0,3.6221,held,0.584954,0.0,0.0,12.495,W11a-XD00034,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,389.819873046875,389.7231018335656,1.5500000000000114,1.552960178153171,1.3000000000000114,1.302960178153171,0.3603373765523438,0.108090522611307,0.5967938789616308,0,,0.0,none,P363,1
E0025760,N0026007,N0025489,lateral,15.382002300145182,auto_road,derived,s5c_flows,2.7884,4.0,0.003205,3.6221,held,0.1201,0.3846,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.741239745043,381.6643297335423,3.8013017588632465,3.8751600125514756,3.5513017588632465,3.6251600125514756,0.18751947747834297,0.057526005302533906,1.367147074266075,0,,0.0,none,P415,1
E0025761,N0026008,N0025509,sub main,22.776794551417595,auto_road,derived,s5c_flows,564.3444,794.662,0.081314,2.8399,merrimack,18.631126,9.7577,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,378.45487473172676,378.3637675535211,12.230214379601364,12.492403100775789,11.930214379601363,12.192403100775788,0.7709010064185843,0.5438916312712423,0.4924280022505302,1,recovers_500m,228.02,none,P363,1
E0025762,N0026009,N0026010,lateral,23.901754224927803,auto_road,derived,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.41490478515624,389.2953960140316,1.5500000000000114,1.8192890445621401,1.3000000000000114,1.5692890445621401,0.15034093436683285,0.042847972501074055,2.649727914045393,0,,0.0,none,P363,1
E0025763,N0026010,N0025509,lateral,24.53262727407096,auto_road,derived,s5c_flows,6.4784,9.456,0.000199,3.6221,held,0.271792,0.0239,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.2953960140316,389.17273287766125,1.8192890445621401,1.6834377766356283,1.5692890445621401,1.4334377766356283,0.24503018651104008,0.08341343535645504,1.6686806105667054,0,,0.0,none,P363,1
E0025764,N0026011,N0026012,lateral,25.747081630371785,auto_road,derived,s5c_flows,3.3339,5.456,0.0,3.6221,held,0.139767,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,389.7618992352006,389.581669663788,1.5514247394087874,1.5582229143370228,1.3014247394087874,1.3082229143370228,0.221325679020887,0.05698132303262973,1.938853318201573,0,,0.0,none,P363,1
E0025765,N0026012,N0026013,lateral,24.48478441231316,auto_road,derived,s5c_flows,3.3339,5.456,0.000215,3.6221,held,0.139982,0.0257,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,389.581669663788,389.3735489962833,1.5582229143370228,1.5620283962948065,1.3082229143370228,1.3120283962948065,0.23665553661977362,0.05452125296606716,1.7243616863309104,0,,0.0,none,P363,1
E0025766,N0026013,N0025509,lateral,26.621988280870294,auto_road,derived,s5c_flows,3.3339,5.456,0.000419,3.6221,held,0.140186,0.0502,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.3735489962833,389.24043905487895,1.5620283962948065,1.615731599417927,1.3120283962948065,1.365731599417927,0.19737103885256072,0.061686494819871124,2.248049193339973,0,,0.0,none,P363,1
E0025767,N0026014,N0025515,lateral,57.65573152652397,draft,provisional,s5c_flows,10.7978,14.56,0.000898,3.6221,held,0.45357,0.1078,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.78549141836555,386.4972127607329,1.7505193238219476,1.861490852548343,1.5005193238219476,1.611490852548343,0.2887345911803825,0.10569451087425277,3.3280697503094596,0,,0.0,none,P354,1
E0025768,N0026015,N0026016,sub main,80.00000000000657,draft,drafted,s5c_flows,999.9829,1284.274,0.196857,2.65,merrimack,30.867691,23.6228,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,378.7862810979536,378.54628109795357,9.763554107124548,9.889204741890183,9.398554107124548,9.524204741890182,0.782906579064866,0.5559889181424076,1.703055471734607,0,,0.0,none,P354,1
E0025769,N0026016,N0026017,sub main,80.00000000005384,draft,drafted,s5c_flows,1001.0626,1285.73,0.197523,2.6497,merrimack,30.897467,23.7028,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,378.54628109795357,378.3062810979534,9.889204741890183,10.256768218452862,9.524204741890182,9.891768218452862,0.7830813966444612,0.556323504396339,1.7026752762198458,0,,0.0,none,P354,1
E0025770,N0026017,N0026018,sub main,79.99787700469084,draft,drafted,s5c_flows,1002.1424,1287.186,0.19819,2.6493,merrimack,30.927239,23.7828,54.338,0.0,W11a-XG02477,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,378.3062810979534,378.06628746693934,10.256768218452862,10.286037972513782,9.891768218452862,9.921037972513782,0.7832559818075379,0.5566580425130745,1.7022505809675377,0,,0.0,none,P354,1
E0025771,N0026018,N0025515,sub main,4.719678688311254,draft,drafted,s5c_flows,1003.2222,1288.642,0.198857,2.649,merrimack,30.957007,23.8628,0.0,0.0,,315,HDPE,0.85,0.27,table11,minimum,velocity,1.0,378.06628746693934,378.0261701980887,10.286037972513782,10.332533415192529,9.921037972513782,9.967533415192529,1.1598428361148365,0.41048673037168715,0.06782066416459372,0,,0.0,none,P354,1
E0025772,N0026019,N0025518,sub main,88.38299248812122,draft,drafted,s5c_flows,168.5792,231.338,0.031131,3.287,merrimack,6.444597,3.7357,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.7049232752225,380.2630083127819,6.397798892746266,7.530723376671233,6.147798892746266,7.280723376671233,0.6403047769993309,0.3904765781442424,2.3005448775584565,0,,0.0,none,P354,1
E0025773,N0026020,N0026021,lateral,7.082220430608962,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,388.9888488769531,388.94635555436946,1.5500000000000114,1.648798254224289,1.3000000000000114,1.398798254224289,0.0,0.0,0.0,0,,0.0,none,P363,1
E0025774,N0026021,N0026022,lateral,9.043336963956502,auto_road,derived,s5c_flows,0.0,0.0,5.9e-05,3.6221,held,5.9e-05,0.0071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.94635555436946,388.9011388695497,1.648798254224289,1.7582239234190524,1.398798254224289,1.5082239234190524,0.008183123211827225,0.00285743575189476,18.41867448784916,0,,0.0,none,P363,1
E0025775,N0026022,N0026023,lateral,26.32037398440782,auto_road,derived,s5c_flows,1.4832,2.0,0.000134,3.6221,held,0.062315,0.0161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.9011388695497,388.76953699962763,1.7582239234190524,1.6933231077942423,1.5082239234190524,1.4433231077942423,0.1504516738909357,0.042889274846211106,2.915706342078519,0,,0.0,none,P363,1
E0025776,N0026023,N0025509,lateral,25.997629171656715,auto_road,derived,s5c_flows,6.9767,10.368,0.000354,3.6221,held,0.292836,0.0424,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.76953699962763,388.6395488537693,1.6933231077942423,2.216621800527548,1.4433231077942423,1.9666218005275482,0.25100027173272454,0.08632286236662515,1.7262683284622142,0,,0.0,none,P363,1
E0025777,N0026024,N0026025,lateral,69.99999999999625,draft,provisional,s5c_flows,2.1596,2.912,0.00032,3.6221,held,0.090855,0.0384,13.696,0.0,W11a-XG02478,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.06895136145005,385.7189513614501,1.741412408081203,2.092388970581169,1.491412408081203,1.842388970581169,0.17085482599780263,0.050746200072908115,6.828409205611837,0,,0.0,none,P354,1
E0025778,N0026025,N0026026,lateral,69.99999999999625,draft,provisional,s5c_flows,6.4787,8.736,0.000904,3.6221,held,0.272507,0.1084,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.7189513614501,385.3689513614501,2.092388970581169,2.408087212768635,1.842388970581169,2.158087212768635,0.24523831804885685,0.08351415719877289,4.757277231179585,0,,0.0,none,P354,1
E0025779,N0026026,N0025518,lateral,12.141904872247247,draft,provisional,s5c_flows,9.718,13.104,0.001487,3.6221,held,0.408892,0.1784,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.3689513614501,385.3082418370889,2.408087212768635,2.4854898523642532,2.158087212768635,2.2354898523642532,0.2793589029644174,0.10072160537274502,0.7243910219317281,0,,0.0,none,P354,1
E0025780,N0026027,N0026028,lateral,69.99999999982143,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,389.76997724695394,389.3149772469551,1.5616572745304325,1.5684456046074047,1.3116572745304325,1.3184456046074047,0.0,0.0,0.0,0,,0.0,none,P363,1
E0025781,N0026028,N0026029,lateral,70.00000000012801,draft,drafted,s5c_flows,3.2393,4.368,0.000583,3.6221,held,0.136385,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.3149772469551,388.96497724695445,1.5684456046074047,1.8342476065611777,1.3184456046074047,1.5842476065611777,0.19558659842571383,0.06092450178145106,5.964962201190459,0,,0.0,none,P363,1
E0025782,N0026029,N0026030,lateral,13.662372592653481,draft,drafted,s5c_flows,5.3989,7.28,0.001167,3.6221,held,0.227503,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.96497724695445,388.8966653839912,1.8342476065611777,1.9614889128837945,1.5842476065611777,1.7114889128837945,0.23130293296687585,0.07688289437704873,0.9844501622042428,0,,0.0,none,P363,1
E0025783,N0026030,N0025520,lateral,72.4002234472727,draft,drafted,s5c_flows,5.3989,7.28,0.001281,3.6221,held,0.227616,0.1537,55.809,0.0,W11a-XG02479,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,388.64855303568953,388.28655191845314,2.209601261185469,1.8137593608437328,1.959601261185469,1.5637593608437328,0.23134027205489707,0.0769003577929884,5.215997975923255,0,,0.0,none,P363,1
E0025784,N0026031,N0026032,lateral,77.43862511837627,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,19.739,0.0,W11a-XG02480,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.33632202148436,387.9491288958925,1.5500000000000114,2.8093549908262503,1.3000000000000114,2.5593549908262503,0.13489621704043256,0.037230723305707175,9.567679363358959,0,,0.0,none,P363,1
E0025785,N0026032,N0026033,lateral,72.56137488167927,draft,provisional,s5c_flows,4.3191,5.824,0.000645,3.6221,held,0.181714,0.0774,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.9491288958925,387.5863220214841,2.8093549908262503,3.4875000000002956,2.5593549908262503,3.2375000000002956,0.21495080171984035,0.06939182626269755,5.626200220477531,0,,0.0,none,P363,1
E0025786,N0026033,N0026034,lateral,49.99999999992776,draft,provisional,s5c_flows,6.4787,8.736,0.00125,3.6221,held,0.272853,0.15,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.5863220214841,387.3363220214844,3.4875000000002956,3.4686706542968295,3.2375000000002956,3.2186706542968295,0.24533889717372173,0.08356284912290671,3.396662098558531,0,,0.0,none,P363,1
E0025787,N0026034,N0026035,lateral,49.99999999992776,draft,provisional,s5c_flows,7.5585,10.192,0.001667,3.6221,held,0.318537,0.2,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.3363220214844,387.08632202148476,3.4686706542968295,3.3108337402339885,3.2186706542968295,3.0608337402339885,0.25789155346700365,0.08973365339018927,3.2313324035979,0,,0.0,none,P363,1
E0025788,N0026035,N0026036,lateral,7.2838882631078405,draft,provisional,s5c_flows,8.6382,11.648,0.002083,3.6221,held,0.364221,0.25,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,387.08632202148476,387.0462606360377,3.3108337402339885,3.3648721764623133,3.0608337402339885,3.1148721764623133,0.2782683853914162,0.09334142437678397,0.4362627739680298,0,,0.0,none,P363,1
E0025789,N0026036,N0025519,lateral,46.43054264239879,draft,provisional,s5c_flows,10.7978,14.56,0.002144,3.6221,held,0.454816,0.2573,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,387.0462606360377,386.7908926515045,3.3648721764623133,3.656556078964229,3.1148721764623133,3.406556078964229,0.2987186959237615,0.10346569189982033,2.590538817733765,0,,0.0,none,P363,1
E0025790,N0026037,N0026038,lateral,49.861307327636474,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,25.686,0.0,W11a-XG02481,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.95848388671874,387.70917735008055,1.5500000000000114,2.4668480405444484,1.3000000000000114,2.2168480405444484,0.17065230391004918,0.050665805354795285,4.869678110129546,0,,0.0,none,P363,1
E0025791,N0026038,N0026039,lateral,59.99999999995686,draft,provisional,s5c_flows,4.3191,5.824,0.000416,3.6221,held,0.181484,0.0499,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.70917735008055,387.40917735008077,2.4668480405444484,3.0065330991379824,2.2168480405444484,2.7565330991379824,0.2148616727110797,0.06935185145289016,4.654157195099014,0,,0.0,none,P363,1
E0025792,N0026039,N0026040,lateral,59.99999999995686,draft,provisional,s5c_flows,7.5585,10.192,0.000916,3.6221,held,0.317786,0.1099,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.40917735008077,387.109177350081,3.0065330991379824,3.6765282163252664,2.7565330991379824,3.4265282163252664,0.2576959009287815,0.08963603961768454,3.88054290500976,0,,0.0,none,P363,1
E0025793,N0026040,N0026041,lateral,10.138692672467883,draft,provisional,s5c_flows,8.6382,11.648,0.001416,3.6221,held,0.363553,0.1699,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.109177350081,387.05848388671865,3.6765282163252664,3.8546630859376023,3.4265282163252664,3.6046630859376023,0.2690634838992338,0.09538310193792202,0.6280235755479981,0,,0.0,none,P363,1
E0025794,N0026041,N0025519,lateral,77.09946935009502,draft,provisional,s5c_flows,9.718,13.104,0.0015,3.6221,held,0.408905,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.05848388671865,386.6729865399682,3.8546630859376023,3.7744621905005715,3.6046630859376023,3.5244621905005715,0.2793617351557741,0.10072309151041983,4.599739313325774,0,,0.0,none,P363,1
E0025795,N0026042,N0025533,lateral,82.40465084934027,draft,provisional,s5c_flows,51.3035,77.696,0.002752,3.6221,held,2.153528,0.3302,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.1931599782124,377.7811367239657,3.0351420237407183,3.6872470650968125,2.7851420237407183,3.4372470650968125,0.4671010114269616,0.22241459657900603,2.9402866058742383,0,,0.0,none,P397,1
E0025796,N0026043,N0026044,sub main,80.00000000018801,draft,drafted,s5c_flows,3356.9556,4326.09,0.367744,2.2888,merrimack,89.295699,44.1292,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,375.7197970064905,375.59979700649023,6.3568631497594765,6.27114415561914,5.706863149759476,5.62114415561914,0.7795189449370004,0.4252220890131876,1.710456611730232,0,,0.0,none,P397,1
E0025797,N0026044,N0026045,sub main,79.99999999973473,draft,drafted,s5c_flows,3356.9556,4326.09,0.36841,2.2888,merrimack,89.296366,44.2092,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,375.59979700649023,375.4797970064906,6.27114415561914,6.461609243509372,5.62114415561914,5.811609243509372,0.7795204508304875,0.42522387116656124,1.7104533074256127,0,,0.0,none,P397,1
E0025798,N0026045,N0026046,sub main,18.632376188735865,draft,drafted,s5c_flows,3356.9556,4326.09,0.369077,2.2888,merrimack,89.297032,44.2892,0.0,0.0,,600,GRP,0.25,0.125,table11,minimum,velocity,1.0,375.4797970064906,375.4332160660188,6.461609243509372,6.449047117574935,5.811609243509372,5.7990471175749345,0.9420641313870312,0.36909149927115636,0.3296374342247596,0,,0.0,none,P397,1
E0025799,N0026046,N0026047,sub main,49.99999999996173,draft,drafted,s5c_flows,3356.9556,4326.09,0.369232,2.2888,merrimack,89.297188,44.3079,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,375.4332160660188,375.3582160660189,6.449047117574935,6.422240476949867,5.7990471175749345,5.772240476949866,0.7795223066551258,0.4252260674585404,1.0690307720743348,0,,0.0,none,P397,1
E0025800,N0026047,N0026048,sub main,49.99999999996173,draft,drafted,s5c_flows,3356.9556,4326.09,0.369649,2.2888,merrimack,89.297604,44.3579,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,375.3582160660189,375.28321606601895,6.422240476949867,6.3085808089810484,5.772240476949866,5.658580808981048,0.7795232458499777,0.4252271789618739,1.0690294840714394,0,,0.0,none,P397,1
E0025801,N0026048,N0026049,sub main,9.031480033521182,draft,drafted,s5c_flows,3356.9556,4326.09,0.370065,2.2888,merrimack,89.298021,44.4079,0.0,0.0,,600,GRP,0.45,0.125,table11,minimum,velocity,1.0,375.28321606601895,375.2425744058681,6.3085808089810484,6.354196834366292,5.658580808981048,5.704196834366291,1.1682667099997768,0.31533551891472744,0.1288444376073866,0,,0.0,none,P397,1
E0025802,N0026049,N0026050,sub main,40.00000000019111,draft,drafted,s5c_flows,3356.9556,4326.09,0.370141,2.2888,merrimack,89.298096,44.4169,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,375.2425744058681,375.1825744058678,6.354196834366292,6.453289851944703,5.704196834366291,5.803289851944703,0.7795243566233541,0.4252284935264984,0.8552223686218541,0,,0.0,none,P397,1
E0025803,N0026050,N0026051,sub main,39.99999999977145,draft,drafted,s5c_flows,3356.9556,4326.09,0.370474,2.2888,merrimack,89.29843,44.4569,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,375.1825744058678,375.12257440586814,6.453289851944703,6.369857234756864,5.803289851944703,5.719857234756864,0.779525110681774,0.42522938593306747,0.8552215413301948,0,,0.0,none,P397,1
E0025804,N0026051,N0025533,sub main,18.427011754150232,draft,drafted,s5c_flows,3356.9556,4326.09,0.370807,2.2888,merrimack,89.298763,44.4969,0.0,0.0,,600,GRP,0.25,0.125,table11,minimum,velocity,1.0,375.12257440586814,375.07650687648277,6.369857234756864,6.391876912579733,5.719857234756864,5.741876912579732,0.9420690228521257,0.3690953712122793,0.3260025063125103,0,,0.0,none,P397,1
E0025805,N0026052,N0026053,main,79.99999999998975,draft,provisional,s5c_flows,145.7779,179.404,0.010691,3.3453,merrimack,5.655084,1.2829,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.4315855669049,376.031585566905,7.599328739735711,7.392364628407506,7.349328739735711,7.142364628407506,0.6176625474569262,0.3640007924916706,2.1586760259673103,0,,0.0,none,P397,1
E0025806,N0026053,N0026054,main,79.99999999998975,draft,provisional,s5c_flows,150.0971,185.228,0.011358,3.3335,merrimack,5.802488,1.3629,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.031585566905,375.6315855669051,7.392364628407506,7.243414433094927,7.142364628407506,6.993414433094927,0.622084877816087,0.3690339861733031,2.1433302446026485,0,,0.0,none,P397,1
E0025807,N0026054,N0026055,main,79.99999999998975,draft,provisional,s5c_flows,153.3364,189.596,0.012025,3.3249,merrimack,5.912872,1.4429,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.6315855669051,375.23158556690515,7.243414433094927,7.175213749501097,6.993414433094927,6.925213749501097,0.6253350911699552,0.37277443939849586,2.132190168376119,0,,0.0,none,P397,1
E0025808,N0026055,N0025534,main,13.062758652057678,draft,provisional,s5c_flows,156.5758,193.964,0.012691,3.3165,merrimack,6.022975,1.5229,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.23158556690515,375.16627177364484,7.175213749501097,7.180468949011413,6.925213749501097,6.930468949011413,0.6285263560083338,0.3764818836950172,0.346385862931219,0,,0.0,none,P397,1
E0025809,N0026056,N0026057,lateral,82.56621736108332,draft,provisional,s5c_flows,73.4984,90.552,0.00504,3.6221,held,3.086282,0.6048,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.0496841065272,380.6368530197218,1.9584946044103049,2.207202156059452,1.7084946044103049,1.9572021560594521,0.519535437755561,0.2661238022822925,2.648719457193548,0,,0.0,none,P397,1
E0025810,N0026057,N0025534,lateral,81.68263659527427,draft,provisional,s5c_flows,81.0569,100.744,0.005728,3.5916,merrimack,3.375174,0.6874,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.6368530197218,380.22843983674545,2.207202156059452,2.1183008859107986,1.9572021560594521,1.8683008859107986,0.5332683417891344,0.27844835936373113,2.552893487020878,0,,0.0,none,P397,1
E0025811,N0026058,N0026059,sub main,39.99999999984484,draft,provisional,s5c_flows,2905.6759,3785.212,0.407211,2.3291,merrimack,78.736898,48.8654,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,377.9253764056628,377.8253764056632,6.449074277930947,6.587160215430572,5.899074277930947,6.037160215430572,0.9194190373567143,0.4497669392253779,0.7250955653264647,0,,0.0,none,P397,1
E0025812,N0026059,N0026060,sub main,40.000000000275534,draft,provisional,s5c_flows,2906.7557,3786.668,0.407545,2.329,merrimack,78.762817,48.9054,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,377.8253764056632,377.7253764056625,6.587160215430572,6.705623350196902,6.037160215430572,6.155623350196902,0.9194961392422001,0.44985139520122597,0.7250347643881248,0,,0.0,none,P397,1
E0025813,N0026060,N0025545,sub main,17.816501155291185,draft,provisional,s5c_flows,2907.8354,3788.124,0.407878,2.3289,merrimack,78.788735,48.9454,0.0,0.0,,500,GRP,0.25,0.155,table11,minimum,velocity,1.0,377.7253764056625,377.68083515277425,6.705623350196902,6.63837871441325,6.155623350196902,6.08837871441325,0.9195732141016703,0.4499358413211214,0.3229125004599026,0,,0.0,none,P397,1
E0025814,N0026061,N0026062,main,80.00000000018773,draft,provisional,s5c_flows,41.0317,55.328,0.005746,3.6221,held,1.725899,0.6895,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.3679302640686,373.9279302640676,5.090626864837645,5.965624423432416,4.840626864837645,5.715624423432416,0.45203206679609914,0.19489135175925093,2.949643247185596,0,,0.0,none,P420,1
E0025815,N0026062,N0026063,main,79.99999999972493,draft,provisional,s5c_flows,47.5104,64.064,0.006412,3.6221,held,1.998169,0.7695,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,373.9279302640676,373.4879302640691,5.965624423432416,5.924484286712129,5.715624423432416,5.674484286712129,0.47243871575943663,0.20934849297324382,2.8222355383924027,0,,0.0,none,P420,1
E0025816,N0026063,N0026064,main,80.00000000018126,draft,provisional,s5c_flows,53.9891,72.8,0.007079,3.6221,held,2.270439,0.8495,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,373.4879302640691,373.0479302640681,5.924484286712129,6.4534125093694,5.674484286712129,6.2034125093694,0.49085889149831846,0.22292437424776995,2.7163271490640235,0,,0.0,none,P420,1
E0025817,N0026064,N0026065,main,11.517872614916683,draft,provisional,s5c_flows,57.2284,77.168,0.007746,3.6221,held,2.406907,0.9295,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,373.0479302640681,372.9845819646861,6.4534125093694,6.554755193517053,6.2034125093694,6.304755193517053,0.49947118698479837,0.2294501806091816,0.3843355704676259,0,,0.0,none,P420,1
E0025818,N0026065,N0025537,main,80.25477941586954,draft,provisional,s5c_flows,59.388,80.08,0.007842,3.6221,held,2.497537,0.941,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.9845819646861,372.5431806778988,6.554755193517053,7.3636491560855575,6.304755193517053,7.1136491560855575,0.5049886865018787,0.23369253769074722,2.6487319274353345,0,,0.0,none,P420,1
E0025819,N0026066,N0026067,main,59.999999999999,draft,provisional,s5c_flows,95.9559,121.62,0.016577,3.519,merrimack,3.924744,1.9892,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.70851311687454,373.40851311687453,6.042860174141083,6.478571844062969,5.792860174141083,6.228571844062969,0.5570394191869,0.3007423210630106,1.7952050888241706,0,,0.0,none,P420,1
E0025820,N0026067,N0026068,main,59.99999999998862,draft,provisional,s5c_flows,100.275,127.444,0.017077,3.5003,merrimack,4.079457,2.0492,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.40851311687453,373.1085131168746,6.478571844062969,6.877723455391049,6.228571844062969,6.627723455391049,0.5632549680283248,0.30678500785229257,1.7753949041946535,0,,0.0,none,P420,1
E0025821,N0026068,N0026069,main,59.99999999998342,draft,provisional,s5c_flows,103.5144,131.812,0.017577,3.4868,merrimack,4.195088,2.1092,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.1085131168746,372.8085131168747,6.877723455391049,7.157246160469072,6.627723455391049,6.907246160469072,0.567779175585425,0.31124189413868264,1.761248110180591,0,,0.0,none,P420,1
E0025822,N0026069,N0026070,main,22.25315649219407,draft,provisional,s5c_flows,106.7537,136.18,0.018077,3.4739,merrimack,4.310285,2.1692,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.8085131168747,372.6972473344137,7.157246160469072,7.214251689023797,6.907246160469072,6.964251689023797,0.5721885201879823,0.31563417819545003,0.6481883652868812,0,,0.0,none,P420,1
E0025823,N0026070,N0025537,main,74.10423964169873,draft,provisional,s5c_flows,106.7537,136.18,0.018262,3.4739,merrimack,4.31047,2.1915,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.6972473344137,372.3267261362052,7.214251689023797,7.58010369777918,6.964251689023797,7.33010369777918,0.572195525142747,0.3156411947178126,2.1584766158156565,0,,0.0,none,P420,1
E0025824,N0026071,N0025555,main,3.9866698091237946,draft,provisional,s5c_flows,68.404,91.154,0.009461,3.6221,held,2.877134,1.1354,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,372.2352454996211,372.1933854666253,6.655684676160149,6.757755890796602,6.405684676160149,6.507755890796602,0.6624463170839561,0.2132793171507103,0.10030170763302618,0,,0.0,none,P420,1
E0025825,N0026072,N0026073,lateral,89.9999999999601,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.8165093566126,377.36650935661277,1.5664557312780403,1.7898321961216084,1.3164557312780403,1.5398321961216084,0.17065230391004918,0.050665805354795285,8.789802221422013,0,,0.0,none,P420,1
E0025826,N0026073,N0026074,lateral,89.9999999999601,draft,provisional,s5c_flows,6.4787,8.736,0.00075,3.6221,held,0.272353,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.36650935661277,376.91650935661295,1.7898321961216084,2.0560858582308015,1.5398321961216084,1.8060858582308015,0.24519352248092172,0.08349247480488772,6.117616749504664,0,,0.0,none,P420,1
E0025827,N0026074,N0025555,lateral,5.090766508710273,draft,provisional,s5c_flows,7.5585,10.192,0.0015,3.6221,held,0.31837,0.18,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,376.91650935661295,376.8757832245433,2.0560858582308015,2.0753581328785913,1.8060858582308015,1.8253581328785913,0.3033287551670737,0.08034432296403402,0.2797166672568555,0,,0.0,none,P420,1
E0025828,N0026075,N0025564,lateral,9.674541112702677,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.01592179384755,374.96754908828404,1.5507896319336965,1.64490818710658,1.3007896319336965,1.39490818710658,0.0,0.0,0.0,0,,0.0,none,P421,1
E0025829,N0026076,N0026077,main,43.829214001622255,auto_link,provisional,s5c_flows,17.407,23.472,0.004825,3.6221,held,0.734572,0.579,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.83356888382804,374.61442281381994,2.196490930625089,2.0781125865706827,1.9464909306250888,1.8281125865706827,0.3361192730112789,0.132487662722309,2.173296679725132,0,,0.0,none,P421,1
E0025830,N0026077,N0026078,main,13.92838827718412,auto_link,provisional,s5c_flows,19.5666,26.384,0.00519,3.6221,held,0.825472,0.6229,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.61442281381994,374.54478087243405,2.0781125865706827,2.097766734987829,1.8281125865706827,1.8477667349878288,0.34857398125537303,0.14000292733763636,0.6659699722385892,0,,0.0,none,P421,1
E0025831,N0026078,N0025564,main,20.615528128088304,auto_link,provisional,s5c_flows,20.6464,27.84,0.005307,3.6221,held,0.870855,0.6368,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.54478087243405,374.4417032317936,2.097766734987829,2.1707540435970145,1.8477667349878288,1.9207540435970145,0.35442243595856177,0.14360192046711046,0.9694423958767396,0,,0.0,none,P421,1
E0025832,N0026079,N0026080,main,29.99999999999479,draft,provisional,s5c_flows,46.1281,56.858,0.025552,3.6221,held,1.959359,3.0662,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.3955814539529,369.2455814539529,8.178667813625225,8.449670010890827,7.928667813625225,8.199670010890827,0.4540735844717037,0.21230957218048413,1.1011431122593116,0,,0.0,none,P437,1
E0025833,N0026080,N0026081,main,24.99999999998626,draft,provisional,s5c_flows,47.2078,58.314,0.025802,3.6221,held,2.004876,3.0962,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.2455814539529,369.120581453953,8.449670010890827,9.625786954250145,8.199670010890827,9.375786954250145,0.45721165684411175,0.2147179087451057,0.9113211800907822,0,,0.0,none,P437,1
E0025834,N0026081,N0025538,main,27.13346121068998,draft,provisional,s5c_flows,47.2078,58.314,0.02601,3.6221,held,2.005084,3.1212,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.120581453953,368.98491414789953,9.625786954250145,9.358256018116094,9.375786954250145,9.108256018116094,0.45722587369175316,0.21472885646085188,0.9890611610846297,0,,0.0,none,P437,1
E0025835,N0026082,N0026083,lateral,49.999999999865935,draft,provisional,s5c_flows,8.3001,11.192,0.001095,3.6221,held,0.349055,0.1314,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.6626462097471,375.4126462097478,2.698376739471655,2.998456085174098,2.448376739471655,2.748456085174098,0.2655786325860888,0.09360489459633811,3.1378026357635123,0,,0.0,none,P437,1
E0025836,N0026083,N0026084,lateral,39.99999999999467,draft,provisional,s5c_flows,11.5394,15.56,0.001511,3.6221,held,0.485273,0.1814,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.4126462097478,375.2126462097478,2.998456085174098,5.275696075408462,2.748456085174098,5.025696075408462,0.2949935293646189,0.1090737998667263,2.259936575905576,0,,0.0,none,P437,1
E0025837,N0026084,N0026085,lateral,15.000000000054289,draft,provisional,s5c_flows,13.699,18.472,0.001845,3.6221,held,0.576141,0.2214,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.2126462097478,375.1376462097475,5.275696075408462,4.8565554504087345,5.025696075408462,4.6065554504087345,0.31144263454532667,0.11818455483739279,0.8027160454954358,0,,0.0,none,P437,1
E0025838,N0026085,N0025538,lateral,16.61636963935181,draft,provisional,s5c_flows,13.699,18.472,0.00197,3.6221,held,0.576266,0.2364,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.1376462097475,375.0545643615508,4.8565554504087345,3.2886058044648507,4.6065554504087345,3.0386058044648507,0.31146393169954467,0.11819656824292166,0.889154299433772,0,,0.0,none,P437,1
E0025839,N0026086,N0026087,main,80.0000000000109,draft,provisional,s5c_flows,166.2863,224.224,0.01854,3.2925,merrimack,6.355267,2.2248,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.34037699713826,384.94037699713823,3.3450783251273606,4.081137895439895,3.0950783251273606,3.8311378954398947,0.6378655595572686,0.3875370302656962,2.090304631369279,0,,0.0,none,P397,1
