EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0025840,N0026087,N0026088,main,70.00000000001597,draft,provisional,s5c_flows,167.3661,225.68,0.019206,3.2899,merrimack,6.392088,2.3048,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.94037699713823,384.59037699713815,4.081137895439895,3.8134621141899743,3.8311378954398947,3.5634621141899743,0.6388745352042512,0.38875028295227176,1.8261279834763553,0,,0.0,none,P397,1
E0025841,N0026088,N0026089,main,70.00000000002177,draft,provisional,s5c_flows,167.3661,225.68,0.01979,3.2899,merrimack,6.392671,2.3748,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.59037699713815,384.240376997138,3.8134621141899743,3.5539955614557357,3.5634621141899743,3.3039955614557357,0.6388904704299578,0.3887694746879362,1.8260824361363397,0,,0.0,none,P397,1
E0025842,N0026089,N0026090,main,69.9999999999583,draft,provisional,s5c_flows,168.4459,227.136,0.020373,3.2873,merrimack,6.429381,2.4448,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.240376997138,383.8903769971382,3.5539955614557357,3.523624467705531,3.3039955614557357,3.273624467705531,0.6398913593764636,0.3899767995962832,1.8232261610827494,0,,0.0,none,P397,1
E0025843,N0026090,N0026091,main,14.999999999977879,draft,provisional,s5c_flows,170.6054,230.048,0.020956,3.2823,merrimack,6.502133,2.5148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.8903769971382,383.81537699713834,3.523624467705531,3.503775834892906,3.273624467705531,3.253775834892906,0.6418604514044837,0.39236298944011416,0.38949276194318416,0,,0.0,none,P397,1
E0025844,N0026091,N0026092,main,70.00000000002177,draft,provisional,s5c_flows,172.765,232.96,0.021081,3.2773,merrimack,6.574317,2.5298,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.81537699713834,383.4653769971382,3.503775834892906,3.8628090380180424,3.253775834892906,3.6128090380180424,0.643795439267327,0.3947221858035419,1.8121698221328775,0,,0.0,none,P397,1
E0025845,N0026092,N0026093,main,69.9999999999583,draft,provisional,s5c_flows,176.0043,237.328,0.021665,3.2699,merrimack,6.682784,2.5998,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.4653769971382,383.1153769971384,3.8628090380180424,3.960520219658463,3.6128090380180424,3.710520219658463,0.6466686765706183,0.3982519744674208,1.8041181039616474,0,,0.0,none,P397,1
E0025846,N0026093,N0026094,main,70.00000000002177,draft,provisional,s5c_flows,179.2437,241.696,0.022248,3.2627,merrimack,6.791011,2.6698,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.1153769971384,382.7653769971383,3.960520219658463,3.926822709892974,3.710520219658463,3.676822709892974,0.6494953683819259,0.40175625325178876,1.7962663376238102,0,,0.0,none,P397,1
E0025847,N0026094,N0026095,main,70.00000000001597,draft,provisional,s5c_flows,182.483,246.064,0.022831,3.2557,merrimack,6.899003,2.7398,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.7653769971383,382.4153769971382,3.926822709892974,3.797879838799304,3.676822709892974,3.547879838799304,0.6522769206619521,0.4052358962979583,1.788606387426618,0,,0.0,none,P397,1
E0025848,N0026095,N0026096,main,70.00000000002177,draft,provisional,s5c_flows,185.7224,250.432,0.023415,3.2487,merrimack,7.006764,2.8098,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.4153769971382,382.06537699713806,3.797879838799304,3.94829487786194,3.547879838799304,3.69829487786194,0.6550146494996795,0.40869171390488257,1.7811306473193627,0,,0.0,none,P397,1
E0025849,N0026096,N0026097,main,34.99999999995032,draft,provisional,s5c_flows,186.8022,251.888,0.023998,3.2464,merrimack,7.043023,2.8798,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.06537699713806,381.89037699713833,3.94829487786194,3.9790077684866674,3.69829487786194,3.7290077684866674,0.6559274850221026,0.40985093130597705,0.889325949365956,0,,0.0,none,P397,1
E0025850,N0026097,N0026098,main,50.00000000004933,draft,provisional,s5c_flows,188.9617,254.8,0.02429,3.2419,merrimack,7.114592,2.9148,12.121,0.0,W11a-XG02482,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.89037699713833,381.6403769971381,3.9790077684866674,3.6678810595025197,3.7290077684866674,3.4178810595025197,0.6577171306611143,0.41213385122413737,1.2670087101069087,0,,0.0,none,P397,1
E0025851,N0026098,N0026099,main,57.85158299645063,draft,provisional,s5c_flows,191.1213,257.712,0.024706,3.2375,merrimack,7.186186,2.9648,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.6403769971381,381.35111908215583,3.6678810595025197,4.329026181516042,3.4178810595025197,4.079026181516042,0.6594914983501642,0.4144108246515056,1.4620249879686773,0,,0.0,none,P397,1
E0025852,N0026099,N0026100,main,17.148417003596254,draft,provisional,s5c_flows,197.2974,260.698,0.025189,3.225,merrimack,7.389699,3.0226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.35111908215583,381.2653769971379,4.329026181516042,4.531559038018372,4.079026181516042,4.281559038018372,0.6644506062882742,0.4208478320703556,0.4301402502384642,0,,0.0,none,P397,1
E0025853,N0026100,N0026101,main,69.99999999992805,draft,provisional,s5c_flows,199.457,263.61,0.025331,3.2208,merrimack,7.460651,3.0398,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.2653769971379,380.91537699713825,4.531559038018372,4.594083452080497,4.281559038018372,4.344083452080497,0.6661507887956095,0.42308009921294676,1.7513552281080131,0,,0.0,none,P397,1
E0025854,N0026101,N0026102,main,69.99999999998212,draft,provisional,s5c_flows,212.6913,285.714,0.025915,3.1959,merrimack,7.893186,3.1098,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.91537699713825,380.56537699713834,4.594083452080497,4.936606645439781,4.344083452080497,4.686606645439781,0.6762092576609149,0.43656485334243145,1.7253041916373668,0,,0.0,none,P397,1
E0025855,N0026102,N0026103,main,70.00000000010027,draft,provisional,s5c_flows,219.9472,290.156,0.026498,3.1829,merrimack,8.129204,3.1798,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.56537699713834,380.21537699713787,4.936606645439781,5.2027443407527585,4.686606645439781,4.9527443407527585,0.6814866011909303,0.4438403391656828,1.7119436605643195,0,,0.0,none,P397,1
E0025856,N0026103,N0026104,main,69.99999999998212,draft,provisional,s5c_flows,223.1866,294.524,0.027081,3.1773,merrimack,8.23459,3.2498,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.21537699713787,379.86537699713796,5.2027443407527585,5.0863747118464175,4.9527443407527585,4.8363747118464175,0.6837972150462668,0.4470716733263017,1.7061588450421377,0,,0.0,none,P397,1
E0025857,N0026104,N0026105,main,9.999999999963686,draft,provisional,s5c_flows,225.3461,297.436,0.027665,3.1736,merrimack,8.30494,3.3198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.86537699713796,379.8153769971381,5.0863747118464175,5.092856645440008,4.8363747118464175,4.842856645440008,0.6853243123407661,0.4492230644994495,0.24319386262075177,0,,0.0,none,P397,1
E0025858,N0026105,N0026106,main,35.0000000000181,draft,provisional,s5c_flows,228.9247,303.326,0.027748,3.1675,merrimack,8.420452,3.3298,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.8153769971381,379.64037699713805,5.092856645440008,6.568027543877577,4.842856645440008,6.318027543877577,0.6878055672246868,0.4527460352947783,0.848107897246892,0,,0.0,none,P397,1
E0025859,N0026106,N0026107,main,54.99999999989139,draft,provisional,s5c_flows,236.1806,307.768,0.02804,3.1556,merrimack,8.654126,3.3648,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.64037699713805,379.3653769971386,6.568027543877577,5.286081743095792,6.318027543877577,5.036081743095792,0.6927279324695238,0.4598382802932456,1.3232708307242755,0,,0.0,none,P397,1
E0025860,N0026107,N0026108,main,50.00000000010883,draft,provisional,s5c_flows,239.4199,312.136,0.028498,3.1504,merrimack,8.758494,3.4198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.3653769971386,379.115376997138,5.286081743095792,5.361978959893236,5.036081743095792,5.111978959893236,0.6948855701029222,0.46299180580457444,1.1992382187641613,0,,0.0,none,P397,1
E0025861,N0026108,N0026109,main,49.99999999993659,draft,provisional,s5c_flows,242.6593,316.504,0.028915,3.1453,merrimack,8.862651,3.4698,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.115376997138,378.86537699713836,5.361978959893236,5.488932084892895,5.111978959893236,5.238932084892895,0.6970142980699137,0.4661306970574085,1.1955756655779382,0,,0.0,none,P397,1
E0025862,N0026109,N0025545,main,9.17529044501541,draft,provisional,s5c_flows,243.7391,317.96,0.029331,3.1436,merrimack,8.89761,3.5198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.86537699713836,378.8195005449133,5.488932084892895,5.499713322274204,5.238932084892895,5.249713322274204,0.6977233559775129,0.4671824319851322,0.21917212044977327,0,,0.0,none,P397,1
E0025863,N0026110,N0026111,main,19.209372712298546,auto_block,provisional,s5c_flows,3.6428,4.912,0.009909,3.6221,held,0.162624,1.1891,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.44933212312,371.3532852595585,5.801766509692527,6.042222552941496,5.551766509692527,5.792222552941496,0.2072650255351128,0.0659787704799856,1.5446706990003227,0,,0.0,none,P421,1
E0025864,N0026111,N0026112,main,15.231546211727817,auto_block,provisional,s5c_flows,3.6428,4.912,0.010069,3.6221,held,0.162784,1.2083,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.3532852595585,371.2771275284999,6.042222552941496,6.431368565250125,5.792222552941496,6.181368565250125,0.2073320192802185,0.06600822308001772,1.2244085810291319,0,,0.0,none,P421,1
E0025865,N0026112,N0026113,main,16.278820596099706,auto_block,provisional,s5c_flows,3.6428,4.912,0.010196,3.6221,held,0.162911,1.2235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.2771275284999,371.1957334255194,6.431368565250125,6.229681613543107,6.181368565250125,5.979681613543107,0.20738516256515452,0.06603159029489938,1.308259825562124,0,,0.0,none,P421,1
E0025866,N0026113,N0026114,main,17.72004514666935,auto_block,provisional,s5c_flows,3.6428,4.912,0.010332,3.6221,held,0.163046,1.2398,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.1957334255194,371.10713319978606,6.229681613543107,6.4300066927920625,5.979681613543107,6.1800066927920625,0.20744162148199238,0.0660564190072199,1.42369734515144,0,,0.0,none,P421,1
E0025867,N0026114,N0025589,main,17.69180601295413,auto_block,provisional,s5c_flows,3.6428,4.912,0.010479,3.6221,held,0.163194,1.2575,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.10713319978606,371.0186741697213,6.4300066927920625,6.610537256059956,6.1800066927920625,6.360537256059956,0.20750347937141347,0.0660836262703999,1.421004767931892,0,,0.0,none,P421,1
E0025868,N0026115,N0026116,main,21.02379604162864,auto_block,provisional,s5c_flows,21.7261,29.296,0.010759,3.6221,held,0.921574,1.291,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.46952041324244,374.3538895350135,4.064354098476315,3.9711837071740206,3.814354098476315,3.7211837071740206,0.3729465991797613,0.14416285480683538,0.9395355835512487,0,,0.0,none,P421,1
E0025869,N0026116,N0026117,main,40.311288741492746,auto_block,provisional,s5c_flows,21.7261,29.296,0.010934,3.6221,held,0.92175,1.3121,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.3538895350135,374.13217744693526,3.9711837071740206,4.095483685877241,3.7211837071740206,3.845483685877241,0.37296870137984783,0.14417592936060858,1.8013704899971372,0,,0.0,none,P421,1
E0025870,N0026117,N0026118,main,24.041630560342615,auto_block,provisional,s5c_flows,21.7261,29.296,0.01127,3.6221,held,0.922086,1.3524,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.13217744693526,373.99994847885336,4.095483685877241,3.999807380521645,3.845483685877241,3.749807380521645,0.3730108879719825,0.14420088646881163,1.0742148703779224,0,,0.0,none,P421,1
E0025871,N0026118,N0026119,main,13.45362404707371,auto_block,provisional,s5c_flows,21.7261,29.296,0.01147,3.6221,held,0.922286,1.3764,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,373.99994847885336,373.9259535465944,3.999807380521645,3.935618719030572,3.749807380521645,3.685618719030572,0.3730359937336917,0.14421573977032337,0.6010869492966487,0,,0.0,none,P421,1
E0025872,N0026119,N0025589,main,45.044422518220834,auto_block,provisional,s5c_flows,21.7261,29.296,0.011582,3.6221,held,0.922398,1.3899,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,373.9259535465944,373.6782092227442,3.935618719030572,3.951002203037035,3.685618719030572,3.701002203037035,0.3730500512316527,0.1442240569283521,2.012438740659745,0,,0.0,none,P421,1
E0025873,N0026120,N0026121,lateral,73.06161783043132,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.82689208984374,385.4615840006916,1.5500000000000114,1.6778508137615518,1.3000000000000114,1.4278508137615518,0.17065230391004918,0.050665805354795285,7.135524118965512,0,,0.0,none,P366,1
E0025874,N0026121,N0025610,lateral,24.698178070456937,auto_block,provisional,s5c_flows,3.6428,4.912,0.000609,3.6221,held,0.153323,0.0731,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.4615840006916,385.3380931103393,1.6778508137615518,1.7261158740357132,1.4278508137615518,1.4761158740357132,0.20328817219890383,0.06423979149394768,2.024890561618724,0,,0.0,none,P366,1
E0025875,N0026122,N0026123,lateral,34.27792979670487,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,385.1868157842637,385.01542613528017,1.550641491126953,1.9964146850323345,1.300641491126953,1.7464146850323345,0.11845872128933585,0.03156792542268341,4.822767152362566,0,,0.0,none,P366,1
E0025876,N0026123,N0025610,lateral,12.36931687685298,auto_block,provisional,s5c_flows,1.4832,2.0,0.000286,3.6221,held,0.062466,0.0343,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.01542613528017,384.9535795508959,1.9964146850323345,2.1106294334791187,1.7464146850323345,1.8606294334791187,0.15057534046461968,0.042935415769800395,1.3691171518839953,0,,0.0,none,P366,1
E0025877,N0026124,N0026125,lateral,6.324555320336759,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,377.77568435070975,377.7345747411276,1.5500297606183722,1.5929399073099262,1.3000297606183722,1.3429399073099262,0.0,0.0,0.0,0,,0.0,none,P397,1
E0025878,N0026125,N0026126,lateral,18.384776310850235,auto_block,provisional,s5c_flows,1.0798,1.456,5.3e-05,3.6221,held,0.04532,0.0063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.7345747411276,377.64265085957334,1.5929399073099262,1.9025761912079133,1.3429399073099262,1.6525761912079133,0.13495043818757296,0.03724994405195628,2.2705590484135745,0,,0.0,none,P397,1
E0025879,N0026126,N0026127,lateral,6.082762530298219,auto_block,provisional,s5c_flows,1.0798,1.456,0.000206,3.6221,held,0.045473,0.0247,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,377.64265085957334,377.60007152186125,1.9025761912079133,2.0632890738418723,1.6525761912079133,1.8132890738418723,0.15149513431671843,0.034544413153123094,0.6691922876745651,0,,0.0,none,P397,1
E0025880,N0026127,N0026128,lateral,30.961478713563178,auto_block,provisional,s5c_flows,3.2393,4.368,0.000257,3.6221,held,0.136058,0.0308,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.60007152186125,377.44526412829345,2.0632890738418723,2.661852570925305,1.8132890738418723,2.411852570925305,0.19543145825804892,0.06085842909565212,2.6404379818150403,0,,0.0,none,P397,1
E0025881,N0026128,N0026129,lateral,25.000000000112948,auto_block,provisional,s5c_flows,4.3191,5.824,0.000515,3.6221,held,0.181583,0.0618,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.44526412829345,377.3202641282929,2.661852570925305,4.278856965457123,2.411852570925305,4.028856965457123,0.2149000466950783,0.06936906124178263,1.938885882420293,0,,0.0,none,P397,1
E0025882,N0026129,N0026130,lateral,3.9718175414106627,auto_block,provisional,s5c_flows,7.5585,10.192,0.000723,3.6221,held,0.317593,0.0868,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,377.3202641282929,377.2785600441081,4.278856965457123,4.339848159016924,4.028856965457123,4.089848159016924,0.33283355793408703,0.07532030103309437,0.19888907667363404,0,,0.0,none,P397,1
E0025883,N0026130,N0025566,lateral,21.18962010041709,auto_block,provisional,s5c_flows,8.6382,11.648,0.000756,3.6221,held,0.362894,0.0907,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.2785600441081,377.172611943606,4.339848159016924,4.5653030954565,4.089848159016924,4.3153030954565,0.2689072511331451,0.09530307036226157,1.3133165190554488,0,,0.0,none,P397,1
E0025884,N0026131,N0025616,lateral,29.427877939124322,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,374.6814106460105,374.328276110741,1.6940776352395233,1.698579358008999,1.4440776352395233,1.448579358008999,0.0,0.0,0.0,0,,0.0,none,P424,1
E0025885,N0026132,N0025616,main,8.54400374531753,auto_block,provisional,s5c_flows,15.1169,20.384,0.002188,3.6221,held,0.635929,0.2626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.15534982397025,372.11262980524367,3.954818633060995,3.914225663506329,3.704818633060995,3.664225663506329,0.32127060418097525,0.12378871892813278,0.44324024846588,0,,0.0,none,P424,1
E0025886,N0026133,N0026134,main,16.083395399738144,auto_road,derived,s5c_flows,60.5366,79.202,0.026707,3.6221,held,2.564558,3.2048,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.90655432076875,361.8261373437701,12.045380493684377,12.22735997068304,11.795380493684377,11.97735997068304,0.49199330537633085,0.24253397333901655,0.5448378810573377,0,,0.0,none,P441,1
E0025887,N0026134,N0026135,main,15.720853329679752,auto_road,derived,s5c_flows,60.5366,79.202,0.026841,3.6221,held,2.564692,3.2209,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,372.50144506707363,372.4228408004252,1.5520522473794927,1.728038105824794,1.3020522473794927,1.478038105824794,0.4920009089310842,0.24254028795371013,0.5325482481944565,0,,0.0,none,P441,1
E0025888,N0026135,N0026136,main,32.153134512880555,auto_road,derived,s5c_flows,60.5366,79.202,0.026972,3.6221,held,2.564823,3.2366,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.4228408004252,372.2620751278608,1.728038105824794,1.9996131045610923,1.478038105824794,1.7496131045610923,0.4920083419643958,0.24254646105581673,1.0891798563314914,0,,0.0,none,P421,1
E0025889,N0026136,N0026137,main,64.19558549216413,auto_road,derived,s5c_flows,60.5366,79.202,0.02724,3.6221,held,2.565091,3.2688,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.2620751278608,371.94109720039995,1.9996131045610923,2.671817838662548,1.7496131045610923,2.421817838662548,0.4920235475740961,0.242559089564442,2.1745431293779225,0,,0.0,none,P421,1
E0025890,N0026137,N0026138,main,36.424187362805235,auto_road,derived,s5c_flows,60.5366,79.202,0.027775,3.6221,held,2.565626,3.333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.94109720039995,371.7589762635859,2.671817838662548,2.9607197813359676,2.421817838662548,2.7107197813359676,0.49205389843628405,0.2425842977207709,1.2337465292101462,0,,0.0,none,P421,1
E0025891,N0026138,N0026139,main,19.213813224993604,auto_road,derived,s5c_flows,60.5366,79.202,0.028078,3.6221,held,2.565929,3.3694,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.7589762635859,371.6629071974609,2.9607197813359676,3.0933183884765754,2.7107197813359676,2.8433183884765754,0.4920710856641279,0.24259857346173314,0.6507804049985149,0,,0.0,none,P421,1
E0025892,N0026139,N0026140,main,40.11982829183779,auto_road,derived,s5c_flows,62.7615,82.202,0.028239,3.6221,held,2.65936,3.3886,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.6629071974609,371.46230805600175,3.0933183884765754,3.4971646002482544,2.8433183884765754,3.2471646002482544,0.497298539692807,0.2469657694472694,1.3445923353746674,0,,0.0,none,P421,1
E0025893,N0026140,N0025573,main,22.07762021699994,auto_road,derived,s5c_flows,62.7615,82.202,0.028573,3.6221,held,2.659694,3.4287,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.46230805600175,371.35191995491675,3.4971646002482544,3.6752101720363726,3.2471646002482544,3.4252101720363726,0.49731697367347194,0.24698125945821464,0.7398909677906834,0,,0.0,none,P421,1
E0025894,N0026141,N0025573,lateral,52.444610715580964,auto_road,derived,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.68388671875,373.4216636651721,1.5500000000000114,1.6054664617810204,1.3000000000000114,1.3554664617810204,0.1611584343969526,0.046951098325882096,5.423711446009251,0,,0.0,none,P421,1
E0025895,N0026142,N0026143,sub main,66.58830163769056,draft,provisional,s5c_flows,377.6727,509.906,0.102145,2.9814,merrimack,13.134316,12.2574,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,369.1648932737096,368.7986576147023,1.8544243532435303,2.002154152875846,1.6044243532435303,1.7521541528758462,0.796014144318176,0.5732404409102243,1.3942026472977358,0,,0.0,none,P405,1
E0025896,N0026143,N0026144,sub main,79.99999999982631,draft,provisional,s5c_flows,381.9919,515.73,0.1027,2.9773,merrimack,13.265785,12.324,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,368.7986576147023,368.35865761470325,2.002154152875846,1.8931429224061276,1.7521541528758462,1.6431429224061276,0.7978258300721581,0.5768748280738352,1.6712085308266433,0,,0.0,none,P405,1
E0025897,N0026144,N0026145,sub main,80.00000000028784,draft,provisional,s5c_flows,386.311,521.554,0.103366,2.9732,merrimack,13.397187,12.404,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,368.35865761470325,367.91865761470166,1.8931429224061276,1.968946145063967,1.6431429224061276,1.718946145063967,0.7996126930939171,0.5805093600181153,1.6674739468918438,0,,0.0,none,P405,1
E0025898,N0026145,N0026146,sub main,79.99999999983407,draft,provisional,s5c_flows,394.6111,532.746,0.104033,2.9656,merrimack,13.648594,12.484,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,367.91865761470166,367.47865761470257,1.968946145063967,1.9565840845161802,1.718946145063967,1.7065840845161802,0.8029654727986323,0.5874703708913909,1.6605114148724316,0,,0.0,none,P405,1
E0025899,N0026146,N0025692,sub main,7.455249548269554,draft,provisional,s5c_flows,397.8504,537.114,0.1047,2.9626,merrimack,13.746945,12.564,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,velocity,1.0,367.47865761470257,367.4376537421871,1.9565840845161802,2.0052478691410442,1.7065840845161802,1.7552478691410442,0.8042537012989318,0.5901966523228896,0.1544962229420217,0,,0.0,none,P405,1
E0025900,N0026147,N0026148,lateral,9.99999999997749,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,25.0,0.5,vmax,minimum,velocity,1.0,380.723590087885,378.2235900878906,2.658795166021264,1.5500000000000114,2.408795166021264,1.3000000000000114,0.8046882289467369,0.02847170907415056,0.20711955347531666,0,,0.0,none,P365,1
E0025901,N0026148,N0026149,lateral,9.99999999997749,draft,provisional,s5c_flows,5.3989,7.28,8.3e-05,3.6221,held,0.226419,0.01,0.0,0.0,,200,PVC-U,14.75,0.5,cover_min,minimum,tractive,1.0,378.138337559658,376.66333755966133,1.635252528232627,1.6385728407292959,1.385252528232627,1.3885728407292959,0.7285032108199586,0.035361836207964265,0.22877959107236015,0,,0.0,none,P365,1
E0025902,N0026149,N0026150,lateral,19.99999999995498,draft,provisional,s5c_flows,5.3989,7.28,0.000167,3.6221,held,0.226503,0.02,0.0,0.0,,200,PVC-U,23.5,0.5,ground,minimum,velocity,1.0,376.66333755966133,371.9633375596719,1.6385728407292959,1.5501817274374616,1.3885728407292959,1.3001817274374616,0.8509002723041826,0.031868905724401125,0.3917419516507357,0,,0.0,none,P365,1
E0025903,N0026150,N0026151,lateral,15.000000000191,draft,provisional,s5c_flows,8.6382,11.648,0.000333,3.6221,held,0.362471,0.04,0.0,0.0,,200,PVC-U,11.05,0.5,cover_min,minimum,velocity,1.0,371.7605010252784,370.1030010252573,1.7530182618309595,1.7563129395864507,1.5030182618309595,1.5063129395864507,0.7739880631718842,0.046584527529178826,0.32300239745126963,0,,0.0,none,P365,1
E0025904,N0026151,N0026152,lateral,59.99999999986493,draft,provisional,s5c_flows,12.9574,17.472,0.000458,3.6221,held,0.543665,0.055,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,370.09562616165925,369.6756261616602,1.7636878031844958,1.5741296977147954,1.5136878031844958,1.3241296977147954,0.3437461185440454,0.10618511187070959,2.909123757479214,0,,0.0,none,P365,1
E0025905,N0026152,N0026153,lateral,60.00000000011428,draft,provisional,s5c_flows,20.5158,27.664,0.000958,3.6221,held,0.861035,0.115,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,369.6756261616602,369.22562616165936,1.5741296977147954,1.5561731547468867,1.3241296977147954,1.3061731547468867,0.40692375407527104,0.1295816875882571,2.4574628293066634,0,,0.0,none,P365,1
E0025906,N0026153,N0026154,lateral,59.99999999986493,draft,provisional,s5c_flows,25.9147,34.944,0.001458,3.6221,held,1.087871,0.175,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,tractive,1.0,369.15795559689946,368.04795559690194,1.6238437195067945,1.630633270285557,1.3738437195067945,1.380633270285557,0.5992011704825346,0.11667778991614211,1.6688885957823685,0,,0.0,none,P365,1
E0025907,N0026154,N0025687,lateral,21.270293438699326,draft,provisional,s5c_flows,29.1541,39.312,0.001958,3.6221,held,1.224173,0.235,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,368.04795559690194,367.8246175157956,1.630633270285557,1.5599039685794196,1.380633270285557,1.3099039685794196,0.5105433293681856,0.14120635233503348,0.6943678827097798,0,,0.0,none,P365,1
E0025908,N0026155,N0026156,lateral,84.99999999993634,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,370.302331387841,368.85733138784207,1.6514955164558955,1.6602772547360587,1.4014955164558955,1.4102772547360587,0.3514233012062201,0.05774328321211106,4.0312257662000786,0,,0.0,none,P365,1
E0025909,N0026156,N0026157,lateral,80.00000000000261,draft,provisional,s5c_flows,15.1169,20.384,0.000708,3.6221,held,0.634449,0.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.85733138784207,368.45733138784203,1.6602772547360587,1.7361805750485928,1.4102772547360587,1.4861805750485928,0.3210355358344351,0.12365325922125128,4.153226619812597,0,,0.0,none,P365,1
E0025910,N0026157,N0026158,lateral,80.00000000000261,draft,provisional,s5c_flows,23.7552,32.032,0.001375,3.6221,held,0.997253,0.165,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,368.45733138784203,367.857331387842,1.7361805750485928,1.5543202234861155,1.4861805750485928,1.3043202234861155,0.42597918458765566,0.1389007926107822,3.1300433954866422,0,,0.0,none,P365,1
E0025911,N0026158,N0026159,lateral,9.42250318036035,draft,provisional,s5c_flows,25.9147,34.944,0.002042,3.6221,held,1.088454,0.245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.857331387842,367.8102188719402,1.5543202234861155,1.561271606575417,1.3043202234861155,1.311271606575417,0.37973322599053055,0.15970538853598232,0.4135580163232507,0,,0.0,none,P365,1
E0025912,N0026159,N0025687,lateral,82.78561578976031,draft,provisional,s5c_flows,26.9945,36.4,0.00212,3.6221,held,1.1338,0.2544,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.8102188719402,367.3962907929914,1.561271606575417,1.9882306913835919,1.311271606575417,1.7382306913835919,0.3845322727084948,0.16285741158204764,3.588152051436881,0,,0.0,none,P365,1
E0025913,N0026160,N0026161,lateral,63.48761912065825,auto_road,derived,s5c_flows,1.8214,2.456,8.3e-05,3.6221,held,0.076441,0.01,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.3611816406245,386.04374354502124,1.6060729980473525,2.0157352147443817,1.3560729980473525,1.7657352147443817,0.16121817400841584,0.04697414145699316,6.563323222412061,0,,0.0,none,P366,1
E0025914,N0026161,N0026162,lateral,65.8345069068538,auto_road,derived,s5c_flows,1.8214,2.456,0.000612,3.6221,held,0.07697,0.0735,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.04374354502124,385.71457101048696,2.0157352147443817,2.4444255715442864,1.7657352147443817,2.1944255715442864,0.1615933428789617,0.047118950014277045,6.7901422313093915,0,,0.0,none,P366,1
E0025915,N0026162,N0026163,lateral,19.71774610073706,auto_road,derived,s5c_flows,1.8214,2.456,0.001161,3.6221,held,0.077518,0.1393,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.71457101048696,385.61598227998326,2.4444255715442864,2.774764790329243,2.1944255715442864,2.524764790329243,0.16198009454137327,0.04726840286934522,2.028823989820625,0,,0.0,none,P366,1
E0025916,N0026163,N0026164,lateral,19.726280693148915,auto_road,derived,s5c_flows,1.8214,2.456,0.001325,3.6221,held,0.077683,0.159,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.61598227998326,385.5173508765175,2.774764790329243,3.1981642602012244,2.524764790329243,2.9481642602012244,0.16209616973704433,0.04731329229847617,2.028248695938681,0,,0.0,none,P366,1
E0025917,N0026164,N0026165,lateral,19.708800759602497,auto_road,derived,s5c_flows,2.563,3.456,0.00149,3.6221,held,0.108937,0.1788,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.5173508765175,385.41880687271953,3.1981642602012244,3.4897319456398463,2.9481642602012244,3.2397319456398463,0.1815346763594472,0.05505380546701302,1.8094615268414929,0,,0.0,none,P366,1
E0025918,N0026165,N0026166,lateral,15.888399375341674,auto_road,derived,s5c_flows,2.563,3.456,0.001654,3.6221,held,0.109101,0.1985,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.41880687271953,385.3393648758428,3.4897319456398463,3.5410062179071815,3.2397319456398463,3.2910062179071815,0.18162564386879776,0.05509106923885468,1.457980550626347,0,,0.0,none,P366,1
E0025919,N0026166,N0026167,lateral,48.196284894344465,auto_road,derived,s5c_flows,2.563,3.456,0.001786,3.6221,held,0.109234,0.2144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.3393648758428,385.0983834513711,3.5410062179071815,3.6388296833945333,3.2910062179071815,3.3888296833945333,0.18169934598255055,0.05512126753398491,4.4208822577869,0,,0.0,none,P366,1
E0025920,N0026167,N0025721,lateral,53.48786999025211,auto_road,derived,s5c_flows,9.4725,10.346,0.002188,3.6221,held,0.399299,0.2626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.0983834513711,384.83094410141985,3.6388296833945333,3.2797126368614045,3.3888296833945333,3.0297126368614045,0.2772511908045336,0.09961830783752293,3.2153676139340064,0,,0.0,none,P366,1
E0025921,N0026168,N0026169,lateral,25.206510440098686,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.39866943359374,386.2726368813932,1.5500000000000114,1.7869334311067746,1.3000000000000114,1.5369334311067746,0.0,0.0,0.0,0,,0.0,none,P366,1
E0025922,N0026169,N0025721,lateral,12.292073985822409,auto_road,derived,s5c_flows,0.7416,1.0,0.00021,3.6221,held,0.0313,0.0252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.2726368813932,386.2111765114641,1.7869334311067746,1.899480226817161,1.5369334311067746,1.649480226817161,0.11873680891760063,0.03166098964084943,1.725395028140585,0,,0.0,none,P366,1
E0025923,N0026170,N0026171,lateral,54.999936237224865,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,388.53852164629086,388.26352196510476,1.5509864103497648,2.280820075910867,1.3009864103497648,2.030820075910867,0.13489621704043256,0.037230723305707175,6.795339588203536,0,,0.0,none,P366,1
E0025924,N0026171,N0026172,lateral,14.293683908616394,auto_road,derived,s5c_flows,3.6428,4.912,0.000458,3.6221,held,0.153173,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.26352196510476,388.1920535455617,2.280820075910867,2.3055660833445586,2.030820075910867,2.0555660833445586,0.203222662114657,0.06421129990189009,1.17225147365307,0,,0.0,none,P366,1
E0025925,N0026172,N0026173,lateral,4.341910485256904,auto_road,derived,s5c_flows,4.7226,6.368,0.000577,3.6221,held,0.198559,0.0693,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,388.1920535455617,388.15080539595175,2.3055660833445586,2.3221560298295003,2.0555660833445586,2.0721560298295003,0.2759111577131075,0.062235648605601906,0.2622770871395026,0,,0.0,none,P366,1
E0025926,N0026173,N0025719,lateral,31.835810230830646,auto_road,derived,s5c_flows,5.2861,7.368,0.000614,3.6221,held,0.22222,0.0736,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.15080539595175,387.9916263447976,2.3221560298295003,1.9813655985617515,2.0721560298295003,1.7313655985617515,0.22954240835908243,0.07606135510813986,2.311541649203561,0,,0.0,none,P366,1
E0025927,N0026174,N0025719,lateral,21.425681910345965,auto_road,derived,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,388.35199557721194,388.24486716766023,1.5504092079443126,1.7281247756991434,1.3004092079443126,1.4781247756991434,0.17236266135897502,0.05134627366639491,2.071763662096483,0,,0.0,none,P366,1
E0025928,N0026175,N0026176,main,60.000000000121155,draft,provisional,s5c_flows,222.0998,302.678,0.020425,3.1792,merrimack,8.192793,2.451,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.3776414392104,364.0776414392098,7.332838297117746,7.536921549071451,7.082838297117746,7.286921549071451,0.6828841268249669,0.445791333278567,1.4643772797172274,0,,0.0,none,P365,1
E0025929,N0026176,N0026177,main,59.99999999965936,draft,provisional,s5c_flows,229.6582,312.87,0.020925,3.1663,merrimack,8.437264,2.511,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.0776414392098,363.7776414392115,7.536921549071451,7.344276285397882,7.286921549071451,7.094276285397882,0.688164017161357,0.45325781528962905,1.4531419473503917,0,,0.0,none,P365,1
E0025930,N0026177,N0025736,main,15.550938949124124,draft,provisional,s5c_flows,232.8976,317.238,0.021425,3.161,merrimack,8.542024,2.571,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.7776414392115,363.69988674446586,7.344276285397882,7.380893284831018,7.094276285397882,7.130893284831018,0.6903824822891476,0.456441477007585,0.37541844190389534,0,,0.0,none,P365,1
E0025931,N0026178,N0025756,lateral,45.11409763625658,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.21953125,370.9939607618187,1.5500000000000114,3.4738431932594267,1.3000000000000114,3.2238431932594267,0.19530982006149752,0.060806644196143594,3.849789155681934,0,,0.0,none,P365,1
E0025932,N0026179,N0026180,lateral,3.71583297825507,auto_road,derived,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,388.42515869140624,388.3842845286454,1.5500000000000114,1.5920948658858265,1.3000000000000114,1.3420948658858265,0.2365750622163652,0.045633175699932166,0.261779703479247,0,,0.0,none,P385,1
E0025933,N0026180,N0026181,lateral,3.7159424125026392,auto_road,derived,s5c_flows,2.563,3.456,3.1e-05,3.6221,held,0.107478,0.0037,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,388.3842845286454,388.3434091621079,1.5920948658858265,1.6298574394546108,1.3420948658858265,1.3798574394546108,0.23659796091403348,0.045639062934796165,0.26176207648811234,0,,0.0,none,P385,1
E0025934,N0026181,N0026182,lateral,3.6538058030708678,auto_road,derived,s5c_flows,2.563,3.456,6.2e-05,3.6221,held,0.107509,0.0074,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,388.3434091621079,388.3032172982741,1.6298574394546108,1.6634575064134083,1.3798574394546108,1.4134575064134083,0.23662085500520355,0.04564494926680687,0.25736008511665326,0,,0.0,none,P385,1
E0025935,N0026182,N0026183,lateral,3.6540647937386685,auto_road,derived,s5c_flows,2.563,3.456,9.2e-05,3.6221,held,0.10754,0.0111,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,388.3032172982741,388.26302258554296,1.6634575064134083,1.6869896214882942,1.4134575064134083,1.4369896214882942,0.2366437444921144,0.045650834696367354,0.2573534323772242,0,,0.0,none,P385,1
E0025936,N0026183,N0026184,lateral,21.40255819145938,auto_road,derived,s5c_flows,2.563,3.456,0.000123,3.6221,held,0.10757,0.0147,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.26302258554296,388.15600979458566,1.6869896214882942,1.749019502289343,1.4369896214882942,1.499019502289343,0.1807726709759297,0.054742038636815954,1.9732479542689634,0,,0.0,none,P385,1
E0025937,N0026184,N0026185,lateral,6.248109440719486,auto_road,derived,s5c_flows,3.6428,4.912,0.000301,3.6221,held,0.153016,0.0361,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,388.15600979458566,388.11539708322096,1.749019502289343,1.7981771355290448,1.499019502289343,1.5481771355290448,0.22233023889342562,0.06038799963902028,0.4683805399734317,0,,0.0,none,P385,1
E0025938,N0026185,N0026186,lateral,6.24808399502617,auto_road,derived,s5c_flows,3.6428,4.912,0.000353,3.6221,held,0.153068,0.0424,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,388.11539708322096,388.07478453725327,1.7981771355290448,1.8609149256373598,1.5481771355290448,1.6109149256373598,0.22235517347960077,0.06039728122434382,0.4683261091741122,0,,0.0,none,P385,1
E0025939,N0026186,N0026187,lateral,4.624646785491946,auto_road,derived,s5c_flows,3.6428,4.912,0.000405,3.6221,held,0.15312,0.0486,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,388.07478453725327,388.0331627161838,1.8609149256373598,1.9228309361599258,1.6109149256373598,1.6728309361599258,0.24860933503057844,0.05602832673476829,0.310034401626091,0,,0.0,none,P385,1
E0025940,N0026187,N0026188,lateral,18.608854693662526,auto_road,derived,s5c_flows,3.6428,4.912,0.000444,3.6221,held,0.153158,0.0533,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.0331627161838,387.9401184427155,1.9228309361599258,2.051336635409484,1.6728309361599258,1.8013366354094842,0.20321610862412098,0.06420844993839345,1.5261958332317729,0,,0.0,none,P385,1
E0025941,N0026188,N0026189,lateral,63.50305003269737,auto_road,derived,s5c_flows,4.7226,6.368,0.000599,3.6221,held,0.198581,0.0719,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.9401184427155,387.62260319255205,2.051336635409484,3.0065471980729512,1.8013366354094842,2.7565471980729512,0.2212808486846253,0.07225460241157008,4.7829903649730525,0,,0.0,none,P385,1
E0025942,N0026189,N0026190,lateral,21.315248141120065,auto_road,derived,s5c_flows,5.8023,7.824,0.001128,3.6221,held,0.244377,0.1354,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.62260319255205,387.51602695184647,3.0065471980729512,3.041803858700405,2.7565471980729512,2.791803858700405,0.2367391820741664,0.07944262890761647,1.5006140199218874,0,,0.0,none,P385,1
E0025943,N0026190,N0026191,lateral,47.47295214857998,auto_road,derived,s5c_flows,5.8023,7.824,0.001306,3.6221,held,0.244555,0.1567,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.51602695184647,387.2786621911036,3.041803858700405,3.2287840979589078,2.791803858700405,2.9787840979589078,0.23679509015630668,0.07946913421332749,3.341352511239671,0,,0.0,none,P385,1
E0025944,N0026191,N0026192,lateral,53.049215276175616,auto_road,derived,s5c_flows,6.8821,9.28,0.001701,3.6221,held,0.290218,0.2042,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.2786621911036,387.0134161147227,3.2287840979589078,3.485546287621048,2.9787840979589078,3.235546287621048,0.2502744987495667,0.08596691991564728,3.532735425917184,0,,0.0,none,P385,1
E0025945,N0026192,N0026193,lateral,9.601559850406545,auto_road,derived,s5c_flows,6.8821,9.28,0.002143,3.6221,held,0.29066,0.2572,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.0134161147227,386.96540831547065,3.485546287621048,3.577407846638721,3.235546287621048,3.327407846638721,0.25039735716553574,0.08602712984011737,0.6390882049165711,0,,0.0,none,P385,1
E0025946,N0026193,N0026194,lateral,13.406647814425744,auto_road,derived,s5c_flows,13.0583,12.266,0.002223,3.6221,held,0.54966,0.2668,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.96540831547065,386.8983750763985,3.577407846638721,3.5608534392264914,3.327407846638721,3.3108534392264914,0.3068539335097621,0.11560930852250276,0.7281775002350444,0,,0.0,none,P385,1
E0025947,N0026194,N0026195,lateral,7.177721414526861,auto_road,derived,s5c_flows,13.0583,12.266,0.002335,3.6221,held,0.549772,0.2802,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,386.8983750763985,386.85530874791135,3.5608534392264914,3.6388929122448985,3.3108534392264914,3.3888929122448985,0.326977328258354,0.11071375803201042,0.3658623393839476,0,,0.0,none,P385,1
E0025948,N0026195,N0026196,lateral,7.177736276828625,auto_road,derived,s5c_flows,13.0583,12.266,0.002395,3.6221,held,0.549832,0.2874,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,386.85530874791135,386.8122423302504,3.6388929122448985,3.708295999827726,3.3888929122448985,3.458295999827726,0.32698861794097933,0.11071939935694283,0.36585046507256863,0,,0.0,none,P385,1
E0025949,N0026196,N0026197,lateral,7.728715404701763,auto_road,derived,s5c_flows,13.0583,12.266,0.002455,3.6221,held,0.549891,0.2946,0.0,0.0,,200,PVC-U,0.6,0.5,uniform,minimum,tractive,1.0,386.8122423302504,386.7658700378222,3.708295999827726,3.7680044738965535,3.458295999827726,3.5180044738965535,0.32699971860060034,0.11072494635652666,0.393920594069464,0,,0.0,none,P385,1
E0025950,N0026197,N0026198,lateral,34.291850564131096,auto_road,derived,s5c_flows,13.0583,12.266,0.002519,3.6221,held,0.549956,0.3023,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.7658700378222,386.5944107850015,3.7680044738965535,3.9833174864828607,3.5180044738965535,3.7333174864828607,0.3069060943179263,0.11563843485728373,1.8622336060341156,0,,0.0,none,P385,1
E0025951,N0026198,N0026199,lateral,22.10280288259185,auto_road,derived,s5c_flows,13.0583,12.266,0.002805,3.6221,held,0.550242,0.3366,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.5944107850015,386.48389677058856,3.9833174864828607,4.194539508708317,3.7333174864828607,3.944539508708317,0.3069564737774242,0.11566656970122377,1.2001051598941415,0,,0.0,none,P385,1
E0025952,N0026199,N0026200,lateral,9.398598194960261,auto_road,derived,s5c_flows,13.0583,12.266,0.002989,3.6221,held,0.550426,0.3587,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.48389677058856,386.4369037796138,4.194539508708317,4.274735624683103,3.944539508708317,4.024735624683103,0.3069888757910722,0.11568466654977363,0.5102572620772897,0,,0.0,none,P385,1
E0025953,N0026200,N0025740,lateral,14.863773699745414,auto_road,derived,s5c_flows,13.0583,12.266,0.003067,3.6221,held,0.550504,0.3681,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.4369037796138,386.36258491111505,4.274735624683103,4.3374272959162,4.024735624683103,4.0874272959162,0.3070026090782147,0.1156923371211008,0.8069298251446123,0,,0.0,none,P385,1
E0025954,N0026201,N0026202,sub main,5.2378232198503065,auto_road,derived,s5c_flows,144.1166,178.792,0.063841,3.35,merrimack,5.651653,7.6609,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,379.1427442037182,379.1008416179594,11.976518491594277,11.902149104696832,11.726518491594277,11.652149104696832,0.7323174187426806,0.3212231229512954,0.11920657822676473,0,,0.0,none,P385,1
E0025955,N0026202,N0026203,sub main,5.291467651127855,auto_road,derived,s5c_flows,144.1166,178.792,0.063884,3.35,merrimack,5.651696,7.6661,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,379.1008416179594,379.0585098767504,11.902149104696832,11.854362437702719,11.652149104696832,11.604362437702719,0.7323190010311874,0.3212243935015118,0.12042720098019384,0,,0.0,none,P385,1
E0025956,N0026203,N0025740,sub main,14.132734659146179,auto_road,derived,s5c_flows,144.1166,178.792,0.063928,3.35,merrimack,5.65174,7.6714,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.0585098767504,378.9878462034547,11.854362437702719,11.712166003576556,11.604362437702719,11.462166003576556,0.6175611066917885,0.3638860868813546,0.3814125842772544,0,,0.0,none,P385,1
E0025957,N0026204,N0026205,lateral,80.84017551244479,draft,provisional,s5c_flows,13.0054,19.802,0.0,3.6221,held,0.545221,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.85905829502576,369.45485741746353,1.6142998592711137,1.6802744184739709,1.3642998592711137,1.4302744184739709,0.30606926571673304,0.11517156123745034,4.40206322377924,0,,0.0,none,P365,1
E0025958,N0026205,N0025736,lateral,77.8095261832318,draft,provisional,s5c_flows,21.2422,33.038,0.000674,3.6221,held,0.891203,0.0808,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.45485741746353,369.0658097865474,1.6802744184739709,2.0149702427494844,1.4302744184739709,1.7649702427494844,0.35697291529326897,0.14518557915689362,3.6328398621553606,0,,0.0,none,P365,1
E0025959,N0026206,N0025756,lateral,43.35537681107259,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,4.0,0.5,cover_min,minimum,tractive,1.0,374.551169432161,372.81695435971807,1.6446313490890248,1.6508495953600573,1.3946313490890248,1.4008495953600573,0.46987420889956605,0.047476312575369245,1.5378362971020771,0,,0.0,none,P365,1
E0025960,N0026207,N0026208,sub main,10.0,auto_block,provisional,s5c_flows,128.5306,169.036,0.029527,3.3967,merrimack,5.082523,3.5433,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.37920783535617,376.32920783535616,5.462985768159456,5.492691578706342,5.212985768159456,5.242691578706342,0.5995186880816007,0.3439937916282596,0.2780007862640332,0,,0.0,none,P387,1
E0025961,N0026208,N0025772,sub main,58.779600026931256,auto_block,provisional,s5c_flows,129.6104,170.492,0.029611,3.3933,merrimack,5.119901,3.5533,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.32920783535616,376.0353098352215,5.492691578706342,5.853636697981642,5.242691578706342,5.603636697981642,0.600753383283898,0.34532384087789214,1.6307190732638726,0,,0.0,none,P387,1
E0025962,N0026209,N0025772,lateral,13.15373291701998,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,380.3394780379674,380.2737093733823,1.5504450577357147,1.615237159820822,1.3004450577357147,1.365237159820822,0.13489621704043256,0.037230723305707175,1.6251670117971013,0,,0.0,none,P387,1
E0025963,N0026210,N0025775,lateral,85.07702951307091,draft,provisional,s5c_flows,11.4762,17.604,0.0,3.6221,held,0.48111,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.4267150878906,370.00132994032526,1.5500000000000114,2.110150772565362,1.3000000000000114,1.8601507725653619,0.2941886845913025,0.1086365700782441,4.819867541317516,0,,0.0,none,P365,1
E0025964,N0026211,N0026212,lateral,15.099715394345228,draft,provisional,s5c_flows,58.3082,78.624,0.006285,3.6221,held,2.450713,0.7542,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.7145528276547,365.639054250683,7.996537260235925,7.800154733692011,7.746537260235925,7.550154733692011,0.48542120260026417,0.2371152952588778,0.5184403192341113,0,,0.0,none,P365,1
E0025965,N0026212,N0026213,lateral,3.9999999997983218,draft,provisional,s5c_flows,59.388,80.08,0.006411,3.6221,held,2.496106,0.7693,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,365.639054250683,365.5970542506851,7.800154733692011,8.082541696580506,7.550154733692011,7.832541696580506,0.634791429997313,0.19893943972896316,0.10502137160797453,0,,0.0,none,P365,1
E0025966,N0026213,N0026214,lateral,15.734453473927505,draft,provisional,s5c_flows,61.5475,82.992,0.006444,3.6221,held,2.586674,0.7733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.5970542506851,365.51838198331546,8.082541696580506,8.19270810457516,7.832541696580506,7.942708104575161,0.4932441542867953,0.243574207224257,0.5316654824045739,0,,0.0,none,P365,1
