EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0025967,N0026214,N0026215,lateral,22.940318652451392,draft,provisional,s5c_flows,64.7869,87.36,0.006575,3.6221,held,2.722607,0.789,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.51838198331546,365.4036803900532,8.19270810457516,8.367193633384318,7.942708104575161,8.117193633384318,0.5007581159523621,0.24988397972946458,0.7635196156139697,0,,0.0,none,P365,1
E0025968,N0026215,N0026216,lateral,29.62332174323074,draft,provisional,s5c_flows,68.0262,91.728,0.006766,3.6221,held,2.858599,0.8119,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.4036803900532,365.255563781337,8.367193633384318,8.910787537022372,8.117193633384318,8.660787537022372,0.5079933559359129,0.25606031323795164,0.9719064694147935,0,,0.0,none,P365,1
E0025969,N0026216,N0025756,lateral,49.315085843242805,draft,provisional,s5c_flows,72.3453,97.552,0.007013,3.6221,held,3.039915,0.8416,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.255563781337,365.0089883521208,8.910787537022372,9.458815602957316,8.660787537022372,9.208815602957316,0.5172394751767581,0.26410092473748925,1.5890475047491361,0,,0.0,none,P365,1
E0025970,N0026217,N0026218,lateral,8.246211251235321,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,377.63494228345445,377.54423395969087,1.5507876970143002,1.554398852809129,1.3007876970143002,1.304398852809129,0.22332686513440841,0.042274375047962526,0.615406722807574,0,,0.0,none,P364,1
E0025971,N0026218,N0025788,lateral,15.0,auto_block,provisional,s5c_flows,2.1596,2.912,6.9e-05,3.6221,held,0.090603,0.0082,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,377.4858464690436,377.39584646904365,1.6127863434563778,1.6142548493157278,1.3627863434563778,1.3642548493157278,0.18169462387332977,0.04859553318171264,1.3759350423834775,0,,0.0,none,P364,1
E0025972,N0026219,N0026220,main,25.179356624028344,auto_block,provisional,s5c_flows,20.5158,27.664,0.002753,3.6221,held,0.862829,0.3303,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,376.17623008449937,376.03774362306723,2.721291888156884,3.074072783182771,2.471291888156884,2.824072783182771,0.3653914756940889,0.13972799606307812,1.1485104925796021,0,,0.0,none,P364,1
E0025973,N0026220,N0026221,main,9.219544457292887,auto_block,provisional,s5c_flows,21.5956,29.12,0.002963,3.6221,held,0.908306,0.3555,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,376.03774362306723,375.9870361285521,3.074072783182771,3.101739506213505,2.824072783182771,2.851739506213505,0.37127148803037663,0.1431736551475244,0.41387254136693286,0,,0.0,none,P364,1
E0025974,N0026221,N0026222,main,15.811388300841896,auto_block,provisional,s5c_flows,21.5956,29.12,0.003039,3.6221,held,0.908383,0.3647,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.9870361285521,375.9000734928975,3.101739506213505,3.1205258723368843,2.851739506213505,2.8705258723368843,0.37128126056988153,0.14317941631097358,0.709766870385222,0,,0.0,none,P364,1
E0025975,N0026222,N0025788,main,18.027756377319946,auto_block,provisional,s5c_flows,21.5956,29.12,0.003171,3.6221,held,0.908515,0.3805,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.9000734928975,375.8009208328222,3.1205258723368843,3.2091804855371606,2.8705258723368843,2.9591804855371606,0.371298012094488,0.14318929203281022,0.8092222325505045,0,,0.0,none,P364,1
E0025976,N0026223,N0026224,main,90.0000000001247,draft,provisional,s5c_flows,25.9147,34.944,0.006751,3.6221,held,1.093164,0.8102,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.56855667532767,368.11855667532706,3.1802531391254547,2.6007731586573186,2.9302531391254547,2.3507731586573186,0.38023842897734517,0.1600357015893233,3.9448932188057437,0,,0.0,none,P365,1
E0025977,N0026224,N0026225,main,38.2913476340013,draft,provisional,s5c_flows,25.9147,34.944,0.007501,3.6221,held,1.093914,0.9002,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.11855667532706,367.92709993715704,2.6007731586573186,3.7179806292492117,2.3507731586573186,3.4679806292492117,0.38031872823908747,0.16008823558709845,1.6780376033234872,0,,0.0,none,P365,1
E0025978,N0026225,N0026226,main,26.708652365938782,draft,provisional,s5c_flows,28.0743,37.856,0.00782,3.6221,held,1.184767,0.9385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.92709993715704,367.79355667532735,3.7179806292492117,4.345695033657023,3.4679806292492117,4.095695033657023,0.3897611893470433,0.16632837821346164,1.1420947448480392,0,,0.0,none,P365,1
E0025979,N0026226,N0026227,main,34.99999999990335,draft,provisional,s5c_flows,31.3137,42.224,0.008043,3.6221,held,1.320792,0.9652,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.79355667532735,367.61855667532785,4.345695033657023,6.399418178187773,4.095695033657023,6.149418178187773,0.40295088782818567,0.17525590830031762,1.4476536743119182,0,,0.0,none,P365,1
E0025980,N0026227,N0026228,main,15.000000000043961,draft,provisional,s5c_flows,33.4732,45.136,0.008335,3.6221,held,1.411618,1.0002,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.61855667532785,367.54355667532764,6.399418178187773,5.932853236781739,6.149418178187773,5.682853236781739,0.41121018706500534,0.18097412198784008,0.6079615920634086,0,,0.0,none,P365,1
E0025981,N0026228,N0026229,main,9.044938328777782,draft,provisional,s5c_flows,33.4732,45.136,0.00846,3.6221,held,1.411743,1.0152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.54355667532764,367.4983319836837,5.932853236781739,6.046101610066273,5.682853236781739,5.796101610066273,0.41122128003390773,0.18098186927270293,0.3665884511955854,0,,0.0,none,P365,1
E0025982,N0026229,N0026230,main,30.955061671069263,draft,provisional,s5c_flows,35.6328,48.048,0.008535,3.6221,held,1.502352,1.0242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.4983319836837,367.3435566753284,6.046101610066273,6.7853800922497385,5.796101610066273,6.5353800922497385,0.41907808110770045,0.1865148563626064,1.2310777341400336,0,,0.0,none,P365,1
E0025983,N0026230,N0026231,main,25.000000000228567,draft,provisional,s5c_flows,36.7126,49.504,0.008793,3.6221,held,1.547878,1.0552,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.3435566753284,367.21855667532725,6.7853800922497385,5.494059291469625,6.5353800922497385,5.244059291469625,0.42289392297799444,0.18923539487268864,0.9852746611640425,0,,0.0,none,P365,1
E0025984,N0026231,N0026232,main,49.99999999999908,draft,provisional,s5c_flows,41.0317,55.328,0.009001,3.6221,held,1.729155,1.0802,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.21855667532725,366.96855667532725,5.494059291469625,5.51252242623525,5.244059291469625,5.26252242623525,0.4373091586223186,0.1997134360297778,1.9055931413799296,0,,0.0,none,P365,1
E0025985,N0026232,N0026233,main,49.99999999999908,draft,provisional,s5c_flows,45.3508,61.152,0.009418,3.6221,held,1.91064,1.1302,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.96855667532725,366.71855667532725,5.51252242623525,5.4730326801415,5.26252242623525,5.2230326801415,0.45065361097695694,0.20970324198258167,1.8491659958671196,0,,0.0,none,P365,1
E0025986,N0026233,N0025775,main,8.764511874327933,draft,provisional,s5c_flows,47.5104,64.064,0.009835,3.6221,held,2.001591,1.1802,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.71855667532725,366.67473411595563,5.4730326801415,5.436746596934995,5.2230326801415,5.186746596934995,0.4569869794002958,0.214544939672426,0.3196484899792114,0,,0.0,none,P365,1
E0025987,N0026234,N0026235,main,16.1245154965971,auto_block,provisional,s5c_flows,155.4885,209.664,0.021261,3.3193,merrimack,5.994844,2.5513,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.7292748931376,369.6486523156546,5.39239869084679,5.126219510517274,5.14239869084679,4.876219510517274,0.6277157264084202,0.3755368266082002,0.42812679950036703,0,,0.0,none,P434,1
E0025988,N0026235,N0026236,main,25.059928172283335,auto_block,provisional,s5c_flows,155.4885,209.664,0.021395,3.3193,merrimack,5.994978,2.5674,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.6486523156546,369.52335267479316,5.126219510517274,4.660119004894341,4.876219510517274,4.410119004894341,0.6277195954215913,0.37554133184163385,0.6653694939338983,0,,0.0,none,P434,1
E0025989,N0026236,N0025642,main,22.716895713470876,auto_block,provisional,s5c_flows,161.6647,212.65,0.021604,3.3037,merrimack,6.20326,2.5925,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.52335267479316,369.4097681962258,4.660119004894341,4.467398551821077,4.410119004894341,4.217398551821077,0.6336464038686163,0.38250404672502225,0.5975176790182684,0,,0.0,none,P434,1
E0025990,N0026237,N0026238,sub main,40.23868688540674,auto_road,derived,s5c_flows,275.3323,366.162,0.075377,3.0976,merrimack,9.946501,9.0453,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.6151516425556,365.4139582081286,6.122397185569412,6.044934614137048,5.872397185569412,5.794934614137048,0.7178052320571724,0.4983773050867043,0.9342990987979167,0,,0.0,none,P439,1
E0025991,N0026238,N0026239,sub main,21.087543809934854,auto_road,derived,s5c_flows,275.3323,366.162,0.075713,3.0976,merrimack,9.946836,9.0855,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.4139582081286,365.3085204890789,6.044934614137048,6.290539569514863,5.794934614137048,6.040539569514863,0.7178112965294386,0.4983871725198773,0.4896259855454926,0,,0.0,none,P439,1
E0025992,N0026239,N0026240,sub main,44.861580600713125,auto_road,derived,s5c_flows,275.3323,366.162,0.075888,3.0976,merrimack,9.947012,9.1066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.3085204890789,365.0842125860753,6.290539569514863,6.451218322127829,6.040539569514863,6.201218322127829,0.7178144825552021,0.49839235658344405,1.0416243029122578,0,,0.0,none,P439,1
E0025993,N0026240,N0026241,sub main,10.554211296329097,auto_road,derived,s5c_flows,276.4121,367.618,0.076262,3.0961,merrimack,9.981406,9.1515,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.0842125860753,365.0314415295937,6.451218322127829,6.411154905953197,6.201218322127829,6.161154905953197,0.718435974640794,0.4994051562185422,0.24484230719854164,0,,0.0,none,P439,1
E0025994,N0026241,N0026242,sub main,13.21067867763842,auto_road,derived,s5c_flows,276.4121,367.618,0.07635,3.0961,merrimack,9.981494,9.162,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.0314415295937,364.9653881362055,6.411154905953197,6.44586674660701,6.161154905953197,6.19586674660701,0.7184375619212857,0.499407746862117,0.3064677984984918,0,,0.0,none,P439,1
E0025995,N0026242,N0025697,sub main,21.700883547829562,auto_road,derived,s5c_flows,276.4121,367.618,0.07646,3.0961,merrimack,9.981604,9.1752,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.9653881362055,364.85688371846635,6.44586674660701,6.576282785439901,6.19586674660701,6.326282785439901,0.7184395460014013,0.49941098516165316,0.5034263418221143,0,,0.0,none,P439,1
E0025996,N0026243,N0025793,lateral,34.058772731852805,auto_block,provisional,s5c_flows,0.0,0.0,0.000605,3.6221,held,0.000605,0.0726,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.3449871672398,367.17469330358057,1.9293963776820533,2.1775405831381818,1.6793963776820533,1.9275405831381818,0.02594860618427272,0.006252848324260568,21.87578817014046,0,,0.0,none,P379,1
E0025997,N0026244,N0025804,lateral,27.65863337187866,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,376.7767330868338,376.5554640198588,1.571655585041185,1.579423675453711,1.321655585041185,1.329423675453711,0.0,0.0,0.0,0,,0.0,none,P364,1
E0025998,N0026245,N0025804,main,8.246211251235321,auto_block,provisional,s5c_flows,48.6803,79.482,0.003091,3.6221,held,2.043893,0.3709,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.6657986401228,374.6245675838666,3.447940373549102,3.5103201114458784,3.197940373549102,3.2603201114458784,0.4598593153190422,0.21676251437545685,0.29886717439202926,0,,0.0,none,P364,1
E0025999,N0026246,N0026247,main,15.264337522473747,auto_block,provisional,s5c_flows,10.6554,14.368,0.011645,3.6221,held,0.458347,1.3973,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.3535274660919,364.2695736097183,5.8098026120330815,5.793353636375457,5.5598026120330815,5.543353636375457,0.29945433043193526,0.1038384260740641,0.8495640220250139,0,,0.0,none,P379,1
E0026000,N0026247,N0026248,main,16.64331697709324,auto_block,provisional,s5c_flows,10.6554,14.368,0.011772,3.6221,held,0.458474,1.4126,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.2695736097183,364.17803536634426,5.793353636375457,5.713291537952614,5.543353636375457,5.463291537952614,0.29948071347910754,0.1038518050285682,0.9262319869030183,0,,0.0,none,P379,1
E0026001,N0026248,N0026249,main,32.202484376209235,auto_block,provisional,s5c_flows,10.6554,14.368,0.01191,3.6221,held,0.458613,1.4292,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.17803536634426,364.0009217022751,5.713291537952614,5.581109547724907,5.463291537952614,5.331109547724907,0.29950958342171785,0.10386644597826802,1.7919562599809056,0,,0.0,none,P379,1
E0026002,N0026249,N0025793,main,36.76955262170047,auto_block,provisional,s5c_flows,10.6554,14.368,0.012179,3.6221,held,0.458881,1.4615,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.0009217022751,363.79868916285574,5.581109547724907,5.553544723863013,5.331109547724907,5.303544723863013,0.2995652286706627,0.1038946682095396,2.045717654708425,0,,0.0,none,P379,1
E0026003,N0026250,N0026251,main,18.35755975068582,auto_block,provisional,s5c_flows,35.6328,48.048,0.010092,3.6221,held,1.503909,1.211,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.83987604718953,367.7480882484361,5.462583669607341,5.5884596031264095,5.212583669607341,5.3384596031264095,0.4192099885862515,0.18660853534385918,0.7298474213601581,0,,0.0,none,P434,1
E0026004,N0026251,N0026252,main,24.186773244895647,auto_block,provisional,s5c_flows,35.6328,48.048,0.010245,3.6221,held,1.504062,1.2294,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.7480882484361,367.6271543822116,5.5884596031264095,5.682415930288414,5.3384596031264095,5.432415930288414,0.41922294513592784,0.18661773832576695,0.9615716221931104,0,,0.0,none,P434,1
E0026005,N0026252,N0026253,main,24.653657126232666,auto_block,provisional,s5c_flows,36.7126,49.504,0.010446,3.6221,held,1.549531,1.2535,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.6271543822116,367.5038860965804,5.682415930288414,6.063893444435223,5.432415930288414,5.813893444435223,0.4230308986623962,0.1893334615006677,0.9713103386453318,0,,0.0,none,P434,1
E0026006,N0026253,N0026254,main,42.87267798740173,auto_block,provisional,s5c_flows,36.7126,49.504,0.010652,3.6221,held,1.549736,1.2782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.5038860965804,367.28952270664337,6.063893444435223,6.578031004294132,5.813893444435223,6.328031004294132,0.42304787841634084,0.18934561999627536,1.6890396325782917,0,,0.0,none,P434,1
E0026007,N0026254,N0025642,main,40.529371529689946,auto_block,provisional,s5c_flows,36.7126,49.504,0.011009,3.6221,held,1.550093,1.3211,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.28952270664337,367.0868758489949,6.578031004294132,6.790290899051968,6.328031004294132,6.540290899051968,0.4230774440622775,0.18936679176751542,1.5966096396181302,0,,0.0,none,P434,1
E0026008,N0026255,N0026256,lateral,59.99999999990397,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.93373413085936,372.63373413085986,1.5500000000000114,2.077416992187011,1.3000000000000114,1.8274169921870111,0.19530982006149752,0.060806644196143594,5.120070253935658,0,,0.0,none,P436,1
E0026009,N0026256,N0026257,lateral,59.99999999989562,draft,provisional,s5c_flows,7.5585,10.192,0.0005,3.6221,held,0.31737,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.63373413085986,372.33373413086036,2.077416992187011,2.477575683592761,1.8274169921870111,2.227575683592761,0.2575873819326899,0.08958191758454373,3.882177739046124,0,,0.0,none,P436,1
E0026010,N0026257,N0025801,lateral,17.002876529501314,draft,provisional,s5c_flows,7.5585,10.192,0.001,3.6221,held,0.31787,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.33373413086036,372.24871974821286,2.477575683592761,2.5474838650683864,2.227575683592761,2.2974838650683864,0.25771780115713755,0.0896469636862667,1.099579750484148,0,,0.0,none,P436,1
E0026011,N0026258,N0025619,lateral,34.203623459044096,auto_road,derived,s5c_flows,0.0,0.0,0.000167,3.6221,held,0.000167,0.02,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,372.6406304854336,372.2985942508431,1.7320196610507992,1.7345173214225156,1.4820196610507992,1.4845173214225156,0.01773219291441684,0.003414855983968651,32.14833008728384,0,,0.0,none,P426,1
E0026012,N0026259,N0026260,lateral,26.92582403567252,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,370.4175598144531,370.2694677822569,1.5500000000000114,1.5508752353212003,1.3000000000000114,1.3008752353212003,0.0,0.0,0.0,0,,0.0,none,P379,1
E0026013,N0026260,N0025811,lateral,12.041594578792296,auto_block,provisional,s5c_flows,0.0,0.0,0.000224,3.6221,held,0.000224,0.0269,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,370.2694677822569,370.17915582291596,1.5508752353212003,1.551343444662166,1.3008752353212003,1.301343444662166,0.018729871396401417,0.004004945145029498,10.71514260468606,0,,0.0,none,P379,1
E0026014,N0026261,N0026262,main,70.00000000000679,draft,provisional,s5c_flows,134.3706,173.698,0.021914,3.3785,merrimack,5.276174,2.6297,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.2800700676526,366.9300700676526,7.996022461644259,7.9893330085192815,7.746022461644259,7.7393330085192815,0.6058365228634539,0.35084679241899486,1.9257120075108585,0,,0.0,none,P436,1
E0026015,N0026262,N0026263,main,70.00000000000679,draft,provisional,s5c_flows,134.3706,173.698,0.022497,3.3785,merrimack,5.276758,2.6997,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.9300700676526,366.58007006765257,7.9893330085192815,8.209755371800554,7.7393330085192815,7.959755371800554,0.605855284624264,0.35086732004514287,1.9256523732236104,0,,0.0,none,P436,1
E0026016,N0026263,N0025801,main,19.19509202981548,draft,provisional,s5c_flows,134.3706,173.698,0.023081,3.3785,merrimack,5.277341,2.7697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.58007006765257,366.4840946075035,8.209755371800554,8.312109005777756,7.959755371800554,8.062109005777756,0.6058740125480291,0.35088781170520655,0.5280275995854237,0,,0.0,none,P436,1
E0026017,N0026264,N0025813,main,78.60239937396996,draft,drafted,s5c_flows,112.3339,147.196,0.025103,3.4525,merrimack,4.513912,3.0124,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.2212682369498,374.82825624007995,8.585067212268939,7.318258652498173,8.335067212268939,7.068258652498173,0.5797567956969547,0.3232878807720905,2.2596371431770823,0,,0.0,none,P364,1
E0026018,N0026265,N0026266,main,22.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.005259,3.6221,held,0.050526,0.6311,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.54215110749107,368.43215110749105,3.6278318026651846,3.670052261649573,3.3778318026651846,3.420052261649573,0.1400748802495078,0.039082433553429136,2.6176475468945126,0,,0.0,none,P379,1
E0026019,N0026266,N0026267,main,30.23243291566195,auto_block,provisional,s5c_flows,1.0798,1.456,0.005442,3.6221,held,0.050709,0.6531,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.43215110749105,368.28098894291276,3.670052261649573,3.6790940648997434,3.420052261649573,3.4290940648997434,0.14024820282762435,0.039144963761278656,3.5927296875739523,0,,0.0,none,P379,1
E0026020,N0026267,N0026268,main,17.72004514666935,auto_block,provisional,s5c_flows,2.1596,2.912,0.005694,3.6221,held,0.096228,0.6833,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.28098894291276,368.1923887171794,3.6790940648997434,3.6403749546955737,3.4290940648997434,3.3903749546955737,0.1741727779352866,0.05207016508277387,1.6956386025349668,0,,0.0,none,P379,1
E0026021,N0026268,N0025811,main,14.866068747318506,auto_block,provisional,s5c_flows,2.1596,2.912,0.005842,3.6221,held,0.096376,0.701,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.1923887171794,368.1180583734428,3.6403749546955737,3.612440894135318,3.3903749546955737,3.362440894135318,0.17426231668939826,0.052106072521965224,1.421809471848839,0,,0.0,none,P379,1
E0026022,N0026269,N0025816,lateral,41.10960958218893,auto_link,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.63758217907605,368.4320341311651,1.5946260728770767,1.6739229000849036,1.3446260728770767,1.4239229000849036,0.13489621704043256,0.037230723305707175,5.079165114747326,0,,0.0,none,P379,1
E0026023,N0026270,N0025816,lateral,43.3248484466396,auto_link,provisional,s5c_flows,5.3989,7.28,0.000264,3.6221,held,0.2266,0.0316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.0428491289787,367.8262248867455,1.6982397382088266,2.2797321445045213,1.4482397382088266,2.0297321445045213,0.231004078325268,0.07674317954455581,3.1258357544114825,0,,0.0,none,P379,1
E0026024,N0026271,N0025821,lateral,14.317821063276353,auto_block,provisional,s5c_flows,7.5585,10.192,0.000617,3.6221,held,0.317488,0.0741,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.8033825571245,367.73179345180813,1.6032946889692425,1.5829038138168698,1.3532946889692425,1.3329038138168698,0.2576181740358639,0.08959727320935365,0.9262947070705708,0,,0.0,none,P379,1
E0026025,N0026272,N0026273,lateral,26.40075756488817,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.53538818359374,367.4033843957693,1.5500000000000114,1.791622928449442,1.3000000000000114,1.541622928449442,0.214700651244523,0.06927965601494754,2.049423807198136,0,,0.0,none,P379,1
E0026026,N0026273,N0025821,lateral,14.422205101855956,auto_block,provisional,s5c_flows,7.5585,10.192,0.00022,3.6221,held,0.31709,0.0264,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.4033843957693,367.33127337026,1.791622928449442,1.9834238953649788,1.541622928449442,1.7334238953649788,0.25751428332955534,0.0895454687634277,0.9334242820361062,0,,0.0,none,P379,1
E0026027,N0026274,N0025809,main,5.423609814002278,draft,drafted,s5c_flows,87.225,112.274,0.028377,3.5598,merrimack,3.622191,3.4052,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,375.2266780099575,375.18600093635246,6.564581755667518,6.628208048022543,6.314581755667518,6.378208048022543,0.6293251145841342,0.2602020331547529,0.1436356102835195,0,,0.0,none,P364,1
E0026028,N0026275,N0025828,lateral,35.11409973215888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.22313232421874,370.0475618255579,1.5500000000000114,1.5929105865514543,1.3000000000000114,1.3429105865514543,0.0,0.0,0.0,0,,0.0,none,P379,1
E0026029,N0026276,N0026277,lateral,17.46424919657298,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,370.3181889146538,370.19593917027777,1.5511042982368508,1.557265175425357,1.3011042982368508,1.307265175425357,0.15125847073002405,0.03447543427942315,1.9243274015536302,0,,0.0,none,P379,1
E0026030,N0026277,N0025828,lateral,18.601075237738275,auto_block,provisional,s5c_flows,1.0798,1.456,0.000146,3.6221,held,0.045413,0.0175,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,370.19593917027777,370.08433271885133,1.557265175425357,1.5561396932580465,1.307265175425357,1.3061396932580465,0.1436984554470357,0.035760318581931544,2.157419992194958,0,,0.0,none,P379,1
E0026031,N0026278,N0026279,lateral,18.788294228055936,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.86607666015624,379.77213518901596,1.5500000000000114,2.1492210121559197,1.3000000000000114,1.8992210121559197,0.0,0.0,0.0,0,,0.0,none,P364,1
E0026032,N0026279,N0026280,lateral,12.36931687685298,auto_block,provisional,s5c_flows,2.1596,2.912,0.000157,3.6221,held,0.090691,0.0188,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.77213518901596,379.71028860463167,2.1492210121559197,2.442329803571454,1.8992210121559197,2.192329803571454,0.17075141936850455,0.05070514497661879,1.2073415380282853,0,,0.0,none,P364,1
E0026033,N0026280,N0026281,lateral,3.8423888948746026,auto_block,provisional,s5c_flows,2.1596,2.912,0.00026,3.6221,held,0.090794,0.0312,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,379.71028860463167,379.6699435212355,2.442329803571454,2.5936062834520044,2.192329803571454,2.3436062834520044,0.22003904888374487,0.042780599572707606,0.29103840995245994,0,,0.0,none,P364,1
E0026034,N0026281,N0026282,lateral,26.157611105125397,auto_block,provisional,s5c_flows,2.1596,2.912,0.000292,3.6221,held,0.090826,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.6699435212355,379.5391554657099,2.5936062834520044,2.8099961456182427,2.3436062834520044,2.5599961456182427,0.17083655018026006,0.050738943190253655,2.5519140056704206,0,,0.0,none,P364,1
E0026035,N0026282,N0026283,lateral,16.55294535724685,auto_block,provisional,s5c_flows,4.3191,5.824,0.00051,3.6221,held,0.181578,0.0612,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.5391554657099,379.45639073892363,2.8099961456182427,2.8392025227951194,2.5599961456182427,2.5892025227951194,0.21489810896887787,0.06936819217800097,1.2837824583218405,0,,0.0,none,P364,1
E0026036,N0026283,N0026284,lateral,10.198039027185569,auto_block,provisional,s5c_flows,4.3191,5.824,0.000648,3.6221,held,0.181716,0.0777,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.45639073892363,379.4054005437877,2.8392025227951194,2.915644378087279,2.5892025227951194,2.665644378087279,0.2149515764057077,0.06939217375385207,0.7907237525858232,0,,0.0,none,P364,1
E0026037,N0026284,N0025813,lateral,29.599829885277885,auto_block,provisional,s5c_flows,6.4787,8.736,0.000733,3.6221,held,0.272336,0.0879,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.4054005437877,379.25740139436135,2.915644378087279,2.8891134982167728,2.665644378087279,2.6391134982167728,0.24518857641444888,0.08349008090592788,2.012045199259507,0,,0.0,none,P364,1
E0026038,N0026285,N0026286,lateral,23.08679276123039,auto_block,provisional,s5c_flows,1.0798,1.456,0.000312,3.6221,held,0.04558,0.0375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.5576979930274,374.44226402922123,1.779093999160125,1.97616248445064,1.529093999160125,1.72616248445064,0.13521579366777364,0.03734406039519764,2.845672601672903,0,,0.0,none,P426,1
E0026039,N0026286,N0026287,lateral,22.178643085696624,auto_block,provisional,s5c_flows,4.3191,5.824,0.000505,3.6221,held,0.181574,0.0606,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.44226402922123,374.3313708137928,1.97616248445064,2.4596448112072267,1.72616248445064,2.2096448112072267,0.2148965587608257,0.0693674969179798,1.720102236907764,0,,0.0,none,P426,1
E0026040,N0026287,N0026288,lateral,26.873985425785797,auto_block,provisional,s5c_flows,5.3989,7.28,0.00069,3.6221,held,0.227026,0.0828,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.3313708137928,374.19700088666383,2.4596448112072267,2.0161338789611705,2.2096448112072267,1.7661338789611705,0.2311451710064543,0.07680912746488985,1.9377422212464184,0,,0.0,none,P426,1
E0026041,N0026288,N0025619,lateral,60.99869351677126,auto_block,provisional,s5c_flows,7.5585,10.192,0.000914,3.6221,held,0.317784,0.1096,0.0,0.0,,200,PVC-U,2.85,0.5,cover_min,minimum,tractive,1.0,374.091934734226,372.353471968998,2.1212000313989847,1.679639603267617,1.8712000313989847,1.429639603267617,0.4684377405948695,0.05980337073425071,2.1702881809974355,0,,0.0,none,P426,1
E0026042,N0026289,N0026290,lateral,10.0,auto_block,provisional,s5c_flows,5.7381,8.802,0.001382,3.6221,held,0.241937,0.1658,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.93857021874834,379.8885702187483,1.640043062501661,1.6609292929704225,1.390043062501661,1.4109292929704225,0.23596987824522778,0.07907828460678276,0.7063048381686289,0,,0.0,none,P364,1
E0026043,N0026290,N0026291,lateral,28.160255680657446,auto_block,provisional,s5c_flows,8.2368,13.236,0.001465,3.6221,held,0.346774,0.1758,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.85985680770807,379.7190555293048,1.68964270401068,1.8104244511639536,1.43964270401068,1.5604244511639536,0.2650210123579659,0.09332170585656882,1.7709448413233222,0,,0.0,none,P364,1
E0026044,N0026291,N0026292,lateral,11.839744319157155,auto_block,provisional,s5c_flows,13.3332,14.766,0.0017,3.6221,held,0.560662,0.204,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.7190555293048,379.659856807709,1.8104244511639536,1.5712833290097592,1.5604244511639536,1.3212833290097592,0.3087792800613517,0.11668665175390189,0.6390618954314067,0,,0.0,none,P364,1
E0026045,N0026292,N0025809,lateral,26.806315776009598,auto_block,provisional,s5c_flows,13.3332,14.766,0.001799,3.6221,held,0.56076,0.2158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.659856807709,379.5258252288289,1.5712833290097592,2.2883837555460786,1.3212833290097592,2.0383837555460786,0.3087963075019223,0.11669620014651141,1.4468175905807386,0,,0.0,none,P364,1
E0026046,N0026293,N0025814,main,23.435936792854534,draft,drafted,s5c_flows,134.0947,170.132,0.024499,3.3793,merrimack,5.269274,2.9399,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.1576498870201,369.04047020305586,5.8790017243080115,6.083766857491014,5.6290017243080115,5.833766857491014,0.6056147214195606,0.35060419511430607,0.6449627671401577,0,,0.0,none,P419,1
E0026047,N0026294,N0025814,lateral,92.96113515005152,draft,provisional,s5c_flows,26.0157,29.738,0.003099,3.6221,held,1.093742,0.3719,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.4550864310541,371.99028075530384,2.8500893501959013,3.133956305243032,2.6000893501959013,2.883956305243032,0.3803003165025154,0.1600761893309804,4.0740230424988635,0,,0.0,none,P419,1
E0026048,N0026295,N0025851,lateral,89.51781913307875,auto_road,derived,s5c_flows,18.0181,24.296,0.001891,3.6221,held,0.757256,0.2269,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.7700655720953,369.32247647642987,2.037063334154709,2.9884366095076302,1.787063334154709,2.7384366095076302,0.3393275222997743,0.1344042941244073,4.3968247612403335,0,,0.0,none,P379,1
E0026049,N0026296,N0026297,main,17.850598631909826,auto_road,derived,s5c_flows,255.8451,325.748,0.026837,3.1252,merrimack,9.281146,3.2204,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.48426370346624,369.3950107103067,3.6974074391118847,3.5929958814901966,3.4474074391118847,3.3429958814901966,0.7053284050257012,0.4786655535011902,0.42180348200730167,0,,0.0,none,P379,1
E0026050,N0026297,N0026298,main,11.688442198499141,auto_road,derived,s5c_flows,256.9249,327.204,0.026986,3.1236,merrimack,9.315617,3.2383,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.3950107103067,369.3365684993142,3.5929958814901966,3.5716956608420674,3.3429958814901966,3.3216956608420674,0.7059966654066627,0.47969292357002513,0.275932422234281,0,,0.0,none,P379,1
E0026051,N0026298,N0026299,main,59.99999999983098,auto_road,derived,s5c_flows,258.0046,328.66,0.027083,3.122,merrimack,9.35002,3.25,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.3365684993142,369.036568499315,3.5716956608420674,3.610922955763101,3.3216956608420674,3.360922955763101,0.7066611563888341,0.4807175404809081,1.415105373991919,0,,0.0,none,P379,1
E0026052,N0026299,N0026300,main,60.000000000260044,auto_road,derived,s5c_flows,261.9856,334.028,0.027583,3.1163,merrimack,9.476847,3.31,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.036568499315,368.7365684993137,3.610922955763101,3.59189219404567,3.360922955763101,3.34189219404567,0.7090898614184491,0.4844886984183421,1.4102584939008351,0,,0.0,none,P379,1
E0026053,N0026300,N0025851,main,4.109011546000825,auto_road,derived,s5c_flows,265.2249,338.396,0.028083,3.1116,merrimack,9.57997,3.37,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,velocity,1.0,368.7365684993137,368.6954783838537,3.59189219404567,3.615434702083803,3.34189219404567,3.365434702083803,0.919670791455553,0.4006308843548555,0.07446526126842877,0,,0.0,none,P379,1
E0026054,N0026301,N0025854,lateral,33.83784863137726,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.79823608398436,371.62904684082747,1.5500000000000114,1.6492734716725295,1.3000000000000114,1.3992734716725295,0.13489621704043256,0.037230723305707175,4.180726162893436,0,,0.0,none,P379,1
E0026055,N0026302,N0025854,main,4.123105625617661,auto_block,provisional,s5c_flows,20.6188,24.59,0.003149,3.6221,held,0.86754,0.3779,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,369.3922096295468,369.35097857329066,3.8956321673281877,3.9273417392093393,3.6456321673281877,3.6773417392093393,0.4508471734702898,0.12141482256916383,0.1524206674396643,0,,0.0,none,P379,1
E0026056,N0026303,N0026304,main,69.99999999991553,auto_road,derived,s5c_flows,193.5563,252.402,0.025016,3.2325,merrimack,7.266638,3.0019,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.95610077729066,367.6061007772911,4.074935599662467,4.241524955130785,3.824935599662467,3.991524955130785,0.6614667293352294,0.41696165743980995,1.7637571398908494,0,,0.0,none,P379,1
E0026057,N0026304,N0026305,main,69.99999999991553,auto_road,derived,s5c_flows,199.6969,260.682,0.025599,3.2203,merrimack,7.468778,3.0719,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.6061007772911,367.2561007772915,4.241524955130785,4.382632132864728,3.991524955130785,4.132632132864728,0.6663446017145932,0.4233354068251737,1.7508458291149511,0,,0.0,none,P379,1
E0026058,N0026305,N0025842,main,4.705639753570628,auto_road,derived,s5c_flows,200.7766,262.138,0.026182,3.2182,merrimack,7.504726,3.1419,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,velocity,1.0,367.2561007772915,367.2137500195094,4.382632132864728,4.423945292990595,4.132632132864728,4.173945292990595,0.8276124913315281,0.36142678749557755,0.09476334643040135,0,,0.0,none,P379,1
E0026059,N0026306,N0025858,lateral,29.966648127543394,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.5949279785156,369.4450947378779,1.5500000000000114,1.7052043343877017,1.3000000000000114,1.4552043343877017,0.17065230391004918,0.050665805354795285,2.9266767808907725,0,,0.0,none,P379,1
E0026060,N0026307,N0025858,lateral,4.123105625617661,auto_block,provisional,s5c_flows,1.0798,1.456,0.000496,3.6221,held,0.045763,0.0595,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,369.4012996684617,369.36006861220557,1.7656009663039072,1.7902304600600587,1.5156009663039072,1.5402304600600587,0.17131644355571862,0.031943847785009555,0.40111985555711016,0,,0.0,none,P379,1
E0026061,N0026308,N0026309,main,12.727922061357855,auto_block,provisional,s5c_flows,2.1596,2.912,0.001317,3.6221,held,0.091852,0.1581,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.8373650597668,368.77372544946,1.868109793748829,2.0758839255399835,1.618109793748829,1.8258839255399835,0.17148067125261968,0.05099494432638477,1.2370609049194723,0,,0.0,none,P379,1
E0026062,N0026309,N0026310,main,18.439088914585774,auto_block,provisional,s5c_flows,2.1596,2.912,0.001423,3.6221,held,0.091958,0.1708,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.77372544946,368.68153000488707,2.0758839255399835,2.1292915283160596,1.8258839255399835,1.8792915283160596,0.17154693070702742,0.051021306245664616,1.7914523291662732,0,,0.0,none,P379,1
E0026063,N0026310,N0025852,main,25.079872407968907,auto_block,provisional,s5c_flows,3.2393,4.368,0.001577,3.6221,held,0.137379,0.1893,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.68153000488707,368.5561306428472,2.1292915283160596,2.248526339574653,1.8792915283160596,1.9985263395746529,0.19605658789976912,0.06112483696456869,2.132026666096236,0,,0.0,none,P379,1
E0026064,N0026311,N0026312,lateral,24.186773244895647,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.75938720703124,369.63845334080673,1.5500000000000114,1.586247586927641,1.3000000000000114,1.336247586927641,0.17065230391004918,0.050665805354795285,2.3621883688567618,0,,0.0,none,P379,1
E0026065,N0026312,N0025863,lateral,15.264337522473747,auto_block,provisional,s5c_flows,2.1596,2.912,0.000202,3.6221,held,0.090736,0.0242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.63845334080673,369.56213165319434,1.586247586927641,1.646913756961908,1.336247586927641,1.396913756961908,0.17077980614167904,0.05071641400843521,1.489670419016095,0,,0.0,none,P379,1
E0026066,N0026313,N0025863,main,6.082762530298219,auto_block,provisional,s5c_flows,37.1516,44.754,0.004526,3.6221,held,1.562018,0.5432,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,366.8000924965019,366.75751315878983,4.359605989826207,4.451532251366416,4.109605989826207,4.201532251366416,0.4774343182271557,0.17502917600078632,0.21234203666259202,0,,0.0,none,P379,1
E0026067,N0026314,N0026315,lateral,21.339112254264467,auto_block,provisional,s5c_flows,4.3191,5.824,0.000955,3.6221,held,0.182024,0.1146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.3679330605415,368.2612374992702,2.2174856406304,2.4453054694798197,1.9674856406304002,2.1953054694798197,0.21507080633546508,0.06944566358134072,1.6536501488243174,0,,0.0,none,P379,1
E0026068,N0026315,N0025852,lateral,36.235341863986875,auto_block,provisional,s5c_flows,5.3989,7.28,0.001133,3.6221,held,0.227469,0.136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.2612374992702,368.08006078995027,2.4453054694798197,2.7245961924716084,2.1953054694798197,2.4745961924716084,0.23129169562922763,0.07687763901686087,2.6110853775221554,0,,0.0,none,P379,1
E0026069,N0026316,N0026317,main,20.248456731316587,auto_block,provisional,s5c_flows,141.7283,195.368,0.015529,3.3568,merrimack,5.521861,1.8635,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.4076231176923,378.30638083403574,7.08132951902644,7.4502109628392645,6.83132951902644,7.2002109628392645,0.6135818521653482,0.35941247032762214,0.5500069431068079,0,,0.0,none,P364,1
E0026070,N0026317,N0026318,main,53.600373133029585,auto_block,provisional,s5c_flows,142.808,196.824,0.015698,3.3537,merrimack,5.558888,1.8838,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.30638083403574,378.0383789683706,7.4502109628392645,9.306133971082545,7.2002109628392645,9.056133971082545,0.6147241848405707,0.36069156609380537,1.4532363851096053,0,,0.0,none,P364,1
E0026071,N0026318,N0025819,main,56.4003546088143,auto_block,provisional,s5c_flows,144.9676,199.736,0.016145,3.3476,merrimack,5.632949,1.9374,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.0383789683706,377.75637719532654,9.306133971082545,10.675690675767214,9.056133971082545,10.425690675767214,0.6169901429094682,0.3632410799585005,1.5235347289573042,0,,0.0,none,P364,1
E0026072,N0026319,N0025870,lateral,21.423102119231988,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.37335067856,376.2662351679638,1.580048979643152,1.6631166386767973,1.330048979643152,1.4131166386767973,0.0,0.0,0.0,0,,0.0,none,P364,1
E0026073,N0026320,N0026321,lateral,7.850466077829156,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,376.1743957519531,376.13121818852505,1.5500000000000114,1.6344983642093212,1.3000000000000114,1.3844983642093212,0.13935040108320515,0.03642707506375606,0.9389359505253831,0,,0.0,none,P364,1
E0026074,N0026321,N0025870,lateral,22.80350850198276,auto_block,provisional,s5c_flows,2.1596,2.912,6.5e-05,3.6221,held,0.0906,0.0079,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,376.13121818852505,376.00579889176413,1.6344983642093212,1.9235529148764954,1.3844983642093212,1.6735529148764954,0.17636113162283243,0.04957939351320709,2.1550013403511303,0,,0.0,none,P364,1
E0026075,N0026322,N0026323,lateral,71.0185381000297,auto_road,derived,s5c_flows,19.0979,25.752,0.002889,3.6221,held,0.803521,0.3466,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.08860455834935,368.7335118678492,2.7295411936037794,3.268471774728937,2.4795411936037794,3.018471774728937,0.3456611117350401,0.1382271872203043,3.4242854098509645,0,,0.0,none,P379,1
E0026076,N0026323,N0026324,lateral,80.0000000000251,auto_road,derived,s5c_flows,19.0979,25.752,0.00348,3.6221,held,0.804113,0.4176,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.7335118678492,368.33351186784904,3.268471774728937,3.4907373997290847,3.018471774728937,3.2407373997290847,0.34574042199239535,0.1382753892553728,3.8564577599869954,0,,0.0,none,P379,1
E0026077,N0026324,N0026325,lateral,80.0000000000251,auto_road,derived,s5c_flows,23.417,31.576,0.004147,3.6221,held,0.985848,0.4976,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.33351186784904,367.9335118678489,3.4907373997290847,3.7149561497292325,3.2407373997290847,3.4649561497292325,0.3683083166840302,0.1523291689657082,3.6201553778043283,0,,0.0,none,P379,1
E0026078,N0026325,N0025842,lateral,9.805950982426586,auto_road,derived,s5c_flows,27.7361,37.4,0.004814,3.6221,held,1.167584,0.5776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.9335118678489,367.8844821129368,3.7149561497292325,3.75321319956322,3.4649561497292325,3.50321319956322,0.3880170720161797,0.16516636385458,0.42119929291915675,0,,0.0,none,P379,1
E0026079,N0026326,N0025874,lateral,9.57293382060941,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,21.1,0.5,cover_min,minimum,tractive,1.0,382.07662598967096,380.0567369535224,1.6011694204852915,1.6022291109307503,1.3511694204852915,1.3522291109307503,0.0,0.0,0.0,0,,0.0,none,P364,1
E0026080,N0026327,N0026328,lateral,15.811388300841896,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.0961214257307,369.01706448422647,1.5506376074724244,1.6444650567891586,1.3006376074724244,1.3944650567891586,0.19530982006149752,0.060806644196143594,1.349256981878274,0,,0.0,none,P379,1
E0026081,N0026328,N0025894,lateral,22.360679774997898,auto_block,provisional,s5c_flows,4.3191,5.824,0.000132,3.6221,held,0.181201,0.0158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.01706448422647,368.90526108535147,1.6444650567891586,1.7205628892579057,1.3944650567891586,1.4705628892579057,0.2147518959092754,0.069302628743896,1.7353886198397401,0,,0.0,none,P379,1
E0026082,N0026329,N0025894,lateral,30.59411708155671,auto_block,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.99671021553087,368.8437396301231,1.550622548141007,1.782084344486293,1.300622548141007,1.532084344486293,0.23091654640710862,0.07670227810735178,2.2081655008832293,0,,0.0,none,P379,1
E0026083,N0026330,N0025886,lateral,25.059928172283335,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,373.84755249023436,373.5593633162531,1.5500000000000114,1.5552607071844022,1.3000000000000114,1.3052607071844022,0.17891359798507148,0.03080121435033914,2.3344534693942354,0,,0.0,none,P379,1
E0026084,N0026331,N0025886,main,14.0,auto_block,provisional,s5c_flows,40.0172,53.96,0.016696,3.6221,held,1.694319,2.0036,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.4551820060872,366.38518200608723,8.654925415787773,8.729442017350266,8.404925415787773,8.479442017350266,0.4346292918884525,0.1977412131544372,0.5368559774687672,0,,0.0,none,P379,1
E0026085,N0026332,N0025897,lateral,12.649110640673518,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.61253631702874,376.54929076382535,1.5553713978150085,1.6482190017996459,1.3053713978150085,1.3982190017996459,0.0,0.0,0.0,0,,0.0,none,P364,1
E0026086,N0026333,N0025897,lateral,27.65863337187866,auto_link,provisional,s5c_flows,2.1596,2.912,0.000214,3.6221,held,0.090749,0.0257,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.6945371616192,376.5562439947598,1.6485414516620267,1.641265770865175,1.3985414516620267,1.391265770865175,0.17078800493298538,0.05071966895508992,2.6991194319854306,0,,0.0,none,P364,1
E0026087,N0026334,N0026335,lateral,19.924858845171276,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.96524843105766,375.8656241368318,1.5526348697235903,1.6678841639494522,1.3026348697235903,1.4178841639494522,0.0,0.0,0.0,0,,0.0,none,P364,1
E0026088,N0026335,N0025891,lateral,14.142135623730951,auto_block,provisional,s5c_flows,0.0,0.0,0.000166,3.6221,held,0.000166,0.0199,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.8656241368318,375.79491345871315,1.6678841639494522,1.6895836115993461,1.4178841639494522,1.4395836115993461,0.014197982476071116,0.0039449075491973795,16.601109403590396,0,,0.0,none,P364,1
E0026089,N0026336,N0026337,lateral,27.51363298439521,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.80314371195254,375.6655755470306,1.5530269423443315,1.8026251365631651,1.3030269423443315,1.5526251365631651,0.13489621704043256,0.037230723305707175,3.399358112484914,0,,0.0,none,P364,1
E0026090,N0026337,N0025891,lateral,13.45362404707371,auto_block,provisional,s5c_flows,1.0798,1.456,0.000229,3.6221,held,0.045496,0.0275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.6655755470306,375.5983074267952,1.8026251365631651,1.886189643517298,1.5526251365631651,1.636189643517298,0.1351301784775176,0.037313685124141543,1.6593411625555905,0,,0.0,none,P364,1
E0026091,N0026338,N0026339,lateral,69.84499735951056,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.7720520019531,370.4228270151556,1.5500000000000114,1.9948670766412988,1.3000000000000114,1.7448670766412988,0.0,0.0,0.0,0,,0.0,none,P380,1
E0026092,N0026339,N0025896,lateral,21.28190197164399,auto_road,derived,s5c_flows,0.0,0.0,0.000582,3.6221,held,0.000582,0.0698,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.4228270151556,370.31641750529735,1.9948670766412988,2.115192602124523,1.7448670766412988,1.865192602124523,0.02551113973551161,0.006162702755063171,13.903666001261596,0,,0.0,none,P380,1
E0026093,N0026340,N0025896,lateral,32.45216089978619,auto_road,derived,s5c_flows,0.0,0.0,0.004278,3.6221,held,0.004278,0.5134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.79489866346785,369.6326378589689,2.4379809752040273,2.7989722484529693,2.1879809752040273,2.5489722484529693,0.057559318199243134,0.013563535967518386,9.396729586989478,0,,0.0,none,P380,1
E0026094,N0026341,N0025861,main,26.921138310647965,auto_block,provisional,s5c_flows,12.9574,17.472,0.00376,3.6221,held,0.546966,0.4512,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.4313187908836,377.29671309933036,4.0764631915382665,4.838357701450889,3.8264631915382665,4.588357701450889,0.3063782693666886,0.11534385578916298,1.4644825804332433,0,,0.0,none,P364,1
