EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0026095,N0026342,N0025861,lateral,77.96615678000474,auto_link,provisional,s5c_flows,18.3563,24.752,0.001162,3.6221,held,0.770705,0.1395,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.6599714169255,379.27014063302545,1.7522905459651383,2.8649301677558014,1.5022905459651383,2.6149301677558014,0.34119691546332065,0.13552722059897243,3.808463346067688,0,,0.0,none,P364,1
E0026096,N0026343,N0025903,lateral,17.277150351811837,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,370.09772720644963,370.0113414546906,1.5514427154253667,1.7452808597625449,1.3014427154253667,1.4952808597625449,0.0,0.0,0.0,0,,0.0,none,P380,1
E0026097,N0026344,N0026345,sub main,40.00000000020341,draft,drafted,s5c_flows,520.627,716.438,0.117427,2.8678,merrimack,17.398038,14.0913,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,368.74549836703915,368.5854983670383,7.653824142726478,7.571789230617924,7.353824142726478,7.271789230617924,0.7583316672287505,0.5217069721600633,0.8791228106117809,0,,0.0,none,P380,1
E0026098,N0026345,N0026346,sub main,39.99999999974918,draft,drafted,s5c_flows,520.627,716.438,0.11776,2.8678,merrimack,17.398371,14.1313,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,368.5854983670383,368.4254983670393,7.571789230617924,7.818489670070051,7.271789230617924,7.518489670070051,0.7583351963256143,0.5217129809208692,0.8791187193904589,0,,0.0,none,P380,1
E0026099,N0026346,N0026347,sub main,18.54618939525451,draft,drafted,s5c_flows,520.627,716.438,0.118094,2.8678,merrimack,17.398704,14.1713,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,368.4254983670393,368.3513136094583,7.818489670070051,7.877110462807309,7.518489670070051,7.577110462807309,0.7583387253477002,0.5217189896697931,0.407605659919122,0,,0.0,none,P380,1
E0026100,N0026347,N0026348,sub main,80.00000000020313,draft,drafted,s5c_flows,533.3721,737.674,0.118248,2.8594,merrimack,17.770161,14.1898,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,368.3513136094583,368.0313136094575,7.877110462807309,8.097684193276848,7.577110462807309,7.797684193276848,0.7622291314552534,0.5284147060893654,1.7492552807462358,0,,0.0,none,P380,1
E0026101,N0026348,N0026349,sub main,79.9999999997764,draft,drafted,s5c_flows,535.5317,740.586,0.118915,2.858,merrimack,17.833635,14.2698,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,368.0313136094575,367.71131360945844,8.097684193276848,8.004293079994682,7.797684193276848,7.704293079994682,0.7628847788319388,0.5295575700514035,1.747751915264436,0,,0.0,none,P380,1
E0026102,N0026349,N0026350,sub main,8.197332722012169,draft,drafted,s5c_flows,537.6912,743.498,0.119582,2.8566,merrimack,17.897079,14.3498,0.0,0.0,,250,PVC-U,0.5,0.375,table11,minimum,velocity,1.0,367.71131360945844,367.6703269458484,8.004293079994682,7.995505573682863,7.704293079994682,7.695505573682863,0.8311295406888899,0.4962486627390956,0.1643813693835205,0,,0.0,none,P380,1
E0026103,N0026350,N0026351,sub main,79.99999999988867,draft,drafted,s5c_flows,538.771,744.954,0.11965,2.8559,merrimack,17.928524,14.358,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,367.6703269458484,367.35032694584885,7.995505573682863,7.764113972119901,7.695505573682863,7.464113972119901,0.7638600072262394,0.5312654335738425,1.745520541353034,0,,0.0,none,P380,1
E0026104,N0026351,N0025916,sub main,80.14155251217238,draft,drafted,s5c_flows,539.8508,746.41,0.120317,2.8552,merrimack,17.96056,14.438,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,367.35032694584885,367.02976073580015,7.764113972119901,7.731286627481097,7.464113972119901,7.431286627481097,0.7641879345518513,0.5318418695904634,1.7478587157396568,0,,0.0,none,P380,1
E0026105,N0026352,N0025916,main,40.26277310617372,auto_link,provisional,s5c_flows,19.8405,27.818,0.00448,3.6221,held,0.836244,0.5375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.45547276315875,371.25415889762786,3.0249959868412475,3.5068884656533896,2.7749959868412475,3.2568884656533896,0.3499828920464563,0.14086581720442798,1.9173686305419604,0,,0.0,none,P380,1
E0026106,N0026353,N0025903,sub main,54.91812087098393,auto_link,provisional,s5c_flows,262.4616,348.924,0.068789,3.1156,merrimack,9.533143,8.2546,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.72047729492186,369.44588669056697,1.5500000000000114,2.31073562388616,1.3000000000000114,2.06073562388616,0.7101574676145046,0.4861596571335597,1.2888719139869032,0,,0.0,none,P403,1
E0026107,N0026354,N0025926,sub main,65.58667399771676,draft,drafted,s5c_flows,571.4191,756.598,0.073101,2.8357,merrimack,18.827164,8.7721,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,370.0146549688231,369.75230827283224,7.51967730656753,7.784617996699012,7.21967730656753,7.484617996699012,0.7728100828838266,0.5474098577112243,1.4144629547484855,0,,0.0,none,P417,1
E0026108,N0026355,N0026356,lateral,12.36931687685298,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,380.8916405018572,380.78650130840396,1.5892554942365678,1.594663242377294,1.3392554942365678,1.344663242377294,0.0,0.0,0.0,0,,0.0,none,P364,1
E0026109,N0026356,N0026357,lateral,18.788294228055936,auto_block,provisional,s5c_flows,0.0,0.0,0.000103,3.6221,held,0.000103,0.0124,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.78650130840396,380.6925598372637,1.594663242377294,2.7481445084394522,1.344663242377294,2.4981445084394522,0.011111782581505346,0.003378849921966548,28.180738314251993,0,,0.0,none,P364,1
E0026110,N0026357,N0026358,lateral,43.84238889515456,auto_block,provisional,s5c_flows,0.0,0.0,0.00026,3.6221,held,0.00026,0.0312,0.0,0.0,,200,PVC-U,3.85,0.5,ground,minimum,tractive,1.0,380.6925598372637,379.0046278648002,2.7481445084394522,1.5643113441841479,2.4981445084394522,1.3143113441841479,0.03315691720169292,0.0030220500643824144,22.03782930545187,0,,0.0,none,P364,1
E0026111,N0026358,N0026359,lateral,7.079119330741492,auto_block,provisional,s5c_flows,0.0,0.0,0.000625,3.6221,held,0.000625,0.075,0.0,0.0,,200,PVC-U,2.1,0.5,cover_min,minimum,tractive,1.0,378.99679622142196,378.84813471547636,1.5721429875624153,1.5588782239767625,1.3221429875624153,1.3088782239767625,0.041632655725981876,0.004660961351027254,2.8339609885946633,0,,0.0,none,P364,1
E0026112,N0026359,N0025874,lateral,15.652475842498529,auto_block,provisional,s5c_flows,0.0,0.0,0.000684,3.6221,held,0.000684,0.0821,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.84813471547636,378.76987233626386,1.5588782239767625,2.889093728189266,1.3088782239767625,2.639093728189266,0.02737377876420853,0.006548729348966192,9.530090807779576,0,,0.0,none,P364,1
E0026113,N0026360,N0026361,lateral,79.99999999997864,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,371.6512015915641,371.25120159156415,1.5500923537484255,2.176075019763971,1.3000923537484255,1.9260750197639709,0.13489621704043256,0.037230723305707175,9.884141769026305,0,,0.0,none,P419,1
E0026114,N0026361,N0026362,lateral,79.99999999997864,draft,provisional,s5c_flows,2.9012,3.912,0.000667,3.6221,held,0.122291,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.25120159156415,370.85120159156423,2.176075019763971,2.6483101271857663,1.9260750197639709,2.3983101271857663,0.1886478623373564,0.05799680251458825,7.067842258125329,0,,0.0,none,P419,1
E0026115,N0026362,N0025843,lateral,17.246561084685112,draft,provisional,s5c_flows,2.9012,3.912,0.001333,3.6221,held,0.122958,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.85120159156423,370.7649687861408,2.6483101271857663,2.7832795048748267,2.3983101271857663,2.5332795048748267,0.18898855528814315,0.058139242162259824,1.5209528656722082,0,,0.0,none,P419,1
E0026116,N0026363,N0026364,main,59.99999999997293,draft,provisional,s5c_flows,51.0889,69.954,0.008707,3.6221,held,2.150485,1.0449,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.29699309137925,368.9969930913794,4.541782543386375,4.764756176198716,4.291782543386375,4.514756176198716,0.4669038013903215,0.22225950486085472,2.1417688119518443,0,,0.0,none,P419,1
E0026117,N0026364,N0026365,main,60.00000000002963,draft,provisional,s5c_flows,52.1687,71.41,0.009207,3.6221,held,2.196252,1.1049,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.9969930913794,368.6969930913793,4.764756176198716,4.830045482839466,4.514756176198716,4.580045482839466,0.4698479263450837,0.2245817323804949,2.1283482248808214,0,,0.0,none,P419,1
E0026118,N0026365,N0025843,main,7.394029713124048,draft,provisional,s5c_flows,52.1687,71.41,0.009707,3.6221,held,2.196752,1.1649,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,368.6969930913793,368.6563259279571,4.830045482839466,4.891922363058541,4.580045482839466,4.641922363058541,0.4860451714995915,0.21932701335869537,0.2535439826957957,0,,0.0,none,P419,1
E0026119,N0026366,N0026367,sub main,82.27901975086087,auto_road,derived,s5c_flows,770.1704,1018.666,0.109857,2.7351,merrimack,24.490319,13.1828,0.0,0.0,,315,HDPE,0.3,0.27,table11,dod,tractive,1.0,366.470383031974,366.2235459727214,8.41423000513538,8.25545793352859,8.04923000513538,7.890457933528589,0.7402326764275111,0.48370960176277233,1.8525485830561956,0,,0.0,none,P398,1
E0026120,N0026367,N0025910,sub main,40.53873713520337,auto_road,derived,s5c_flows,770.1704,1018.666,0.110542,2.7351,merrimack,24.491005,13.2651,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,366.2235459727214,366.1019297613158,8.25545793352859,8.205962084387352,7.890457933528589,7.8409620843873515,0.7402378824640181,0.48371750229724864,0.9127412078277396,0,,0.0,none,P398,1
E0026121,N0026368,N0026369,sub main,39.99999999984094,auto_road,derived,s5c_flows,871.9187,1210.244,0.137265,2.6943,merrimack,27.327348,16.4717,0.0,0.0,,315,HDPE,0.3,0.27,table11,dod,velocity,1.0,368.16734945677945,368.0473494567799,6.073678375251802,6.113142486579477,5.708678375251802,5.748142486579477,0.7605669272072842,0.5160904555670192,0.8765391220887558,0,,0.0,none,P398,1
E0026122,N0026369,N0026370,sub main,40.00000000024699,auto_road,derived,s5c_flows,871.9187,1210.244,0.137598,2.6943,merrimack,27.327681,16.5117,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,368.0473494567799,367.92734945677915,6.113142486579477,6.3091922912677205,5.748142486579477,5.94419229126772,0.7605691801820257,0.516094227899405,0.8765365255942018,0,,0.0,none,P398,1
E0026123,N0026370,N0025910,sub main,18.695836025226754,auto_road,derived,s5c_flows,871.9187,1210.244,0.137931,2.6943,merrimack,27.328015,16.5517,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,367.92734945677915,367.8712619487035,6.3091922912677205,6.436629896999648,5.94419229126772,6.071629896999648,0.7605714398923391,0.516098011554784,0.40968836159719585,0,,0.0,none,P398,1
E0026124,N0026371,N0026372,sub main,63.10469675240604,auto_road,derived,s5c_flows,1833.0124,2434.122,0.469972,2.4627,merrimack,52.716148,56.3966,0.0,0.0,,500,GRP,0.25,0.155,uniform,dod,velocity,1.0,358.7449559824772,358.5871942405962,9.786843333929028,9.959558689091295,9.236843333929027,9.409558689091295,0.8272318606812171,0.3603679825432963,1.2714028507162825,0,,0.0,none,P451,1
E0026125,N0026372,N0026373,sub main,39.99999999999961,auto_road,derived,s5c_flows,1835.9135,2438.034,0.470497,2.4622,merrimack,52.789353,56.4597,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,358.5871942405962,358.4871942405962,9.959558689091295,10.043353855106943,9.409558689091295,9.493353855106943,0.8275424271835492,0.3606368387546648,0.8055981720908107,0,,0.0,none,P451,1
E0026126,N0026373,N0026374,sub main,40.00000000000789,auto_road,derived,s5c_flows,1838.0731,2440.946,0.470831,2.4618,merrimack,52.843778,56.4997,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,358.4871942405962,358.38719424059616,10.043353855106943,10.171826755497591,9.493353855106943,9.62182675549759,0.8277730864350993,0.3608366389319724,0.8053736918868375,0,,0.0,none,P451,1
E0026127,N0026374,N0026375,sub main,18.056810082899105,auto_road,derived,s5c_flows,1839.1529,2442.402,0.471164,2.4617,merrimack,52.871154,56.5397,0.0,0.0,,500,GRP,0.25,0.155,table11,minimum,velocity,1.0,358.38719424059616,358.3420522153889,10.171826755497591,10.326130157657985,9.62182675549759,9.776130157657985,0.8278890334927068,0.3609371123129649,0.36351107762032725,0,,0.0,none,P451,1
E0026128,N0026375,N0026376,sub main,29.97750786329182,auto_road,derived,s5c_flows,1839.1529,2442.402,0.471315,2.4617,merrimack,52.871305,56.5577,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,358.3420522153889,358.2671084457307,10.326130157657985,10.559917921456815,9.776130157657985,10.009917921456815,0.827889672891179,0.3609376664521107,0.6034924065546791,0,,0.0,none,P451,1
E0026129,N0026376,N0026377,sub main,10.039420495216989,auto_road,derived,s5c_flows,1839.1529,2442.402,0.471564,2.4617,merrimack,52.871555,56.5877,0.0,0.0,,500,GRP,0.4,0.155,table11,minimum,velocity,1.0,358.2671084457307,358.2269507637498,10.559917921456815,10.713967205000188,10.009917921456815,10.163967205000187,0.9830989030082529,0.3183434892284073,0.17020024578226847,0,,0.0,none,P451,1
E0026130,N0026377,N0026378,sub main,7.902266486461161,auto_road,derived,s5c_flows,1839.1529,2442.402,0.471648,2.4617,merrimack,52.871638,56.5978,0.0,0.0,,500,GRP,0.55,0.155,table11,minimum,velocity,1.0,358.2269507637498,358.1834882980743,10.713967205000188,10.84330613551947,10.163967205000187,10.293306135519469,1.1035667306946912,0.2928513321655969,0.11934433847793861,0,,0.0,none,P451,1
E0026131,N0026378,N0026379,sub main,20.12266335363563,auto_road,derived,s5c_flows,1839.1529,2442.402,0.471714,2.4617,merrimack,52.871704,56.6057,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,358.1834882980743,358.143242971367,10.84330613551947,11.084845407539262,10.293306135519469,10.534845407539262,0.7625699505491363,0.3835744152164817,0.4397992896508498,0,,0.0,none,P451,1
E0026132,N0026379,N0026380,sub main,80.44026790881675,auto_road,derived,s5c_flows,1839.1529,2442.402,0.471882,2.4617,merrimack,52.871872,56.6258,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,358.143242971367,357.98236243554936,11.084845407539262,11.440397574216263,10.534845407539262,10.890397574216262,0.7625705974049655,0.3835750794537942,1.7580944457810572,0,,0.0,none,P451,1
E0026133,N0026380,N0026381,sub main,12.812009909696082,auto_road,derived,s5c_flows,1839.1529,2442.402,0.472552,2.4617,merrimack,52.872542,56.7062,0.0,0.0,,500,GRP,0.35,0.155,table11,minimum,velocity,1.0,357.98236243554936,357.9375204008654,11.440397574216263,11.503153427259576,10.890397574216262,10.953153427259576,0.9364132321830038,0.32980606095420006,0.22803340571890138,0,,0.0,none,P451,1
E0026134,N0026381,N0026382,sub main,33.70048617550864,auto_road,derived,s5c_flows,1839.1529,2442.402,0.472659,2.4617,merrimack,52.872649,56.719,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,357.9375204008654,357.8701194285144,11.503153427259576,11.62344136250124,10.953153427259576,11.073441362501239,0.7625735890901278,0.3835781515424992,0.7365515638457638,0,,0.0,none,P451,1
E0026135,N0026382,N0026383,sub main,28.843870972086446,auto_road,derived,s5c_flows,1839.1529,2442.402,0.472939,2.4617,merrimack,52.87293,56.7527,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,357.8701194285144,357.8124316865702,11.62344136250124,11.782783157179779,11.073441362501239,11.232783157179778,0.7625746710158421,0.3835792625516845,0.6304053899767155,0,,0.0,none,P451,1
E0026136,N0026383,N0026384,sub main,15.82527167918535,auto_road,derived,s5c_flows,1839.1529,2442.402,0.47318,2.4617,merrimack,52.87317,56.7816,0.0,0.0,,500,GRP,0.3,0.155,table11,minimum,velocity,1.0,357.8124316865702,357.76495587153266,11.782783157179779,11.935727722217337,11.232783157179778,11.385727722217336,0.8851311940396163,0.3436537022407353,0.29798354160662144,0,,0.0,none,P451,1
E0026137,N0026384,N0026385,sub main,26.267037618435634,auto_road,derived,s5c_flows,1839.1529,2442.402,0.473312,2.4617,merrimack,52.873302,56.7974,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,357.76495587153266,357.7124217962958,11.935727722217337,12.31122932675106,11.385727722217336,11.76122932675106,0.7625761033084519,0.3835807333509472,0.5740856006474973,0,,0.0,none,P451,1
E0026138,N0026385,N0026386,sub main,13.178438748669228,auto_road,derived,s5c_flows,1839.1529,2442.402,0.473531,2.4617,merrimack,52.873521,56.8237,0.0,0.0,,500,GRP,0.35,0.155,table11,minimum,velocity,1.0,357.7124217962958,357.6662972606755,12.31122932675106,12.530022319402633,11.76122932675106,11.980022319402632,0.9364179980060102,0.329809285973342,0.23455406269299844,0,,0.0,none,P451,1
E0026139,N0026386,N0026387,sub main,26.322111924341375,auto_road,derived,s5c_flows,1839.1529,2442.402,0.47364,2.4617,merrimack,52.873631,56.8369,0.0,0.0,,500,GRP,0.2,0.155,cover_min,minimum,velocity,1.0,368.3437082078557,368.291063984007,1.8526113722224409,2.254254619508629,1.3026113722224408,1.7042546195086288,0.7625773700331179,0.3835820341356827,0.5752883348566156,0,,0.0,none,P451,1
E0026140,N0026387,N0026388,sub main,19.286611043608524,auto_road,derived,s5c_flows,1840.6361,2444.402,0.47386,2.4614,merrimack,52.910994,56.8632,0.0,0.0,,500,GRP,0.25,0.155,table11,minimum,velocity,1.0,368.291063984007,368.24284745639795,2.254254619508629,2.6377067428207965,1.7042546195086288,2.0877067428207967,0.8280576798358652,0.361083297988148,0.3881897665114233,0,,0.0,none,P439,1
E0026141,N0026388,N0026389,sub main,20.24940703602228,auto_road,derived,s5c_flows,1840.6361,2444.402,0.474021,2.4614,merrimack,52.911155,56.8825,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,368.24284745639795,368.1922239388079,2.6377067428207965,2.8365236197858508,2.0877067428207967,2.286523619785851,0.828058361146805,0.3610838886712474,0.4075680327647884,0,,0.0,none,P439,1
E0026142,N0026389,N0026390,sub main,13.581198275222903,auto_road,derived,s5c_flows,1840.6361,2444.402,0.474189,2.4614,merrimack,52.911323,56.9027,0.0,0.0,,500,GRP,0.3,0.155,table11,minimum,velocity,1.0,368.1922239388079,368.15148034398226,2.8365236197858508,2.864602419689618,2.286523619785851,2.314602419689618,0.8853054644967804,0.34378566248308284,0.25567819658236346,0,,0.0,none,P439,1
E0026143,N0026390,N0026391,sub main,12.829721576999514,auto_road,derived,s5c_flows,1840.6361,2444.402,0.474302,2.4614,merrimack,52.911437,56.9163,0.0,0.0,,500,GRP,0.35,0.155,table11,minimum,velocity,1.0,368.15148034398226,368.10657631846277,2.864602419689618,2.9396272948184787,2.314602419689618,2.389627294818479,0.9366025196479978,0.3299341715701056,0.22830249595138277,0,,0.0,none,P439,1
E0026144,N0026391,N0026392,sub main,15.242558497825234,auto_road,derived,s5c_flows,1840.6361,2444.402,0.474409,2.4614,merrimack,52.911543,56.9291,0.0,0.0,,500,GRP,0.35,0.155,uniform,minimum,velocity,1.0,368.10657631846277,368.0532273637204,2.9396272948184787,3.1199293745608543,2.389627294818479,2.5699293745608545,0.9366030353551817,0.32993452066001616,0.27123832834268113,0,,0.0,none,P439,1
E0026145,N0026392,N0026393,sub main,24.060978740733397,auto_road,derived,s5c_flows,1840.6361,2444.402,0.474536,2.4614,merrimack,52.91167,56.9444,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,368.0532273637204,368.00510540623895,3.1199293745608543,3.431051820323546,2.5699293745608545,2.8810518203235462,0.7627237830259114,0.38373241333382146,0.5257687268576142,0,,0.0,none,P439,1
E0026146,N0026393,N0026394,sub main,39.13066438377664,auto_road,derived,s5c_flows,1840.6361,2444.402,0.474737,2.4614,merrimack,52.911871,56.9684,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,368.00510540623895,367.9268440774714,3.431051820323546,3.767858070966099,2.8810518203235462,3.2178580709660993,0.7627245564385156,0.3837332078524036,0.8550632521586891,0,,0.0,none,P439,1
E0026147,N0026394,N0026395,sub main,81.81692969424789,auto_road,derived,s5c_flows,1843.1348,2448.836,0.475063,2.461,merrimack,52.974764,57.0076,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,367.9268440774714,367.7632102180829,3.767858070966099,3.834384996760832,3.2178580709660993,3.2843849967608323,0.7629664333058616,0.38398176531204165,1.7872548979588974,0,,0.0,none,P439,1
E0026148,N0026395,N0026396,sub main,32.23519158518687,auto_road,derived,s5c_flows,1843.1348,2448.836,0.475745,2.461,merrimack,52.975446,57.0894,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,367.7632102180829,367.69873983491254,3.834384996760832,3.904928377978081,3.2843849967608323,3.354928377978081,0.7629690548161331,0.38398446010106524,0.7041611841202653,0,,0.0,none,P439,1
E0026149,N0026396,N0026397,sub main,32.519060220872156,auto_road,derived,s5c_flows,1843.1348,2448.836,0.476013,2.461,merrimack,52.975714,57.1216,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,367.69873983491254,367.6337017144708,3.904928377978081,3.865565863654183,3.354928377978081,3.315565863654183,0.7629700849617632,0.3839855190473557,0.7103611893796568,0,,0.0,none,P439,1
E0026150,N0026397,N0026398,sub main,17.026849420877987,auto_road,derived,s5c_flows,1844.6181,2450.836,0.476284,2.4608,merrimack,53.013119,57.1541,0.0,0.0,,500,GRP,0.25,0.155,table11,minimum,velocity,1.0,367.6337017144708,367.5911345909186,3.865565863654183,3.836599784081386,3.315565863654183,3.2865997840813863,0.8284894969203326,0.3614578534341596,0.3425279677487427,0,,0.0,none,P439,1
E0026151,N0026398,N0026399,sub main,43.39019782062587,auto_road,derived,s5c_flows,1844.6181,2450.836,0.476426,2.4608,merrimack,53.013261,57.1712,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,367.5911345909186,367.48265909636706,3.836599784081386,3.8349068216016917,3.2865997840813863,3.284906821601692,0.8284900968542297,0.3614583740620939,0.8728770161803605,0,,0.0,none,P439,1
E0026152,N0026399,N0026400,sub main,8.328953480336898,auto_road,derived,s5c_flows,1844.6181,2450.836,0.476788,2.4608,merrimack,53.013623,57.2145,0.0,0.0,,500,GRP,0.5,0.155,table11,minimum,velocity,1.0,367.48265909636706,367.44101432896537,3.8349068216016917,3.893732985487759,3.284906821601692,3.343732985487759,1.0669053432614068,0.30064164446930264,0.1301107846311877,0,,0.0,none,P439,1
E0026153,N0026400,N0026401,sub main,11.788105368442231,auto_road,derived,s5c_flows,1844.6181,2450.836,0.476857,2.4608,merrimack,53.013692,57.2229,0.0,0.0,,500,GRP,0.35,0.155,table11,minimum,velocity,1.0,367.44101432896537,367.3997559601758,3.893732985487759,3.95876454763669,3.343732985487759,3.4087645476366903,0.9370996150000099,0.33027080657608565,0.20965585692548644,0,,0.0,none,P439,1
E0026154,N0026401,N0026402,sub main,13.783228966901593,auto_road,derived,s5c_flows,1844.6181,2450.836,0.476956,2.4608,merrimack,53.013791,57.2347,0.0,0.0,,500,GRP,0.35,0.155,uniform,minimum,velocity,1.0,367.3997559601758,367.35151465879164,3.95876454763669,4.012834706442732,3.4087645476366903,3.462834706442732,0.9371000958920489,0.33027113237753725,0.24513974951951806,0,,0.0,none,P439,1
E0026155,N0026402,N0026403,sub main,19.605248776280316,auto_road,derived,s5c_flows,1844.6181,2450.836,0.47707,2.4608,merrimack,53.013905,57.2484,0.0,0.0,,500,GRP,0.25,0.155,table11,minimum,velocity,1.0,367.35151465879164,367.30250153685097,4.012834706442732,4.0604745373677815,3.462834706442732,3.5104745373677817,0.82849281766423,0.36146073521371946,0.3943958707965105,0,,0.0,none,P439,1
E0026156,N0026403,N0026404,sub main,67.17996496494561,auto_road,derived,s5c_flows,1844.6181,2450.836,0.477234,2.4608,merrimack,53.014069,57.2681,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,367.30250153685097,367.1345516244386,4.0604745373677815,4.284454723217664,3.5104745373677817,3.734454723217664,0.8284935105368679,0.36146133649919576,1.3514482232015848,0,,0.0,none,P439,1
E0026157,N0026404,N0025697,sub main,33.81596553418728,auto_road,derived,s5c_flows,1844.6181,2450.836,0.477794,2.4608,merrimack,53.014629,57.3352,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,367.1345516244386,367.05001171060314,4.284454723217664,4.383154793303106,3.734454723217664,3.8331547933031063,0.8284958764298431,0.3614633896642695,0.6802682325933259,0,,0.0,none,P439,1
E0026158,N0026405,N0026406,main,17.46424919657298,auto_block,provisional,s5c_flows,34.0724,45.944,0.015496,3.6221,held,1.443899,1.8595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.4147939103977,363.3274726644148,4.347230015383559,4.797557853163312,4.097230015383559,4.547557853163312,0.4140511358547875,0.18296416719757586,0.7029827833752518,0,,0.0,none,P380,1
E0026159,N0026406,N0026407,main,23.769728648009426,auto_block,provisional,s5c_flows,35.1522,47.4,0.015641,3.6221,held,1.489312,1.8769,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.3274726644148,363.2086240211748,4.797557853163312,5.06411157452834,4.547557853163312,4.81411157452834,0.41796935311706385,0.18572848321144136,0.947825818278438,0,,0.0,none,P380,1
E0026160,N0026407,N0026408,main,49.01020301937138,auto_block,provisional,s5c_flows,35.1522,47.4,0.015839,3.6221,held,1.48951,1.9007,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.2086240211748,362.9635730060779,5.06411157452834,4.864674064234578,4.81411157452834,4.614674064234578,0.41798624171920246,0.18574044776217263,1.9542191475724768,0,,0.0,none,P380,1
E0026161,N0026408,N0026409,main,7.0710678118654755,auto_block,provisional,s5c_flows,36.232,48.856,0.016248,3.6221,held,1.535186,1.9497,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,362.9635730060779,362.92114659920674,4.864674064234578,4.792598517980764,4.614674064234578,4.542598517980764,0.44984359587546924,0.18023579819691787,0.2619824562988395,0,,0.0,none,P380,1
E0026162,N0026409,N0026410,main,39.01281840626232,auto_block,provisional,s5c_flows,40.6427,51.312,0.016307,3.6221,held,1.720155,1.9568,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.92114659920674,362.7260825071754,4.792598517980764,4.78862696548083,4.542598517980764,4.53862696548083,0.43662068590032566,0.19920568968422386,1.4891956819764756,0,,0.0,none,P380,1
E0026163,N0026410,N0025945,main,26.570660511172846,auto_block,provisional,s5c_flows,40.6427,51.312,0.016632,3.6221,held,1.72048,1.9958,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.7260825071754,362.59322920461955,4.78862696548083,4.726839154755453,4.53862696548083,4.476839154755453,0.43664559405571624,0.19922404642980668,1.0141962907253648,0,,0.0,none,P380,1
E0026164,N0026411,N0026412,main,8.602325267042627,auto_block,provisional,s5c_flows,0.7416,1.0,0.002255,3.6221,held,0.033345,0.2705,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.9909162848794,364.9479046585442,2.496235814729971,2.6083392379401857,2.246235814729971,2.3583392379401857,0.12137975525704253,0.03255020454278887,1.1811861663456866,0,,0.0,none,P380,1
E0026165,N0026412,N0026413,main,21.37755832643195,auto_block,provisional,s5c_flows,0.7416,1.0,0.002326,3.6221,held,0.033416,0.2791,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.9479046585442,364.841016866912,2.6083392379401857,2.359453103791111,2.3583392379401857,2.109453103791111,0.12146947838267942,0.03258054181635758,2.933186538032177,0,,0.0,none,P380,1
E0026166,N0026413,N0026414,main,13.45362404707371,auto_block,provisional,s5c_flows,1.4832,2.0,0.002504,3.6221,held,0.064685,0.3005,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.841016866912,364.77374874667663,2.359453103791111,2.486993440823369,2.109453103791111,2.236993440823369,0.1523691283497009,0.04360673090570724,1.4716043195876736,0,,0.0,none,P380,1
E0026167,N0026414,N0025945,main,21.470910553583888,auto_block,provisional,s5c_flows,1.4832,2.0,0.002616,3.6221,held,0.064797,0.314,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.77374874667663,364.66639419390873,2.486993440823369,2.6536741654662706,2.236993440823369,2.4036741654662706,0.1524585234251237,0.04364028628809477,2.3471859833546582,0,,0.0,none,P380,1
E0026168,N0026415,N0026416,main,29.154759474226502,auto_block,provisional,s5c_flows,9.718,13.104,0.010703,3.6221,held,0.418108,1.2844,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.7237509006344,369.57797710326327,7.906589675537475,8.34112079712736,7.656589675537475,8.09112079712736,0.28135077081279525,0.10176919251490948,1.7270706474342339,0,,0.0,none,P388,1
E0026169,N0026416,N0025946,main,28.071337695236398,auto_block,provisional,s5c_flows,10.7978,14.56,0.010946,3.6221,held,0.463618,1.3135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.57797710326327,369.4376204147871,8.34112079712736,8.252107368416034,8.09112079712736,8.002107368416034,0.2907513188773916,0.10677814793592502,1.6091264179311682,0,,0.0,none,P388,1
E0026170,N0026417,N0026418,main,17.46424919657298,auto_block,provisional,s5c_flows,19.2284,25.928,0.007028,3.6221,held,0.813132,0.8434,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.92449798461365,370.8371767386308,5.171662904058223,5.259747089494226,4.921662904058223,5.009747089494226,0.34694349392572166,0.13900758310036915,0.8389574240155642,0,,0.0,none,P388,1
E0026171,N0026418,N0026419,main,63.12685640834652,auto_block,provisional,s5c_flows,21.388,28.84,0.007173,3.6221,held,0.903812,0.8608,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.8371767386308,370.52154245658903,5.259747089494226,5.469912621535968,5.009747089494226,5.219912621535968,0.3585321854043653,0.14615802808569606,2.9345043940360056,0,,0.0,none,P388,1
E0026172,N0026419,N0026420,main,61.032778078668514,auto_block,provisional,s5c_flows,26.7869,36.12,0.0077,3.6221,held,1.130674,0.9239,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.52154245658903,370.2163785661957,5.469912621535968,5.75716269356991,5.219912621535968,5.50716269356991,0.3842059992450494,0.162642099398087,2.6475717973602557,0,,0.0,none,P388,1
E0026173,N0026420,N0026421,main,47.265209192385896,auto_block,provisional,s5c_flows,27.8667,37.576,0.008208,3.6221,held,1.17645,0.985,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.2163785661957,369.9800525202338,5.75716269356991,6.208881805938063,5.50716269356991,5.958881805938063,0.388919326723076,0.1657669545131069,2.0254932897707927,0,,0.0,none,P388,1
E0026174,N0026421,N0025948,main,93.55746896961247,auto_block,provisional,s5c_flows,35.1226,42.018,0.008602,3.6221,held,1.481031,1.0322,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.9800525202338,369.5122651753858,6.208881805938063,6.964175254301722,5.958881805938063,6.714175254301722,0.4172615244338485,0.18522741314316632,3.7369636503371084,0,,0.0,none,P388,1
E0026175,N0026422,N0026423,lateral,26.832815729997478,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.5285712945608,374.3944072159108,1.551567865595473,1.9098225204173218,1.301567865595473,1.6598225204173218,0.17065230391004918,0.050665805354795285,2.6206127034515996,0,,0.0,none,P388,1
E0026176,N0026423,N0025948,lateral,21.02379604162864,auto_block,provisional,s5c_flows,4.3191,5.824,0.000224,3.6221,held,0.181292,0.0268,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.3944072159108,374.28928823570266,1.9098225204173218,2.1871521939848435,1.6598225204173218,1.9371521939848435,0.21478720834320705,0.06931846091617003,1.631366241018945,0,,0.0,none,P388,1
E0026177,N0026424,N0026425,lateral,60.00000000010436,draft,provisional,s5c_flows,19.537,21.002,0.001242,3.6221,held,0.820282,0.1491,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.7923140777791,376.4923140777786,1.9423966155802646,2.7655289397995375,1.6923966155802646,2.5155289397995375,0.3478903946432345,0.13958520221908283,2.874468555038004,0,,0.0,none,P417,1
E0026178,N0026425,N0026426,lateral,59.99999999977919,draft,provisional,s5c_flows,23.8561,26.826,0.001742,3.6221,held,1.001851,0.2091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.4923140777786,376.1923140777797,2.7655289397995375,3.332405160501537,2.5155289397995375,3.082405160501537,0.3701456493230317,0.15350336960858396,2.7016392110112437,0,,0.0,none,P417,1
E0026179,N0026426,N0026427,lateral,12.153391129543657,draft,provisional,s5c_flows,26.0157,29.738,0.002242,3.6221,held,1.092885,0.2691,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.1923140777797,376.131547122132,3.332405160501537,3.2618854950554805,3.082405160501537,3.0118854950554805,0.3802085473646598,0.16001615449113232,0.5327510920775137,0,,0.0,none,P417,1
E0026180,N0026427,N0026428,lateral,32.84660887051942,draft,provisional,s5c_flows,30.3348,35.562,0.002344,3.6221,held,1.274055,0.2812,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.131547122132,375.9673140777794,3.2618854950554805,5.180513070658094,3.0118854950554805,4.930513070658094,0.39853667975095985,0.17224041175436683,1.3736338685749416,0,,0.0,none,P417,1
E0026181,N0026428,N0026429,lateral,14.99999999993601,draft,provisional,s5c_flows,30.3348,35.562,0.002617,3.6221,held,1.274329,0.3141,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.9673140777794,375.8923140777797,5.180513070658094,4.869282601907798,4.930513070658094,4.619282601907798,0.39856290305035685,0.17225824297487163,0.6272535604432483,0,,0.0,none,P417,1
E0026182,N0026429,N0026430,lateral,30.00000000027615,draft,provisional,s5c_flows,32.4943,38.474,0.002742,3.6221,held,1.364988,0.3291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.8923140777797,375.7423140777783,4.869282601907798,6.240199349956072,4.619282601907798,5.990199349956072,0.40702048947786473,0.17806098699614853,1.228439385560206,0,,0.0,none,P417,1
E0026183,N0026430,N0026431,lateral,49.999999999731656,draft,provisional,s5c_flows,33.5741,39.93,0.002992,3.6221,held,1.410506,0.3591,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.7423140777783,375.49231407777967,6.240199349956072,4.6607010589390825,5.990199349956072,4.4107010589390825,0.4111114720691836,0.18090518782080794,2.027025247275571,0,,0.0,none,P417,1
E0026184,N0026431,N0026432,lateral,15.000000000233406,draft,provisional,s5c_flows,34.6539,41.386,0.003409,3.6221,held,1.456189,0.4091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.49231407777967,375.4173140777785,4.6607010589390825,5.740583871440265,4.4107010589390825,5.490583871440265,0.4151204052406442,0.18371627263010643,0.6022349102761301,0,,0.0,none,P417,1
E0026185,N0026432,N0026433,lateral,19.999999999930797,draft,provisional,s5c_flows,34.6539,41.386,0.003534,3.6221,held,1.456314,0.4241,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.4173140777785,375.3173140777788,5.740583871440265,5.4781571136274465,5.490583871440265,5.2281571136274465,0.41513124630654047,0.18372390674562616,0.8029589107008354,0,,0.0,none,P417,1
E0026186,N0026433,N0026434,lateral,19.999999999930797,draft,provisional,s5c_flows,36.8135,44.298,0.003701,3.6221,held,1.547015,0.4441,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.3173140777788,375.2173140777791,5.4781571136274465,6.863618539408378,5.2281571136274465,6.613618539408378,0.4228223674778446,0.18918417658688186,0.788353121715223,0,,0.0,none,P417,1
E0026187,N0026434,N0026435,lateral,9.99999999983449,draft,provisional,s5c_flows,36.8135,44.298,0.003867,3.6221,held,1.547182,0.4641,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.2173140777791,375.16731407777996,6.863618539408378,6.366529916360662,6.613618539408378,6.116529916360662,0.42283621656338793,0.1891940889366957,0.3941636504519308,0,,0.0,none,P417,1
E0026188,N0026435,N0026436,lateral,20.00000000003753,draft,provisional,s5c_flows,36.8135,44.298,0.003951,3.6221,held,1.547265,0.4741,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.16731407777996,375.06731407777977,6.366529916360662,2.71649939878273,6.116529916360662,2.46649939878273,0.4228430992296076,0.1891990152468333,0.7883144692233841,0,,0.0,none,P417,1
E0026189,N0026436,N0025926,lateral,23.53500592504531,draft,provisional,s5c_flows,36.8135,44.298,0.004117,3.6221,held,1.547432,0.4941,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.06731407777977,374.94963904815455,2.71649939878273,2.587287221376698,2.46649939878273,2.337287221376698,0.4228569466564476,0.18920892684389085,0.9276189071795974,0,,0.0,none,P417,1
E0026190,N0026437,N0025957,lateral,77.74211472238166,draft,provisional,s5c_flows,48.0739,65.064,0.005447,3.6221,held,2.020829,0.6537,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,368.1984530672403,367.77087143626716,4.73355376869722,5.994234764904718,4.48355376869722,5.744234764904718,0.4740412470704235,0.21050938407778236,2.733310487319693,0,,0.0,none,P425,1
E0026191,N0026438,N0026439,lateral,59.99999999955748,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,2.35,0.5,cover_min,minimum,tractive,1.0,375.1709034713963,373.76090347140666,1.7174021926662135,1.7360447707808362,1.4674021926662135,1.4860447707808362,0.3310149629494666,0.04261536370921856,3.0210114705457793,0,,0.0,none,P425,1
E0026192,N0026439,N0026440,lateral,60.00000000000969,draft,provisional,s5c_flows,8.6382,11.648,0.0005,3.6221,held,0.362638,0.06,0.0,0.0,,200,PVC-U,2.15,0.5,ground,minimum,tractive,1.0,373.76090347140666,372.4709034714065,1.7360447707808362,1.5616282668747772,1.4860447707808362,1.3116282668747772,0.4442318905135607,0.0677699154227561,2.2510765691407184,0,,0.0,none,P425,1
E0026193,N0026440,N0025957,lateral,17.140941281993758,draft,provisional,s5c_flows,12.9574,17.472,0.001,3.6221,held,0.544206,0.12,0.0,0.0,,200,PVC-U,1.5,0.5,ground,minimum,tractive,1.0,372.4709034714065,372.21378935217655,1.5616282668747772,1.5513168489953273,1.3116282668747772,1.3013168489953273,0.44752511073363227,0.08878714534276397,0.6383605027918414,0,,0.0,none,P425,1
E0026194,N0026441,N0026442,main,50.0000000000609,draft,provisional,s5c_flows,88.3058,114.796,0.009712,3.5545,merrimack,3.642639,1.1655,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.06010104076637,338.8101010407661,6.823077670171131,6.924273959233915,6.573077670171131,6.674273959233915,0.5451890241418348,0.28947073663937783,1.5285218455123386,0,,0.0,none,P386,1
E0026195,N0026442,N0026443,main,50.0000000000609,draft,provisional,s5c_flows,92.6249,120.62,0.010129,3.534,merrimack,3.798791,1.2155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.8101010407661,338.5601010407658,6.924273959233915,7.063281527593574,6.674273959233915,6.813281527593574,0.55183439235032,0.2957519268850176,1.5101148911453222,0,,0.0,none,P386,1
E0026196,N0026443,N0025960,main,5.344197123504739,draft,provisional,s5c_flows,93.7047,122.076,0.010545,3.5291,merrimack,3.838003,1.2655,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,338.5601010407658,338.52001956233954,7.063281527593574,7.107482879066708,6.813281527593574,6.857482879066708,0.6400627465563328,0.26790452924877806,0.13915815681763502,0,,0.0,none,P386,1
E0026197,N0026444,N0025960,lateral,51.53672580640076,draft,provisional,s5c_flows,70.336,97.212,0.005403,3.6221,held,2.954069,0.6484,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,339.4443117179876,339.1608597260524,6.071435352324897,6.466642715353828,5.821435352324897,6.216642715353828,0.5306725116502942,0.25409901692074466,1.618597932339696,0,,0.0,none,P386,1
E0026198,N0026445,N0026446,sub main,32.63862851425174,draft,drafted,s5c_flows,322.9497,411.69,0.058324,3.0384,merrimack,11.415274,6.9989,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.2302367186801,339.06704357610886,5.690264990304286,5.965579714906767,5.440264990304286,5.715579714906767,0.7424735849817516,0.5412613546935998,0.7326552121279378,0,,0.0,none,P404,1
E0026199,N0026446,N0026447,sub main,60.00000000013662,draft,drafted,s5c_flows,322.9497,411.69,0.058596,3.0384,merrimack,11.415546,7.0315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.06704357610886,338.76704357610816,5.965579714906767,5.97908069146996,5.715579714906767,5.72908069146996,0.7424778168765725,0.5412692475598804,1.3468415853944822,0,,0.0,none,P404,1
E0026200,N0026447,N0026448,sub main,59.99998618618506,draft,drafted,s5c_flows,325.1093,414.602,0.059096,3.0359,merrimack,11.482774,7.0915,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.76704357610816,338.4670436451772,5.97908069146996,6.1190769602915225,5.72908069146996,5.8690769602915225,0.7435201606503353,0.5432197580133484,1.344953133342182,0,,0.0,none,P404,1
E0026201,N0026448,N0026449,sub main,60.000000000040565,draft,drafted,s5c_flows,327.2688,417.514,0.059596,3.0335,merrimack,11.549948,7.1515,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.4670436451772,338.16704364517705,6.1190769602915225,6.120554011072954,5.8690769602915225,5.870554011072954,0.7445544976093634,0.545168139450031,1.3430850303255226,0,,0.0,none,P404,1
E0026202,N0026449,N0026450,sub main,22.361371485752912,draft,drafted,s5c_flows,328.3486,418.97,0.060096,3.0323,merrimack,11.583765,7.2115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.16704364517705,338.0552367877483,6.120554011072954,6.160980253267326,5.870554011072954,5.910980253267326,0.7450725095652371,0.5461488089950643,0.5002057114951395,0,,0.0,none,P404,1
E0026203,N0026450,N0026451,sub main,69.99999999995552,draft,drafted,s5c_flows,328.3486,418.97,0.060282,3.0323,merrimack,11.583951,7.2339,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.0552367877483,337.7052367877485,6.160980253267326,6.719140653657746,5.910980253267326,6.469140653657746,0.7450753537495286,0.5461542025326074,1.5658371476049693,0,,0.0,none,P404,1
E0026204,N0026451,N0026452,sub main,71.52613151796642,draft,drafted,s5c_flows,328.3486,418.97,0.060866,3.0323,merrimack,11.584535,7.3039,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.7052367877485,337.3476061301587,6.719140653657746,7.226154856169444,6.469140653657746,6.976154856169444,0.7450842835227673,0.546171137057436,1.599956163791073,0,,0.0,none,P404,1
E0026205,N0026452,N0026453,sub main,43.899725253579156,draft,drafted,s5c_flows,328.3486,418.97,0.061462,3.0323,merrimack,11.585131,7.3754,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.3476061301587,337.12810750389076,7.226154856169444,7.57849650001549,6.976154856169444,7.32849650001549,0.7450933962312173,0.5461884195157711,0.9819736576119155,0,,0.0,none,P404,1
E0026206,N0026453,N0026454,sub main,47.25969599705433,draft,drafted,s5c_flows,328.3486,418.97,0.061828,3.0323,merrimack,11.585497,7.4193,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.12810750389076,336.89180902390547,7.57849650001549,7.957281552266409,7.32849650001549,7.707281552266409,0.7450989920134504,0.5461990325509491,1.0571234270797225,0,,0.0,none,P404,1
E0026207,N0026454,N0026455,sub main,65.02820183650657,draft,drafted,s5c_flows,329.8318,420.97,0.062221,3.0306,merrimack,11.631634,7.4666,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.89180902390547,336.56666801472295,7.957281552266409,8.621411819261425,7.707281552266409,8.371411819261425,0.745802696210112,0.5475367772528852,1.453203869400387,0,,0.0,none,P404,1
E0026208,N0026455,N0025961,sub main,71.40037479343016,draft,drafted,s5c_flows,333.0712,425.338,0.062763,3.027,merrimack,11.731994,7.5316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.56666801472295,336.2096661407558,8.621411819261425,9.189381710806686,8.371411819261425,8.939381710806686,0.7473219368414021,0.5504460663222883,1.5923609195613837,0,,0.0,none,P404,1
E0026209,N0026456,N0026457,main,59.99999999977847,draft,provisional,s5c_flows,30.2812,41.312,0.02578,3.6221,held,1.295244,3.0936,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.14104775402825,339.8410477540294,5.25543662097175,5.5782027342518745,5.00543662097175,5.3282027342518745,0.4005524532884569,0.1736139713687534,2.496551929183068,0,,0.0,none,P404,1
E0026210,N0026457,N0026458,main,60.0000000002411,draft,provisional,s5c_flows,30.2812,41.312,0.02628,3.6221,held,1.295744,3.1536,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.8410477540294,339.54104775402817,5.5782027342518745,5.939878759643705,5.3282027342518745,5.689878759643705,0.400599725767214,0.173646253275691,2.496257325410932,0,,0.0,none,P404,1
E0026211,N0026458,N0025961,main,4.765267917849394,draft,provisional,s5c_flows,30.2812,41.312,0.02678,3.6221,held,1.296244,3.2136,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,339.54104775402817,339.5005429767265,5.939878759643705,5.898504874836021,5.689878759643705,5.648504874836021,0.4826644349926037,0.1526788470841866,0.1645473049311653,0,,0.0,none,P404,1
E0026212,N0026459,N0025975,lateral,36.86843571090682,draft,provisional,s5c_flows,12.281,16.56,0.001066,3.6221,held,0.515918,0.1279,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.4482698679482,340.2639276893937,2.202395415254898,2.492419966856289,1.9523954152548981,2.242419966856289,0.3007708847881908,0.11223566804771565,2.042996711426504,0,,0.0,none,P407,1
E0026213,N0026460,N0026461,lateral,66.46030821852128,draft,provisional,s5c_flows,35.4904,47.856,0.00507,3.6221,held,1.492918,0.6084,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.4929666210857,337.1606650799931,3.8786459277424115,4.846537068444377,3.6286459277424115,4.596537068444377,0.4182766702981494,0.18594626560469568,2.6481797391484156,0,,0.0,none,P407,1
E0026214,N0026461,N0026462,lateral,23.02384870406489,draft,provisional,s5c_flows,36.5702,49.312,0.005624,3.6221,held,1.538739,0.6749,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.1606650799931,337.0455458364728,4.846537068444377,4.941575745558453,4.596537068444377,4.691575745558453,0.4221346574361932,0.18869231961062088,0.909024655935569,0,,0.0,none,P407,1
E0026215,N0026462,N0026463,lateral,80.00000000005507,draft,provisional,s5c_flows,39.8095,53.68,0.005816,3.6221,held,1.674733,0.6979,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.0455458364728,336.64554583647254,4.941575745558453,5.583274964308714,4.691575745558453,5.333274964308714,0.43310452108859687,0.19662406730589393,3.0785486375966538,0,,0.0,none,P407,1
E0026216,N0026463,N0025975,lateral,81.2711256247086,draft,provisional,s5c_flows,47.9019,64.592,0.006483,3.6221,held,2.014655,0.7779,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.64554583647254,336.239190208349,5.583274964308714,6.517157447901013,5.333274964308714,6.267157447901013,0.4578788595710066,0.21523204961236247,2.958246995025886,0,,0.0,none,P407,1
E0026217,N0026464,N0025978,lateral,71.2560845761335,draft,provisional,s5c_flows,13.1532,17.736,0.001815,3.6221,held,0.553229,0.2178,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.12537921497596,337.7690987920953,2.0436271326802853,1.891576256732833,1.7936271326802853,1.641576256732833,0.3074815184823053,0.11595997295426855,3.8623505421206903,0,,0.0,none,P406,1
E0026218,N0026465,N0025987,lateral,82.69574619465446,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,338.27183837890624,337.81701177483563,1.5500000000000114,1.5806933032893653,1.3000000000000114,1.3306933032893653,0.20181564705026842,0.05947624497944179,6.8293140632166915,0,,0.0,none,P406,1
E0026219,N0026466,N0025987,main,76.84189741108862,draft,drafted,s5c_flows,58.9608,74.402,0.007855,3.6221,held,2.479641,0.9426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.1806964613663,334.7964869743109,4.539670970274301,4.601218103814119,4.289670970274301,4.351218103814119,0.48711282280480356,0.2385025600903899,2.629161521165731,0,,0.0,none,P406,1
E0026220,N0026467,N0026468,lateral,69.99999999993942,draft,provisional,s5c_flows,7.9619,10.736,0.0,3.6221,held,0.333783,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,338.03937089556445,337.68937089556476,1.5500456083418044,1.975546096622736,1.3000456083418044,1.725546096622736,0.2617943733618943,0.09169033284588576,4.456423763748744,0,,0.0,none,P406,1
