EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0026221,N0026468,N0026469,lateral,69.99999999993803,draft,provisional,s5c_flows,13.8295,18.648,0.000583,3.6221,held,0.580352,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.68937089556476,337.3393708955651,1.975546096622736,2.0012357938880427,1.725546096622736,1.7512357938880427,0.31215827070152563,0.11858854449145131,3.7374203286164343,0,,0.0,none,P406,1
E0026222,N0026469,N0026470,lateral,7.5840647499391745,draft,provisional,s5c_flows,18.2139,24.56,0.001167,3.6221,held,0.76474,0.14,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,337.3393708955651,337.2976585394404,2.0012357938880427,2.0426429742314554,1.7512357938880427,1.7926429742314554,0.35189880191201806,0.13197656966456855,0.359197242158431,0,,0.0,none,P406,1
E0026223,N0026470,N0025978,lateral,74.07139217112648,draft,provisional,s5c_flows,20.3735,27.472,0.00123,3.6221,held,0.855337,0.1476,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,337.2976585394404,336.89026588249925,2.0426429742314554,2.770409166328875,1.7926429742314554,2.520409166328875,0.3644013331190583,0.13915184094460648,3.3878119826986497,0,,0.0,none,P406,1
E0026224,N0026471,N0026472,sub main,52.93348542596484,draft,drafted,s5c_flows,2356.1867,2800.344,0.41337,2.389,merrimack,65.561876,49.6043,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,327.06968737833387,326.96382040748193,11.089919555259883,11.120011379627442,10.539919555259882,10.570011379627442,0.8069382313734114,0.43208227831608326,1.09329899464283,0,,0.0,none,P414,1
E0026225,N0026472,N0026473,sub main,32.6501068834988,draft,drafted,s5c_flows,2356.1867,2800.344,0.413811,2.389,merrimack,65.562317,49.6573,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,326.96382040748193,326.89852019371494,11.120011379627442,11.323708810191306,10.570011379627442,10.773708810191305,0.8069396338513926,0.4320839146787936,0.674360788874733,0,,0.0,none,P414,1
E0026226,N0026473,N0026474,sub main,59.99999999997954,draft,drafted,s5c_flows,2356.1867,2800.344,0.414083,2.389,merrimack,65.562589,49.6899,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,326.89852019371494,326.778520193715,11.323708810191306,11.261671456675629,10.773708810191305,10.711671456675628,0.8069404988674954,0.43208492395321507,1.2392487443660518,0,,0.0,none,P414,1
E0026227,N0026474,N0026475,sub main,60.00000000003755,draft,drafted,s5c_flows,2356.1867,2800.344,0.414583,2.389,merrimack,65.563089,49.7499,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,326.778520193715,326.65852019371493,11.261671456675629,11.590686349253815,10.711671456675628,11.040686349253814,0.8069420889620074,0.4320867792342009,1.23924630240437,0,,0.0,none,P414,1
E0026228,N0026475,N0026476,sub main,59.99999999997954,draft,drafted,s5c_flows,2369.0818,2820.926,0.415083,2.3874,merrimack,65.876893,49.8099,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,326.65852019371493,326.538520193715,11.590686349253815,11.730827950816263,11.040686349253814,11.180827950816262,0.8079378483428423,0.433250436345069,1.2377189681740428,0,,0.0,none,P414,1
E0026229,N0026476,N0025988,sub main,13.752609389307564,draft,drafted,s5c_flows,2369.0818,2820.926,0.415583,2.3874,merrimack,65.877393,49.8699,0.0,0.0,,500,GRP,0.3,0.155,table11,minimum,velocity,1.0,326.538520193715,326.49726236554704,11.730827950816263,11.85317098406233,11.180827950816262,11.30317098406233,0.9392093103086043,0.3868940680420989,0.244045873451942,0,,0.0,none,P414,1
E0026230,N0026477,N0026478,main,40.00000000012338,draft,provisional,s5c_flows,168.0125,226.254,0.020025,3.2884,merrimack,6.414536,2.403,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,331.08648805621584,330.8664880562152,7.383482646909158,7.939725322691061,7.133482646909158,7.689725322691061,0.6621978862555181,0.3795097831007893,1.0067484063388878,0,,0.0,none,P414,1
E0026231,N0026478,N0026479,main,39.999999999659245,draft,provisional,s5c_flows,184.5661,249.88,0.020358,3.2512,merrimack,6.965476,2.443,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,330.8664880562152,330.64648805621704,7.939725322691061,7.800075664486087,7.689725322691061,7.550075664486087,0.6772915888062206,0.3968142519909743,0.9843126323715897,0,,0.0,none,P414,1
E0026232,N0026479,N0025988,main,16.870388476506132,draft,provisional,s5c_flows,184.5661,249.88,0.020691,3.2512,merrimack,6.96581,2.483,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,330.64648805621704,330.5537009195963,7.800075664486087,7.796732430013094,7.550075664486087,7.546732430013094,0.6773004218224595,0.3968246071296656,0.415137998170044,0,,0.0,none,P414,1
E0026233,N0026480,N0025992,trunk main,46.62978124084732,main_pipe,drafted,s5c_flows,8203.5905,10803.462,2.313588,2.0542,merrimack,197.361643,277.6306,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,385.07906248000285,385.032432698762,7.057595234840903,7.0734632973317275,6.207595234840904,6.223463297331728,0.8112042882203333,0.48744745097059294,0.9580361346286441,0,,0.0,none,P363,1
E0026234,N0026481,N0026482,trunk main,61.00735641599307,main_pipe,drafted,s5c_flows,53.4732,66.186,0.060212,3.6221,held,2.301947,7.2255,45.756,0.0,W11a-XG02483,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.1360244304012,376.83098764832124,8.954460188739404,8.36395864074126,8.704460188739404,8.11395864074126,0.4764742427948569,0.22986281051203755,2.13398581135404,0,,0.0,none,P415,1
E0026235,N0026482,N0026483,trunk main,48.992643583995445,main_pipe,drafted,s5c_flows,53.4732,66.186,0.060721,3.6221,held,2.302455,7.2865,48.993,0.0,W11a-XG02484,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.83098764832124,376.58602443040127,8.36395864074126,8.325749251239358,8.11395864074126,8.075749251239358,0.4765055300903151,0.2298879266143235,1.7136087792695558,0,,0.0,none,P415,1
E0026236,N0026483,N0026484,trunk main,9.499120856032047,main_pipe,drafted,s5c_flows,53.4732,66.186,0.061129,3.6221,held,2.302863,7.3355,9.499,0.0,W11a-XG02485,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.58602443040127,376.5385288261211,8.325749251239358,8.40153465044142,8.075749251239358,8.15153465044142,0.4765306546877374,0.22990809680320495,0.3322318918551232,0,,0.0,none,P415,1
E0026237,N0026484,N0026485,trunk main,59.08394366269009,main_pipe,drafted,s5c_flows,53.4732,66.186,0.061208,3.6221,held,2.302943,7.345,59.084,0.0,W11a-XG02486,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.5385288261211,376.24310910780764,8.40153465044142,8.489648460551734,8.15153465044142,8.239648460551734,0.476535580684455,0.22991205155434208,2.066440438642132,0,,0.0,none,P415,1
E0026238,N0026485,N0026486,trunk main,47.29195284775446,main_pipe,drafted,s5c_flows,53.4732,66.186,0.0617,3.6221,held,2.303435,7.404,47.292,0.0,W11a-XG02487,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.24310910780764,376.0066493435689,8.489648460551734,8.661502511899869,8.239648460551734,8.411502511899869,0.47656587271802975,0.22993637191993738,1.6539145147634098,0,,0.0,none,P415,1
E0026239,N0026486,N0026487,trunk main,87.01072434673951,main_pipe,drafted,s5c_flows,53.4732,66.186,0.062094,3.6221,held,2.303829,7.4513,60.007,0.0,W11a-XG02488,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.0066493435689,375.5715957218352,8.661502511899869,9.34402317464918,8.411502511899869,9.09402317464918,0.4765901274428635,0.22995584630604043,3.042821610454323,0,,0.0,none,P415,1
E0026240,N0026487,N0025994,trunk main,13.367860242804351,main_pipe,drafted,s5c_flows,53.4732,66.186,0.062819,3.6221,held,2.304554,7.5383,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.5715957218352,375.50475642062116,9.34402317464918,9.417912036410087,9.09402317464918,9.167912036410087,0.47663475039915665,0.22999167725293507,0.46743899920604715,0,,0.0,none,P415,1
E0026241,N0026488,N0025994,lateral,12.772893120814112,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.65,0.5,cover_min,minimum,tractive,1.0,383.6516643930369,383.31318272533537,1.6049884389943259,1.6094857316958837,1.3549884389943259,1.3594857316958837,0.0,0.0,0.0,0,,0.0,none,P415,1
E0026242,N0026489,N0026490,lateral,69.99999999999928,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.12684936523436,382.77684936523434,1.5500000000000114,2.721838378906284,1.3000000000000114,2.471838378906284,0.0,0.0,0.0,0,,0.0,none,P415,1
E0026243,N0026490,N0026491,lateral,59.99999999994983,draft,drafted,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.77684936523434,382.4768493652346,2.721838378906284,3.0889465332028863,2.471838378906284,2.8389465332028863,0.025530390765142158,0.006166662961199304,39.16900486162989,0,,0.0,none,P415,1
E0026244,N0026491,N0026492,lateral,60.00000000006166,draft,drafted,s5c_flows,0.0,0.0,0.001083,3.6221,held,0.001083,0.13,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.4768493652346,382.1768493652343,3.0889465332028863,3.401031494140682,2.8389465332028863,3.151031494140682,0.033283782683176354,0.007811183446452846,30.04466197607066,0,,0.0,none,P415,1
E0026245,N0026492,N0026007,lateral,10.789947646133395,draft,drafted,s5c_flows,0.0,0.0,0.001583,3.6221,held,0.001583,0.19,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.1768493652343,382.1228996270037,3.401031494140682,3.419641876902574,3.151031494140682,3.169641876902574,0.038918157731591914,0.009066682443861135,4.620785547176876,0,,0.0,none,P415,1
E0026246,N0026493,N0026494,lateral,65.00000000003743,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.66029663085936,382.3352966308592,1.5500000000000114,2.9887084960939205,1.3000000000000114,2.7387084960939205,0.11845872128933585,0.03156792542268341,9.145239130919805,0,,0.0,none,P415,1
E0026247,N0026494,N0026495,lateral,40.00000000002361,draft,drafted,s5c_flows,0.7416,1.0,0.000542,3.6221,held,0.031632,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.3352966308592,382.1352966308591,2.9887084960939205,3.437884521484648,2.7387084960939205,3.187884521484648,0.11917383524738344,0.03180743570743824,5.594069078025224,0,,0.0,none,P415,1
E0026248,N0026495,N0026496,lateral,39.99999999993599,draft,drafted,s5c_flows,2.7884,4.0,0.000875,3.6221,held,0.11777,0.105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.1352966308591,381.9352966308594,3.437884521484648,3.6059326171874773,3.187884521484648,3.3559326171874773,0.1863035519220286,0.05702034647276902,3.5783894605756728,0,,0.0,none,P415,1
E0026249,N0026496,N0026497,lateral,19.36048176336139,draft,drafted,s5c_flows,2.7884,4.0,0.001208,3.6221,held,0.118104,0.145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.9352966308594,381.8384942220426,3.6059326171874773,3.579444010379291,3.3559326171874773,3.329444010379291,0.18647888173730431,0.057093153250860146,1.7303551643482074,0,,0.0,none,P415,1
E0026250,N0026497,N0026007,lateral,19.450895399911325,draft,drafted,s5c_flows,2.7884,4.0,0.00137,3.6221,held,0.118265,0.1644,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.8384942220426,381.741239745043,3.579444010379291,3.8013017588632465,3.329444010379291,3.5513017588632465,0.18656327283328544,0.05712820995977516,1.7376495656152728,0,,0.0,none,P415,1
E0026251,N0026498,N0025992,sub main,38.78259794814382,auto_road,derived,s5c_flows,2143.0125,2731.958,0.404946,2.4165,merrimack,60.343027,48.5935,0.0,22.761,W11a-XD00035,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,382.0237813086337,381.94621611273743,9.87523602535066,10.159679883356318,9.325236025350659,9.609679883356318,0.7897066226840975,0.41250005050861627,0.8185022309577749,0,,0.0,none,P363,1
E0026252,N0026499,N0026500,sub main,24.628281130536912,auto_road,derived,s5c_flows,558.5421,786.838,0.080407,2.8435,merrimack,18.462471,9.6489,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,378.65110688050936,378.55259375598723,12.128403617537515,12.083301019403393,11.828403617537514,11.783301019403392,0.7692394256290127,0.5408634725050261,0.5336067529819728,0,,0.0,none,P363,1
E0026253,N0026500,N0026008,sub main,24.429756065120557,auto_road,derived,s5c_flows,561.1051,790.294,0.080613,2.8419,merrimack,18.5368,9.6735,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,378.55259375598723,378.45487473172676,12.083301019403393,12.230214379601364,11.783301019403392,11.930214379601363,0.7699739084024669,0.5421982040044084,0.5288005173189815,0,,0.0,none,P363,1
E0026254,N0026501,N0026502,lateral,43.56200244038485,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.2804443359375,388.06263432373555,1.5500000000000114,2.3587523950144487,1.3000000000000114,2.1087523950144487,0.13489621704043256,0.037230723305707175,5.382162598294358,0,,0.0,none,P363,1
E0026255,N0026502,N0026008,lateral,16.161944479745127,auto_road,derived,s5c_flows,2.1596,2.912,0.000363,3.6221,held,0.090897,0.0436,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.06263432373555,387.9818246013368,2.3587523950144487,2.7032645099912997,2.1087523950144487,2.4532645099912997,0.17088128719561846,0.05075670786503231,1.5763325859122639,0,,0.0,none,P363,1
E0026256,N0026503,N0026504,lateral,39.34187163845814,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,387.5408325434527,387.1277428912489,1.6544189213910272,1.6669958782823642,1.4044189213910272,1.4169958782823642,0.21982632616177428,0.04272594990426817,2.9827995221938464,0,,0.0,none,P354,1
E0026257,N0026504,N0026505,lateral,50.000000000033424,draft,provisional,s5c_flows,6.4787,8.736,0.000328,3.6221,held,0.271931,0.0393,12.121,0.0,W11a-XG02489,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.1277428912489,386.8777428912487,1.6669958782823642,1.7470129681262847,1.4169958782823642,1.4970129681262847,0.24507067883571038,0.08343302695039087,3.400379585566568,0,,0.0,none,P354,1
E0026258,N0026505,N0026014,lateral,18.450294576633997,draft,provisional,s5c_flows,8.6382,11.648,0.000745,3.6221,held,0.362882,0.0893,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.8777428912487,386.78549141836555,1.7470129681262847,1.7505193238219476,1.4970129681262847,1.5005193238219476,0.26890440435282187,0.09530161234567971,1.1435473150789233,0,,0.0,none,P354,1
E0026259,N0026506,N0026015,sub main,10.599748148706963,draft,drafted,s5c_flows,864.2409,1114.924,0.163066,2.6972,merrimack,27.142579,19.5679,0.0,0.0,,315,HDPE,0.4,0.27,table11,minimum,velocity,1.0,378.8286800905484,378.7862810979536,9.723627038357847,9.763554107124548,9.358627038357847,9.398554107124548,0.8466188608665415,0.47204023716887245,0.2086682417685526,0,,0.0,none,P354,1
E0026260,N0026507,N0026015,sub main,56.481778474940434,draft,provisional,s5c_flows,135.742,169.35,0.033232,3.3743,merrimack,5.3346,3.9879,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.8556941852217,383.573285292847,4.939593900715806,4.976549912231121,4.689593900715806,4.726549912231121,0.6077050868809328,0.3528964423100207,1.549045737651989,0,,0.0,none,P354,1
E0026261,N0026508,N0026024,lateral,10.442129816517639,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,8.702,0.0,W11a-XG02490,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,386.2630357784475,386.2108251293649,1.5503187137400118,1.5995386401663723,1.3003187137400118,1.3495386401663723,0.0,0.0,0.0,0,,0.0,none,P354,1
E0026262,N0026509,N0026024,lateral,27.996832547964498,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,10.888,0.0,W11a-XG02491,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,386.2089355241899,386.06895136145005,1.550585960185117,1.741412408081203,1.300585960185117,1.491412408081203,0.17065230391004918,0.050665805354795285,2.7342957880331955,0,,0.0,none,P354,1
E0026263,N0026510,N0026019,lateral,10.000000000129583,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,385.46905305967874,385.4190530596781,1.5509054364150074,1.683669108290644,1.3009054364150074,1.433669108290644,0.0,0.0,0.0,0,,0.0,none,P354,1
E0026264,N0026511,N0026512,main,28.09770917847918,draft,drafted,s5c_flows,157.3127,216.146,0.029475,3.3146,merrimack,6.064616,3.5371,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.67354311481586,381.53305456892343,5.522990088309143,5.859920284592192,5.272990088309143,5.609920284592192,0.6297204152833104,0.37787810055110826,0.7436556630675023,0,,0.0,none,P354,1
E0026265,N0026512,N0026513,main,3.1729732001957394,draft,drafted,s5c_flows,159.4722,219.058,0.02971,3.3092,merrimack,6.137615,3.5652,1.586,0.0,W11a-XG02492,200,PVC-U,1.3,0.5,table11,minimum,velocity,1.0,381.53305456892343,381.4918059173209,5.859920284592192,5.923935049475972,5.609920284592192,5.673935049475972,0.8928647594240245,0.29544692009827167,0.059228327819817926,0,,0.0,none,P354,1
E0026266,N0026513,N0026514,main,70.00000000002085,draft,drafted,s5c_flows,160.552,220.514,0.029736,3.3065,merrimack,6.173979,3.5683,3.043,0.0,W11a-XG02493,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.4918059173209,381.1418059173208,5.923935049475972,6.1663911041635515,5.673935049475972,5.9163911041635515,0.6328235277140963,0.38152993676253866,1.843589271848475,0,,0.0,none,P354,1
E0026267,N0026514,N0026515,main,70.00000000007124,draft,drafted,s5c_flows,166.4196,228.426,0.030319,3.2922,merrimack,6.371511,3.6383,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.1418059173208,380.79180591732046,6.1663911041635515,6.395724600257665,5.9163911041635515,6.145724600257665,0.6383112985346319,0.3880725488571459,1.8277393324325684,0,,0.0,none,P354,1
E0026268,N0026515,N0026019,main,17.37652841959872,draft,drafted,s5c_flows,168.5792,231.338,0.030903,3.287,merrimack,6.444369,3.7083,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.79180591732046,380.7049232752225,6.395724600257665,6.397798892746266,6.145724600257665,6.147798892746266,0.6402985884691538,0.3904690921358437,0.45230274157829703,0,,0.0,none,P354,1
E0026269,N0026516,N0026042,lateral,76.4482623886641,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.1061279296875,378.72388661774414,1.5500000000000114,2.5044153842089827,1.3000000000000114,2.2544153842089827,0.24497510502788622,0.08338678812422098,5.2010905611519025,0,,0.0,none,P397,1
E0026270,N0026517,N0026518,lateral,81.53122409470951,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.4621154785156,379.05445935804204,1.5500000000000114,2.3881065599267117,1.3000000000000114,2.1381065599267117,0.214700651244523,0.06927965601494754,6.329062008126952,0,,0.0,none,P397,1
E0026271,N0026518,N0026519,lateral,80.00000000019662,draft,provisional,s5c_flows,10.0572,14.626,0.000679,3.6221,held,0.422303,0.0815,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.05445935804204,378.65445935804104,2.3881065599267117,2.602132438833962,2.1381065599267117,2.352132438833962,0.28224706163874,0.10224214543654217,4.723993672760357,0,,0.0,none,P397,1
E0026272,N0026519,N0026520,lateral,79.99999999980079,draft,provisional,s5c_flows,30.85,46.922,0.001346,3.6221,held,1.294656,0.1615,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.65445935804104,378.254459358042,2.602132438833962,2.954097770864223,2.352132438833962,2.704097770864223,0.40049684366439653,0.17357600022997793,3.329198105858991,0,,0.0,none,P397,1
E0026273,N0026520,N0026042,lateral,12.259875965927005,draft,provisional,s5c_flows,35.5083,54.268,0.002013,3.6221,held,1.49061,0.2415,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.254459358042,378.1931599782124,2.954097770864223,3.0351420237407183,2.704097770864223,2.7851420237407183,0.41808003704235963,0.1858069038311801,0.4887371986098459,0,,0.0,none,P397,1
E0026274,N0026521,N0026522,sub main,59.99402560849418,draft,drafted,s5c_flows,3175.1196,4054.582,0.357946,2.3043,merrimack,85.037634,42.9535,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,369.6089493662738,369.51895832786107,12.57125693255432,12.539086105732679,11.92125693255432,11.889086105732678,0.7696910282451167,0.41376823309102595,1.299093259652504,0,,0.0,none,P413,1
E0026275,N0026522,N0026523,sub main,59.99999999993891,draft,drafted,s5c_flows,3175.1196,4054.582,0.358445,2.3043,merrimack,85.038134,43.0135,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,380.10804443359376,380.01804443359384,1.9499999999999886,2.0653295898436568,1.2999999999999887,1.4153295898436569,0.7696922081034747,0.41376958741630054,1.2992206358214105,0,,0.0,none,P413,1
E0026276,N0026523,N0026043,sub main,10.170901421081977,draft,drafted,s5c_flows,3175.1196,4054.582,0.358945,2.3043,merrimack,85.038634,43.0735,0.0,0.0,,600,GRP,0.4,0.125,table11,minimum,velocity,1.0,380.01804443359384,379.97736082790954,2.0653295898436568,2.0992993283404644,1.4153295898436569,1.4492993283404645,1.1042496453357948,0.3170500252548233,0.1535115038530542,0,,0.0,none,P397,1
E0026277,N0026524,N0026525,lateral,79.99999999993861,draft,provisional,s5c_flows,7.2559,4.442,0.0,3.6221,held,0.304188,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,383.13051147460936,382.49051147460983,1.5500000000000114,1.555692138671418,1.3000000000000114,1.305692138671418,0.29889304444281,0.07868185947813514,4.460904521274095,0,,0.0,none,P397,1
E0026278,N0026525,N0026526,lateral,80.00000000011042,draft,provisional,s5c_flows,15.8942,16.09,0.000667,3.6221,held,0.666992,0.08,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,382.4527861479362,381.8127861479353,1.5934174653450555,1.6523932954240763,1.3434174653450555,1.4023932954240763,0.38410726562760955,0.11317963588990013,3.471252570962391,0,,0.0,none,P397,1
E0026279,N0026526,N0026527,lateral,79.9999999999927,draft,provisional,s5c_flows,23.4527,26.282,0.001333,3.6221,held,0.984529,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.8127861479353,381.4127861479353,1.6523932954240763,1.6805976411271786,1.4023932954240763,1.4305976411271786,0.3681559120594443,0.1522319760421395,3.6216540048878123,0,,0.0,none,P397,1
E0026280,N0026527,N0026056,lateral,20.305891684181038,draft,provisional,s5c_flows,27.7718,32.106,0.002,3.6221,held,1.166264,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.4127861479353,381.31125668951444,1.6805976411271786,1.6969220214230631,1.4305976411271786,1.4469220214230631,0.38788231196677014,0.16507675833976948,0.8725108560729559,0,,0.0,none,P397,1
E0026281,N0026528,N0026529,lateral,79.99999999996415,draft,provisional,s5c_flows,12.2534,13.31,0.0,3.6221,held,0.513694,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,382.77230610951165,382.37230610951184,1.6145957459571036,1.6257407654881604,1.3645957459571036,1.3757407654881604,0.30036001776994425,0.11200945019031436,4.439117240810593,0,,0.0,none,P397,1
E0026282,N0026529,N0026530,lateral,79.99999999996415,draft,provisional,s5c_flows,21.9714,26.414,0.000667,3.6221,held,0.921766,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.37230610951184,381.97230610951203,1.6257407654881604,1.704085492050467,1.3757407654881604,1.454085492050467,0.3607253535292638,0.14753129835912088,3.6962562245422244,0,,0.0,none,P397,1
E0026283,N0026530,N0026531,lateral,80.00000000012972,draft,provisional,s5c_flows,28.4501,35.15,0.001333,3.6221,held,1.194036,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.97230610951203,381.5723061095114,1.704085492050467,2.0185447205667515,1.454085492050467,1.7685447205667515,0.39069432165016793,0.16695183579080514,3.4127276989947575,0,,0.0,none,P397,1
E0026284,N0026531,N0026532,lateral,18.15663216576136,draft,provisional,s5c_flows,34.9288,43.886,0.002,3.6221,held,1.466306,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.5723061095114,381.48152294868254,2.0185447205667515,1.9371477056143362,1.7685447205667515,1.6871477056143362,0.41599562060335443,0.18433314894355907,0.7274368313231769,0,,0.0,none,P397,1
E0026285,N0026532,N0026056,lateral,86.36776843107292,draft,provisional,s5c_flows,41.4075,52.622,0.002151,3.6221,held,1.73806,0.2582,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.48152294868254,381.0496841065272,1.9371477056143362,1.9584946044103049,1.6871477056143362,1.7084946044103049,0.4379877416190133,0.2002146156094881,3.286536746128103,0,,0.0,none,P397,1
E0026286,N0026533,N0026534,main,82.43624789761074,draft,provisional,s5c_flows,160.0686,237.25,0.007005,3.3077,merrimack,6.134983,0.8406,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.15650868336235,376.7443274438743,4.319718123278278,4.757839304172592,4.069718123278278,4.507839304172592,0.6317224481398473,0.38023026399575965,2.174906826575243,0,,0.0,none,P397,1
E0026287,N0026534,N0026535,main,59.999999999962554,draft,provisional,s5c_flows,172.1351,256.162,0.007692,3.2787,merrimack,6.539922,0.923,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.7443274438743,376.44432744387444,4.757839304172592,5.2686242162818075,4.507839304172592,5.0186242162818075,0.6428757416298356,0.3935990776974875,1.5555105524189625,0,,0.0,none,P397,1
E0026288,N0026535,N0026043,main,62.55314630031059,draft,provisional,s5c_flows,181.836,271.508,0.008192,3.2571,merrimack,6.862927,0.983,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.44432744387444,376.1315617123729,5.2686242162818075,5.9450984438771,5.0186242162818075,5.6950984438771,0.6513519833940445,0.4040753365351406,1.60059762604239,0,,0.0,none,P397,1
E0026289,N0026536,N0026537,lateral,79.99999999998866,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,381.11827966958055,380.7182796695806,1.55057409018508,2.5538760921381254,1.30057409018508,2.3038760921381254,0.214700651244523,0.06927965601494754,6.21019696775213,0,,0.0,none,P397,1
E0026290,N0026537,N0026538,lateral,80.0000000001206,draft,provisional,s5c_flows,9.718,13.104,0.000667,3.6221,held,0.408071,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.7182796695806,380.31827966958,2.5538760921381254,3.586322381201228,2.3038760921381254,3.336322381201228,0.27917990873589593,0.10062770125626194,4.775892861963345,0,,0.0,none,P397,1
E0026291,N0026538,N0026052,lateral,12.895733548902838,draft,provisional,s5c_flows,11.8776,16.016,0.001333,3.6221,held,0.499272,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.31827966958,380.2538010018355,3.586322381201228,3.777113304805141,3.336322381201228,3.527113304805141,0.2976642149948127,0.11053033244244484,0.7220514984828104,0,,0.0,none,P397,1
E0026292,N0026539,N0026540,sub main,80.00000000016463,draft,provisional,s5c_flows,658.1958,869.238,0.057768,2.7876,merrimack,21.293452,6.9322,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,378.887684304306,378.5676843043053,6.013713400772133,6.150821555069683,5.713713400772133,5.850821555069683,0.7948750333208192,0.591683290848005,1.6774125207653001,0,,0.0,none,P397,1
E0026293,N0026540,N0026541,sub main,79.9999999997118,draft,provisional,s5c_flows,658.1958,869.238,0.058435,2.7876,merrimack,21.294119,7.0122,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,378.5676843043053,378.24768430430646,6.150821555069683,6.2309228734279145,5.850821555069683,5.930922873427915,0.794880529529153,0.5916953054941505,1.6774009222723434,0,,0.0,none,P397,1
E0026294,N0026541,N0026058,sub main,14.400504072688818,draft,provisional,s5c_flows,658.1958,869.238,0.059102,2.7876,merrimack,21.294785,7.0922,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,378.24768430430646,378.19008228801573,6.2309228734279145,6.184368395578019,5.930922873427915,5.8843683955780195,0.7948860172503069,0.5917073021691708,0.30194065061268077,0,,0.0,none,P397,1
E0026295,N0026542,N0026543,sub main,79.99999999995215,draft,provisional,s5c_flows,2242.0812,2908.694,0.346498,2.4034,merrimack,62.71347,41.5798,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,380.6473449624623,380.4473449624624,4.5765625082408405,4.3263061605844655,4.026562508240841,3.7763061605844657,0.8665982764368084,0.3960160435610406,1.5385829508163826,0,,0.0,none,P397,1
E0026296,N0026543,N0026544,sub main,80.00000000000632,draft,provisional,s5c_flows,2246.4003,2914.518,0.347165,2.4028,merrimack,62.81973,41.6598,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,380.4473449624624,380.2473449624624,4.3263061605844655,4.105712898865704,3.7763061605844657,3.5557128988657043,0.8669866939977348,0.3963846386363944,1.5378936523066435,0,,0.0,none,P397,1
E0026297,N0026544,N0026058,sub main,18.952820668253413,draft,provisional,s5c_flows,2247.4801,2915.974,0.347832,2.4027,merrimack,62.846792,41.7398,0.0,0.0,,500,GRP,0.25,0.155,table11,minimum,velocity,1.0,380.2473449624624,380.1999629107918,4.105712898865704,4.174487772801967,3.5557128988657043,3.6244877728019675,0.8670855231926411,0.3964784806481987,0.36430125520699164,0,,0.0,none,P397,1
E0026298,N0026545,N0026546,lateral,24.99999999999263,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,3.55,0.5,cover_min,minimum,tractive,1.0,380.40765059517065,379.5201505951709,1.7063630767043492,1.7125764556103604,1.4563630767043492,1.4625764556103604,0.41897653569475307,0.04413324118538178,0.9944868773513081,0,,0.0,none,P420,1
E0026299,N0026546,N0026547,lateral,80.0000000000572,draft,provisional,s5c_flows,9.718,13.104,0.000208,3.6221,held,0.407613,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.5201505951709,379.1201505951706,1.7125764556103604,3.305844277876247,1.4625764556103604,3.055844277876247,0.27907994388008384,0.10057527443312944,4.777603559742718,0,,0.0,none,P420,1
E0026300,N0026547,N0026548,lateral,64.99999999999294,draft,provisional,s5c_flows,15.1169,20.384,0.000875,3.6221,held,0.634616,0.105,0.0,0.0,,200,PVC-U,2.4,0.5,cover_min,minimum,tractive,1.0,379.1177139239522,377.55771392395235,3.3082809490946943,1.557795109250776,3.0582809490946943,1.307795109250776,0.5525740639249735,0.08540597247743795,1.9605215012051427,0,,0.0,none,P420,1
E0026301,N0026548,N0026071,lateral,50.952429412974,draft,provisional,s5c_flows,19.4361,26.208,0.001417,3.6221,held,0.816226,0.17,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.4442923002171,377.18953015315225,1.6712167329860108,1.7014000226290023,1.4212167329860108,1.4514000226290023,0.3473539820335744,0.13925784085892118,2.4447888920439023,0,,0.0,none,P420,1
E0026302,N0026549,N0026550,lateral,85.71562900720411,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.86281127929686,378.43423313426086,1.5500000000000114,1.9940810747235105,1.3000000000000114,1.7440810747235105,0.23091654640710862,0.07670227810735178,6.186623864831701,0,,0.0,none,P420,1
E0026303,N0026550,N0026551,lateral,44.34734634225857,draft,provisional,s5c_flows,12.9574,17.472,0.000714,3.6221,held,0.543921,0.0857,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.43423313426086,378.21249640254956,1.9940810747235105,1.9072240564348135,1.7440810747235105,1.6572240564348135,0.3058386002684487,0.11504302374417183,2.4167074999325813,0,,0.0,none,P420,1
E0026304,N0026551,N0026552,lateral,4.000000000136243,draft,provisional,s5c_flows,16.1967,21.84,0.001084,3.6221,held,0.680092,0.1301,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,378.21249640254956,378.1724964025482,1.9072240564348135,1.9273876306549482,1.6572240564348135,1.6773876306549482,0.4175887567446881,0.10832972392712789,0.15964669927571132,0,,0.0,none,P420,1
E0026305,N0026552,N0026066,lateral,51.44756758199129,draft,provisional,s5c_flows,19.4361,26.208,0.001117,3.6221,held,0.815927,0.1341,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.1724964025482,377.91525856463824,1.9273876306549482,1.8361147263773887,1.6773876306549482,1.5861147263773887,0.34731436233246005,0.13923367673379444,2.4688281070250357,0,,0.0,none,P420,1
E0026306,N0026553,N0026061,main,52.301302777846935,draft,provisional,s5c_flows,32.3934,43.68,0.004813,3.6221,held,1.362829,0.5776,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.6555874293468,374.3679302640686,4.920187717137594,5.090626864837645,4.670187717137594,4.840626864837645,0.4207082014818174,0.17382719839009092,2.071954805160735,0,,0.0,none,P420,1
E0026307,N0026554,N0026555,main,69.99999999990595,draft,provisional,s5c_flows,64.6422,79.396,0.01266,3.6221,held,2.722628,1.5192,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.14920562154055,374.79920562154103,4.8446908628344545,5.163196722208966,4.5946908628344545,4.913196722208966,0.5007592543844658,0.2498849437168626,2.3297955184056818,0,,0.0,none,P420,1
E0026308,N0026555,N0026556,main,69.99999999990077,draft,provisional,s5c_flows,66.8018,82.308,0.013243,3.6221,held,2.813745,1.5892,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.79920562154103,374.4492056215415,5.163196722208966,5.477704778849102,4.913196722208966,5.227704778849102,0.505636707519861,0.2540375768890767,2.3073219355206467,0,,0.0,none,P420,1
E0026309,N0026556,N0026557,main,70.00000000036977,draft,provisional,s5c_flows,70.0411,86.676,0.013827,3.6221,held,2.95013,1.6592,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.4492056215415,374.0992056215397,5.477704778849102,5.8563302671321935,5.227704778849102,5.6063302671321935,0.5127156362040671,0.26014590557430584,2.2754653540710073,0,,0.0,none,P420,1
E0026310,N0026557,N0026558,main,69.99999999990595,draft,provisional,s5c_flows,74.3603,92.5,0.01441,3.6221,held,3.131783,1.7292,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.0992056215397,373.74920562154017,5.8563302671321935,6.058503118694205,5.6063302671321935,5.808503118694205,0.5217627469545045,0.2680963446789377,2.236009898128713,0,,0.0,none,P420,1
E0026311,N0026558,N0026066,main,4.52138940729485,draft,provisional,s5c_flows,76.5198,95.412,0.014993,3.6221,held,3.2229,1.7992,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,373.74920562154017,373.70851311687454,6.058503118694205,6.042860174141083,5.808503118694205,5.792860174141083,0.6487992672811043,0.23441760354881352,0.11614761902764488,0,,0.0,none,P420,1
E0026312,N0026559,N0026560,main,14.529147644361359,auto_road,derived,s5c_flows,43.5691,57.666,0.006746,3.6221,held,1.833273,0.8096,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.8045500573341,372.7319043191123,6.320572012978403,6.342772194559586,6.070572012978403,6.092772194559586,0.4450859553120379,0.20550069068868798,0.5440577440139386,0,,0.0,none,P420,1
E0026313,N0026560,N0026561,main,7.967832729304616,auto_road,derived,s5c_flows,44.6489,59.122,0.006868,3.6221,held,1.878662,0.8241,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,372.7319043191123,372.6880812391011,6.342772194559586,6.332243467930141,6.092772194559586,6.082243467930141,0.4637546080813629,0.20312302334509263,0.2863523291002609,0,,0.0,none,P420,1
E0026314,N0026561,N0026562,main,17.51850709563519,auto_road,derived,s5c_flows,44.6489,59.122,0.006934,3.6221,held,1.878728,0.8321,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.6880812391011,372.5917294500751,6.332243467930141,6.221014690549907,6.082243467930141,5.971014690549907,0.46375951646404057,0.2031265111501726,0.6295830228709193,0,,0.0,none,P420,1
E0026315,N0026562,N0026563,main,21.867350903104942,auto_road,derived,s5c_flows,46.8084,62.034,0.00708,3.6221,held,1.969409,0.8496,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.5917294500751,372.471459020108,6.221014690549907,6.332099329501375,5.971014690549907,6.082099329501375,0.47038507987442524,0.20786634369079343,0.7748031644251516,0,,0.0,none,P420,1
E0026316,N0026563,N0026564,main,15.768350625231777,auto_road,derived,s5c_flows,47.8882,63.49,0.007262,3.6221,held,2.014858,0.8715,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.471459020108,372.3847330916692,6.332099329501375,6.483247865362046,6.082099329501375,6.233247865362046,0.4736202847253805,0.21020406724766844,0.5548872213238203,0,,0.0,none,P420,1
E0026317,N0026564,N0026071,main,27.179562190564617,auto_road,derived,s5c_flows,47.8882,63.49,0.007394,3.6221,held,2.014989,0.8872,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.3847330916692,372.2352454996211,6.483247865362046,6.655684676160149,6.233247865362046,6.405684676160149,0.4736295303930543,0.2102107701606945,0.956428335032549,0,,0.0,none,P420,1
E0026318,N0026565,N0026566,lateral,40.00000000001152,draft,provisional,s5c_flows,103.3273,121.098,0.004502,3.4876,merrimack,4.175377,0.5402,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.2924508582202,379.09245085822016,5.6596670617016684,6.059557198420464,5.4096670617016684,5.809557198420464,0.5670150428592408,0.3104856191991171,1.1757477602447948,0,,0.0,none,P397,1
E0026319,N0026566,N0026567,lateral,55.00000000011301,draft,provisional,s5c_flows,103.3273,121.098,0.004835,3.4876,merrimack,4.17571,0.5802,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.09245085822016,378.8174508582196,6.059557198420464,4.847954415217885,5.809557198420464,4.597954415217885,0.5670279760783757,0.3104984074747982,1.6166162964450392,0,,0.0,none,P397,1
E0026320,N0026567,N0026568,lateral,59.99999999997387,draft,provisional,s5c_flows,106.5666,125.466,0.005293,3.4746,merrimack,4.29089,0.6352,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.8174508582196,378.5174508582197,4.847954415217885,5.415898751155282,4.597954415217885,5.165898751155282,0.5714527969493758,0.31489792709052666,1.7499258124869292,0,,0.0,none,P397,1
E0026321,N0026568,N0026569,lateral,59.99999999995217,draft,provisional,s5c_flows,108.7262,128.378,0.005793,3.4662,merrimack,4.367635,0.6952,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.5174508582197,378.21745085821993,5.415898751155282,5.966600655451941,5.165898751155282,5.716600655451941,0.5743486107588963,0.3178037108586824,1.7411028446258212,0,,0.0,none,P397,1
E0026322,N0026569,N0026570,lateral,59.99999999990877,draft,provisional,s5c_flows,110.8858,131.29,0.006293,3.4579,merrimack,4.444198,0.7552,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.21745085821993,377.9174508582204,5.966600655451941,6.471770333185873,5.716600655451941,6.221770333185873,0.5771971700792325,0.32068289129538796,1.732510226724099,0,,0.0,none,P397,1
E0026323,N0026570,N0026571,lateral,24.999999999844924,draft,provisional,s5c_flows,113.0453,134.202,0.006793,3.4499,merrimack,4.520582,0.8152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.9174508582204,377.7924508582212,6.471770333185873,6.617705391778827,6.221770333185873,6.367705391778827,0.5800000198797414,0.32353630281369783,0.7183907799701019,0,,0.0,none,P397,1
E0026324,N0026571,N0026572,lateral,5.775614239193326,draft,provisional,s5c_flows,113.0453,134.202,0.007002,3.4499,merrimack,4.52079,0.8402,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,377.7924508582212,377.7520215585468,6.617705391778827,6.659843675828199,6.367705391778827,6.409843675828199,0.6547816615587028,0.29638058423120006,0.14701119926105138,0,,0.0,none,P397,1
E0026325,N0026572,N0026573,lateral,80.00000000004378,draft,provisional,s5c_flows,113.0453,134.202,0.00705,3.4499,merrimack,4.520838,0.846,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.7520215585468,377.3520215585466,6.659843675828199,6.607206957078404,6.409843675828199,6.357206957078404,0.5800093492563814,0.32354583464602005,2.298813519201895,0,,0.0,none,P397,1
E0026326,N0026573,N0026574,lateral,79.99999999992458,draft,provisional,s5c_flows,117.3645,140.026,0.007716,3.4343,merrimack,4.67275,0.926,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.3520215585466,376.95202155854696,6.607206957078404,7.09113029692179,6.357206957078404,6.84113029692179,0.585471739218154,0.3291662234432353,2.2773658300102166,0,,0.0,none,P397,1
E0026327,N0026574,N0026575,lateral,80.00000000009781,draft,provisional,s5c_flows,126.3419,153.196,0.008383,3.4038,merrimack,4.985665,1.006,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.95202155854696,376.55202155854647,7.09113029692179,7.434703294969154,6.84113029692179,7.184703294969154,0.596284203774953,0.3405304015796877,2.2360701908484306,0,,0.0,none,P397,1
E0026328,N0026575,N0026052,lateral,24.08719832831557,draft,provisional,s5c_flows,130.661,159.02,0.00905,3.3899,merrimack,5.135591,1.086,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.55202155854647,376.4315855669049,7.434703294969154,7.599328739735711,7.184703294969154,7.349328739735711,0.6012694603337636,0.34588109179705784,0.667676195044199,0,,0.0,none,P397,1
E0026329,N0026576,N0026076,lateral,9.99999999991868,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.3710510253906,375.321051025391,1.5500000000000114,1.7090087890621248,1.3000000000000114,1.4590087890621248,0.0,0.0,0.0,0,,0.0,none,P421,1
E0026330,N0026577,N0026076,main,41.30518596875485,auto_link,provisional,s5c_flows,15.9238,21.472,0.004398,3.6221,held,0.671964,0.5277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.04009481367183,374.83356888382804,2.1762137800781716,2.196490930625089,1.9262137800781716,1.9464909306250888,0.3268760426660215,0.12703960572655876,2.106057576233239,0,,0.0,none,P421,1
E0026331,N0026578,N0026579,lateral,20.74978652266518,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.69838256835936,377.59463363574605,1.5500000000000114,1.7618116767539505,1.3000000000000114,1.5118116767539505,0.0,0.0,0.0,0,,0.0,none,P420,1
E0026332,N0026579,N0026061,lateral,38.8699033049783,auto_road,derived,s5c_flows,5.3989,7.28,0.000173,3.6221,held,0.226509,0.0207,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.59463363574605,377.40028411922117,1.7618116767539505,2.058273009685081,1.5118116767539505,1.808273009685081,0.23097391448997262,0.07672908373817575,2.804783056044032,0,,0.0,none,P420,1
E0026333,N0026580,N0026082,lateral,9.291818612261181,draft,provisional,s5c_flows,7.5585,10.192,0.001017,3.6221,held,0.317888,0.1221,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.7091053028084,375.6626462097471,2.621064374925993,2.698376739471655,2.371064374925993,2.448376739471655,0.2577224935277161,0.08964930436509985,0.6008930047894013,0,,0.0,none,P437,1
E0026334,N0026581,N0026079,main,84.37285727329629,draft,provisional,s5c_flows,32.0909,37.93,0.02286,3.6221,held,1.368194,2.7433,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.8174457403194,369.3955814539529,7.2264080194462395,8.178667813625225,6.9764080194462395,7.928667813625225,0.40731190046102955,0.1782627753089095,3.4524262274109865,0,,0.0,none,P437,1
E0026335,N0026582,N0026079,lateral,60.289845717145504,draft,provisional,s5c_flows,12.9574,17.472,0.001486,3.6221,held,0.544692,0.1783,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.3615700444148,374.06012081582907,3.2537864008976953,3.514128451749059,3.0037864008976953,3.264128451749059,0.3059754503528508,0.11511927500494692,3.284024129366113,0,,0.0,none,P437,1
E0026336,N0026583,N0026115,lateral,24.351591323771842,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.0336265536245,376.91186859700565,1.550479891687985,1.6220059147130996,1.300479891687985,1.3720059147130996,0.0,0.0,0.0,0,,0.0,none,P421,1
E0026337,N0026584,N0026585,main,13.416407864998739,auto_block,provisional,s5c_flows,20.9845,28.296,0.010121,3.6221,held,0.889847,1.2145,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.7564412975768,374.6826510543193,3.9601114367981722,4.006924140993192,3.7101114367981722,3.756924140993192,0.36891117236904425,0.14178554754078526,0.6061263916569366,0,,0.0,none,P421,1
E0026338,N0026585,N0026586,main,16.278820596099706,auto_block,provisional,s5c_flows,20.9845,28.296,0.010233,3.6221,held,0.889959,1.2279,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.6826510543193,374.5931175410408,4.006924140993192,4.044181042943592,3.756924140993192,3.794181042943592,0.3689256003456023,0.141794012370086,0.7354156945126618,0,,0.0,none,P421,1
E0026339,N0026586,N0026115,main,22.47220505424423,auto_block,provisional,s5c_flows,21.7261,29.296,0.010369,3.6221,held,0.921184,1.2442,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.5931175410408,374.46952041324244,4.044181042943592,4.064354098476315,3.794181042943592,3.814354098476315,0.3728976117789994,0.1441338784148541,1.00439568147742,0,,0.0,none,P421,1
E0026340,N0026587,N0026588,main,39.99999999994925,draft,provisional,s5c_flows,73.4251,99.008,0.007303,3.6221,held,3.085472,0.8764,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,386.2930783022797,386.07307830227995,3.368359686001554,3.413402410610672,3.118359686001554,3.163402410610672,0.5374979771562464,0.25971169904953784,1.2403147453558252,0,,0.0,none,P397,1
E0026341,N0026588,N0026589,main,39.99999999995649,draft,provisional,s5c_flows,79.9038,107.744,0.007636,3.5978,merrimack,3.334914,0.9164,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,386.07307830227995,385.8530783022802,3.413402410610672,3.1563516293604152,3.163402410610672,2.9063516293604152,0.549861323449625,0.270091291461824,1.2124269124504399,0,,0.0,none,P397,1
E0026342,N0026589,N0026086,main,18.346005033601163,draft,provisional,s5c_flows,79.9038,107.744,0.00797,3.5978,merrimack,3.335247,0.9564,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,385.8530783022802,385.7521752745954,3.1563516293604152,2.933280047670223,2.9063516293604152,2.683280047670223,0.5498773428499464,0.270104922550639,0.556063555874603,0,,0.0,none,P397,1
E0026343,N0026590,N0026110,lateral,36.40054944640259,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.5991249728081,375.4171222255761,1.551082546723137,1.8339764072363778,1.301082546723137,1.5839764072363778,0.0,0.0,0.0,0,,0.0,none,P421,1
E0026344,N0026591,N0026110,main,30.066592756745816,auto_block,provisional,s5c_flows,3.6428,4.912,0.009355,3.6221,held,0.16207,1.1226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.5996650869037,371.44933212312,5.636998731455662,5.801766509692527,5.386998731455662,5.551766509692527,0.20703270051786007,0.06587667348228907,2.420438307695589,0,,0.0,none,P421,1
E0026345,N0026592,N0026593,main,75.52939041781946,draft,provisional,s5c_flows,69.106,93.184,0.007081,3.6221,held,2.904181,0.8497,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.35899320085804,386.98134624876894,3.3763888792200873,3.1558607824810565,3.1263888792200873,2.9058607824810565,0.5103593353241552,0.2581018612955216,2.466542858142845,0,,0.0,none,P397,1
E0026346,N0026593,N0026594,main,80.00000000000509,draft,provisional,s5c_flows,72.3453,97.552,0.00771,3.6221,held,3.040612,0.9252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.98134624876894,386.5813462487689,3.1558607824810565,3.3433363684185906,2.9058607824810565,3.0933363684185906,0.5172741881922632,0.2641314302727793,2.5776142784024585,0,,0.0,none,P397,1
E0026347,N0026594,N0026595,main,79.99999999994162,draft,provisional,s5c_flows,76.6645,103.376,0.008377,3.6158,merrimack,3.216791,1.0052,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.5813462487689,386.1813462487692,3.3433363684185906,3.4403578527932837,3.0933363684185906,3.1903578527932837,0.5258576987364135,0.2717492729208807,2.5355401975405796,0,,0.0,none,P397,1
E0026348,N0026595,N0026596,main,80.00000000006276,draft,provisional,s5c_flows,80.9836,109.2,0.009044,3.5919,merrimack,3.375811,1.0852,7.547,0.0,W11a-XG02494,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.1813462487692,385.7813462487689,3.4403578527932837,3.172419620371727,3.1903578527932837,2.922419620371727,0.5332975951393636,0.2784750328141379,2.5001675340125,0,,0.0,none,P397,1
