EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0026349,N0026596,N0026597,main,79.99999999994742,draft,provisional,s5c_flows,85.3027,115.024,0.00971,3.5694,merrimack,3.533812,1.1652,31.698,0.0,W11a-XG02495,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.7813462487689,385.38134624876915,3.172419620371727,3.337525821543352,2.922419620371727,3.087525821543352,0.5404241243316682,0.2850277481980672,2.4671980270706158,0,,0.0,none,P397,1
E0026350,N0026597,N0026086,main,4.8199119565739945,draft,provisional,s5c_flows,85.3027,115.024,0.010377,3.5694,merrimack,3.534479,1.2452,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,385.38134624876915,385.34037699713826,3.337525821543352,3.3450783251273606,3.087525821543352,3.0950783251273606,0.6533149748189133,0.2490066465132033,0.12296039282608882,0,,0.0,none,P397,1
E0026351,N0026598,N0026599,lateral,8.246211251235321,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,374.227587890625,374.1286333556102,1.5500000000000114,1.5533124451710592,1.3000000000000114,1.3033124451710592,0.2300191081554547,0.04144330041074726,0.5975019001220145,0,,0.0,none,P424,1
E0026352,N0026599,N0026600,lateral,16.64331697709324,auto_block,provisional,s5c_flows,3.2393,4.368,6.9e-05,3.6221,held,0.13587,0.0082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.1286333556102,374.0454167707247,1.5533124451710592,1.949639381619022,1.3033124451710592,1.699639381619022,0.19534214590713342,0.060820404561083924,1.4200141756237243,0,,0.0,none,P424,1
E0026353,N0026600,N0026132,lateral,16.64331697709324,auto_block,provisional,s5c_flows,3.2393,4.368,0.000207,3.6221,held,0.136009,0.0249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.0454167707247,373.96220018583927,1.949639381619022,2.147968271191985,1.699639381619022,1.897968271191985,0.1954081883961567,0.06084852110800651,1.4195342506452664,0,,0.0,none,P424,1
E0026354,N0026601,N0026602,lateral,22.47220505424423,auto_block,provisional,s5c_flows,6.4787,8.736,0.001131,3.6221,held,0.272735,0.1358,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.58185115403097,372.46949012875973,5.517483562765904,5.644004744287145,5.267483562765904,5.394004744287145,0.24530460579483243,0.08354624679089148,1.5268231498976628,0,,0.0,none,P424,1
E0026355,N0026602,N0026603,lateral,15.264337522473747,auto_block,provisional,s5c_flows,8.6382,11.648,0.001319,3.6221,held,0.363456,0.1582,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.46949012875973,372.39316844114734,5.644004744287145,5.379475601821412,5.394004744287145,5.129475601821412,0.2690405002508967,0.09537132653349148,0.9456034505485742,0,,0.0,none,P424,1
E0026356,N0026603,N0026604,lateral,21.93171219946131,auto_block,provisional,s5c_flows,10.7978,14.56,0.001446,3.6221,held,0.454118,0.1735,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.39316844114734,372.28350988015,5.379475601821412,4.524015754615618,5.129475601821412,4.274015754615618,0.2888454000491472,0.10575392252094304,1.265481591867115,0,,0.0,none,P424,1
E0026357,N0026604,N0026132,lateral,25.632011235952593,auto_block,provisional,s5c_flows,10.7978,14.56,0.001629,3.6221,held,0.454301,0.1954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.28350988015,372.15534982397025,4.524015754615618,3.954818633060995,4.274015754615618,3.704818633060995,0.28888238242264996,0.10577375443955181,1.4788031851691823,0,,0.0,none,P424,1
E0026358,N0026605,N0026142,sub main,21.9025916546458,draft,provisional,s5c_flows,375.5132,506.994,0.101962,2.9834,merrimack,13.068609,12.2355,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,369.28535752781016,369.1648932737096,1.696972794455462,1.8544243532435303,1.446972794455462,1.6044243532435303,0.7950996582079741,0.5714246190631611,0.4591162761493885,0,,0.0,none,P405,1
E0026359,N0026606,N0026607,lateral,19.313207915827967,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,372.34391413316297,372.2473480935838,1.5508307398839065,1.6236541036818153,1.3008307398839065,1.3736541036818153,0.15034093436683285,0.042847972501074055,2.141045617102039,0,,0.0,none,P441,1
E0026360,N0026607,N0026608,lateral,6.082762530298219,auto_block,provisional,s5c_flows,3.708,5.0,0.000161,3.6221,held,0.155611,0.0193,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,372.2473480935838,372.2047687558717,1.6236541036818153,1.6585735292845243,1.3736541036818153,1.4085735292845243,0.22932583788068123,0.05981333259724084,0.4420756790506888,0,,0.0,none,P441,1
E0026361,N0026608,N0026609,lateral,39.99999999996772,auto_block,provisional,s5c_flows,5.1913,7.0,0.000212,3.6221,held,0.217842,0.0254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.2047687558717,372.0047687558719,1.6585735292845243,1.7467266054562174,1.4085735292845243,1.4967266054562174,0.2280609006262997,0.0753728306924227,2.9231957991717654,0,,0.0,none,P441,1
E0026362,N0026609,N0026610,lateral,39.99999999996772,auto_block,provisional,s5c_flows,5.1913,7.0,0.000545,3.6221,held,0.218176,0.0654,9.231,0.0,W11a-XG02496,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.0047687558719,371.8047687558721,1.7467266054562174,1.9760845156122855,1.4967266054562174,1.7260845156122855,0.22817466363623845,0.07542561046627635,2.9217383562311054,0,,0.0,none,P441,1
E0026363,N0026610,N0026133,lateral,15.27580186218271,auto_block,provisional,s5c_flows,5.1913,7.0,0.000878,3.6221,held,0.218509,0.1054,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.8047687558721,371.72838974656116,1.9760845156122855,2.223545067891962,1.7260845156122855,1.973545067891962,0.228287963522435,0.07547819043648299,1.1152436325361705,0,,0.0,none,P441,1
E0026364,N0026611,N0026612,main,9.972043988686057,auto_road,derived,s5c_flows,52.7824,68.746,0.022915,3.6221,held,2.235688,2.7499,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,363.5902006685811,363.5353544266433,9.432504409543924,9.561508366325427,9.182504409543924,9.311508366325427,0.4886036214785152,0.22123454687909833,0.34015452575206867,0,,0.0,none,P441,1
E0026365,N0026612,N0026613,main,7.147591130070299,auto_road,derived,s5c_flows,53.524,69.746,0.022999,3.6221,held,2.266862,2.7598,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,363.5353544266433,363.4924688798629,9.561508366325427,9.642571403340241,9.311508366325427,9.392571403340241,0.506004832778942,0.21797080714247313,0.2354256542971551,0,,0.0,none,P441,1
E0026366,N0026613,N0026614,main,8.414722296705643,auto_road,derived,s5c_flows,53.524,69.746,0.023058,3.6221,held,2.266921,2.767,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.4924688798629,363.45039526837934,9.642571403340241,9.712965327323786,9.392571403340241,9.462965327323786,0.4743043147327819,0.22812504434677688,0.29568647649931984,0,,0.0,none,P441,1
E0026367,N0026614,N0026615,main,14.986431154038886,auto_road,derived,s5c_flows,53.524,69.746,0.023128,3.6221,held,2.266991,2.7754,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.45039526837934,363.37546311260917,9.712965327323786,9.785547629578332,9.462965327323786,9.535547629578332,0.47430867656752557,0.22812852927328825,0.526606121513266,0,,0.0,none,P441,1
E0026368,N0026615,N0026616,main,11.76757399696096,auto_road,derived,s5c_flows,53.524,69.746,0.023253,3.6221,held,2.267116,2.7904,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.37546311260917,363.31662524262435,9.785547629578332,9.84691845854752,9.535547629578332,9.59691845854752,0.47431646530493266,0.22813475223609353,0.41349235716832083,0,,0.0,none,P441,1
E0026369,N0026616,N0026617,main,24.258411633284553,auto_road,derived,s5c_flows,53.524,69.746,0.023351,3.6221,held,2.267214,2.8021,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.31662524262435,363.1953331844579,9.84691845854752,10.047312079213953,9.59691845854752,9.797312079213953,0.4743225714480576,0.22813963093112627,0.852387984237047,0,,0.0,none,P441,1
E0026370,N0026617,N0026618,main,24.158280434526645,auto_road,derived,s5c_flows,53.524,69.746,0.023553,3.6221,held,2.267416,2.8264,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.1953331844579,363.0745417822853,10.047312079213953,10.285901332949095,9.797312079213953,10.035901332949095,0.474335156950408,0.22814968671789454,0.8488470680325447,0,,0.0,none,P441,1
E0026371,N0026618,N0026619,main,55.87631978571576,auto_road,derived,s5c_flows,54.2656,70.746,0.023755,3.6221,held,2.298708,2.8506,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.0745417822853,362.7951601833567,10.285901332949095,10.881750217033925,10.035901332949095,10.631750217033925,0.4762746325615883,0.22970261216929683,1.955325630970217,0,,0.0,none,P441,1
E0026372,N0026619,N0026620,main,26.071187877108336,auto_road,derived,s5c_flows,55.3454,72.202,0.02422,3.6221,held,2.344441,2.9064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.7951601833567,362.66480424397116,10.881750217033925,11.086538529466338,10.631750217033925,10.836538529466338,0.4790735415323251,0.2319552567367757,0.9070001999316982,0,,0.0,none,P441,1
E0026373,N0026620,N0026621,main,30.413145401665098,auto_road,derived,s5c_flows,55.3454,72.202,0.024438,3.6221,held,2.344658,2.9325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.66480424397116,362.5127385169628,11.086538529466338,11.361986824834048,10.836538529466338,11.111986824834048,0.4790867232304625,0.2319658982679877,1.0580250549973669,0,,0.0,none,P441,1
E0026374,N0026621,N0026622,main,32.45055758252651,auto_road,derived,s5c_flows,55.3454,72.202,0.024691,3.6221,held,2.344911,2.9629,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.5127385169628,362.3504857290502,11.361986824834048,11.556832386184169,11.111986824834048,11.306832386184169,0.4791020905874042,0.23197830465854513,1.1288671809224218,0,,0.0,none,P441,1
E0026375,N0026622,N0026623,main,15.053698948110732,auto_road,derived,s5c_flows,55.3454,72.202,0.024961,3.6221,held,2.345182,2.9954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.3504857290502,362.27521723430965,11.556832386184169,11.599935353580975,11.306832386184169,11.349935353580975,0.47911854988105673,0.23199159305336908,0.5236595045856562,0,,0.0,none,P441,1
E0026376,N0026623,N0026624,main,9.543754779682182,auto_road,derived,s5c_flows,55.3454,72.202,0.025087,3.6221,held,2.345307,3.0104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.27521723430965,362.22749846041125,11.599935353580975,11.611551832557495,11.349935353580975,11.361551832557495,0.4791261413206634,0.23199772215540787,0.331984765479357,0,,0.0,none,P441,1
E0026377,N0026624,N0026625,main,16.339606071364532,auto_road,derived,s5c_flows,55.3454,72.202,0.025166,3.6221,held,2.345387,3.02,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.22749846041125,362.1458004300544,11.611551832557495,11.734448593383092,11.361551832557495,11.484448593383092,0.47913099968117423,0.23200164470406576,0.568376431575683,0,,0.0,none,P441,1
E0026378,N0026625,N0026133,main,47.849221857128555,auto_road,derived,s5c_flows,55.3454,72.202,0.025303,3.6221,held,2.345523,3.0363,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.1458004300544,361.90655432076875,11.734448593383092,12.045380493684377,11.484448593383092,11.795380493684377,0.4791392586059717,0.23200831289950402,1.6644159638940577,0,,0.0,none,P441,1
E0026379,N0026626,N0026627,lateral,12.70282483189066,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,391.06045937625294,390.8762684161905,1.5512349596845638,1.5552501384970014,1.3012349596845638,1.3052501384970014,0.0,0.0,0.0,0,,0.0,none,P385,1
E0026380,N0026627,N0026628,lateral,23.493690695481305,auto_road,derived,s5c_flows,0.0,0.0,0.000106,3.6221,held,0.000106,0.0127,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,390.84497089057703,390.5982871382745,1.5865476641104692,1.590586152741139,1.3365476641104692,1.340586152741139,0.014224699164241308,0.0029210247970416214,27.526874703661928,0,,0.0,none,P385,1
E0026381,N0026628,N0026629,lateral,3.863654393050603,auto_road,derived,s5c_flows,0.0,0.0,0.000302,3.6221,held,0.000302,0.0362,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,390.5982871382745,390.55771876714743,1.590586152741139,1.6214804516025652,1.340586152741139,1.3714804516025652,0.024029091540393933,0.004139798747263973,2.6798449610933996,0,,0.0,none,P385,1
E0026382,N0026629,N0026630,lateral,24.287518583250634,auto_road,derived,s5c_flows,0.0,0.0,0.000334,3.6221,held,0.000334,0.0401,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.55771876714743,390.43628117423117,1.6214804516025652,1.6711712183469558,1.3714804516025652,1.4211712183469558,0.01986185344689402,0.005027606869481144,20.3803727315696,0,,0.0,none,P385,1
E0026383,N0026630,N0026631,lateral,39.99999999995192,auto_road,derived,s5c_flows,0.0,0.0,0.000536,3.6221,held,0.000536,0.0643,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.43628117423117,390.2362811742314,1.6711712183469558,1.766007644127967,1.4211712183469558,1.516007644127967,0.024601392265798282,0.005976261823463919,27.098737317915482,0,,0.0,none,P385,1
E0026384,N0026631,N0026632,lateral,39.99999999995192,auto_road,derived,s5c_flows,0.0,0.0,0.00087,3.6221,held,0.00087,0.1043,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.2362811742314,390.03628117423165,1.766007644127967,1.5903362574089783,1.516007644127967,1.3403362574089783,0.030350172642267234,0.007177442535229034,21.965827823247057,0,,0.0,none,P385,1
E0026385,N0026632,N0026633,lateral,17.53129167527084,auto_road,derived,s5c_flows,0.0,0.0,0.001203,3.6221,held,0.001203,0.1443,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,390.03628117423165,389.86096825747893,1.5903362574089783,1.5541928753335696,1.3403362574089783,1.3041928753335696,0.04362392176701141,0.006994268428743872,6.697889202818102,0,,0.0,none,P385,1
E0026386,N0026633,N0026201,lateral,24.899236260874595,auto_road,derived,s5c_flows,0.0,0.0,0.001349,3.6221,held,0.001349,0.1619,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,389.8572357756305,389.5584449405,1.5579253571820004,1.56081775481249,1.3079253571820004,1.31081775481249,0.04852821103048291,0.0070317496063748985,8.551464441042409,0,,0.0,none,P385,1
E0026387,N0026634,N0026175,main,78.51624687626234,draft,provisional,s5c_flows,207.3843,280.706,0.019116,3.2056,merrimack,7.713575,2.294,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.7702226735917,364.3776414392104,7.490031232658282,7.332838297117746,7.240031232658282,7.082838297117746,0.6720949252316835,0.4309901592823855,1.9470525151685567,0,,0.0,none,P365,1
E0026388,N0026635,N0026175,lateral,78.4815953945068,draft,provisional,s5c_flows,6.8179,10.258,0.0,3.6221,held,0.285822,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.23240966796874,369.8400016909962,1.5500000000000114,1.8704780453319358,1.3000000000000114,1.6204780453319358,0.24904529296405495,0.08536549840889443,5.252163469306107,0,,0.0,none,P365,1
E0026389,N0026636,N0026160,lateral,10.000000000096833,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.411181640625,386.3611816406245,1.5500000000000114,1.6060729980473525,1.3000000000000114,1.3560729980473525,0.0,0.0,0.0,0,,0.0,none,P366,1
E0026390,N0026637,N0026638,main,10.63014581273465,auto_block,provisional,s5c_flows,116.653,153.02,0.027911,3.4368,merrimack,4.668079,3.3493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.79254306037706,376.7393923313134,5.2980636290760685,5.365130373764714,5.0480636290760685,5.115130373764714,0.5853059359747032,0.3289944544587742,0.3026948574917034,0,,0.0,none,P387,1
E0026391,N0026638,N0026639,main,52.80151512977634,auto_block,provisional,s5c_flows,118.8126,155.932,0.028,3.4292,merrimack,4.743592,3.36,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.7393923313134,376.47538475566455,5.365130373764714,5.396410898632325,5.115130373764714,5.146410898632325,0.5879700490075722,0.3317634129549153,1.4967178237196321,0,,0.0,none,P387,1
E0026392,N0026639,N0026207,main,19.235384061671343,auto_block,provisional,s5c_flows,119.8924,157.388,0.02844,3.4254,merrimack,4.781681,3.4128,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.47538475566455,376.37920783535617,5.396410898632325,5.462985768159456,5.146410898632325,5.212985768159456,0.5893008034700995,0.3331537661871089,0.5440171343283353,0,,0.0,none,P387,1
E0026393,N0026640,N0026641,sub main,69.99895544646499,auto_road,derived,s5c_flows,139.7322,172.88,0.058596,3.3625,merrimack,5.496704,7.0315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.40690717721935,381.056912399987,10.501418018093148,11.028872512122348,10.251418018093148,10.778872512122348,0.6128020783322015,0.358541700832948,1.9037945507891045,0,,0.0,none,P385,1
E0026394,N0026641,N0026642,sub main,69.99978423683362,auto_road,derived,s5c_flows,139.7322,172.88,0.05918,3.3625,merrimack,5.497288,7.1015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.056912399987,380.70691347880285,11.028872512122348,11.493251316119029,10.778872512122348,11.243251316119029,0.6128202138257997,0.3585619309726018,1.9037607511842443,0,,0.0,none,P385,1
E0026395,N0026642,N0026643,sub main,69.99999999983463,auto_road,derived,s5c_flows,142.2952,176.336,0.059763,3.3551,merrimack,5.585452,7.1715,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.70691347880285,380.3569134788037,11.493251316119029,11.895711032915074,11.243251316119029,11.645711032915074,0.6155398165362436,0.3616073769261,1.8953553211698955,0,,0.0,none,P385,1
E0026396,N0026643,N0026644,sub main,24.999999999879993,auto_road,derived,s5c_flows,142.2952,176.336,0.060346,3.3551,merrimack,5.586035,7.2415,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.3569134788037,380.2319134788043,11.895711032915074,12.020131198930073,11.645711032915074,11.770131198930073,0.6155576808601108,0.36162745909730143,0.6768929697741138,0,,0.0,none,P385,1
E0026397,N0026644,N0026645,sub main,8.890452095778157,auto_road,derived,s5c_flows,142.2952,176.336,0.060555,3.3551,merrimack,5.586244,7.2665,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.2319134788043,380.18746121832544,12.020131198930073,12.041451135190187,11.770131198930073,11.791451135190187,0.6155640846726127,0.3616346581876636,0.24071287667003666,0,,0.0,none,P385,1
E0026398,N0026645,N0026646,sub main,9.369935044719405,auto_road,derived,s5c_flows,142.2952,176.336,0.060629,3.3551,merrimack,5.586318,7.2754,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.18746121832544,380.14061154310184,12.041451135190187,12.05372439439816,11.791451135190187,11.80372439439816,0.6155663520032472,0.36163720712529923,0.25369415266192613,0,,0.0,none,P385,1
E0026399,N0026646,N0026647,sub main,7.535855010402282,auto_road,derived,s5c_flows,142.2952,176.336,0.060707,3.3551,merrimack,5.586396,7.2848,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,380.14061154310184,380.09916434054463,12.05372439439816,12.079210903595992,11.80372439439816,11.829210903595992,0.6372971971069019,0.3525270305528886,0.19707851231242215,0,,0.0,none,P385,1
E0026400,N0026647,N0026648,sub main,5.648429154541688,auto_road,derived,s5c_flows,142.2952,176.336,0.06077,3.3551,merrimack,5.586459,7.2923,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,380.09916434054463,380.05680112188554,12.079210903595992,12.106528956239458,11.829210903595992,11.856528956239458,0.7131001131715262,0.3247404338947837,0.13201580559332202,0,,0.0,none,P385,1
E0026401,N0026648,N0026649,sub main,4.021880953572339,auto_road,derived,s5c_flows,143.0368,177.336,0.060817,3.353,merrimack,5.611812,7.298,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,velocity,1.0,380.05680112188554,380.01658231234984,12.106528956239458,12.126819787259535,11.856528956239458,11.876819787259535,0.7919865430507074,0.3019731270970688,0.08463698002746738,0,,0.0,none,P385,1
E0026402,N0026649,N0026650,sub main,5.388244431364755,auto_road,derived,s5c_flows,143.0368,177.336,0.06085,3.353,merrimack,5.611845,7.302,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,380.01658231234984,379.9761704791146,12.126819787259535,12.13683611268226,11.876819787259535,11.88683611268226,0.7140171224631026,0.32550840403446146,0.12577299763664976,0,,0.0,none,P385,1
E0026403,N0026650,N0026651,sub main,11.274734830012987,auto_road,derived,s5c_flows,143.0368,177.336,0.060895,3.353,merrimack,5.61189,7.3074,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.9761704791146,379.91979680496456,12.13683611268226,12.102755685269813,11.88683611268226,11.852755685269813,0.6163483699619271,0.362517331978904,0.30487992882741094,0,,0.0,none,P385,1
E0026404,N0026651,N0026652,sub main,59.99967323977074,auto_road,derived,s5c_flows,143.0368,177.336,0.060989,3.353,merrimack,5.611984,7.3187,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.91979680496456,379.6197984387657,12.102755685269813,12.128431541703037,11.852755685269813,11.878431541703037,0.616351239081345,0.362520564638683,1.622442676495052,0,,0.0,none,P385,1
E0026405,N0026652,N0026653,sub main,59.99999999997098,auto_road,derived,s5c_flows,144.1166,178.792,0.061489,3.35,merrimack,5.649301,7.3787,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.6197984387657,379.3197984387659,12.128431541703037,12.160548240921628,11.878431541703037,11.910548240921628,0.6174870875587231,0.36380240962604615,1.6194670627900642,0,,0.0,none,P385,1
E0026406,N0026653,N0026654,sub main,17.32801885725086,auto_road,derived,s5c_flows,144.1166,178.792,0.061989,3.35,merrimack,5.649801,7.4387,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.3197984387659,379.2331583444796,12.160548240921628,12.122859721926659,11.910548240921628,11.872859721926659,0.6175022638117481,0.3638195646583071,0.46769110206138137,0,,0.0,none,P385,1
E0026407,N0026654,N0026201,sub main,18.082828152277884,auto_road,derived,s5c_flows,144.1166,178.792,0.062133,3.35,merrimack,5.649946,7.456,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.2331583444796,379.1427442037182,12.122859721926659,11.976518491594277,11.872859721926659,11.726518491594277,0.6175066647148864,0.36382453951892,0.48806026950945386,0,,0.0,none,P385,1
E0026408,N0026655,N0026656,lateral,9.219544457292887,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,380.9849737096472,380.8973880373029,1.5514947962121823,1.5536922849627217,1.3014947962121823,1.3036922849627217,0.16774077198430798,0.03216314028387071,0.9160508352888078,0,,0.0,none,P387,1
E0026409,N0026656,N0026657,lateral,49.99999999995468,auto_block,provisional,s5c_flows,4.3191,5.824,7.7e-05,3.6221,held,0.181146,0.0092,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.8973880373029,380.64738803730313,1.5536922849627217,1.6087154783218693,1.3036922849627217,1.3587154783218693,0.21473054716579246,0.06929305783573567,3.88083271957187,0,,0.0,none,P387,1
E0026410,N0026657,N0026207,lateral,52.04410811021501,auto_block,provisional,s5c_flows,8.6382,11.648,0.000493,3.6221,held,0.362631,0.0592,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,380.64435145881816,380.28004270204667,1.6117520568068358,1.5621509014689536,1.3617520568068358,1.3121509014689536,0.30206920765566064,0.08801442477199259,2.8715333435299994,0,,0.0,none,P387,1
E0026411,N0026658,N0026659,lateral,85.00000000020754,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,370.2965109141292,369.8715109141282,1.5501077382145354,3.076090404231195,1.3001077382145354,2.826090404231195,0.23091654640710862,0.07670227810735178,6.134972520213105,0,,0.0,none,P365,1
E0026412,N0026659,N0026660,lateral,34.99999999996919,draft,provisional,s5c_flows,9.718,13.104,0.000708,3.6221,held,0.408113,0.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.8715109141282,369.69651091412834,3.076090404231195,2.902518626887286,2.826090404231195,2.652518626887286,0.27918907180634894,0.10063250745540067,2.0893845506153315,0,,0.0,none,P365,1
E0026413,N0026660,N0026661,lateral,64.99999999962913,draft,provisional,s5c_flows,16.1967,21.84,0.001,3.6221,held,0.680008,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.69651091412834,369.37151091413017,2.902518626887286,4.781168529229205,2.652518626887286,4.531168529229205,0.32809757308816745,0.1277533280073619,3.3018632936856114,0,,0.0,none,P365,1
E0026414,N0026661,N0026211,lateral,21.597798988780575,draft,provisional,s5c_flows,20.5158,27.664,0.001542,3.6221,held,0.861618,0.185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.37151091413017,369.26352191918625,4.781168529229205,4.447568168704379,4.531168529229205,4.197568168704379,0.35325033212530965,0.14287702163863508,1.0190034764128268,0,,0.0,none,P365,1
E0026415,N0026662,N0026663,main,43.96768947901604,auto_block,provisional,s5c_flows,17.2765,23.296,0.002144,3.6221,held,0.726419,0.2573,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,376.5779312370252,376.3361089448906,2.7284347297716636,3.0000116605781386,2.4784347297716636,2.7500116605781386,0.3462862677979014,0.12881514975765312,2.116153289329795,0,,0.0,none,P364,1
E0026416,N0026663,N0026219,main,29.068883707497267,auto_block,provisional,s5c_flows,19.4361,26.208,0.00251,3.6221,held,0.81732,0.3013,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,376.3361089448906,376.17623008449937,3.0000116605781386,2.721291888156884,2.7500116605781386,2.471291888156884,0.35927771069140296,0.136189054779913,1.348487202817582,0,,0.0,none,P364,1
E0026417,N0026664,N0026234,main,6.082762530298219,auto_block,provisional,s5c_flows,153.3289,206.752,0.020965,3.325,merrimack,5.921559,2.5158,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,369.77185423084967,369.7292748931376,5.460109880478456,5.39239869084679,5.210109880478456,5.14239869084679,0.7070530445885095,0.34094016904811886,0.1433829841776172,0,,0.0,none,P434,1
E0026418,N0026665,N0026234,lateral,29.427877939124322,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,373.4144289063833,373.2672895166877,1.557098193226068,1.854384067296678,1.307098193226068,1.604384067296678,0.0,0.0,0.0,0,,0.0,none,P434,1
E0026419,N0026666,N0026667,lateral,28.187341821894215,auto_road,derived,s5c_flows,11.8776,16.016,0.00481,3.6221,held,0.50275,0.5772,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.15406559993494,369.01312889082544,1.8375115485025617,2.263848648237058,1.5875115485025617,2.013848648237058,0.29831939274388614,0.11088898941538824,1.5747854205650922,0,,0.0,none,P365,1
E0026420,N0026667,N0026668,lateral,35.41618310662191,auto_road,derived,s5c_flows,12.9574,17.472,0.005045,3.6221,held,0.548252,0.6054,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.01312889082544,368.83604797529233,2.263848648237058,2.817333372363919,2.013848648237058,2.567333372363919,0.3066055405066951,0.11547065342627214,1.9251762948191382,0,,0.0,none,P365,1
E0026421,N0026668,N0026223,lateral,53.49825999293541,auto_road,derived,s5c_flows,17.2765,23.296,0.00534,3.6221,held,0.729616,0.6409,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.83604797529233,368.56855667532767,2.817333372363919,3.1802531391254547,2.567333372363919,2.9302531391254547,0.33540881782744186,0.13206502678782944,2.6583608395401375,0,,0.0,none,P365,1
E0026422,N0026669,N0026670,lateral,38.45527011150124,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.5568592737298,369.3645829231723,1.569300394238951,1.7157393424527072,1.319300394238951,1.4657393424527072,0.0,0.0,0.0,0,,0.0,none,P365,1
E0026423,N0026670,N0026671,lateral,52.95291736332621,auto_road,derived,s5c_flows,2.1596,2.912,0.00032,3.6221,held,0.090855,0.0385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.3645829231723,369.09981833635567,1.7157393424527072,2.4977158433318323,1.4657393424527072,2.2477158433318323,0.17085482599780263,0.050746200072908115,5.1654884055394135,0,,0.0,none,P365,1
E0026424,N0026671,N0026672,lateral,4.0000000003435945,auto_road,derived,s5c_flows,2.1596,2.912,0.000762,3.6221,held,0.091296,0.0914,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,369.09981833635567,369.05981833635224,2.4977158433318323,2.5688437730227633,2.2477158433318323,2.3188437730227633,0.21682354424849976,0.04336685097906404,0.30746968417778053,0,,0.0,none,P365,1
E0026425,N0026672,N0026223,lateral,20.402330558458758,auto_road,derived,s5c_flows,7.5585,10.192,0.000795,3.6221,held,0.317665,0.0954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.05981833635224,368.95780668355997,2.5688437730227633,2.7910031308931593,2.3188437730227633,2.5410031308931593,0.2576643469336375,0.08962030114846917,1.3196969106810796,0,,0.0,none,P365,1
E0026426,N0026673,N0026674,lateral,25.632011235952593,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,367.54041534365496,367.4122552874752,1.5577902227512936,1.8610296246341704,1.3077902227512936,1.6110296246341704,0.0,0.0,0.0,0,,0.0,none,P379,1
E0026427,N0026674,N0026243,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.000214,3.6221,held,0.000214,0.0256,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.4122552874752,367.3449871672398,1.8610296246341704,1.9293963776820533,1.6110296246341704,1.6793963776820533,0.01608690694454783,0.004299727313706675,13.938482284018152,0,,0.0,none,P379,1
E0026428,N0026675,N0026676,lateral,18.681541692269406,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,367.7289959918704,367.63558828340905,1.5541766155514551,1.7029126931534506,1.3041766155514551,1.4529126931534506,0.0,0.0,0.0,0,,0.0,none,P379,1
E0026429,N0026676,N0026243,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.000156,3.6221,held,0.000156,0.0187,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.63558828340905,367.56125793967243,1.7029126931534506,1.713125605249445,1.4529126931534506,1.463125605249445,0.013763045176370598,0.003864104537180807,18.0023976729143,0,,0.0,none,P379,1
E0026430,N0026677,N0026678,lateral,25.495097567963924,auto_block,provisional,s5c_flows,10.7356,17.67,0.0,3.6221,held,0.450062,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.91481323242186,376.78733774458203,1.5500000000000114,1.7650914546367176,1.3000000000000114,1.5150914546367176,0.2880229731679529,0.10531332367089061,1.4752930577923693,0,,0.0,none,P364,1
E0026431,N0026678,N0026679,lateral,10.198039027185569,auto_block,provisional,s5c_flows,11.8153,19.126,0.000212,3.6221,held,0.495542,0.0255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.78733774458203,376.7363475494461,1.7650914546367176,1.8346363372726273,1.5150914546367176,1.5846363372726273,0.29695791855519155,0.11014428278819968,0.5723616260065143,0,,0.0,none,P364,1
E0026432,N0026679,N0026680,lateral,8.246211251235321,auto_block,provisional,s5c_flows,15.3939,25.016,0.000297,3.6221,held,0.645647,0.0357,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.7363475494461,376.69511649318997,1.8346363372726273,1.8484320907944038,1.5846363372726273,1.5984320907944038,0.3228043960619568,0.1246742904474428,0.42575892975409385,0,,0.0,none,P364,1
E0026433,N0026680,N0026681,lateral,21.213203435596427,auto_block,provisional,s5c_flows,15.3939,25.016,0.000366,3.6221,held,0.645716,0.0439,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.69511649318997,376.589050476012,1.8484320907944038,1.8210142212536198,1.5984320907944038,1.5710142212536198,0.322815226625276,0.12468055430774186,1.0952190647552034,0,,0.0,none,P364,1
E0026434,N0026681,N0026682,lateral,13.416407864998739,auto_block,provisional,s5c_flows,18.9724,30.906,0.000543,3.6221,held,0.795913,0.0652,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.589050476012,376.521968436687,1.8210142212536198,1.7852215047192317,1.5710142212536198,1.5352215047192317,0.34463807688620807,0.1376061581382882,0.6488162880035134,0,,0.0,none,P364,1
E0026435,N0026682,N0026245,lateral,15.811388300841896,auto_block,provisional,s5c_flows,18.9724,30.906,0.000655,3.6221,held,0.796025,0.0786,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.521968436687,376.4429114951828,1.7852215047192317,1.6708275184890908,1.5352215047192317,1.4208275184890908,0.3446531886444275,0.1376153217313591,0.7646038018213056,0,,0.0,none,P364,1
E0026436,N0026683,N0026246,main,7.615773105863909,auto_block,provisional,s5c_flows,10.6554,14.368,0.011369,3.6221,held,0.458071,1.3642,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,364.39541421817415,364.3535274660919,5.751588955653972,5.8098026120330815,5.501588955653972,5.5598026120330815,0.2993969760115935,0.10380934405511374,0.4239506806491038,0,,0.0,none,P379,1
E0026437,N0026684,N0026246,lateral,25.495097567963924,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.3670685454542,368.23959305761434,1.552426083452076,1.9237370205106572,1.302426083452076,1.6737370205106572,0.0,0.0,0.0,0,,0.0,none,P379,1
E0026438,N0026685,N0026686,lateral,20.808652046684813,auto_block,provisional,s5c_flows,21.4711,35.34,0.001676,3.6221,held,0.9018,0.2011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.042642776107,374.9385995158736,2.682058151627359,2.941802095454534,2.432058151627359,2.691802095454534,0.35828444038272894,0.14600330395776956,0.967976357204556,0,,0.0,none,P364,1
E0026439,N0026686,N0026687,lateral,15.652475842498529,auto_block,provisional,s5c_flows,26.1294,42.686,0.00185,3.6221,held,1.097261,0.222,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.9385995158736,374.8603371366611,2.941802095454534,3.0071860566982878,2.691802095454534,2.7571860566982878,0.3806765868239147,0.16032246514917708,0.68529194178061,0,,0.0,none,P364,1
E0026440,N0026687,N0026688,lateral,14.866068747318506,auto_block,provisional,s5c_flows,29.7079,48.576,0.00198,3.6221,held,1.247412,0.2376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.8603371366611,374.78600679292447,3.0071860566982878,3.135959759809907,2.7571860566982878,2.885959759809907,0.3959667475862347,0.170497697674657,0.6257288369936894,0,,0.0,none,P364,1
E0026441,N0026688,N0026245,lateral,24.041630560342615,auto_block,provisional,s5c_flows,29.7079,48.576,0.002104,3.6221,held,1.247536,0.2525,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.78600679292447,374.6657986401228,3.135959759809907,3.447940373549102,2.885959759809907,3.197940373549102,0.39597880144051756,0.17050584955068732,1.0119073071960083,0,,0.0,none,P364,1
E0026442,N0026689,N0026250,lateral,35.84689665786984,auto_block,provisional,s5c_flows,5.3989,7.28,0.000583,3.6221,held,0.226919,0.0699,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.83724714043433,371.658012657145,1.6076991486281713,1.6444470596518954,1.3576991486281713,1.3944470596518954,0.23110974985999072,0.07679256912612412,2.5851279662286246,0,,0.0,none,P434,1
E0026443,N0026690,N0026258,lateral,9.999999999946025,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,4.2,0.5,ground,minimum,tractive,1.0,373.23842163085936,372.8184216308616,1.5500000000000114,1.5542285156227535,1.3000000000000114,1.3042285156227535,0.0,0.0,0.0,0,,0.0,none,P426,1
E0026444,N0026691,N0026258,lateral,9.999999999917796,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,4.15,0.5,cover_min,minimum,tractive,1.0,373.2285324089501,372.8135324089535,1.555952454331134,1.559117737530869,1.305952454331134,1.309117737530869,0.0,0.0,0.0,0,,0.0,none,P426,1
E0026445,N0026692,N0026693,main,23.40939982143925,auto_block,provisional,s5c_flows,3.2393,4.368,0.005276,3.6221,held,0.141077,0.6331,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.1911263389176,367.07407933981045,4.017613895457373,4.220598394564547,3.767613895457373,3.970598394564547,0.19778440276822926,0.06186353926035962,1.9726361544689324,0,,0.0,none,P439,1
E0026446,N0026693,N0026694,main,25.059928172283335,auto_block,provisional,s5c_flows,3.2393,4.368,0.005471,3.6221,held,0.141272,0.6565,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.07407933981045,366.948779698949,4.220598394564547,4.617046717066614,3.970598394564547,4.367046717066614,0.1978746247588741,0.06190220796531673,2.1107581128556228,0,,0.0,none,P439,1
E0026447,N0026694,N0026237,main,21.924574999920665,auto_block,provisional,s5c_flows,3.2393,4.368,0.00568,3.6221,held,0.141481,0.6816,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.948779698949,366.8391568239494,4.617046717066614,4.898392004175605,4.367046717066614,4.648392004175605,0.19797122710053802,0.061943621775569474,1.8457711692944192,0,,0.0,none,P439,1
E0026448,N0026695,N0026265,lateral,21.18962010041709,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.651416015625,370.5454679151229,1.5500000000000114,1.624514995033337,1.3000000000000114,1.374514995033337,0.13489621704043256,0.037230723305707175,2.618015113804848,0,,0.0,none,P379,1
E0026449,N0026696,N0026697,main,63.56099432828282,auto_link,provisional,s5c_flows,28.0743,37.856,0.008462,3.6221,held,1.185409,1.0154,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.288925066315,367.9711200946736,4.5978242012631085,5.0778301006388915,4.3478242012631085,4.8278301006388915,0.38982599334350554,0.16637163628311463,2.7174942758060414,0,,0.0,none,P434,1
E0026450,N0026697,N0026250,main,26.248809496813376,auto_link,provisional,s5c_flows,29.1541,39.312,0.008991,3.6221,held,1.231206,1.079,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.9711200946736,367.83987604718953,5.0778301006388915,5.462583669607341,4.8278301006388915,5.212583669607341,0.3943837510171779,0.1694289364607084,1.109275311550977,0,,0.0,none,P434,1
E0026451,N0026698,N0026699,lateral,26.40075756488817,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.0759712380554,367.94396745023096,1.5511955099914871,1.5782493466440428,1.3011955099914871,1.3282493466440428,0.17065230391004918,0.050665805354795285,2.578415972124233,0,,0.0,none,P379,1
E0026452,N0026699,N0026271,lateral,15.0,auto_block,provisional,s5c_flows,3.2393,4.368,0.00022,3.6221,held,0.136022,0.0264,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,367.94396745023096,367.853967450231,1.5782493466440428,1.5527097958627678,1.3282493466440428,1.3027097958627678,0.20804865173731357,0.05833135012083787,1.2016420097528682,0,,0.0,none,P379,1
E0026453,N0026700,N0026271,lateral,32.69556544854363,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,368.1139904288857,367.8033825571245,1.5894702644736753,1.6032946889692425,1.3394702644736753,1.3532946889692425,0.2676678385645148,0.05968893410863743,2.035829533093941,0,,0.0,none,P379,1
E0026454,N0026701,N0026702,sub main,16.999744798466622,auto_block,provisional,s5c_flows,263.7276,350.514,0.067481,3.1138,merrimack,9.571952,8.0977,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.8355448574505,366.75054613345816,9.066310611299514,9.057193124354342,8.816310611299514,8.807193124354342,0.7108897472641614,0.487310537957673,0.3985555862422091,0,,0.0,none,P439,1
E0026455,N0026702,N0026703,sub main,34.21841640476704,auto_block,provisional,s5c_flows,265.8872,353.426,0.067622,3.1107,merrimack,9.640471,8.1147,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.75054613345816,366.5794540514343,9.057193124354342,8.343672169268814,8.807193124354342,8.093672169268814,0.7121753043553878,0.4893404559826682,0.8007957262652534,0,,0.0,none,P439,1
E0026456,N0026703,N0026704,sub main,28.781511163806535,auto_block,provisional,s5c_flows,269.1265,357.794,0.067908,3.1061,merrimack,9.743196,8.1489,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.5794540514343,366.43554649561526,8.343672169268814,8.107117078603494,8.093672169268814,7.857117078603494,0.7140853124135733,0.4923790819169993,0.6717570637446302,0,,0.0,none,P439,1
E0026457,N0026704,N0026705,sub main,29.605031270216305,auto_block,provisional,s5c_flows,269.1265,357.794,0.068147,3.1061,merrimack,9.743436,8.1777,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.43554649561526,366.2875213392642,8.107117078603494,6.605270408782701,7.857117078603494,6.355270408782701,0.714089750691566,0.4923861747790105,0.6909736309183607,0,,0.0,none,P439,1
E0026458,N0026705,N0026706,sub main,19.367615457399676,auto_block,provisional,s5c_flows,269.1265,357.794,0.068394,3.1061,merrimack,9.743683,8.2073,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.2875213392642,366.1906832619772,6.605270408782701,5.802358730210301,6.355270408782701,5.552358730210301,0.71409431830239,0.4923934744855726,0.45203215133266367,0,,0.0,none,P439,1
E0026459,N0026706,N0026707,sub main,11.027353271976056,auto_block,provisional,s5c_flows,269.1265,357.794,0.068556,3.1061,merrimack,9.743844,8.2267,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.1906832619772,366.1355464956173,5.802358730210301,5.567029187976459,5.552358730210301,5.317029187976459,0.7140972955071245,0.4923982325771947,0.2573728010957959,0,,0.0,none,P439,1
E0026460,N0026707,N0026708,sub main,33.84969257176059,auto_block,provisional,s5c_flows,269.1265,357.794,0.068647,3.1061,merrimack,9.743936,8.2377,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.1355464956173,365.9662980327585,5.567029187976459,5.842021059038359,5.317029187976459,5.592021059038359,0.7140989967443455,0.4924009514807749,0.7900326781507185,0,,0.0,none,P439,1
E0026461,N0026708,N0026709,sub main,19.790889350697398,auto_block,provisional,s5c_flows,269.1265,357.794,0.06893,3.1061,merrimack,9.744218,8.2715,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.9662980327585,365.867343586005,5.842021059038359,5.969112712823119,5.592021059038359,5.719112712823119,0.7141042113037355,0.49240928548449914,0.4619047901184548,0,,0.0,none,P439,1
E0026462,N0026709,N0026237,sub main,50.43838868988198,auto_block,provisional,s5c_flows,272.093,361.794,0.069094,3.102,merrimack,9.838062,8.2913,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.867343586005,365.6151516425556,5.969112712823119,6.122397185569412,5.719112712823119,5.872397185569412,0.7158309635813541,0.4951804634643895,1.1743551959421414,0,,0.0,none,P439,1
E0026463,N0026710,N0026711,main,17.69180601295413,auto_block,provisional,s5c_flows,0.0,0.0,0.004448,3.6221,held,0.004448,0.5337,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.92280309400417,368.8343440639394,3.4383114079489587,3.4530399692637275,3.1883114079489587,3.2030399692637275,0.05842161326895239,0.013783821061554541,5.047163490535409,0,,0.0,none,P379,1
E0026464,N0026711,N0026712,main,17.72004514666935,auto_block,provisional,s5c_flows,0.0,0.0,0.004595,3.6221,held,0.004595,0.5514,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.8343440639394,368.74574383820607,3.4530399692637275,3.4802693453876827,3.2030399692637275,3.2302693453876827,0.05914950142861303,0.013970591525629933,4.9930105688931015,0,,0.0,none,P379,1
E0026465,N0026712,N0026265,main,40.718546143004666,auto_block,provisional,s5c_flows,0.0,0.0,0.004743,3.6221,held,0.004743,0.5691,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.74574383820607,368.54215110749107,3.4802693453876827,3.6278318026651846,3.2302693453876827,3.3778318026651846,0.05986663882639043,0.014155336758871956,11.335903418342323,0,,0.0,none,P379,1
E0026466,N0026713,N0026264,main,58.21679414098814,draft,drafted,s5c_flows,23.4527,26.282,0.005505,3.6221,held,0.988701,0.6606,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.0674347454036,378.77635077469864,4.356088203815148,5.029984674520108,4.106088203815148,4.779984674520108,0.3686374601973566,0.1525391808930338,2.6320708205572645,0,,0.0,none,P364,1
E0026467,N0026714,N0026715,lateral,81.35062157302676,draft,provisional,s5c_flows,8.6382,11.648,0.0,3.6221,held,0.362138,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.0401174872845,373.63336437941933,1.5510080009967737,1.9618199467525415,1.3010080009967737,1.7118199467525415,0.2687277727698634,0.09521116709472685,5.045417073600778,0,,0.0,none,P436,1
E0026468,N0026715,N0026716,lateral,60.00000000003656,draft,provisional,s5c_flows,10.7978,14.56,0.000678,3.6221,held,0.45335,0.0814,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.63336437941933,373.33336437941915,1.9618199467525415,2.0652562260495984,1.7118199467525415,1.8152562260495984,0.2886900789107067,0.10567064923895411,3.4639222926324194,0,,0.0,none,P436,1
E0026469,N0026716,N0026717,lateral,59.99999999993858,draft,provisional,s5c_flows,19.4361,26.208,0.001178,3.6221,held,0.815987,0.1414,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.33336437941915,373.0333643794195,2.0652562260495984,2.1559056401117687,1.8152562260495984,1.9059056401117687,0.347322313618729,0.1392385260723527,2.8791700411644743,0,,0.0,none,P436,1
E0026470,N0026717,N0026718,lateral,13.649378427000691,draft,provisional,s5c_flows,25.9147,34.944,0.001678,3.6221,held,1.088091,0.2014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.0333643794195,372.9651174872845,2.1559056401117687,2.2358407646686373,1.9059056401117687,1.9858407646686373,0.3796942236256789,0.15967990259803716,0.5991390605780769,0,,0.0,none,P436,1
E0026471,N0026718,N0026261,lateral,59.38630484073223,draft,provisional,s5c_flows,29.1541,39.312,0.001792,3.6221,held,1.224006,0.215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.9651174872845,372.6681859630808,2.2358407646686373,2.6079065662160588,1.9858407646686373,2.3579065662160588,0.39367554250354403,0.16895194412533626,2.5141814527038515,0,,0.0,none,P436,1
E0026472,N0026719,N0026270,lateral,15.656095121294609,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,368.2891251674989,368.1560483589679,1.5776350864073265,1.5850405082196062,1.3276350864073265,1.3350405082196062,0.23428567261003308,0.053781862338443315,1.1137468022748789,0,,0.0,none,P379,1
E0026473,N0026720,N0026270,lateral,15.967388862345699,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.1226860732904,368.0428491289787,1.5502570419439508,1.6982397382088266,1.3002570419439508,1.4482397382088266,0.17065230391004918,0.050665805354795285,1.5594465565846396,0,,0.0,none,P379,1
E0026474,N0026721,N0026285,lateral,11.236280300770886,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.61387939453124,374.5576979930274,1.5500000000000114,1.779093999160125,1.3000000000000114,1.529093999160125,0.0,0.0,0.0,0,,0.0,none,P426,1
E0026475,N0026722,N0026285,lateral,26.248809496813376,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.7639956749712,374.63275162748715,1.551525565263148,1.7040403647003473,1.301525565263148,1.4540403647003473,0.13489621704043256,0.037230723305707175,3.2430869291842086,0,,0.0,none,P426,1
E0026476,N0026723,N0026724,lateral,13.92838827718412,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,380.10070577467394,380.03106383328804,1.5511802116541844,1.8190338229619556,1.3011802116541844,1.5690338229619556,0.13489621704043256,0.037230723305707175,1.720877054322108,0,,0.0,none,P364,1
