EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0026477,N0026724,N0026289,lateral,17.69180601295413,auto_block,provisional,s5c_flows,2.1596,2.912,0.000116,3.6221,held,0.09065,0.0139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.03106383328804,379.9426048032233,1.8190338229619556,1.6360084780267243,1.5690338229619556,1.3860084780267243,0.17072554729138592,0.05069487505638323,1.7271195683794014,0,,0.0,none,P364,1
E0026478,N0026725,N0026726,lateral,29.999999999961453,auto_block,provisional,s5c_flows,1.0798,1.456,0.000598,3.6221,held,0.045866,0.0718,0.0,0.0,,200,PVC-U,5.0,0.5,ground,minimum,tractive,1.0,381.7203816830812,380.22038168308313,1.9477701723875498,1.5541849673074921,1.6977701723875498,1.3041849673074921,0.29354032016313586,0.02229834604349004,1.703343512473793,0,,0.0,none,P364,1
E0026479,N0026726,N0026289,lateral,32.39390995926453,auto_block,provisional,s5c_flows,1.0798,1.456,0.000848,3.6221,held,0.046116,0.1018,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,380.13293367850395,379.93857021874834,1.6416329718866791,1.640043062501661,1.3916329718866791,1.390043062501661,0.14445934865726456,0.03600323953188081,3.737373208029657,0,,0.0,none,P364,1
E0026480,N0026727,N0026728,lateral,80.00000000020334,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.99855346679686,372.59855346679586,1.5500000000000114,2.154864501954137,1.3000000000000114,1.9048645019541368,0.13489621704043256,0.037230723305707175,9.884141769054066,0,,0.0,none,P419,1
E0026481,N0026728,N0026729,lateral,79.99999999973818,draft,provisional,s5c_flows,3.2393,4.368,0.000667,3.6221,held,0.136468,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.59855346679586,372.1985534667972,2.154864501954137,2.6690612792965567,1.9048645019541368,2.4190612792965567,0.19562593492349256,0.06094125927148422,6.815728874857128,0,,0.0,none,P419,1
E0026482,N0026729,N0026293,lateral,15.175302977053695,draft,provisional,s5c_flows,4.3191,5.824,0.001333,3.6221,held,0.182402,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.1985534667972,372.1226769519119,2.6690612792965567,2.913974659416226,2.4190612792965567,2.663974659416226,0.21521693968239525,0.06951124564883668,1.1751942791189,0,,0.0,none,P419,1
E0026483,N0026730,N0026731,main,30.59411708155671,auto_block,provisional,s5c_flows,85.6419,116.546,0.018595,3.5677,merrimack,3.555011,2.2314,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.531921991506,375.3789514060982,7.484282842478365,7.868973398589276,7.234282842478365,7.618973398589276,0.5413612350231115,0.28589759656100744,0.9418885549452208,0,,0.0,none,P364,1
E0026484,N0026731,N0026264,main,31.536633829680166,auto_block,provisional,s5c_flows,87.8015,119.458,0.01885,3.557,merrimack,3.633532,2.262,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.3789514060982,375.2212682369498,7.868973398589276,8.585067212268939,7.618973398589276,8.335067212268939,0.5447945942763296,0.2891010456794397,0.9647866725369959,0,,0.0,none,P364,1
E0026485,N0026732,N0026733,main,80.00000000017641,draft,provisional,s5c_flows,100.8974,128.562,0.018191,3.4977,merrimack,4.102725,2.1829,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.1419203441426,367.7419203441417,7.417070134373034,7.282096989842671,7.167070134373034,7.032096989842671,0.5641734900176293,0.3076858307786956,2.3633392155569193,0,,0.0,none,P436,1
E0026486,N0026733,N0026734,main,79.99999999969052,draft,provisional,s5c_flows,104.1367,132.93,0.018858,3.4843,merrimack,4.218439,2.2629,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.7419203441417,367.34192034414326,7.282096989842671,7.6093430835911136,7.032096989842671,7.3593430835911136,0.5686807210853594,0.3121360202951332,2.3446079388508774,0,,0.0,none,P436,1
E0026487,N0026734,N0026261,main,12.370055298123885,draft,provisional,s5c_flows,105.2165,134.386,0.019524,3.48,merrimack,4.257358,2.3429,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.34192034414326,367.2800700676526,7.6093430835911136,7.996022461644259,7.3593430835911136,7.746022461644259,0.5701745049891783,0.313621944579196,0.3615868238548789,0,,0.0,none,P436,1
E0026488,N0026735,N0026736,lateral,77.87835511527109,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.59168166386615,374.2022898882898,1.5838249279307206,1.9027516156164666,1.3338249279307206,1.6527516156164666,0.19530982006149752,0.060806644196143594,6.645710824196261,0,,0.0,none,P419,1
E0026489,N0026736,N0026737,lateral,69.99999999986659,draft,provisional,s5c_flows,5.3989,7.28,0.000649,3.6221,held,0.226985,0.0779,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.2022898882898,373.85228988829044,1.9027516156164666,1.7645924359283072,1.6527516156164666,1.5145924359283072,0.2311315998136071,0.07680278315969238,5.04762943537485,0,,0.0,none,P419,1
E0026490,N0026737,N0026738,lateral,70.00000000033201,draft,provisional,s5c_flows,13.7346,13.178,0.001232,3.6221,held,0.577023,0.1479,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.85228988829044,373.5022898882888,1.7645924359283072,1.7992237835862284,1.5145924359283072,1.5492237835862284,0.3115928363185795,0.11826929348422102,3.744202467733803,0,,0.0,none,P419,1
E0026491,N0026738,N0026294,lateral,12.323638850367605,draft,provisional,s5c_flows,15.8942,16.09,0.001816,3.6221,held,0.668141,0.2179,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.5022898882888,373.44067169403695,1.7992237835862284,1.8645040872130494,1.5492237835862284,1.6145040872130494,0.3262917935656305,0.12669890865227634,0.6294794563938275,0,,0.0,none,P419,1
E0026492,N0026739,N0026740,lateral,30.00000000002674,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,6.65,0.5,cover_min,minimum,tractive,1.0,375.0086805231651,373.0136805231633,1.9448106877724172,1.9521703069148089,1.6948106877724172,1.7021703069148089,0.3210092270407263,0.020817869008105255,1.5575876264049284,0,,0.0,none,P419,1
E0026493,N0026740,N0026741,lateral,50.000000000000824,draft,provisional,s5c_flows,3.2393,4.368,0.00025,3.6221,held,0.136052,0.03,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.0136805231633,372.7636805231633,1.9521703069148089,2.362845355742934,1.7021703069148089,2.112845355742934,0.1954286092035374,0.060857215973453976,4.264131729379687,0,,0.0,none,P419,1
E0026494,N0026741,N0026742,lateral,49.99999999994262,draft,provisional,s5c_flows,9.0417,12.192,0.000667,3.6221,held,0.379717,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.7636805231633,372.5136805231636,2.362845355742934,2.8016270940238996,2.112845355742934,2.5516270940238996,0.2728338900036002,0.09732339581589036,3.0543615139650746,0,,0.0,none,P419,1
E0026495,N0026742,N0026294,lateral,11.718818421902208,draft,provisional,s5c_flows,9.0417,12.192,0.001083,3.6221,held,0.380134,0.13,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.5136805231636,372.4550864310541,2.8016270940238996,2.8500893501959013,2.5516270940238996,2.6000893501959013,0.27292963140168264,0.09737288744956676,0.7156190383651859,0,,0.0,none,P419,1
E0026496,N0026743,N0026744,lateral,59.999999999884395,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.45958251953124,368.1595825195318,1.5500000000000114,2.1896301269525793,1.3000000000000114,1.9396301269525793,0.17065230391004918,0.050665805354795285,5.859868147605984,0,,0.0,none,P365,1
E0026497,N0026744,N0026745,lateral,60.00000000013821,draft,provisional,s5c_flows,8.6382,11.648,0.0005,3.6221,held,0.362638,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.1595825195318,367.8595825195311,2.1896301269525793,2.908453369140773,1.9396301269525793,2.658453369140773,0.2688465052602988,0.09527196065696772,3.719594565806602,0,,0.0,none,P365,1
E0026498,N0026745,N0026746,lateral,7.1844073189515045,draft,provisional,s5c_flows,11.8776,16.016,0.001,3.6221,held,0.498939,0.12,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,367.8595825195311,367.8164760756174,2.908453369140773,3.060141356023223,2.658453369140773,2.810141356023223,0.3170772806583909,0.10581691055528827,0.3776370282156208,0,,0.0,none,P365,1
E0026499,N0026746,N0026747,lateral,60.00000000008602,draft,provisional,s5c_flows,15.1169,20.384,0.00106,3.6221,held,0.634801,0.1272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.8164760756174,367.516476075617,3.060141356023223,3.4598422837580074,2.810141356023223,3.2098422837580074,0.32109147978056873,0.12368549096932893,3.114377250635319,0,,0.0,none,P365,1
E0026500,N0026747,N0026748,lateral,62.815592680747116,draft,provisional,s5c_flows,19.4361,26.208,0.00156,3.6221,held,0.816369,0.1872,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.516476075617,367.20239811221325,3.4598422837580074,4.25814265927113,3.2098422837580074,4.00814265927113,0.3473729268646641,0.13926939607105376,3.013840353445274,0,,0.0,none,P365,1
E0026501,N0026748,N0026749,lateral,39.44946511333001,draft,provisional,s5c_flows,22.6754,30.576,0.002083,3.6221,held,0.952694,0.25,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.20239811221325,367.0051507866466,4.25814265927113,3.7798833930409046,4.00814265927113,3.5298833930409046,0.3644315156629885,0.14986657899438244,1.804155395358803,0,,0.0,none,P365,1
E0026502,N0026749,N0026750,lateral,43.22274715474964,draft,provisional,s5c_flows,22.6754,30.576,0.002412,3.6221,held,0.953023,0.2894,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.0051507866466,366.7890370508728,3.7798833930409046,4.675440488189679,3.5298833930409046,4.425440488189679,0.36447046611133826,0.14989121994374693,1.9765088977765521,0,,0.0,none,P365,1
E0026503,N0026750,N0026751,lateral,30.72722904562176,draft,provisional,s5c_flows,28.0743,37.856,0.002772,3.6221,held,1.179719,0.3327,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.7890370508728,366.6354009056447,4.675440488189679,5.173192844355299,4.425440488189679,4.923192844355299,0.3892507403379725,0.16598784939859618,1.3156570586071077,0,,0.0,none,P365,1
E0026504,N0026751,N0026752,lateral,47.18856682196614,draft,provisional,s5c_flows,29.1541,39.312,0.003028,3.6221,held,1.225243,0.3634,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.6354009056447,366.39945807153487,5.173192844355299,5.416643002683884,4.923192844355299,5.166643002683884,0.3937974339869122,0.1690339896302569,1.9971590615432353,0,,0.0,none,P365,1
E0026505,N0026752,N0026753,lateral,24.411658806920446,draft,provisional,s5c_flows,31.3137,42.224,0.003422,3.6221,held,1.31617,0.4106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.39945807153487,366.27739977750025,5.416643002683884,5.585484743984125,5.166643002683884,5.335484743984125,0.40251952335928665,0.17495998862150225,1.010785704802147,0,,0.0,none,P365,1
E0026506,N0026753,N0026754,lateral,29.644632612924628,draft,provisional,s5c_flows,32.3934,43.68,0.003625,3.6221,held,1.361641,0.435,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.27739977750025,366.1291766144356,5.585484743984125,6.3451886199393925,5.335484743984125,6.0951886199393925,0.4067157231472278,0.1778500834437841,1.2147974176955005,0,,0.0,none,P365,1
E0026507,N0026754,N0026755,lateral,47.86275200653742,draft,provisional,s5c_flows,34.553,46.592,0.003872,3.6221,held,1.452422,0.4646,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.1291766144356,365.8898628544029,6.3451886199393925,7.521910827237718,6.0951886199393925,7.271910827237718,0.41479337558354273,0.18348606539508244,1.9231563964107343,0,,0.0,none,P365,1
E0026508,N0026755,N0026756,lateral,10.52307355516251,draft,provisional,s5c_flows,35.6328,48.048,0.004271,3.6221,held,1.498088,0.5125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.8898628544029,365.8372474866271,7.521910827237718,7.7412132067322545,7.271910827237718,7.4912132067322545,0.4187163204435046,0.1862580725753969,0.4188624868190976,0,,0.0,none,P365,1
E0026509,N0026756,N0026211,lateral,24.538931794482476,draft,provisional,s5c_flows,36.7126,49.504,0.004359,3.6221,held,1.543443,0.523,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.8372474866271,365.7145528276547,7.7412132067322545,7.996537260235925,7.4912132067322545,7.746537260235925,0.42252588061957125,0.18897203857410833,0.9679459065915595,0,,0.0,none,P365,1
E0026510,N0026757,N0026758,lateral,26.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,371.77822046443345,371.64822046443345,1.5510336859571794,1.6703220160352998,1.3010336859571794,1.4203220160352998,0.0,0.0,0.0,0,,0.0,none,P379,1
E0026511,N0026758,N0026302,lateral,12.806248474865697,auto_block,provisional,s5c_flows,0.0,0.0,0.000217,3.6221,held,0.000217,0.026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.64822046443345,371.58418922205914,1.6703220160352998,1.7036525748158624,1.4203220160352998,1.4536525748158624,0.016195765838517322,0.004320367850960544,13.178597215421,0,,0.0,none,P379,1
E0026512,N0026759,N0026760,lateral,16.724182997955584,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.7273141462471,369.6436932312574,1.5521963517997506,1.576033331242627,1.3021963517997506,1.326033331242627,0.0,0.0,0.0,0,,0.0,none,P379,1
E0026513,N0026760,N0026307,lateral,12.806248474865697,auto_block,provisional,s5c_flows,0.0,0.0,0.000139,3.6221,held,0.000139,0.0167,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.6436932312574,369.57966198888306,1.576033331242627,1.5872386458825645,1.326033331242627,1.3372386458825645,0.012982456318544494,0.0037199310588155454,16.44045389748125,0,,0.0,none,P379,1
E0026514,N0026761,N0026762,lateral,16.492422502470642,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.55102990120946,369.4685677886971,1.5501358702749144,1.6715384124747743,1.3001358702749144,1.4215384124747743,0.0,0.0,0.0,0,,0.0,none,P379,1
E0026515,N0026762,N0026307,lateral,13.45362404707371,auto_block,provisional,s5c_flows,1.0798,1.456,0.000137,3.6221,held,0.045405,0.0165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.4685677886971,369.4012996684617,1.6715384124747743,1.7656009663039072,1.4215384124747743,1.5156009663039072,0.13503730489759544,0.03728074463107048,1.6604823950038803,0,,0.0,none,P379,1
E0026516,N0026763,N0026313,lateral,23.53720459187964,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.68556217152695,369.56787614856756,1.5500335315980465,1.5918223377605614,1.3000335315980465,1.3418223377605614,0.17065230391004918,0.050665805354795285,2.2987485911984424,0,,0.0,none,P379,1
E0026517,N0026764,N0026765,main,30.805843601498726,auto_link,provisional,s5c_flows,17.3794,20.222,0.00231,3.6221,held,0.730899,0.2771,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.70210719352303,369.5480779755155,3.329081771320716,3.5757013213594746,3.079081771320716,3.3257013213594746,0.335593073187504,0.13217457430297636,1.5299205130040907,0,,0.0,none,P379,1
E0026518,N0026765,N0026766,main,17.72004514666935,auto_link,provisional,s5c_flows,19.539,23.134,0.002566,3.6221,held,0.82169,0.308,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.5480779755155,369.4594777497822,3.5757013213594746,3.70656839279593,3.3257013213594746,3.45656839279593,0.34807615497207556,0.13969865574466894,0.8484754889386655,0,,0.0,none,P379,1
E0026519,N0026766,N0026302,main,13.45362404707371,auto_link,provisional,s5c_flows,19.539,23.134,0.002714,3.6221,held,0.821838,0.3257,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.4594777497822,369.3922096295468,3.70656839279593,3.8956321673281877,3.45656839279593,3.6456321673281877,0.34809566749879617,0.1397105756881734,0.6441535715235639,0,,0.0,none,P379,1
E0026520,N0026767,N0026308,lateral,10.198039027185569,auto_block,provisional,s5c_flows,2.1596,2.912,0.001149,3.6221,held,0.091683,0.1379,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.8883552549027,368.8373650597668,1.8362236025191692,1.868109793748829,1.5862236025191692,1.618109793748829,0.17137492053921144,0.050952881116867715,0.9917864094989914,0,,0.0,none,P379,1
E0026521,N0026768,N0026308,lateral,10.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,369.2068664550781,369.1518664550781,1.5500000000000114,1.5536083984375182,1.3000000000000114,1.3036083984375182,0.0,0.0,0.0,0,,0.0,none,P379,1
E0026522,N0026769,N0026314,lateral,9.999999999931543,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.0702020457093,369.02020204570965,1.5515325734313024,1.5652166554622227,1.3015325734313024,1.3152166554622227,0.0,0.0,0.0,0,,0.0,none,P379,1
E0026523,N0026770,N0026771,main,69.99999999980886,auto_road,derived,s5c_flows,130.7554,172.036,0.014448,3.3896,merrimack,5.144246,1.7337,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.1581671652991,370.80816716530006,3.869207102279006,3.5052483620436874,3.619207102279006,3.2552483620436874,0.601553587013293,0.34618821966908775,1.9394226746381287,0,,0.0,none,P379,1
E0026524,N0026771,N0026772,main,70.00000000027407,auto_road,derived,s5c_flows,132.915,174.948,0.015031,3.3829,merrimack,5.219227,1.8037,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.80816716530006,370.4581671652987,3.5052483620436874,3.1867608132169494,3.2552483620436874,2.9367608132169494,0.6039987382159855,0.3488411465414867,1.9315713640680539,0,,0.0,none,P379,1
E0026525,N0026772,N0026773,main,69.99999999980886,auto_road,derived,s5c_flows,136.1543,179.316,0.015614,3.3731,merrimack,5.331135,1.8737,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.4581671652987,370.1081671652996,3.1867608132169494,3.1573357643878808,2.9367608132169494,2.9073357643878808,0.6075947435734155,0.35277511168993614,1.9201394992359955,0,,0.0,none,P379,1
E0026526,N0026773,N0026296,main,13.148005377303273,auto_road,derived,s5c_flows,140.8126,186.662,0.016198,3.3594,merrimack,5.491248,1.9437,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.1081671652996,370.0424271384131,3.1573357643878808,3.1392440041650502,2.9073357643878808,2.8892440041650502,0.6126325705818152,0.3583526647846691,0.35769143443833595,0,,0.0,none,P379,1
E0026527,N0026774,N0026303,main,85.96916617166524,auto_road,derived,s5c_flows,170.8809,221.826,0.021862,3.2816,merrimack,6.512237,2.6234,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.38594660814897,367.95610077729066,3.909921311772905,4.074935599662467,3.659921311772905,3.824935599662467,0.6421324178966222,0.3926937164344845,2.231345741564931,0,,0.0,none,P379,1
E0026528,N0026775,N0026776,lateral,63.38886946391298,auto_road,derived,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.93654174804686,372.6195974007273,1.5500000000000114,1.6333017691945884,1.3000000000000114,1.3833017691945884,0.23091654640710862,0.07670227810735178,4.575164379382732,0,,0.0,none,P379,1
E0026529,N0026776,N0026777,lateral,21.85745209719686,auto_road,derived,s5c_flows,8.6382,11.648,0.000528,3.6221,held,0.362666,0.0634,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.6195974007273,372.5103101402413,1.6333017691945884,1.5755663246024483,1.3833017691945884,1.3255663246024483,0.26885315082864286,0.09527536382809568,1.3549808405213744,0,,0.0,none,P379,1
E0026530,N0026777,N0026778,lateral,17.20304072492962,auto_road,derived,s5c_flows,8.6382,11.648,0.00071,3.6221,held,0.362848,0.0852,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.5103101402413,372.42429493661666,1.5755663246024483,1.5548310399458387,1.3255663246024483,1.3048310399458387,0.2688963381108174,0.09529748116474349,1.0662746373932839,0,,0.0,none,P379,1
E0026531,N0026778,N0026779,lateral,59.99999999986421,auto_road,derived,s5c_flows,8.6382,11.648,0.000854,3.6221,held,0.362991,0.1024,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,tractive,1.0,372.4010247516822,371.2910247516847,1.5781012248802995,1.597616605737187,1.3281012248802995,1.347616605737187,0.422106437915432,0.07019909696693802,2.369070713387424,0,,0.0,none,P379,1
E0026532,N0026779,N0026780,lateral,60.00000000026963,auto_road,derived,s5c_flows,11.8776,16.016,0.001354,3.6221,held,0.499293,0.1624,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,371.276729520291,370.6767295202883,1.61191183713089,1.5698525109617094,1.36191183713089,1.3198525109617094,0.37854355877681095,0.09383079497652666,2.641703911792337,0,,0.0,none,P379,1
E0026533,N0026780,N0026781,lateral,59.99999999986421,auto_road,derived,s5c_flows,17.2765,23.296,0.001854,3.6221,held,0.726129,0.2224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.6767295202883,370.37672952028896,1.5698525109617094,1.6577553429922887,1.3198525109617094,1.4077553429922887,0.33490685281468174,0.13176680918624534,2.985904861585736,0,,0.0,none,P379,1
E0026534,N0026781,N0026303,lateral,10.083293311120897,auto_road,derived,s5c_flows,20.5158,27.664,0.002354,3.6221,held,0.86243,0.2824,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.37672952028896,370.3263130537334,1.6577553429922887,1.7047233232197527,1.4077553429922887,1.4547233232197527,0.3533537336247251,0.14294089821262362,0.47559958343941594,0,,0.0,none,P379,1
E0026535,N0026782,N0026783,main,80.00000000001796,draft,drafted,s5c_flows,119.2507,150.116,0.020909,3.4276,merrimack,4.751781,2.5091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.4358225066747,370.0358225066746,4.416045169106553,4.629002932778519,4.166045169106553,4.379002932778519,0.5882568867839705,0.33206268778836934,2.266583465980368,0,,0.0,none,P419,1
E0026536,N0026783,N0026784,main,79.99999999997938,draft,drafted,s5c_flows,122.49,154.484,0.021575,3.4165,merrimack,4.865224,2.5891,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.0358225066746,369.6358225066747,4.629002932778519,5.130840090981565,4.379002932778519,4.880840090981565,0.5921897172796431,0.33618883569816016,2.2515307078582127,0,,0.0,none,P419,1
E0026537,N0026784,N0026785,main,80.00000000003753,draft,drafted,s5c_flows,127.616,161.396,0.022242,3.3996,merrimack,5.043618,2.6691,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.6358225066747,369.2358225066745,5.130840090981565,5.749406985513019,4.880840090981565,5.499406985513019,0.5982256120851862,0.3426055933388057,2.2288135218525125,0,,0.0,none,P419,1
E0026538,N0026785,N0026293,main,15.634523930878343,draft,drafted,s5c_flows,129.7756,164.308,0.022909,3.3927,merrimack,5.1189,2.7491,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.2358225066745,369.1576498870201,5.749406985513019,5.8790017243080115,5.499406985513019,5.6290017243080115,0.6007204142079137,0.3452882679111302,0.43377150615325244,0,,0.0,none,P419,1
E0026539,N0026786,N0026787,lateral,25.942243542145693,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.90275740622803,368.7730461885173,1.5502455234594663,1.7277777860920764,1.3002455234594663,1.4777777860920764,0.0,0.0,0.0,0,,0.0,none,P379,1
E0026540,N0026787,N0026788,lateral,5.830951894845301,auto_block,provisional,s5c_flows,0.0,0.0,0.000216,3.6221,held,0.000216,0.0259,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,368.7730461885173,368.7322295252534,1.7277777860920764,1.7717072423247373,1.4777777860920764,1.5217072423247373,0.01800289507811787,0.004013557050068034,5.398161304560302,0,,0.0,none,P379,1
E0026541,N0026788,N0026789,lateral,15.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000265,3.6221,held,0.000265,0.0318,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.7322295252534,368.6572295252534,1.7717072423247373,1.827755826309101,1.5217072423247373,1.577755826309101,0.01782225859033257,0.004631244754192826,14.027402797062374,0,,0.0,none,P379,1
E0026542,N0026789,N0026790,lateral,26.832815729997478,auto_block,provisional,s5c_flows,2.1596,2.912,0.00039,3.6221,held,0.090924,0.0468,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.6572295252534,368.5230654466034,1.827755826309101,2.0344907057403248,1.577755826309101,1.7844907057403248,0.1708982934529541,0.05076346151564751,2.6168406159249895,0,,0.0,none,P379,1
E0026543,N0026790,N0026314,lateral,31.026477212386848,auto_block,provisional,s5c_flows,4.3191,5.824,0.000613,3.6221,held,0.181682,0.0736,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.5230654466034,368.3679330605415,2.0344907057403248,2.2174856406304,1.7844907057403248,1.9674856406304002,0.21493840592814062,0.06938626613264257,2.4058425077957595,0,,0.0,none,P379,1
E0026544,N0026791,N0026792,lateral,27.527507253782375,auto_road,derived,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.06004638671874,369.9224088504498,1.5500000000000114,1.7408907100970623,1.3000000000000114,1.4908907100970623,0.23091654640710862,0.07670227810735178,1.9868294182530521,0,,0.0,none,P379,1
E0026545,N0026792,N0026793,lateral,13.04806054168205,auto_road,derived,s5c_flows,7.5585,10.192,0.000229,3.6221,held,0.3171,0.0275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.9224088504498,369.8571685477414,1.7408907100970623,1.8789459542117015,1.4908907100970623,1.6289459542117015,0.2575168947842341,0.08954677079178677,0.8444792559218712,0,,0.0,none,P379,1
E0026546,N0026793,N0026295,lateral,17.42059512922138,auto_road,derived,s5c_flows,7.5585,10.192,0.000338,3.6221,held,0.317208,0.0406,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.8571685477414,369.7700655720953,1.8789459542117015,2.037063334154709,1.6289459542117015,1.787063334154709,0.2575450947635628,0.08956083135370149,1.1273491829469202,0,,0.0,none,P379,1
E0026547,N0026794,N0026795,lateral,27.98509553060105,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,371.2274658203125,371.05955524712886,1.5500000000000114,1.5583341571680194,1.3000000000000114,1.3083341571680194,0.1435394101454237,0.035709615848172255,3.249409053379903,0,,0.0,none,P379,1
E0026548,N0026795,N0026796,lateral,17.873409189009923,auto_road,derived,s5c_flows,5.3989,7.28,0.000233,3.6221,held,0.226569,0.028,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,371.05590294590604,370.90397896779945,1.5619864583908338,1.5548528193099287,1.3119864583908338,1.3048528193099287,0.2773165744994843,0.0678080305521854,1.0741880599376843,0,,0.0,none,P379,1
E0026549,N0026796,N0026797,lateral,60.00000000020529,auto_road,derived,s5c_flows,6.4787,8.736,0.000382,3.6221,held,0.271985,0.0459,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,370.8975481434962,370.59754814349515,1.5612836436131943,1.6471417979111038,1.3112836436131943,1.3971417979111038,0.24508640570678394,0.08344063667844728,4.080193665248817,0,,0.0,none,P379,1
E0026550,N0026797,N0026798,lateral,59.99999999975758,auto_road,derived,s5c_flows,10.4596,14.104,0.000882,3.6221,held,0.439377,0.1059,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,370.59754814349515,370.26754814349647,1.6471417979111038,1.5613092783785305,1.3971417979111038,1.3113092783785305,0.29545336114265996,0.10181839679783108,3.384628951684556,0,,0.0,none,P379,1
E0026551,N0026798,N0026295,lateral,3.0859670521834546,auto_road,derived,s5c_flows,10.4596,14.104,0.001382,3.6221,held,0.439877,0.1659,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,370.26754814349647,370.2274305718181,1.5613092783785305,1.579698334431896,1.3113092783785305,1.329698334431896,0.3979067448978958,0.08322242543385402,0.12925838745521995,0,,0.0,none,P379,1
E0026552,N0026799,N0026331,lateral,28.160255680657446,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,373.84303645553626,373.53327364304903,1.5719110542293606,1.5768337788259714,1.3219110542293606,1.3268337788259714,0.17625209619380902,0.031112492939284947,2.662876668210145,0,,0.0,none,P379,1
E0026553,N0026800,N0026801,main,12.041594578792296,auto_block,provisional,s5c_flows,24.1943,27.282,0.002794,3.6221,held,1.017079,0.3352,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.7651453445797,367.70493737168573,2.9718236495609176,2.9987064271423947,2.7218236495609176,2.7487064271423947,0.37187422363404127,0.15461225466820133,0.5396804355479404,0,,0.0,none,P379,1
E0026554,N0026801,N0026802,main,28.231188426986208,auto_block,provisional,s5c_flows,26.3538,30.194,0.002894,3.6221,held,1.107714,0.3473,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.70493737168573,367.5637814295508,2.9987064271423947,3.1871035802148526,2.7487064271423947,2.9371035802148526,0.38178909453799836,0.16105176985127884,1.2324076665568753,0,,0.0,none,P379,1
E0026555,N0026802,N0026803,main,22.20360331117452,auto_block,provisional,s5c_flows,27.4336,31.65,0.003129,3.6221,held,1.153216,0.3755,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.5637814295508,367.4527634129949,3.1871035802148526,3.367549087005102,2.9371035802148526,3.117549087005102,0.38654417516562445,0.16418837912426848,0.9573551458321176,0,,0.0,none,P379,1
E0026556,N0026803,N0026804,main,10.816653826391969,auto_block,provisional,s5c_flows,28.5134,33.106,0.003314,3.6221,held,1.198669,0.3977,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.4527634129949,367.3986801438629,3.367549087005102,3.6359878248870814,3.117549087005102,3.3859878248870814,0.3911587453758176,0.1672625914101415,0.4608808211612203,0,,0.0,none,P379,1
E0026557,N0026804,N0026805,main,24.73863375370596,auto_block,provisional,s5c_flows,30.673,36.018,0.003404,3.6221,held,1.289293,0.4085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.3986801438629,367.2749869750944,3.6359878248870814,3.672034509280593,3.3859878248870814,3.422034509280593,0.39998878233619195,0.17322929408918036,1.0308053144730884,0,,0.0,none,P379,1
E0026558,N0026805,N0026806,main,7.810249675906654,auto_block,provisional,s5c_flows,30.673,36.018,0.003611,3.6221,held,1.289499,0.4333,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,367.2749869750944,367.23203060187694,3.672034509280593,3.765741614919932,3.422034509280593,3.515741614919932,0.4136488927890686,0.16926067934188943,0.31468917287337067,0,,0.0,none,P379,1
E0026559,N0026806,N0026807,main,15.231546211727817,auto_block,provisional,s5c_flows,30.673,36.018,0.003676,3.6221,held,1.289564,0.4411,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.23203060187694,367.1482570977124,3.765741614919932,3.909665265568833,3.515741614919932,3.659665265568833,0.41365527934435836,0.1692647814193164,0.6136972406859219,0,,0.0,none,P379,1
E0026560,N0026807,N0026808,main,11.180339887498949,auto_block,provisional,s5c_flows,31.7527,37.474,0.003803,3.6221,held,1.334959,0.4563,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.1482570977124,367.08676522833116,3.909665265568833,3.966854156434465,3.659665265568833,3.716854156434465,0.4180589176249397,0.1721058232535037,0.44572425146102485,0,,0.0,none,P379,1
E0026561,N0026808,N0026809,main,17.804493814764857,auto_block,provisional,s5c_flows,32.8325,38.93,0.003896,3.6221,held,1.380319,0.4675,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.08676522833116,366.98884051234995,3.966854156434465,4.077718325540673,3.716854156434465,3.8277183255406726,0.422350472977491,0.17489888228494427,0.702595551716664,0,,0.0,none,P379,1
E0026562,N0026809,N0026810,main,20.0,auto_block,provisional,s5c_flows,33.9123,40.386,0.004044,3.6221,held,1.425735,0.4853,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,366.98884051234995,366.87884051234994,4.077718325540673,4.244053774759436,3.8277183255406726,3.9940537747594362,0.4265444934206142,0.1776518632348673,0.7814737699699581,0,,0.0,none,P379,1
E0026563,N0026810,N0026313,main,14.317821063276353,auto_block,provisional,s5c_flows,34.9921,41.842,0.004211,3.6221,held,1.471168,0.5053,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,366.87884051234994,366.8000924965019,4.244053774759436,4.359605989826207,3.9940537747594362,4.109605989826207,0.43064263980198597,0.18036444610017316,0.554126157048291,0,,0.0,none,P379,1
E0026564,N0026811,N0026812,lateral,10.009586233276744,auto_road,derived,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,369.9808663834962,369.9258136592132,1.5502615461912796,1.5545025028961845,1.3002615461912796,1.3045025028961845,0.2531844553855956,0.08154258164019948,0.6589126372991788,0,,0.0,none,P379,1
E0026565,N0026812,N0026813,lateral,14.22524702484228,auto_road,derived,s5c_flows,7.5585,10.192,8.3e-05,3.6221,held,0.316954,0.01,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.9258136592132,369.8475748005766,1.5545025028961845,1.5803121623140441,1.3045025028961845,1.3303121623140441,0.2661194585055564,0.08754225824329595,0.890906105646866,0,,0.0,none,P379,1
E0026566,N0026813,N0026814,lateral,6.387477468486874,auto_road,derived,s5c_flows,9.718,13.104,0.000202,3.6221,held,0.407607,0.0242,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,369.8475748005766,369.8060561970314,1.5803121623140441,1.6044967814842153,1.3303121623140441,1.3544967814842153,0.30566525811773415,0.09453247013500779,0.3482828191325224,0,,0.0,none,P379,1
E0026567,N0026814,N0026815,lateral,23.71126786524181,auto_road,derived,s5c_flows,10.7978,14.56,0.000255,3.6221,held,0.452927,0.0306,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.8060561970314,369.6874998577052,1.6044967814842153,1.952484273154198,1.3544967814842153,1.702484273154198,0.2886044504957721,0.10562475330855445,1.3693059725003076,0,,0.0,none,P379,1
E0026568,N0026815,N0026816,lateral,27.06742813511389,auto_road,derived,s5c_flows,10.7978,14.56,0.000453,3.6221,held,0.453125,0.0543,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.6874998577052,369.5521627170296,1.952484273154198,2.290580202892272,1.702484273154198,2.040580202892272,0.28864453900390863,0.10564623921617991,1.5629043383557288,0,,0.0,none,P379,1
E0026569,N0026816,N0026322,lateral,59.014201220834586,auto_road,derived,s5c_flows,14.0372,18.928,0.000678,3.6221,held,0.589152,0.0814,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.5521627170296,369.2570917109254,2.290580202892272,2.5610540410277167,2.040580202892272,2.3110540410277167,0.31364180622443805,0.1194280646612069,3.135965935750966,0,,0.0,none,P379,1
E0026570,N0026817,N0026818,lateral,21.18213770025093,auto_road,derived,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,370.11964559078217,370.01373490228093,1.550306801795955,1.6956767188128197,1.300306801795955,1.4456767188128197,0.1611584343969526,0.046951098325882096,2.190612174029603,0,,0.0,none,P379,1
E0026571,N0026818,N0026819,lateral,21.101342482387768,auto_road,derived,s5c_flows,1.8214,2.456,0.000177,3.6221,held,0.076534,0.0212,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.01373490228093,369.90822818986896,1.6956767188128197,1.8794610191154106,1.4456767188128197,1.6294610191154106,0.16128426090088444,0.04699963779879593,2.180554006997969,0,,0.0,none,P379,1
E0026572,N0026819,N0026820,lateral,21.154572542840594,auto_road,derived,s5c_flows,1.8214,2.456,0.000352,3.6221,held,0.07671,0.0423,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.90822818986896,369.80245532715475,1.8794610191154106,2.057377436517129,1.6294610191154106,1.807377436517129,0.1614091754045178,0.047047843903320036,2.184362866384328,0,,0.0,none,P379,1
E0026573,N0026820,N0026821,lateral,15.894377304768684,auto_road,derived,s5c_flows,1.8214,2.456,0.000529,3.6221,held,0.076886,0.0634,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.80245532715475,369.7229834406309,2.057377436517129,2.1465844304628376,1.807377436517129,1.8965844304628376,0.1615338901383892,0.04709599125115252,1.6399424800941838,0,,0.0,none,P379,1
E0026574,N0026821,N0026822,lateral,10.538399927980942,auto_road,derived,s5c_flows,1.8214,2.456,0.000661,3.6221,held,0.077018,0.0793,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.7229834406309,369.670291440991,2.1465844304628376,2.2062039203371455,1.8965844304628376,1.9562039203371455,0.16162729555349056,0.04713206332826794,1.0866976286289114,0,,0.0,none,P379,1
E0026575,N0026822,N0026823,lateral,21.09659871111683,auto_road,derived,s5c_flows,1.8214,2.456,0.000749,3.6221,held,0.077106,0.0899,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.670291440991,369.5648084474354,2.2062039203371455,2.3202928709239927,1.9562039203371455,2.0702928709239927,0.16168950380266317,0.04715609312648275,2.174599898257728,0,,0.0,none,P379,1
E0026576,N0026823,N0026824,lateral,40.00000000007745,auto_road,derived,s5c_flows,2.9012,3.912,0.000925,3.6221,held,0.122549,0.111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.5648084474354,369.364808447435,2.3202928709239927,2.5323167967056293,2.0702928709239927,2.2823167967056293,0.1887797988544641,0.05805194752857343,3.5314513031233306,0,,0.0,none,P379,1
E0026577,N0026824,N0026825,lateral,40.00000000007745,auto_road,derived,s5c_flows,3.981,5.368,0.001258,3.6221,held,0.16815,0.151,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.364808447435,369.1648084474346,2.5323167967056293,2.662736718581016,2.2823167967056293,2.412736718581016,0.2095524516004241,0.06698735720462987,3.181383284120014,0,,0.0,none,P379,1
E0026578,N0026825,N0026322,lateral,15.240777817057507,auto_road,derived,s5c_flows,5.0607,6.824,0.001591,3.6221,held,0.21375,0.191,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.1648084474346,369.08860455834935,2.662736718581016,2.7295411936037794,2.412736718581016,2.4795411936037794,0.2266570187229961,0.07472275381918939,1.1206931294197489,0,,0.0,none,P379,1
E0026579,N0026826,N0026333,lateral,14.317821063276353,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,376.91234016732295,376.7834797777535,1.5530528990832977,1.5595988355277655,1.3030528990832977,1.3095988355277655,0.1647024019377812,0.032560131277688614,1.4488577473493804,0,,0.0,none,P364,1
E0026580,N0026827,N0026333,lateral,11.40175425099138,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.80092163085936,376.7439128596044,1.5500000000000114,1.599165753676857,1.3000000000000114,1.349165753676857,0.13489621704043256,0.037230723305707175,1.40870694290534,0,,0.0,none,P364,1
E0026581,N0026828,N0026829,main,20.0,auto_link,provisional,s5c_flows,35.698,48.136,0.016075,3.6221,held,1.512628,1.929,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.68728045422347,366.58728045422345,8.078069887573406,8.214843569214054,7.828069887573406,7.964843569214054,0.41994679078916974,0.1871322832331624,0.7937513528962294,0,,0.0,none,P379,1
E0026582,N0026829,N0026331,main,26.419689627245813,auto_link,provisional,s5c_flows,37.8576,51.048,0.016242,3.6221,held,1.603329,1.949,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.58728045422345,366.4551820060872,8.214843569214054,8.654925415787773,7.964843569214054,8.404925415787773,0.4274308554531286,0.19249873718152039,1.0301740148995457,0,,0.0,none,P379,1
E0026583,N0026830,N0026831,main,9.219544457292887,auto_block,provisional,s5c_flows,23.8561,26.826,0.002398,3.6221,held,1.002506,0.2877,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.0199912989205,375.97389357663405,3.7029396092826232,3.7991471948503204,3.4529396092826232,3.5491471948503204,0.370220393511805,0.15355123409266097,0.415047568910639,0,,0.0,none,P364,1
E0026584,N0026831,N0026832,main,24.351591323771842,auto_block,provisional,s5c_flows,23.8561,26.826,0.002474,3.6221,held,1.002583,0.2969,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.97389357663405,375.8521356200152,3.7991471948503204,3.970892944437935,3.5491471948503204,3.720892944437935,0.3702291778921817,0.15355685990951456,1.0962395176600372,0,,0.0,none,P364,1
E0026585,N0026832,N0026833,main,39.434111925420424,auto_block,provisional,s5c_flows,26.0157,29.738,0.002677,3.6221,held,1.09332,0.3213,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.8521356200152,375.65496506038807,3.970892944437935,4.431277615393185,3.720892944437935,4.181277615393185,0.38025513454346377,0.1600466300972136,1.7284058492624614,0,,0.0,none,P364,1
E0026586,N0026833,N0026834,main,13.402589462317012,auto_block,provisional,s5c_flows,29.255,34.106,0.003006,3.6221,held,1.229451,0.3607,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.65496506038807,375.5879521130765,4.431277615393185,4.532226109579767,4.181277615393185,4.282226109579767,0.394211406193984,0.16931279317258469,0.5666413693993865,0,,0.0,none,P364,1
E0026587,N0026834,N0026835,main,18.236403276544518,auto_block,provisional,s5c_flows,29.255,34.106,0.003118,3.6221,held,1.229562,0.3741,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.5879521130765,375.49677009669375,4.532226109579767,4.671259688462499,4.282226109579767,4.421259688462499,0.3942223119881611,0.16932014134202705,0.770986434218373,0,,0.0,none,P364,1
E0026588,N0026835,N0026836,main,6.280245288015077,auto_block,provisional,s5c_flows,31.4146,37.018,0.00327,3.6221,held,1.320249,0.3924,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,375.49677009669375,375.45594850232163,4.671259688462499,4.8030847008033675,4.421259688462499,4.5530847008033675,0.44183499119117775,0.16436752583644793,0.23690010272400827,0,,0.0,none,P364,1
E0026589,N0026836,N0026837,main,4.075514266463384,auto_block,provisional,s5c_flows,31.4146,37.018,0.003322,3.6221,held,1.320301,0.3986,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,375.45594850232163,375.415193359657,4.8030847008033675,4.885374267296129,4.5530847008033675,4.635374267296129,0.5137977943757509,0.14810293468449726,0.13220227591073427,0,,0.0,none,P364,1
E0026590,N0026837,N0026838,main,24.01033479005309,auto_block,provisional,s5c_flows,31.4146,37.018,0.003356,3.6221,held,1.320335,0.4027,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.415193359657,375.2951416857067,4.885374267296129,5.65389395882454,4.635374267296129,5.40389395882454,0.4029082862683488,0.1752266712810026,0.9932092740191457,0,,0.0,none,P364,1
E0026591,N0026838,N0026274,main,13.692735149849954,auto_block,provisional,s5c_flows,31.4146,37.018,0.003556,3.6221,held,1.320535,0.4267,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.2951416857067,375.2266780099575,5.65389395882454,6.564581755667518,5.40389395882454,6.314581755667518,0.40292693161335796,0.1752394670691398,0.5663861970797424,0,,0.0,none,P364,1
E0026592,N0026839,N0026840,lateral,5.402228748152549,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,371.2610656738281,371.2070433863466,1.5500000000000114,1.5516541234190413,1.3000000000000114,1.3016541234190413,0.0,0.0,0.0,0,,0.0,none,P380,1
E0026593,N0026840,N0026841,lateral,3.909335099833125,auto_road,derived,s5c_flows,0.0,0.0,4.5e-05,3.6221,held,4.5e-05,0.0054,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,371.2070433863466,371.16599536779836,1.5516541234190413,1.5706989681391406,1.3016541234190413,1.3206989681391406,0.008762056228192044,0.002278812021116655,7.436106696916609,0,,0.0,none,P380,1
E0026594,N0026841,N0026842,lateral,49.999999999929585,auto_road,derived,s5c_flows,0.0,0.0,7.8e-05,3.6221,held,7.8e-05,0.0093,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,371.16599536779836,370.8909953677987,1.5706989681391406,1.5569111263419018,1.3206989681391406,1.3069111263419018,0.009859431692362227,0.003039943813655438,84.52143686716906,0,,0.0,none,P380,1
E0026595,N0026842,N0026843,lateral,50.00000000011545,auto_road,derived,s5c_flows,0.0,0.0,0.000494,3.6221,held,0.000494,0.0593,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.8909953677987,370.61599536779806,1.5569111263419018,1.6556110775144361,1.3069111263419018,1.4056110775144361,0.024476489136897338,0.005678742226568084,34.046277171305604,0,,0.0,none,P380,1
E0026596,N0026843,N0026340,lateral,19.024977761557345,auto_road,derived,s5c_flows,0.0,0.0,0.000911,3.6221,held,0.000911,0.1093,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.61599536779806,370.5113579901095,1.6556110775144361,1.7215216485623728,1.4056110775144361,1.4715216485623728,0.03193584171701005,0.007154110380892392,9.928749193534921,0,,0.0,none,P380,1
E0026597,N0026844,N0026845,lateral,91.61869270672092,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,371.90296415690574,371.3532520006654,1.587178665359886,1.5987743665220933,1.337178665359886,1.3487743665220933,0.0,0.0,0.0,0,,0.0,none,P380,1
E0026598,N0026845,N0026846,lateral,15.334015191004973,auto_road,derived,s5c_flows,0.0,0.0,0.000763,3.6221,held,0.000763,0.0916,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.3532520006654,371.2765819247104,1.5987743665220933,1.598326522555226,1.3487743665220933,1.348326522555226,0.028695482002547228,0.006826126823681916,8.906172749682227,0,,0.0,none,P380,1
E0026599,N0026846,N0026847,lateral,24.79755015999465,auto_road,derived,s5c_flows,0.0,0.0,0.000891,3.6221,held,0.000891,0.107,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.2765819247104,371.1525941739104,1.598326522555226,1.5544370760895845,1.348326522555226,1.3044370760895845,0.03065905316779261,0.00724351576371654,13.4802761326218,0,,0.0,none,P380,1
E0026600,N0026847,N0026848,lateral,11.792657430556071,auto_road,derived,s5c_flows,0.0,0.0,0.001098,3.6221,held,0.001098,0.1318,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,371.1525941739104,371.0759419006118,1.5544370760895845,1.555314202903844,1.3044370760895845,1.305314202903844,0.03649497852794886,0.007413063422033156,5.385515992528912,0,,0.0,none,P380,1
E0026601,N0026848,N0026849,lateral,76.45708451164144,auto_road,derived,s5c_flows,0.0,0.0,0.001196,3.6221,held,0.001196,0.1435,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,371.0512762539575,370.6689908313993,1.5799798495581285,1.5869600963350763,1.3299798495581285,1.3369600963350763,0.034687516074665276,0.008119299097907068,36.73611967826633,0,,0.0,none,P380,1
E0026602,N0026849,N0026850,lateral,53.48342799923823,auto_road,derived,s5c_flows,0.0,0.0,0.001833,3.6221,held,0.001833,0.22,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.6689908313993,370.4015736914031,1.5869600963350763,1.6863474511750383,1.3369600963350763,1.4363474511750383,0.04129571643799406,0.00961129441690109,21.585543091192093,0,,0.0,none,P380,1
E0026603,N0026850,N0026851,lateral,4.159219580137218,auto_road,derived,s5c_flows,0.0,0.0,0.002279,3.6221,held,0.002279,0.2735,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,370.4015736914031,370.3599814956017,1.6863474511750383,1.7110634262733129,1.4363474511750383,1.4610634262733129,0.0566201351187628,0.009003390006354278,1.2243052085661468,0,,0.0,none,P380,1
E0026604,N0026851,N0026852,lateral,5.644409230058275,auto_road,derived,s5c_flows,0.0,0.0,0.002314,3.6221,held,0.002314,0.2776,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,370.3599814956017,370.31764842637625,1.7110634262733129,1.7363371693268732,1.4610634262733129,1.4863371693268732,0.051836038193260554,0.009647937461413542,1.8148278774103699,0,,0.0,none,P380,1
E0026605,N0026852,N0026853,lateral,5.532816426451359,auto_road,derived,s5c_flows,0.0,0.0,0.002361,3.6221,held,0.002361,0.2833,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,370.31764842637625,370.27615230317787,1.7363371693268732,1.7676099038533835,1.4863371693268732,1.5176099038533835,0.05225196773327821,0.009726334212562832,1.764787262715729,0,,0.0,none,P380,1
