EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0026606,N0026853,N0026854,lateral,9.149323280403772,auto_road,derived,s5c_flows,0.0,0.0,0.002407,3.6221,held,0.002407,0.2888,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.27615230317787,370.23040568677584,1.7676099038533835,1.791658522208536,1.5176099038533835,1.541658522208536,0.04603501268243154,0.010722580062080406,3.312450946673846,0,,0.0,none,P380,1
E0026607,N0026854,N0026340,lateral,87.10140466159692,auto_road,derived,s5c_flows,0.0,0.0,0.002483,3.6221,held,0.002483,0.298,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.23040568677584,369.79489866346785,1.791658522208536,2.4379809752040273,1.541658522208536,2.1879809752040273,0.046603640537067226,0.010858183961723306,31.149714077350854,0,,0.0,none,P380,1
E0026608,N0026855,N0026352,lateral,9.999999999978446,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,372.7694222688221,372.7194222688222,1.5504324675060275,1.7610464811778002,1.3004324675060275,1.5110464811778002,0.0,0.0,0.0,0,,0.0,none,P380,1
E0026609,N0026856,N0026857,lateral,8.94427190999916,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,380.81590576171874,380.72199090666373,1.5500000000000114,1.5512329702893908,1.3000000000000114,1.3012329702893908,0.25181239162103536,0.05122932175855269,0.5919931006585666,0,,0.0,none,P364,1
E0026610,N0026857,N0026858,lateral,19.209372712298546,auto_block,provisional,s5c_flows,4.3191,5.824,7.5e-05,3.6221,held,0.181143,0.0089,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,380.72199090666373,380.51068780682846,1.5512329702893908,1.5503168318434177,1.3012329702893908,1.3003168318434177,0.28146915297184216,0.05771347537166446,1.1374468871324968,0,,0.0,none,P364,1
E0026611,N0026858,N0026341,lateral,19.4164878389476,auto_block,provisional,s5c_flows,5.3989,7.28,0.000235,3.6221,held,0.226571,0.0282,0.0,0.0,,200,PVC-U,2.85,0.5,ground,minimum,tractive,1.0,380.51068780682846,379.95731790341847,1.5503168318434177,1.5504640790034045,1.3003168318434177,1.3004640790034045,0.4190668142552267,0.051316189897917724,0.7722113029261194,0,,0.0,none,P364,1
E0026612,N0026859,N0026860,main,42.04759208325728,auto_link,provisional,s5c_flows,15.8595,22.45,0.003603,3.6221,held,0.668475,0.4323,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.93166238032006,371.72142441990377,2.7335903052268122,3.0346485781431056,2.4835903052268122,2.7846485781431056,0.32634293308884205,0.12672871265522184,2.1474134425237903,0,,0.0,none,P380,1
E0026613,N0026860,N0026861,main,11.661903789690601,auto_link,provisional,s5c_flows,19.0989,26.818,0.003953,3.6221,held,0.804627,0.4744,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.72142441990377,371.6631149009553,3.0346485781431056,3.020906095138457,2.7846485781431056,2.770906095138457,0.3458092482555899,0.1383172261403584,0.5620586035277273,0,,0.0,none,P380,1
E0026614,N0026861,N0026862,main,10.0,auto_link,provisional,s5c_flows,19.8405,27.818,0.00405,3.6221,held,0.835815,0.486,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.6631149009553,371.6131149009553,3.020906095138457,2.9926590248259686,2.770906095138457,2.7426590248259686,0.34992703412664156,0.14083155727414082,0.4762897701877717,0,,0.0,none,P380,1
E0026615,N0026862,N0026863,main,10.0,auto_link,provisional,s5c_flows,19.8405,27.818,0.004133,3.6221,held,0.835898,0.496,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.6131149009553,371.56311490095527,2.9926590248259686,3.056849698654105,2.7426590248259686,2.806849698654105,0.34993784276020523,0.14083818632788164,0.47627505888488586,0,,0.0,none,P380,1
E0026616,N0026863,N0026864,main,9.486832980505138,auto_link,provisional,s5c_flows,19.8405,27.818,0.004217,3.6221,held,0.835981,0.506,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.56311490095527,371.51568073605273,3.056849698654105,3.0957389416816454,2.806849698654105,2.8457389416816454,0.349948650614756,0.14084481505742824,0.451820239142685,0,,0.0,none,P380,1
E0026617,N0026864,N0026352,main,12.041594578792296,auto_link,provisional,s5c_flows,19.8405,27.818,0.004296,3.6221,held,0.83606,0.5155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.51568073605273,371.45547276315875,3.0957389416816454,3.0249959868412475,2.8457389416816454,2.7749959868412475,0.34995893688536345,0.14085112402904015,0.5734765477516951,0,,0.0,none,P380,1
E0026618,N0026865,N0026866,sub main,19.235384061671343,auto_block,provisional,s5c_flows,258.8831,343.034,0.068125,3.1208,merrimack,9.418959,8.1751,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.7947563256353,359.69857940532694,11.410169211474056,11.534605409126186,11.160169211474056,11.284605409126186,0.7079853880656398,0.48276859215685597,0.45281970470761473,0,,0.0,none,P403,1
E0026619,N0026866,N0026353,sub main,12.165525060596439,auto_block,provisional,s5c_flows,258.8831,343.034,0.068286,3.1208,merrimack,9.419119,8.1943,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.69857940532694,359.63775178002396,11.534605409126186,11.632725514897913,11.284605409126186,11.382725514897913,0.7079884501649747,0.48277334914869763,0.2863870886067336,0,,0.0,none,P403,1
E0026620,N0026867,N0026868,sub main,70.0000000000934,draft,drafted,s5c_flows,545.5044,721.654,0.069135,2.8516,merrimack,18.073498,8.2961,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,370.95852479848907,370.6785247984887,6.851442242526559,7.22769468393318,6.5514422425265595,6.92769468393318,0.7653386842742562,0.5338733739940622,1.5243795859796794,0,,0.0,none,P417,1
E0026621,N0026868,N0026869,sub main,69.99999999980471,draft,drafted,s5c_flows,545.5044,721.654,0.069718,2.8516,merrimack,18.074082,8.3661,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,370.6785247984887,370.39852479848946,7.22769468393318,7.450901471041789,6.92769468393318,7.150901471041789,0.7653446133511195,0.5338838763811273,1.5243677767000585,0,,0.0,none,P417,1
E0026622,N0026869,N0026870,sub main,69.99991011949696,draft,drafted,s5c_flows,545.5044,721.654,0.070301,2.8516,merrimack,18.074665,8.4361,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,370.39852479848946,370.1185251580115,7.450901471041789,7.539830554879131,7.150901471041789,7.2398305548791315,0.7653505320561061,0.5338943607598641,1.524354030987669,0,,0.0,none,P417,1
E0026623,N0026870,N0026354,sub main,25.9675472971021,draft,drafted,s5c_flows,545.5044,721.654,0.070885,2.8516,merrimack,18.075248,8.5061,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,370.1185251580115,370.0146549688231,7.539830554879131,7.51967730656753,7.2398305548791315,7.21967730656753,0.7653564505419409,0.5339048451138433,0.5654782874636333,0,,0.0,none,P417,1
E0026624,N0026871,N0026872,main,30.4138126514911,auto_link,provisional,s5c_flows,5.3989,7.28,0.00292,3.6221,held,0.229256,0.3504,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.697624450729,377.54555538747155,3.14212774653663,3.885322298075323,2.89212774653663,3.635322298075323,0.2318807139596104,0.0771533043857894,2.186024309089993,0,,0.0,none,P364,1
E0026625,N0026872,N0026341,main,22.847319317591726,auto_link,provisional,s5c_flows,6.4787,8.736,0.003173,3.6221,held,0.274776,0.3808,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.54555538747155,377.4313187908836,3.885322298075323,4.0764631915382665,3.635322298075323,3.8264631915382665,0.24589625336535742,0.08383289019697013,1.548574449922229,0,,0.0,none,P364,1
E0026626,N0026873,N0026874,lateral,9.305315687784164,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,369.87749389314865,369.8077040254903,1.5500878939607219,1.5537766874003296,1.3000878939607219,1.3037766874003296,0.0,0.0,0.0,0,,0.0,none,P403,1
E0026627,N0026874,N0026875,lateral,6.324555320336759,auto_block,provisional,s5c_flows,0.0,0.0,7.8e-05,3.6221,held,7.8e-05,0.0093,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,369.8077040254903,369.7665944159081,1.5537766874003296,1.5902476251075086,1.3037766874003296,1.3402476251075086,0.010390327043842454,0.002935428934885881,10.14494104893589,0,,0.0,none,P403,1
E0026628,N0026875,N0026353,lateral,32.55764119219941,auto_block,provisional,s5c_flows,0.0,0.0,0.00013,3.6221,held,0.00013,0.0156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.7665944159081,369.6038062099471,1.5902476251075086,1.6666710849747801,1.3402476251075086,1.4166710849747801,0.012545363875580758,0.0036396755939046843,43.253217569841425,0,,0.0,none,P403,1
E0026629,N0026876,N0026877,lateral,21.02379604162864,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,380.2103924350853,379.92657118852327,1.5621905727272178,1.571262063429856,1.3121905727272178,1.321262063429856,0.23938681518283858,0.040345846517591794,1.463725562438287,0,,0.0,none,P364,1
E0026630,N0026877,N0026878,lateral,5.830951894845301,auto_block,provisional,s5c_flows,4.3191,5.824,0.000175,3.6221,held,0.181244,0.021,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,379.92657118852327,379.88575452525936,1.571262063429856,1.5501585606781418,1.321262063429856,1.3001585606781418,0.2411344861572749,0.06409094871211277,0.40302211902353013,0,,0.0,none,P364,1
E0026631,N0026878,N0026879,lateral,13.45362404707371,auto_block,provisional,s5c_flows,4.3191,5.824,0.000224,3.6221,held,0.181293,0.0269,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.88575452525936,379.818486405024,1.5501585606781418,1.8347728723197747,1.3001585606781418,1.5847728723197747,0.21478759632249206,0.06931863487303372,1.0439479341002709,0,,0.0,none,P364,1
E0026632,N0026879,N0026342,lateral,14.317821063276353,auto_block,provisional,s5c_flows,5.3989,7.28,0.000336,3.6221,held,0.226672,0.0403,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.818486405024,379.7468972997076,1.8347728723197747,1.665364663183027,1.5847728723197747,1.415364663183027,0.23102793814517275,0.07675433018841524,1.0329068984923198,0,,0.0,none,P364,1
E0026633,N0026880,N0026881,lateral,7.0,auto_block,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,380.2734488750109,380.2174488750109,1.5502205585828506,1.5530589374890837,1.3002205585828506,1.3030589374890837,0.2881162609689435,0.07470292696355899,0.4049291292144124,0,,0.0,none,P364,1
E0026634,N0026881,N0026882,lateral,29.832867780352597,auto_block,provisional,s5c_flows,7.5585,10.192,5.8e-05,3.6221,held,0.316929,0.007,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,380.18177246608957,379.9431095238468,1.5887353464104308,1.595739353106353,1.3387353464104308,1.345739353106353,0.30288452195354754,0.0801771773541484,1.641597463610679,0,,0.0,none,P364,1
E0026635,N0026882,N0026342,lateral,48.010415536631214,auto_block,provisional,s5c_flows,10.7978,14.56,0.000307,3.6221,held,0.452979,0.0368,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.90002349460866,379.6599714169255,1.6388253823444643,1.7522905459651383,1.3888253823444643,1.5022905459651383,0.2886149800051698,0.10563039653353926,2.7724603631552798,0,,0.0,none,P364,1
E0026636,N0026883,N0026884,lateral,49.99999999992728,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.8232645970341,375.57326459703444,1.5985493678096532,1.7855916041374371,1.3485493678096532,1.5355916041374371,0.23091654640710862,0.07670227810735178,3.6088073648171783,0,,0.0,none,P417,1
E0026637,N0026884,N0026885,lateral,50.000000000176485,draft,provisional,s5c_flows,11.8776,16.016,0.000417,3.6221,held,0.498356,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.57326459703444,375.3232645970335,1.7855916041374371,2.1049275416383466,1.5355916041374371,1.8549275416383466,0.29749111669211126,0.11043566316856399,2.8012040917468264,0,,0.0,none,P417,1
E0026638,N0026885,N0026886,lateral,16.675446202960405,draft,provisional,s5c_flows,15.1169,20.384,0.000833,3.6221,held,0.634574,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.3232645970335,375.2398873660187,2.1049275416383466,2.1018484738250436,1.8549275416383466,1.8518484738250436,0.32105540485397965,0.12366470617787753,0.8656577624322415,0,,0.0,none,P417,1
E0026639,N0026886,N0026887,lateral,59.99999999992022,draft,provisional,s5c_flows,20.5158,27.664,0.000972,3.6221,held,0.861049,0.1167,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.2398873660187,374.9398873660191,2.1018484738250436,2.488670983590282,1.8518484738250436,2.238670983590282,0.35317783247783585,0.14283224319996152,2.8314347845187218,0,,0.0,none,P417,1
E0026640,N0026887,N0026888,lateral,60.00000000025346,draft,provisional,s5c_flows,25.9147,34.944,0.001472,3.6221,held,1.087885,0.1767,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.9398873660191,374.63988736601783,2.488670983590282,2.892247643747794,2.238670983590282,2.642247643747794,0.3796720858181022,0.15966543767303049,2.633851782517707,0,,0.0,none,P417,1
E0026641,N0026888,N0026354,lateral,3.332526045501497,draft,provisional,s5c_flows,25.9147,34.944,0.001972,3.6221,held,1.088385,0.2367,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,374.63988736601783,374.59823079044907,2.892247643747794,2.9361014849415596,2.642247643747794,2.6861014849415596,0.5230351770315285,0.12810498141214116,0.10619190294921638,0,,0.0,none,P417,1
E0026642,N0026889,N0026363,main,88.55550905101907,draft,provisional,s5c_flows,43.1912,58.24,0.007399,3.6221,held,1.818087,0.8879,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.7397706366343,369.29699309137925,4.218664421959431,4.541782543386375,3.9686644219594314,4.291782543386375,0.44397256453519424,0.20466625471011973,3.3243611627117096,0,,0.0,none,P419,1
E0026643,N0026890,N0026363,lateral,68.41429347884896,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,372.6070729266473,372.2307943125136,1.6065501202277233,1.6079813222520443,1.3565501202277233,1.3579813222520443,0.20181564705026842,0.05947624497944179,5.649900001873845,0,,0.0,none,P419,1
E0026644,N0026891,N0026892,sub main,79.99999999996541,draft,drafted,s5c_flows,503.3505,693.142,0.110938,2.8795,merrimack,16.88647,13.3126,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,velocity,1.0,369.80992804190475,369.4899280419049,7.5795983252827455,8.0226146827045,7.279598325282746,7.7226146827045,0.75282074984195,0.5124608924296723,1.771116608585353,0,,0.0,none,P380,1
E0026645,N0026892,N0026893,sub main,79.99999999995259,draft,drafted,s5c_flows,504.4303,694.598,0.111605,2.8788,merrimack,16.918765,13.3926,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,369.4899280419049,369.16992804190505,8.0226146827045,7.842858823329323,7.7226146827045,7.542858823329323,0.7531739949490663,0.5130455533549596,1.7702859396024557,0,,0.0,none,P380,1
E0026646,N0026893,N0026894,sub main,79.99999999996541,draft,drafted,s5c_flows,504.4303,694.598,0.112272,2.8788,merrimack,16.919432,13.4726,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,369.16992804190505,368.8499280419052,7.842858823329323,7.738084653407327,7.542858823329323,7.438084653407327,0.7531812829646468,0.5130576271065554,1.7702688097671986,0,,0.0,none,P380,1
E0026647,N0026894,N0026344,sub main,26.107418716508068,draft,drafted,s5c_flows,505.5101,696.054,0.112938,2.878,merrimack,16.951718,13.5526,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,368.8499280419052,368.74549836703915,7.738084653407327,7.653824142726478,7.438084653407327,7.353824142726478,0.7535336868417567,0.5136419847424576,0.5774441844781268,0,,0.0,none,P380,1
E0026648,N0026895,N0026896,lateral,40.00000000004706,auto_road,derived,s5c_flows,58.1066,67.668,0.004293,3.6221,held,2.440269,0.5152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.3510881475771,373.1510881475769,2.2148603387510093,2.0701032586731003,1.9648603387510093,1.8201032586731003,0.4848067422505667,0.23661266078198823,1.3751183895930477,0,,0.0,none,P379,1
E0026649,N0026896,N0026897,lateral,40.00000000002406,auto_road,derived,s5c_flows,61.3459,72.036,0.004626,3.6221,held,2.576404,0.5552,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.1510881475769,372.9510881475768,2.0701032586731003,1.9648359246888276,1.8201032586731003,1.7148359246888276,0.4926643158770133,0.2430916435010258,1.353186429750458,0,,0.0,none,P379,1
E0026650,N0026897,N0026898,lateral,17.81480807731867,auto_road,derived,s5c_flows,61.3459,72.036,0.00496,3.6221,held,2.576737,0.5952,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.9510881475768,372.8620141071902,1.9648359246888276,1.9383093791379338,1.7148359246888276,1.6883093791379338,0.49268314448176814,0.24310730368314687,0.6026458815992608,0,,0.0,none,P379,1
E0026651,N0026898,N0026899,lateral,50.03302809805071,auto_road,derived,s5c_flows,64.5853,76.404,0.005108,3.6221,held,2.712687,0.613,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.8620141071902,372.61184896669994,1.9383093791379338,2.175321443456312,1.6883093791379338,1.925321443456312,0.5002195895007924,0.24942824688807458,1.6670354762922726,0,,0.0,none,P379,1
E0026652,N0026899,N0026900,lateral,19.60427519356501,auto_road,derived,s5c_flows,65.665,77.86,0.005525,3.6221,held,2.758371,0.663,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.61184896669994,372.5138275907321,2.175321443456312,2.2911040498929083,1.925321443456312,2.0411040498929083,0.5026872531286877,0.2515210256647282,0.6499825047465554,0,,0.0,none,P379,1
E0026653,N0026900,N0026901,lateral,9.341328107440425,auto_road,derived,s5c_flows,67.8246,80.772,0.005688,3.6221,held,2.849069,0.6826,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.5138275907321,372.4671209501949,2.2911040498929083,2.3637811494144785,2.0411040498929083,2.1137811494144785,0.5074950329358935,0.25563170499180343,0.30677896666299054,0,,0.0,none,P379,1
E0026654,N0026901,N0026902,lateral,16.79227252003702,auto_road,derived,s5c_flows,67.8246,80.772,0.005766,3.6221,held,2.849147,0.692,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.4671209501949,372.3831595875947,2.3637811494144785,2.4821053049834063,2.1137811494144785,2.2321053049834063,0.5074991167418305,0.25563521552939195,0.5514713216922834,0,,0.0,none,P379,1
E0026655,N0026902,N0026903,lateral,40.00000000012268,auto_road,derived,s5c_flows,68.9044,82.228,0.005906,3.6221,held,2.894554,0.7087,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.3831595875947,372.1831595875941,2.4821053049834063,2.34500813701527,2.2321053049834063,2.09500813701527,0.5098620261313757,0.2576718419569948,1.307543281320841,0,,0.0,none,P379,1
E0026656,N0026903,N0026904,lateral,39.99999999965511,auto_road,derived,s5c_flows,73.2235,88.052,0.00624,3.6221,held,3.075956,0.7487,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.1831595875941,371.9831595875958,2.34500813701527,2.2398933909198036,2.09500813701527,1.9898933909198036,0.5190264413473233,0.26567443313414607,1.2844560769010935,0,,0.0,none,P379,1
E0026657,N0026904,N0026905,lateral,18.676155944667904,auto_road,derived,s5c_flows,75.3831,90.964,0.006573,3.6221,held,3.166824,0.7887,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.9831595875958,371.88977880787246,2.2398933909198036,2.230429932361915,1.9898933909198036,1.9804299323619148,0.52346102643468,0.26960713966599203,0.5946369453033324,0,,0.0,none,P379,1
E0026658,N0026905,N0026906,lateral,7.738132059056931,auto_road,derived,s5c_flows,77.5426,93.876,0.006729,3.6221,held,3.257514,0.8074,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,371.88977880787246,371.8472190815476,2.230429932361915,2.192881016108629,1.9804299323619148,1.942881016108629,0.5461038263362211,0.2669071448679238,0.23616180922260424,0,,0.0,none,P379,1
E0026659,N0026906,N0026907,lateral,80.00000000002382,auto_road,derived,s5c_flows,81.8618,99.7,0.006793,3.6221,held,3.438647,0.8152,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.8472190815476,371.4072190815475,2.192881016108629,2.8421705668899904,1.942881016108629,2.5921705668899904,0.5547926198284302,0.2743101035514499,2.403300414749684,0,,0.0,none,P379,1
E0026660,N0026907,N0026908,lateral,79.9999147584003,auto_road,derived,s5c_flows,87.2607,106.98,0.00746,3.5596,merrimack,3.602565,0.8952,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.4072190815475,370.9672195503763,2.8421705668899904,3.17081145548309,2.5921705668899904,2.92081145548309,0.5623542970408142,0.2808691555384242,2.3709819941915287,0,,0.0,none,P379,1
E0026661,N0026908,N0026909,lateral,6.257440512443048,auto_road,derived,s5c_flows,90.5,111.348,0.008126,3.544,merrimack,3.720283,0.9752,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,370.9672195503763,370.9265461870454,3.17081145548309,3.2203349164702217,2.92081145548309,2.9703349164702217,0.6026372273171348,0.27352731706468436,0.1730571403158632,0,,0.0,none,P379,1
E0026662,N0026909,N0026910,lateral,8.39341764886923,auto_road,derived,s5c_flows,90.5,111.348,0.008178,3.544,merrimack,3.720335,0.9814,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.9265461870454,370.88457909880105,3.2203349164702217,3.329715334792695,2.9703349164702217,3.079715334792695,0.5485229688414748,0.2926094909189281,0.2550308776372304,0,,0.0,none,P379,1
E0026663,N0026910,N0026911,lateral,8.769010016778154,auto_road,derived,s5c_flows,91.5798,112.804,0.008248,3.5389,merrimack,3.759308,0.9898,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.88457909880105,370.84073404871714,3.329715334792695,3.413385824329737,3.079715334792695,3.163385824329737,0.5501747218653821,0.29417383015512455,0.26564318776910817,0,,0.0,none,P379,1
E0026664,N0026911,N0026912,lateral,7.751895388856178,auto_road,derived,s5c_flows,91.5798,112.804,0.008321,3.5389,merrimack,3.759381,0.9986,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,370.84073404871714,370.7980986240784,3.413385824329737,3.4404572841247045,3.163385824329737,3.1904572841247045,0.5693410863213128,0.28702867406980215,0.2269259317217484,0,,0.0,none,P379,1
E0026665,N0026912,N0026913,lateral,5.169569014502337,auto_road,derived,s5c_flows,92.6596,114.26,0.008386,3.5339,merrimack,3.798294,1.0063,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,370.7980986240784,370.7567420719624,3.4404572841247045,3.4736656428813717,3.1904572841247045,3.2236656428813717,0.6529985036681436,0.2621622659816941,0.1319443813286677,0,,0.0,none,P379,1
E0026666,N0026913,N0026914,lateral,69.99999999980692,auto_road,derived,s5c_flows,96.9787,120.084,0.008429,3.5145,merrimack,3.953189,1.0115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.7567420719624,370.4067420719633,3.4736656428813717,3.477840447567928,3.2236656428813717,3.227840447567928,0.5581965892048227,0.3018603631247293,2.0900641265569537,0,,0.0,none,P379,1
E0026667,N0026914,N0026915,lateral,70.0000000002701,auto_road,derived,s5c_flows,103.4574,128.82,0.009013,3.4871,merrimack,4.184503,1.0815,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.4067420719633,370.056742071962,3.477840447567928,3.2427269221786332,3.227840447567928,2.9927269221786332,0.5673691857290208,0.3108359416707577,2.0562742849210283,0,,0.0,none,P379,1
E0026668,N0026915,N0026916,lateral,6.044276851851602,auto_road,derived,s5c_flows,106.6967,133.188,0.009596,3.4741,merrimack,4.29979,1.1515,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,370.056742071962,370.01443213399904,3.2427269221786332,3.247835932407213,2.9927269221786332,2.997835932407213,0.6453877912983987,0.28887661264368847,0.15608901948423015,0,,0.0,none,P379,1
E0026669,N0026916,N0026917,lateral,14.7963264816141,auto_road,derived,s5c_flows,106.6967,133.188,0.009646,3.4741,merrimack,4.29984,1.1575,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.01443213399904,369.940450501591,3.247835932407213,3.2348729847371374,2.997835932407213,2.9848729847371374,0.5717926332137842,0.3152378381305234,0.4312847473640556,0,,0.0,none,P379,1
E0026670,N0026917,N0026918,lateral,11.761089938578303,auto_road,derived,s5c_flows,107.7765,134.644,0.00977,3.4698,merrimack,4.338104,1.1723,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.940450501591,369.8816450518981,3.2348729847371374,3.309791715680035,2.9848729847371374,3.059791715680035,0.5732391820765225,0.3166879577663799,0.3419483032072378,0,,0.0,none,P379,1
E0026671,N0026918,N0026919,lateral,16.86388867388946,auto_road,derived,s5c_flows,108.8563,136.1,0.009868,3.4657,merrimack,4.376296,1.1841,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.8816450518981,369.79732560852864,3.309791715680035,3.404578688346362,3.059791715680035,3.154578688346362,0.5746728485456538,0.31813038755393486,0.48908663762833454,0,,0.0,none,P379,1
E0026672,N0026919,N0026296,lateral,62.61238101247829,auto_road,derived,s5c_flows,113.9527,137.63,0.010008,3.4465,merrimack,4.555626,1.201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.79732560852864,369.48426370346624,3.404578688346362,3.6974074391118847,3.154578688346362,3.4474074391118847,0.5812731808019934,0.32483920175155234,1.7952654930707688,0,,0.0,none,P379,1
E0026673,N0026920,N0026921,main,16.76305461424021,auto_block,provisional,s5c_flows,120.9355,163.072,0.012825,3.4218,merrimack,4.8024,1.539,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.1284195635693,379.0446042904981,6.1386397626025655,6.384839068876886,5.8886397626025655,6.134839068876886,0.5900210715926953,0.3339083169740057,0.4735157048145821,0,,0.0,none,P364,1
E0026674,N0026921,N0026922,main,12.806248474865697,auto_block,provisional,s5c_flows,122.0153,164.528,0.012965,3.4181,merrimack,4.840109,1.5558,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.0446042904981,378.9805730481238,6.384839068876886,6.6259943346886985,6.134839068876886,6.3759943346886985,0.5913255135848513,0.3352784883162273,0.3609475148250441,0,,0.0,none,P364,1
E0026675,N0026922,N0026923,main,14.035668847618199,auto_block,provisional,s5c_flows,123.0951,165.984,0.013072,3.4145,merrimack,4.877745,1.5686,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.9805730481238,378.9103947038857,6.6259943346886985,6.768438303926814,6.3759943346886985,6.518438303926814,0.5926192062338855,0.33664203061109166,0.3947354585646809,0,,0.0,none,P364,1
E0026676,N0026923,N0026924,main,61.395028063285125,auto_block,provisional,s5c_flows,128.494,173.264,0.013189,3.3968,merrimack,5.064918,1.5826,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.9103947038857,378.6034195635693,6.768438303926814,7.45947716494635,6.518438303926814,7.20947716494635,0.5989345642025753,0.34336609939997353,1.7084511879587048,0,,0.0,none,P364,1
E0026677,N0026924,N0026925,main,19.949916463095864,auto_block,provisional,s5c_flows,130.6535,176.176,0.0137,3.39,merrimack,5.139984,1.644,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.6034195635693,378.5036699812538,7.45947716494635,7.343742128121221,7.20947716494635,7.093742128121221,0.601413723071321,0.3460370036023902,0.5528616906515679,0,,0.0,none,P364,1
E0026678,N0026925,N0026316,main,19.209372712298546,auto_block,provisional,s5c_flows,130.6535,176.176,0.013866,3.39,merrimack,5.14015,1.664,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.5036699812538,378.4076231176923,7.343742128121221,7.08132951902644,7.093742128121221,6.83132951902644,0.6014191723955089,0.34604289414956146,0.532334562259514,0,,0.0,none,P364,1
E0026679,N0026926,N0026927,main,15.579412726285224,auto_block,provisional,s5c_flows,14.0372,18.928,0.003698,3.6221,held,0.592172,0.4438,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.4293021996227,374.3514051359913,2.4596443335803997,2.4214525300243395,2.2096443335803997,2.1714525300243395,0.31414725249143827,0.11971472087376075,0.8265451208378691,0,,0.0,none,P380,1
E0026680,N0026927,N0026344,main,53.17527072857988,auto_block,provisional,s5c_flows,14.0372,18.928,0.003828,3.6221,held,0.592302,0.4594,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.3514051359913,374.0855287823484,2.4214525300243395,2.3137937274172486,2.1714525300243395,2.0637937274172486,0.31416896842310055,0.11972704389836428,2.820948601611898,0,,0.0,none,P380,1
E0026681,N0026928,N0026368,sub main,87.27397694908657,auto_road,derived,s5c_flows,569.042,797.58,0.073898,2.8371,merrimack,18.759367,8.8677,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,368.57762183516405,368.2285259273677,6.058486563273448,6.012501904663566,5.758486563273448,5.712501904663566,0.7721525497962489,0.5461932997282923,1.8837809741981668,0,,0.0,none,P398,1
E0026682,N0026929,N0026366,sub main,84.33999681381248,auto_road,derived,s5c_flows,321.3251,418.32,0.047285,3.0402,merrimack,11.354,5.6742,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.9495454623672,367.52784547829816,7.519418160679663,7.356767558811214,7.269418160679663,7.106767558811214,0.7415172376416681,0.5394830423385719,1.895662760361638,0,,0.0,none,P398,1
E0026683,N0026930,N0026931,sub main,79.99999999990354,auto_road,derived,s5c_flows,292.0789,398.104,0.059804,3.0755,merrimack,10.456774,7.1765,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,363.48792433796064,363.04792433796115,10.690969705008115,11.173022927663851,10.440969705008115,10.923022927663851,0.7535023768930623,0.498962506340085,1.7695144358130583,0,,0.0,none,P416,1
E0026684,N0026931,N0026932,sub main,80.00000000009928,auto_road,derived,s5c_flows,296.398,403.928,0.060471,3.0701,merrimack,10.592463,7.2565,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,363.04792433796115,362.6079243379606,11.173022927663851,11.575608376883167,10.923022927663851,11.325608376883167,0.7559365711150243,0.502767236762359,1.763816415666052,0,,0.0,none,P416,1
E0026685,N0026932,N0026933,sub main,79.9999999998971,auto_road,derived,s5c_flows,297.4778,405.384,0.061137,3.0687,merrimack,10.626848,7.3365,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,362.6079243379606,362.16792433796115,11.575608376883167,12.099379128835722,11.325608376883167,11.849379128835722,0.7565482326958388,0.5037302420943035,1.762390387960458,0,,0.0,none,P416,1
E0026686,N0026933,N0026934,sub main,79.99999999997996,auto_road,derived,s5c_flows,300.7171,409.752,0.061804,3.0647,merrimack,10.72858,7.4165,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,velocity,1.0,372.7165576549572,372.27655765495734,1.550745811839647,1.9658739856676561,1.300745811839647,1.7158739856676561,0.7583457553435011,0.5065767988359215,1.758212957530238,0,,0.0,none,P416,1
E0026687,N0026934,N0026368,sub main,20.26538701035773,auto_road,derived,s5c_flows,302.8767,412.664,0.062471,3.0621,merrimack,10.796551,7.4965,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,372.27655765495734,372.16509802640036,1.9658739856676561,2.075929805630892,1.7158739856676561,1.8259298056308921,0.7595367116210003,0.5084765972584084,0.4446874588218262,0,,0.0,none,P398,1
E0026688,N0026935,N0026371,sub main,90.30427791618932,auto_road,derived,s5c_flows,1785.8402,2370.514,0.463242,2.4704,merrimack,51.525705,55.589,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,359.07071667726774,358.84495598247725,9.38369006101351,9.686843333929005,8.933690061013511,9.236843333929006,0.829657390966619,0.4954558456915241,1.81408773668565,0,,0.0,none,P451,1
E0026689,N0026936,N0026937,main,8.48528137423857,auto_block,provisional,s5c_flows,42.8531,57.784,0.005356,3.6221,held,1.801867,0.6427,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.42013317378075,365.37770676690957,3.57232898442237,3.5883576862154314,3.32232898442237,3.3383576862154314,0.4427756669164762,0.2037714376434065,0.31939730839813013,0,,0.0,none,P451,1
E0026690,N0026937,N0026938,main,13.0,auto_block,provisional,s5c_flows,42.8531,57.784,0.005427,3.6221,held,1.801937,0.6512,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.37770676690957,365.31270676690957,3.5883576862154314,3.717047871762304,3.3383576862154314,3.467047871762304,0.4427808495688051,0.20377530735335686,0.4893316115131537,0,,0.0,none,P451,1
E0026691,N0026938,N0026371,main,53.08373454069151,auto_block,provisional,s5c_flows,45.0126,60.696,0.005535,3.6221,held,1.89258,0.6642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.31270676690957,365.0472880942061,3.717047871762304,3.484511222200126,3.467047871762304,3.234511222200126,0.44936924060151556,0.20872934484139333,1.968823918226461,0,,0.0,none,P451,1
E0026692,N0026939,N0026940,lateral,23.706539182259394,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.191455078125,365.0729223822137,1.5500000000000114,2.113997783801949,1.3000000000000114,1.863997783801949,0.0,0.0,0.0,0,,0.0,none,P380,1
E0026693,N0026940,N0026411,lateral,16.401219466856727,auto_block,provisional,s5c_flows,0.0,0.0,0.000198,3.6221,held,0.000198,0.0237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.0729223822137,364.9909162848794,2.113997783801949,2.496235814729971,1.863997783801949,2.246235814729971,0.01548960065288874,0.004186845274919332,17.64756005700936,0,,0.0,none,P380,1
E0026694,N0026941,N0026411,lateral,27.892651361962706,auto_block,provisional,s5c_flows,0.7416,1.0,0.001688,3.6221,held,0.032778,0.2025,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,366.2893195617032,365.9267150939977,1.9955009949374016,1.560437005611675,1.7455009949374016,1.310437005611675,0.1666207082145891,0.026018840695123308,2.7900344901947447,0,,0.0,none,P380,1
E0026695,N0026942,N0026943,lateral,15.691090083074217,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.34031982421874,375.26186437380335,1.5500000000000114,2.1210396789310266,1.3000000000000114,1.8710396789310266,0.13489621704043256,0.037230723305707175,1.9386619861463712,0,,0.0,none,P388,1
E0026696,N0026943,N0026415,lateral,14.866068747318506,auto_block,provisional,s5c_flows,2.1596,2.912,0.000131,3.6221,held,0.090665,0.0157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.26186437380335,375.18753403006673,2.1210396789310266,2.442806546105146,1.8710396789310266,2.192806546105146,0.17073501363406798,0.05069863262977056,1.4511833699579801,0,,0.0,none,P388,1
E0026697,N0026944,N0026405,lateral,10.000000000088537,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.12681884765624,366.0768188476558,1.5500000000000114,1.6852050781254775,1.3000000000000114,1.4352050781254775,0.0,0.0,0.0,0,,0.0,none,P380,1
E0026698,N0026945,N0026946,main,23.40939982143925,auto_block,provisional,s5c_flows,32.5892,43.944,0.014784,3.6221,held,1.381007,1.774,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.79205252917643,363.67500553006926,4.348755576292319,5.247846032430743,4.098755576292319,4.997846032430743,0.4084715399470453,0.17906700132203174,0.9551624177812597,0,,0.0,none,P380,1
E0026699,N0026946,N0026947,main,22.360679774997898,auto_block,provisional,s5c_flows,32.5892,43.944,0.014979,3.6221,held,1.381202,1.7974,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.67500553006926,363.56320213119426,5.247846032430743,4.697509538727616,4.997846032430743,4.447509538727616,0.40848912696939765,0.17907921332191962,0.9123327198813899,0,,0.0,none,P380,1
E0026700,N0026947,N0026405,main,29.68164415931166,auto_block,provisional,s5c_flows,34.0724,45.944,0.015165,3.6221,held,1.443569,1.8198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.56320213119426,363.4147939103977,4.697509538727616,4.347230015383559,4.447509538727616,4.097230015383559,0.41402233219717205,0.18294393068438458,1.194848757786984,0,,0.0,none,P380,1
E0026701,N0026948,N0026949,sub main,60.18863744044048,auto_road,derived,s5c_flows,398.8391,544.444,0.057444,2.9618,merrimack,13.729484,6.8933,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,369.2715362038513,368.9705930166491,6.757577565679924,7.189959961866521,6.507577565679924,6.939959961866521,0.7744496910533608,0.608491052562967,1.2952990606481583,0,,0.0,none,P398,1
E0026702,N0026949,N0026950,sub main,60.00000000000957,auto_road,derived,s5c_flows,402.0784,548.812,0.057946,2.9589,merrimack,13.827545,6.9535,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,368.9705930166491,368.67059301664904,7.189959961866521,7.137176758741589,6.939959961866521,6.887176758741589,0.775635236909629,0.6113647152489257,1.2892658203416199,0,,0.0,none,P398,1
E0026703,N0026950,N0026951,sub main,60.00000000000957,auto_road,derived,s5c_flows,410.3013,554.798,0.058446,2.9516,merrimack,14.07527,7.0135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,368.67059301664904,368.37059301664897,7.137176758741589,6.982068116163532,6.887176758741589,6.732068116163532,0.7785710487633439,0.6186425599849761,1.2844042962919386,0,,0.0,none,P398,1
E0026704,N0026951,N0026952,sub main,16.313851616664547,auto_road,derived,s5c_flows,414.9596,562.144,0.058946,2.9476,merrimack,14.215556,7.0735,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,368.37059301664897,368.28902375856563,6.982068116163532,6.979683516824991,6.732068116163532,6.729683516824991,0.7801961010368973,0.6227768153137279,0.348498956330404,0,,0.0,none,P398,1
E0026705,N0026952,N0026953,sub main,9.79036038583261,auto_road,derived,s5c_flows,419.6179,569.49,0.059082,2.9436,merrimack,14.355289,7.0898,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,368.28902375856563,368.2400719566365,6.979683516824991,6.957773502347891,6.729683516824991,6.707773502347891,0.7817878473019492,0.6269049662533956,0.20871733125596686,0,,0.0,none,P398,1
E0026706,N0026953,N0026954,sub main,7.974400967424524,auto_road,derived,s5c_flows,424.2762,576.836,0.059164,2.9397,merrimack,14.49478,7.0996,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,velocity,1.0,368.2400719566365,368.19621275131567,6.957773502347891,6.958724992824955,6.707773502347891,6.708724992824955,0.8136253399089676,0.6110078983003697,0.16335120880733506,0,,0.0,none,P398,1
E0026707,N0026954,N0026955,sub main,11.689026609810291,auto_road,derived,s5c_flows,424.2762,576.836,0.05923,2.9397,merrimack,14.494847,7.1076,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,368.19621275131567,368.1319231049617,6.958724992824955,6.964787100116439,6.708724992824955,6.714787100116439,0.8136261462958165,0.6110097707803919,0.23944303050048943,0,,0.0,none,P398,1
E0026708,N0026955,N0026956,sub main,60.00000000017777,auto_road,derived,s5c_flows,430.0143,585.638,0.059327,2.9349,merrimack,14.666414,7.1193,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,368.1319231049617,367.80192310496074,6.964787100116439,7.274737051289264,6.714787100116439,7.024737051289264,0.8156716826752812,0.615810321131339,1.2259834701176733,0,,0.0,none,P398,1
E0026709,N0026956,N0026957,sub main,59.994149252751775,auto_road,derived,s5c_flows,432.1739,588.55,0.059827,2.9331,merrimack,14.731376,7.1793,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,367.80192310496074,367.4719552840706,7.274737051289264,7.303282753038786,7.024737051289264,7.053282753038786,0.8164361044968701,0.6176311074726062,1.2247161560328768,0,,0.0,none,P398,1
E0026710,N0026957,N0026958,sub main,3.136447156593852,auto_road,derived,s5c_flows,433.2537,590.006,0.060327,2.9322,merrimack,14.764093,7.2393,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,velocity,1.0,367.4719552840706,367.43118147103485,7.303282753038786,7.326081712558903,7.053282753038786,7.076081712558903,1.1360522127676176,0.47406989875554273,0.04601383518211324,0,,0.0,none,P398,1
E0026711,N0026958,N0026959,sub main,6.871964991588295,auto_road,derived,s5c_flows,433.2537,590.006,0.060354,2.9322,merrimack,14.764119,7.2424,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,velocity,1.0,367.43118147103485,367.38994968108534,7.326081712558903,7.334446070867784,7.076081712558903,7.084446070867784,0.8454031375387188,0.6008697937594409,0.13547708161250988,0,,0.0,none,P398,1
E0026712,N0026959,N0026960,sub main,7.384286211505928,auto_road,derived,s5c_flows,433.2537,590.006,0.060411,2.9322,merrimack,14.764176,7.2493,0.0,0.0,,200,PVC-U,0.6,0.5,uniform,minimum,velocity,1.0,367.38994968108534,367.3456439638163,7.334446070867784,7.34914973735556,7.084446070867784,7.09914973735556,0.8454038508342991,0.6008713119834552,0.1455770951799868,0,,0.0,none,P398,1
E0026713,N0026960,N0026961,sub main,6.65102462012346,auto_road,derived,s5c_flows,438.35,591.536,0.060472,2.9281,merrimack,14.916162,7.2567,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,velocity,1.0,367.3456439638163,367.3024123037855,7.34914973735556,7.376939502855123,7.09914973735556,7.126939502855123,0.8743433997522145,0.5892512942298584,0.12678131997886136,0,,0.0,none,P398,1
E0026714,N0026961,N0026962,sub main,79.99999999958547,auto_road,derived,s5c_flows,439.4298,592.992,0.060528,2.9272,merrimack,14.948379,7.2633,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,367.3024123037855,366.90241230378757,7.376939502855123,7.774650684493679,7.126939502855123,7.524650684493679,0.7882450461002777,0.644558912581511,1.6915213611844286,0,,0.0,none,P398,1
E0026715,N0026962,N0026366,sub main,80.94849442397361,auto_road,derived,s5c_flows,447.7655,598.89,0.061194,2.9206,merrimack,15.197004,7.3433,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,tractive,1.0,366.85535348025815,366.53155950256223,7.821709508023105,8.353053534547143,7.521709508023105,8.053053534547143,0.7332774467947241,0.48163788830842735,1.8398787247994772,0,,0.0,none,P398,1
E0026716,N0026963,N0026964,lateral,8.06225774829855,auto_block,provisional,s5c_flows,2.4987,4.434,0.0,3.6221,held,0.104753,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.106982421875,382.06667113313347,1.5500000000000114,1.6183874606165318,1.3000000000000114,1.3683874606165318,0.17918074185013727,0.0540929065924137,0.749918551983825,0,,0.0,none,P364,1
E0026717,N0026964,N0026965,lateral,34.20526275297414,auto_block,provisional,s5c_flows,2.4987,4.434,6.7e-05,3.6221,held,0.104821,0.0081,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,382.04393177140275,381.8729054576379,1.6411268223472462,1.7251170032996015,1.3911268223472462,1.4751170032996015,0.17921952060724428,0.05410868398707905,3.180946532040469,0,,0.0,none,P364,1
E0026718,N0026965,N0026966,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,7.4962,13.302,0.000352,3.6221,held,0.314612,0.0423,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,381.8729054576379,381.8304790507667,1.7251170032996015,1.8141132343895379,1.4751170032996015,1.5641132343895379,0.2735978632614851,0.08547837971907277,0.4307457989360257,0,,0.0,none,P364,1
E0026719,N0026966,N0026967,lateral,89.44271909999159,auto_block,provisional,s5c_flows,9.9949,17.736,0.000411,3.6221,held,0.419425,0.0493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.8304790507667,381.3832654552668,1.8141132343895379,3.5390062732488445,1.5641132343895379,3.2890062732488445,0.28163284642011166,0.10191793279402225,5.293104138769968,0,,0.0,none,P364,1
E0026720,N0026967,N0026968,lateral,11.045361017187261,auto_block,provisional,s5c_flows,9.9949,17.736,0.001157,3.6221,held,0.42017,0.1388,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.3832654552668,381.3280386501809,3.5390062732488445,3.716761154506628,3.2890062732488445,3.466761154506628,0.2817921306073977,0.102001966889435,0.6532806643310202,0,,0.0,none,P364,1
E0026721,N0026968,N0026969,lateral,12.806248474865697,auto_block,provisional,s5c_flows,11.0747,19.192,0.001249,3.6221,held,0.465529,0.1498,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.3280386501809,381.26400740780656,3.716761154506628,3.8453675921934405,3.466761154506628,3.5953675921934405,0.29113132437981093,0.10698288945745796,0.7331312597013563,0,,0.0,none,P364,1
E0026722,N0026969,N0026316,lateral,17.72004514666935,auto_block,provisional,s5c_flows,11.0747,19.192,0.001355,3.6221,held,0.465636,0.1626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.26400740780656,381.17540718207323,3.8453675921934405,4.313545454645521,3.5953675921934405,4.063545454645521,0.291152568457427,0.10699434066328992,1.0143619455000856,0,,0.0,none,P364,1
E0026723,N0026970,N0026971,main,18.384776310850235,auto_block,provisional,s5c_flows,7.5585,10.192,0.009807,3.6221,held,0.326678,1.1769,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.1084406490462,370.01651676749196,6.4981572513444235,6.491387285242411,6.2481572513444235,6.241387285242411,0.25999170335943794,0.09078431232482811,1.1785489096571493,0,,0.0,none,P388,1
E0026724,N0026971,N0026972,main,14.560219778561036,auto_block,provisional,s5c_flows,7.5585,10.192,0.009961,3.6221,held,0.326831,1.1953,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.01651676749196,369.94371566859917,6.491387285242411,6.497629546244582,6.241387285242411,6.247629546244582,0.26003081478366213,0.09080392865432338,0.9332368159695935,0,,0.0,none,P388,1
E0026725,N0026972,N0026973,main,18.439088914585774,auto_block,provisional,s5c_flows,7.5585,10.192,0.010082,3.6221,held,0.326952,1.2098,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.94371566859917,369.8515202240262,6.497629546244582,6.956737832614408,6.247629546244582,6.706737832614408,0.26006173681640926,0.09081943888369329,1.1817122823930881,0,,0.0,none,P388,1
E0026726,N0026973,N0026415,main,25.553864678361276,auto_block,provisional,s5c_flows,7.5585,10.192,0.010236,3.6221,held,0.327106,1.2283,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.8515202240262,369.7237509006344,6.956737832614408,7.906589675537475,6.706737832614408,7.656589675537475,0.2601010803566373,0.09083917491411506,1.6374316633186812,0,,0.0,none,P388,1
E0026727,N0026974,N0026417,lateral,25.96150997149434,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.369941950068,374.24013440021054,1.5500714776663926,1.8560264884613389,1.3000714776663926,1.6060264884613389,0.17065230391004918,0.050665805354795285,2.535517089100132,0,,0.0,none,P388,1
E0026728,N0026975,N0026976,main,13.601470508735444,auto_block,provisional,s5c_flows,13.8295,18.648,0.005993,3.6221,held,0.585761,0.7192,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.4155513394373,371.3475439868936,5.084814871500214,5.148397175215791,4.834814871500214,4.898397175215791,0.31307203990587207,0.11910531340928279,0.7240863004366264,0,,0.0,none,P388,1
E0026729,N0026976,N0026977,main,10.816653826391969,auto_block,provisional,s5c_flows,13.8295,18.648,0.006107,3.6221,held,0.585875,0.7328,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.3475439868936,371.2934607177616,5.148397175215791,5.146450170910271,4.898397175215791,4.896450170910271,0.31309123304278963,0.11911617899605839,0.5757988239439501,0,,0.0,none,P388,1
E0026730,N0026977,N0026978,main,14.422205101855956,auto_block,provisional,s5c_flows,14.9093,20.104,0.006197,3.6221,held,0.631232,0.7436,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.2934607177616,371.2213496922523,5.146450170910271,5.161767983528932,4.896450170910271,4.911767983528932,0.32052321313952026,0.12335827146738235,0.7499303488084719,0,,0.0,none,P388,1
E0026731,N0026978,N0026979,main,38.27531841800928,auto_block,provisional,s5c_flows,15.9891,21.56,0.006317,3.6221,held,0.67662,0.758,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.2213496922523,371.0299731001623,5.161767983528932,5.0750378861658305,4.911767983528932,4.8250378861658305,0.3275843631337257,0.12745323560766503,1.947351721953459,0,,0.0,none,P388,1
E0026732,N0026979,N0026417,main,21.095023109728988,auto_block,provisional,s5c_flows,15.9891,21.56,0.006636,3.6221,held,0.676939,0.7963,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.0299731001623,370.92449798461365,5.0750378861658305,5.171662904058223,4.8250378861658305,4.921662904058223,0.3276327638668669,0.1274815229415403,1.0731030509462376,0,,0.0,none,P388,1
