EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0026733,N0026980,N0026424,lateral,76.7157588746034,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.17589287215213,376.7923140777791,1.551218944254117,1.9423966155802646,1.301218944254117,1.6923966155802646,0.23091654640710862,0.07670227810735178,5.537047912492204,0,,0.0,none,P417,1
E0026734,N0026981,N0026424,lateral,72.35266503090911,draft,provisional,s5c_flows,7.2559,4.442,0.0,3.6221,held,0.304188,0.0,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,378.29783494136274,377.0678396358373,1.647416523481013,1.666871057522087,1.397416523481013,1.416871057522087,0.38715632558010304,0.0660401206729265,3.1147050192407475,0,,0.0,none,P417,1
E0026735,N0026982,N0026983,main,43.35316907581156,auto_link,provisional,s5c_flows,55.8105,75.256,0.015619,3.6221,held,2.355336,1.8743,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.36472237940757,372.1262799494906,7.109001985826808,8.286378741915655,6.859001985826808,8.036378741915655,0.49626105143327126,0.2270041768130469,1.4559934047682346,0,,0.0,none,P392,1
E0026736,N0026983,N0026984,main,59.999996733462176,auto_link,provisional,s5c_flows,55.8105,75.256,0.015981,3.6221,held,2.355698,1.9177,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.1262799494906,371.79627996745654,8.286378741915655,8.275222718090333,8.036378741915655,8.025222718090333,0.49628376910049504,0.2270214298225895,2.014976124184323,0,,0.0,none,P392,1
E0026737,N0026984,N0026985,main,59.999980061975606,auto_link,provisional,s5c_flows,55.8105,75.256,0.016481,3.6221,held,2.356198,1.9777,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.79627996745654,371.4662800771157,8.275222718090333,8.450132276399927,8.025222718090333,8.200132276399927,0.49631514275729727,0.22704525798488012,2.014848191300507,0,,0.0,none,P392,1
E0026738,N0026985,N0026986,main,59.99999999998459,auto_link,provisional,s5c_flows,55.8105,75.256,0.016981,3.6221,held,2.356698,2.0377,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.4662800771157,371.13628007711577,8.450132276399927,8.55555341897798,8.200132276399927,8.30555341897798,0.4963465113848837,0.2270690838724772,2.0147215243028262,0,,0.0,none,P392,1
E0026739,N0026986,N0026987,main,11.646830924214692,auto_link,provisional,s5c_flows,55.8105,75.256,0.017481,3.6221,held,2.357198,2.0977,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.13628007711577,371.07222250703256,8.55555341897798,8.563611233201812,8.30555341897798,8.313611233201812,0.49637787498506275,0.22709290748614847,0.3910606385160759,0,,0.0,none,P392,1
E0026740,N0026987,N0026988,main,69.99999999998879,auto_link,provisional,s5c_flows,55.8105,75.256,0.017578,3.6221,held,2.357295,2.1093,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.07222250703256,370.68722250703263,8.563611233201812,9.05148598906112,8.313611233201812,8.80148598906112,0.4963839589413865,0.22709752900390417,2.350331121002726,0,,0.0,none,P392,1
E0026741,N0026988,N0026989,main,70.0000000000457,auto_link,provisional,s5c_flows,55.8105,75.256,0.018161,3.6221,held,2.357878,2.1793,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.68722250703263,370.30222250703235,9.05148598906112,9.59844277617077,8.80148598906112,9.34844277617077,0.4964205214165717,0.22712530395292446,2.350158013891652,0,,0.0,none,P392,1
E0026742,N0026989,N0026990,main,69.99999999998879,auto_link,provisional,s5c_flows,55.8105,75.256,0.018744,3.6221,held,2.358461,2.2493,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.30222250703235,369.9172225070324,9.59844277617077,9.98524331328008,9.34844277617077,9.73524331328008,0.4964570770625132,0.22715307581287675,2.349984964600625,0,,0.0,none,P392,1
E0026743,N0026990,N0026991,main,5.000000000030559,auto_link,provisional,s5c_flows,55.8105,75.256,0.019328,3.6221,held,2.359045,2.3193,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,369.9172225070324,369.8772225070322,9.98524331328008,10.029607326952203,9.73524331328008,9.779607326952203,0.5669741664223698,0.2069600941872463,0.14697906583589054,0,,0.0,none,P392,1
E0026744,N0026991,N0026992,main,44.99778646964287,auto_link,provisional,s5c_flows,55.8105,75.256,0.019369,3.6221,held,2.359086,2.3243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.8772225070322,369.652233574684,10.029607326952203,9.952991034691024,9.779607326952203,9.702991034691024,0.4799610881798452,0.23267245272217524,1.5625498114263048,0,,0.0,none,P392,1
E0026745,N0026992,N0026993,main,69.99999999996359,auto_link,provisional,s5c_flows,55.8105,75.256,0.019744,3.6221,held,2.359461,2.3693,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.652233574684,369.3022335746842,9.952991034691024,9.63697540969082,9.702991034691024,9.38697540969082,0.4799837598269312,0.23269079108589913,2.4306377930093457,0,,0.0,none,P392,1
E0026746,N0026993,N0026994,main,70.0000000000852,auto_link,provisional,s5c_flows,55.8105,75.256,0.020328,3.6221,held,2.360045,2.4393,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.3022335746842,368.95223357468376,9.63697540969082,9.36643097609749,9.38697540969082,9.11643097609749,0.48001906170214964,0.23271934743869221,2.430459037462141,0,,0.0,none,P392,1
E0026747,N0026994,N0026995,main,69.99969123255423,auto_link,provisional,s5c_flows,55.8105,75.256,0.020911,3.6221,held,2.360628,2.5093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.95223357468376,368.602235118521,9.36643097609749,9.17321654163527,9.11643097609749,8.92321654163527,0.4800542965270683,0.23274785174555096,2.4302699277617803,0,,0.0,none,P392,1
E0026748,N0026995,N0026996,main,70.00000000001634,auto_link,provisional,s5c_flows,55.8105,75.256,0.021494,3.6221,held,2.361211,2.5793,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.602235118521,368.2522351185209,9.17321654163527,9.2980578502291,8.92321654163527,9.0480578502291,0.4800895247585227,0.23277635290827753,2.4301023173828957,0,,0.0,none,P392,1
E0026749,N0026996,N0026997,main,20.002213530417688,auto_link,provisional,s5c_flows,55.8105,75.256,0.022078,3.6221,held,2.361795,2.6493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.2522351185209,368.1522240508688,9.2980578502291,9.43343879092805,9.0480578502291,9.18343879092805,0.480124806808088,0.2328048998070919,0.6943407646924892,0,,0.0,none,P392,1
E0026750,N0026997,N0026998,main,14.069073036030568,auto_link,provisional,s5c_flows,55.8105,75.256,0.022244,3.6221,held,2.361961,2.6693,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.1522240508688,368.08187868568865,9.43343879092805,9.633605933451975,9.18343879092805,9.383605933451975,0.4801348344031581,0.23281301358987466,0.488372294195214,0,,0.0,none,P392,1
E0026751,N0026998,N0026999,main,39.9999999999782,auto_link,provisional,s5c_flows,55.8105,75.256,0.022362,3.6221,held,2.362079,2.6834,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.08187868568865,367.8818786856888,9.633605933451975,10.23875730063935,9.383605933451975,9.98875730063935,0.4801419621279253,0.23281878106373682,1.3884782402931946,0,,0.0,none,P392,1
E0026752,N0026999,N0027000,main,40.000000000080654,auto_link,provisional,s5c_flows,55.8105,75.256,0.022695,3.6221,held,2.362412,2.7234,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.8818786856888,367.6818786856884,10.23875730063935,11.092047095561611,9.98875730063935,10.842047095561611,0.48016207535373623,0.23283505637656648,1.3884200791511416,0,,0.0,none,P392,1
E0026753,N0027000,N0027001,main,16.544351989438187,auto_link,provisional,s5c_flows,55.8105,75.256,0.023028,3.6221,held,2.362745,2.7634,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.6818786856884,367.59915692574117,11.092047095561611,11.525385310586955,10.842047095561611,11.275385310586955,0.48018218643117694,0.2328513306648568,0.5742387110886519,0,,0.0,none,P392,1
E0026754,N0027001,N0027002,main,54.26810198301981,auto_link,provisional,s5c_flows,55.8105,75.256,0.023166,3.6221,held,2.362883,2.7799,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.56710069671584,377.29576018680075,1.5574415396122845,2.7491616881992513,1.3074415396122845,2.4991616881992513,0.48019052012204105,0.23285807466429426,1.8835614792099429,0,,0.0,none,P392,1
E0026755,N0027002,N0027003,main,60.00000000003481,auto_link,provisional,s5c_flows,55.8105,75.256,0.023618,3.6221,held,2.363335,2.8342,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.29576018680075,376.99576018680057,2.7491616881992513,4.102628485074433,2.4991616881992513,3.8526284850744332,0.4802178133968038,0.2328801624744376,2.0823883914824304,0,,0.0,none,P364,1
E0026756,N0027003,N0027004,main,59.99999999997694,auto_link,provisional,s5c_flows,55.8105,75.256,0.024118,3.6221,held,2.363835,2.8942,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.99576018680057,376.69576018680067,4.102628485074433,5.041636053433706,3.8526284850744332,4.791636053433706,0.4802480004645031,0.23290459369517297,2.082257498276725,0,,0.0,none,P364,1
E0026757,N0027004,N0026274,main,10.567454856064296,auto_link,provisional,s5c_flows,55.8105,75.256,0.024618,3.6221,held,2.364335,2.9542,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.69576018680067,376.64292291252036,5.041636053433706,5.148336853104638,4.791636053433706,4.898336853104638,0.4802781826936268,0.23292902260829634,0.3667129883212343,0,,0.0,none,P364,1
E0026758,N0027005,N0027006,lateral,50.0000000001144,draft,provisional,s5c_flows,29.7176,40.312,0.002386,3.6221,held,1.248226,0.2864,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.71350976693907,369.4635097669385,5.105795652982806,4.359640867827125,4.855795652982806,4.109640867827125,0.3960458592272622,0.17055120370837357,2.1041334328332164,0,,0.0,none,P425,1
E0026759,N0027006,N0027007,lateral,49.99999999966218,draft,provisional,s5c_flows,34.0368,46.136,0.002803,3.6221,held,1.429711,0.3364,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.4635097669385,369.2135097669402,4.359640867827125,3.8167636705597943,4.109640867827125,3.5667636705597943,0.4128083356933958,0.18209213421180942,2.018693086533608,0,,0.0,none,P425,1
E0026760,N0027007,N0026437,lateral,7.67253427785935,draft,provisional,s5c_flows,35.1165,47.592,0.00322,3.6221,held,1.475395,0.3864,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,369.2135097669402,369.171310828412,3.8167636705597943,3.760696007525496,3.5667636705597943,3.510696007525496,0.4310191507632922,0.18061478434641126,0.29668187845296634,0,,0.0,none,P425,1
E0026761,N0027008,N0026444,lateral,91.88630079659784,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.7550537109375,343.2956222069545,1.5500000000000114,2.2201248633580235,1.3000000000000114,1.9701248633580235,0.19530982006149752,0.060806644196143594,7.841071924226633,0,,0.0,none,P386,1
E0026762,N0027009,N0027010,lateral,70.00000000001191,draft,provisional,s5c_flows,6.8179,10.258,0.0,3.6221,held,0.285822,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,342.7718550868893,342.4218550868892,1.5520890049076002,2.1036576084233047,1.3020890049076002,1.8536576084233047,0.24904529296405495,0.08536549840889443,4.6845561816550845,0,,0.0,none,P386,1
E0026763,N0027010,N0027011,lateral,69.99999999995391,draft,provisional,s5c_flows,13.2965,18.994,0.000583,3.6221,held,0.558009,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.4218550868892,342.0718550868894,2.1036576084233047,2.8192581943606,1.8536576084233047,2.5692581943606,0.30831750779799305,0.11642784349001947,3.7839780004653134,0,,0.0,none,P386,1
E0026764,N0027011,N0027012,lateral,70.00000000001191,draft,provisional,s5c_flows,19.7752,27.73,0.001167,3.6221,held,0.830195,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.0718550868894,341.7218550868893,2.8192581943606,3.7382584385013047,2.5692581943606,3.4882584385013047,0.3491933531308564,0.14038194159114287,3.3410334309246417,0,,0.0,none,P386,1
E0026765,N0027012,N0027013,lateral,70.00000000005096,draft,provisional,s5c_flows,26.2539,36.466,0.00175,3.6221,held,1.102382,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.7218550868893,341.37185508688907,3.7382584385013047,4.43032997170468,3.4882584385013047,4.18032997170468,0.3812225770712061,0.160680174669579,3.060329416034565,0,,0.0,none,P386,1
E0026766,N0027013,N0026441,lateral,12.784110111358814,draft,provisional,s5c_flows,30.573,42.29,0.002333,3.6221,held,1.284034,0.28,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.37185508688907,341.30793453633225,4.43032997170468,4.5752441746052455,4.18032997170468,4.3252441746052455,0.39948906081768176,0.17288864153780575,0.53335253140566,0,,0.0,none,P386,1
E0026767,N0027014,N0027015,lateral,79.99999999992723,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,18.113,0.0,W11a-XG02497,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.4967529296875,369.09675292968785,1.5500000000000114,2.6645080566402726,1.3000000000000114,2.4145080566402726,0.17065230391004918,0.050665805354795285,7.813157530149258,0,,0.0,none,P425,1
E0026768,N0027015,N0027016,lateral,80.0000000000419,draft,provisional,s5c_flows,6.4787,8.736,0.000667,3.6221,held,0.27227,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.09675292968785,368.69675292968765,2.6645080566402726,3.638208007812352,2.4145080566402726,3.388208007812352,0.2451693719626269,0.08348078621387953,5.4384172160676005,0,,0.0,none,P425,1
E0026769,N0027016,N0027017,lateral,80.0000000000419,draft,provisional,s5c_flows,10.7978,14.56,0.001333,3.6221,held,0.454005,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.69675292968765,368.29675292968744,3.638208007812352,4.466125488281307,3.388208007812352,4.216125488281307,0.28882255861134526,0.10574167455732006,4.616444573251754,0,,0.0,none,P425,1
E0026770,N0027017,N0026437,lateral,19.659972489432125,draft,provisional,s5c_flows,12.9574,17.472,0.002,3.6221,held,0.545206,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.29675292968744,368.1984530672403,4.466125488281307,4.73355376869722,4.216125488281307,4.48355376869722,0.30606660644680084,0.11517007899299539,1.0705715725121276,0,,0.0,none,P425,1
E0026771,N0027018,N0027019,lateral,79.62211880233365,draft,provisional,s5c_flows,24.1586,32.576,0.003204,3.6221,held,1.015996,0.3845,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.50081671936533,341.1027061253537,2.833900077509668,3.463364431286948,2.583900077509668,3.213364431286948,0.3717519155223231,0.1545336598844383,3.569679826686841,0,,0.0,none,P386,1
E0026772,N0027019,N0027020,lateral,79.99999999999724,draft,provisional,s5c_flows,35.7337,42.842,0.003868,3.6221,held,1.501916,0.4642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.1027061253537,340.7027061253537,3.463364431286948,4.295859548474425,3.213364431286948,4.045859548474425,0.41904112548640904,0.18648861564109093,3.1818674880313913,0,,0.0,none,P386,1
E0026773,N0027020,N0027021,lateral,80.00000000002157,draft,provisional,s5c_flows,42.2124,51.578,0.004535,3.6221,held,1.774185,0.5442,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.7027061253537,340.3027061253536,4.295859548474425,4.912809011365141,4.045859548474425,4.662809011365141,0.4407142649720715,0.20223563764663283,3.0253918225637366,0,,0.0,none,P386,1
E0026774,N0027021,N0027022,lateral,79.99999999998042,draft,provisional,s5c_flows,46.5315,57.402,0.005201,3.6221,held,1.955921,0.6242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.3027061253536,339.9027061253537,4.912809011365141,5.7289467066775615,4.662809011365141,5.4789467066775615,0.45383434665576033,0.21212663045109098,2.937929540058278,0,,0.0,none,P386,1
E0026775,N0027022,N0027023,lateral,79.99999999998042,draft,provisional,s5c_flows,50.8506,63.226,0.005868,3.6221,held,2.137656,0.7042,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.9027061253537,339.50270612535377,5.7289467066775615,6.500742360974357,5.4789467066775615,6.250742360974357,0.4660700633868558,0.2216045577782388,2.860800205968796,0,,0.0,none,P386,1
E0026776,N0027023,N0027024,lateral,12.807235221070624,draft,provisional,s5c_flows,53.0102,66.138,0.006535,3.6221,held,2.228857,0.7842,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.50270612535377,339.43866994924844,6.500742360974357,6.679555148407815,6.250742360974357,6.429555148407815,0.4719172497233598,0.2262228151164944,0.45231218073995977,0,,0.0,none,P386,1
E0026777,N0027024,N0026441,lateral,75.71378169641214,draft,provisional,s5c_flows,55.5732,69.594,0.006641,3.6221,held,2.336412,0.797,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.43866994924844,339.06010104076637,6.679555148407815,6.823077670171131,6.429555148407815,6.573077670171131,0.4785851677726587,0.23156120992866897,2.636722670449129,0,,0.0,none,P386,1
E0026778,N0027025,N0027026,lateral,79.99999999995632,draft,provisional,s5c_flows,4.7226,6.368,0.0,3.6221,held,0.197982,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.42515869140624,342.02515869140643,1.5500000000000114,1.732073974609193,1.3000000000000114,1.482073974609193,0.22106268348299915,0.07215515811980269,6.031471763234727,0,,0.0,none,P386,1
E0026779,N0027026,N0027027,lateral,80.00000000007114,draft,provisional,s5c_flows,16.2144,22.104,0.000667,3.6221,held,0.680417,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.02515869140643,341.62515869140606,1.732073974609193,1.8642822265626933,1.482073974609193,1.6142822265626933,0.32815940291236223,0.12778950478099166,4.0630660633259295,0,,0.0,none,P386,1
E0026780,N0027027,N0027028,lateral,7.571165248293236,draft,provisional,s5c_flows,18.374,25.016,0.001333,3.6221,held,0.771618,0.16,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,341.62515869140606,341.58351728254047,1.8642822265626933,1.9659822291782802,1.6142822265626933,1.7159822291782802,0.3528845131058501,0.1325355951503327,0.35758465669391265,0,,0.0,none,P386,1
E0026781,N0027028,N0027029,lateral,92.77070472683805,draft,provisional,s5c_flows,22.6931,30.84,0.001396,3.6221,held,0.95275,0.1676,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,341.58351728254047,341.07327840654284,1.9659822291782802,2.9529972282227845,1.7159822291782802,2.7029972282227845,0.37681473569376744,0.1464600352677618,4.103285422920741,0,,0.0,none,P386,1
E0026782,N0027029,N0027030,lateral,59.99999999998554,draft,provisional,s5c_flows,32.9451,44.664,0.00217,3.6221,held,1.383313,0.2603,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,341.07327840654284,340.7432784065429,2.9529972282227845,3.620704747753962,2.7029972282227845,3.370704747753962,0.42263006448917756,0.1750816860728322,2.366135502471728,0,,0.0,none,P386,1
E0026783,N0027030,N0027031,lateral,60.000000000043364,draft,provisional,s5c_flows,43.3415,60.812,0.00267,3.6221,held,1.819656,0.3203,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,340.7432784065429,340.4132784065427,3.620704747753962,4.398336583691673,3.370704747753962,4.148336583691673,0.45931394523164276,0.19998174682727793,2.1771601110356,0,,0.0,none,P386,1
E0026784,N0027031,N0027032,lateral,59.99999999998554,draft,provisional,s5c_flows,50.9,71.004,0.00317,3.6221,held,2.137026,0.3803,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,340.4132784065427,340.0832784065428,4.398336583691673,5.3384440055666005,4.148336583691673,5.0884440055666005,0.4820535080694663,0.21637082724529527,2.0744585056637614,0,,0.0,none,P386,1
E0026785,N0027032,N0027033,lateral,24.658130024807896,draft,provisional,s5c_flows,55.2191,76.828,0.00367,3.6221,held,2.318595,0.4403,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,340.0832784065428,339.94765869140633,5.3384440055666005,5.777835693359293,5.0884440055666005,5.527835693359293,0.49394149252209907,0.22524683498634562,0.8320192572775437,0,,0.0,none,P386,1
E0026786,N0027033,N0026444,lateral,91.51763153068019,draft,provisional,s5c_flows,62.7776,87.02,0.003875,3.6221,held,2.635671,0.465,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,339.94765869140633,339.4443117179876,5.777835693359293,6.071435352324897,5.527835693359293,5.821435352324897,0.5131130742508376,0.24002874906514465,2.972627156444318,0,,0.0,none,P386,1
E0026787,N0027034,N0026456,lateral,6.285347661272639,draft,provisional,s5c_flows,9.7653,13.648,0.001915,3.6221,held,0.411302,0.2298,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,342.62667505410366,342.5858202943054,2.731906488865093,2.8106640806946075,2.481906488865093,2.5606640806946075,0.3065485558900737,0.09492814494309734,0.3417265954829966,0,,0.0,none,P404,1
E0026788,N0027035,N0027036,main,11.180339887498949,auto_block,provisional,s5c_flows,20.5158,27.664,0.023491,3.6221,held,0.883568,2.8189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.33397966447075,340.2780779650333,5.240239085529254,5.261961097466724,4.990239085529254,5.011961097466724,0.35602093265342893,0.14459345877331348,0.5233933767214062,0,,0.0,none,P404,1
E0026789,N0027036,N0026456,main,27.406042201000254,auto_block,provisional,s5c_flows,20.5158,27.664,0.023584,3.6221,held,0.883661,2.8301,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.2780779650333,340.14104775402825,5.261961097466724,5.25543662097175,5.011961097466724,5.00543662097175,0.35603256442714837,0.14460068631614958,1.282937055916791,0,,0.0,none,P404,1
E0026790,N0027037,N0026459,lateral,70.50448930013698,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,340.8007923144489,340.4482698679482,1.5500072460979482,2.202395415254898,1.3000072460979482,1.9523954152548981,0.19530982006149752,0.060806644196143594,6.016465640585568,0,,0.0,none,P407,1
E0026791,N0027038,N0026459,lateral,57.360898223506354,draft,provisional,s5c_flows,4.7226,6.368,0.0,3.6221,held,0.197982,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.27923525255915,340.9924307614416,1.5592962415814782,1.6582345217615284,1.3092962415814782,1.4082345217615284,0.22106268348299915,0.07215515811980269,4.324632974363106,0,,0.0,none,P407,1
E0026792,N0027039,N0027040,lateral,59.9999999999825,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,343.6418842154962,343.3418842154963,1.5942302864569342,1.743626038409957,1.3442302864569342,1.493626038409957,0.13489621704043256,0.037230723305707175,7.413106326769546,0,,0.0,none,P404,1
E0026793,N0027040,N0026445,lateral,60.36377680536008,draft,provisional,s5c_flows,6.4787,8.736,0.0005,3.6221,held,0.272103,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.3418842154963,343.0400653314695,1.743626038409957,1.8804363775148545,1.493626038409957,1.6304363775148545,0.2451207641254808,0.08345726262886319,4.104356276569795,0,,0.0,none,P404,1
E0026794,N0027041,N0026445,sub main,75.11419921664627,draft,drafted,s5c_flows,313.2317,398.586,0.056695,3.0496,merrimack,11.112696,6.8034,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.60580771476333,339.2302367186801,5.14120156258042,5.690264990304286,4.89120156258042,5.440264990304286,0.737691989244038,0.5324738307146133,1.6970542428695021,0,,0.0,none,P404,1
E0026795,N0027042,N0027043,lateral,49.99999999996623,draft,provisional,s5c_flows,28.2701,38.12,0.003838,3.6221,held,1.188992,0.4605,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.03414291384075,337.7841429138409,3.4815431213154966,3.851110992409076,3.2315431213154966,3.601110992409076,0.3901871921002336,0.1666128527757081,2.1357270310366796,0,,0.0,none,P407,1
E0026796,N0027043,N0027044,lateral,50.00000000006711,draft,provisional,s5c_flows,32.5892,43.944,0.004254,3.6221,held,1.370478,0.5105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.7841429138409,337.5341429138406,3.851110992409076,3.827459869362542,3.601110992409076,3.577459869362542,0.4075191987211163,0.17840639509354245,2.0448934331183235,0,,0.0,none,P407,1
E0026797,N0027044,N0026460,lateral,5.147036594356108,draft,provisional,s5c_flows,32.5892,43.944,0.004671,3.6221,held,1.370894,0.5605,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,337.5341429138406,337.4929666210857,3.827459869362542,3.8786459277424115,3.577459869362542,3.6286459277424115,0.4807410889557154,0.15913724450257177,0.178441046979387,0,,0.0,none,P407,1
E0026798,N0027045,N0026460,lateral,42.768326943504036,draft,provisional,s5c_flows,2.9012,3.912,0.0,3.6221,held,0.121624,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.0121337890625,339.79829215434495,1.5500000000000114,1.5733203944831757,1.3000000000000114,1.3233203944831757,0.18830586328799678,0.057853952996059194,3.7853598215804314,0,,0.0,none,P407,1
E0026799,N0027046,N0026464,lateral,75.70057714789793,draft,drafted,s5c_flows,3.6428,4.912,0.0,3.6221,held,0.152715,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,338.50388210071543,338.12537921497596,1.5503171180345703,2.0436271326802853,1.3003171180345703,1.7936271326802853,0.20302235827070736,0.06412421494758933,6.214469660114952,0,,0.0,none,P406,1
E0026800,N0027047,N0026466,lateral,73.19564811458575,draft,drafted,s5c_flows,4.2063,5.912,0.0,3.6221,held,0.17634,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.214892578125,337.84891433755206,1.5500000000000114,1.8714530940885652,1.3000000000000114,1.6214530940885652,0.21284713719799392,0.06845079452772676,5.7314722886859055,0,,0.0,none,P406,1
E0026801,N0027048,N0027049,lateral,33.485929127943606,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,339.85057373046874,339.4654855454974,1.5500000000000114,1.5544729505963346,1.3000000000000114,1.3044729505963346,0.0,0.0,0.0,0,,0.0,none,P406,1
E0026802,N0027049,N0027050,lateral,91.97205722485816,auto_block,provisional,s5c_flows,5.1913,7.0,0.000279,3.6221,held,0.21791,0.0335,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,339.4654855454974,338.86766717353584,1.5544729505963346,1.5850916155266646,1.3044729505963346,1.3350916155266646,0.24968177939800978,0.07090443446602337,6.1392850696197865,0,,0.0,none,P406,1
E0026803,N0027050,N0026464,lateral,16.64764758884049,auto_block,provisional,s5c_flows,8.4306,11.368,0.001045,3.6221,held,0.354478,0.1255,0.0,0.0,,200,PVC-U,1.5,0.5,ground,minimum,tractive,1.0,338.86766717353584,338.61795245970325,1.5850916155266646,1.5510538879530031,1.3350916155266646,1.3010538879530031,0.3898285823202655,0.07290193624074323,0.7117507687504356,0,,0.0,none,P406,1
E0026804,N0027051,N0027052,lateral,60.00000000015165,draft,drafted,s5c_flows,35.7989,42.93,0.005064,3.6221,held,1.505848,0.6077,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.4891106340018,336.18911063400105,4.301477744904446,4.149024131623946,4.051477744904446,3.8990241316239462,0.41937411743063835,0.1867251339819524,2.3845057633246065,0,,0.0,none,P406,1
E0026805,N0027052,N0027053,lateral,61.12078270063893,draft,drafted,s5c_flows,40.5215,49.298,0.005564,3.6221,held,1.70433,0.6677,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.18911063400105,335.88350672049785,4.149024131623946,3.9691238947365264,3.8990241316239462,3.7191238947365264,0.4354035876927595,0.19830989717601571,2.3396217681057374,0,,0.0,none,P406,1
E0026806,N0027053,N0027054,lateral,58.879217299282004,draft,drafted,s5c_flows,45.2441,55.666,0.006073,3.6221,held,1.902821,0.7288,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.88350672049785,335.58911063400143,3.9691238947365264,3.802338340607946,3.7191238947365264,3.552338340607946,0.4500986686266442,0.2092821191179654,2.180233705901871,0,,0.0,none,P406,1
E0026807,N0027054,N0027055,lateral,23.608735581620675,draft,drafted,s5c_flows,48.4834,60.034,0.006564,3.6221,held,2.039113,0.7877,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.58911063400143,335.47106695609335,3.802338340607946,3.9356102900003975,3.552338340607946,3.6856102900003975,0.45953700024791083,0.21651299089706438,0.8562508049364268,0,,0.0,none,P406,1
E0026808,N0027055,N0026466,lateral,58.07409894540115,draft,drafted,s5c_flows,51.788,64.49,0.006761,3.6221,held,2.177847,0.8113,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.47106695609335,335.1806964613663,3.9356102900003975,4.539670970274301,3.6856102900003975,4.289670970274301,0.4686695721813127,0.2236505126721991,2.065211198980014,0,,0.0,none,P406,1
E0026809,N0027056,N0027057,main,70.00000000000996,draft,drafted,s5c_flows,95.4951,128.47,0.014069,3.521,merrimack,3.905734,1.6883,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,332.5775627799313,332.1925627799313,5.848187952490548,6.292453089209346,5.598187952490548,6.042453089209346,0.5756586002659638,0.2926823703677003,2.0266641827774543,0,,0.0,none,P414,1
E0026810,N0027057,N0027058,main,69.9999999999903,draft,drafted,s5c_flows,99.1379,133.382,0.014653,3.5051,merrimack,4.03651,1.7583,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,332.1925627799313,331.80756277993135,6.292453089209346,6.696404505224905,6.042453089209346,6.446404505224905,0.5811480417763819,0.29766158667632325,2.0075206019801453,0,,0.0,none,P414,1
E0026811,N0027058,N0027059,main,17.113467149087974,draft,drafted,s5c_flows,101.7009,136.838,0.015236,3.4943,merrimack,4.128347,1.8283,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,331.80756277993135,331.71343871061134,6.696404505224905,6.816926279623033,6.446404505224905,6.566926279623033,0.584919642665438,0.3011192851542396,0.4876301489637989,0,,0.0,none,P414,1
E0026812,N0027059,N0027060,main,49.99999999987984,draft,drafted,s5c_flows,107.9066,145.206,0.015379,3.4693,merrimack,4.348306,1.8454,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,331.71343871061134,331.438438710612,6.816926279623033,6.90000123079426,6.566926279623033,6.65000123079426,0.5936897434036501,0.3092778740323283,1.4036512211812742,0,,0.0,none,P414,1
E0026813,N0027060,N0027061,main,50.00000000034569,draft,drafted,s5c_flows,113.3055,152.486,0.015795,3.4489,merrimack,4.538715,1.8954,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,331.438438710612,331.1634387106101,6.90000123079426,7.30195435579617,6.65000123079426,7.05195435579617,0.6010007270013424,0.3162093605887475,1.386576248413146,0,,0.0,none,P414,1
E0026814,N0027061,N0026477,main,13.991028071677441,draft,drafted,s5c_flows,115.4651,155.398,0.016212,3.441,merrimack,4.614819,1.9454,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,331.1634387106101,331.08648805621584,7.30195435579617,7.383482646909158,7.05195435579617,7.133482646909158,0.6038542841841742,0.3189478572841854,0.38615905741177703,0,,0.0,none,P414,1
E0026815,N0027062,N0027063,lateral,75.55770252057317,draft,drafted,s5c_flows,16.6002,22.384,0.001392,3.6221,held,0.697312,0.167,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.1083177254084,336.73052921280555,1.6947828605290738,1.9823919297725752,1.4447828605290738,1.7323919297725752,0.33069034458204993,0.1292745493538649,3.808079257956986,0,,0.0,none,P414,1
E0026816,N0027063,N0027064,lateral,49.999999999778396,draft,drafted,s5c_flows,29.8838,40.296,0.002021,3.6221,held,1.254828,0.2425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.73052921280555,336.48052921280663,1.9823919297725752,2.04986629500587,1.7323919297725752,1.7998662950058701,0.3966861022705882,0.17098455188476697,2.100737405620541,0,,0.0,none,P414,1
E0026817,N0027064,N0027065,lateral,50.00000000024616,draft,drafted,s5c_flows,36.0896,48.664,0.002438,3.6221,held,1.515407,0.2925,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.48052921280663,336.2305292128054,2.04986629500587,2.4347539903196207,1.7998662950058701,2.1847539903196207,0.42018097011148947,0.18729891792270986,1.983272429297124,0,,0.0,none,P414,1
E0026818,N0027065,N0027066,lateral,10.271669755814097,draft,drafted,s5c_flows,45.2618,61.032,0.002855,3.6221,held,1.900346,0.3425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.2305292128054,336.17917086402633,2.4347539903196207,2.4500100441767927,2.1847539903196207,2.2000100441767927,0.4499226534026408,0.20914865264973587,0.380497613613225,0,,0.0,none,P414,1
E0026819,N0027066,N0026477,lateral,90.73334746112879,draft,drafted,s5c_flows,48.5012,65.4,0.00294,3.6221,held,2.036233,0.3528,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.17917086402633,335.7255041267207,2.4500100441767927,2.7444665764043066,2.2000100441767927,2.4944665764043066,0.45934252792016644,0.2163625216875001,3.2921455466633898,0,,0.0,none,P414,1
E0026820,N0027067,N0027068,sub main,69.99999999996854,draft,drafted,s5c_flows,2316.4784,2747.098,0.403734,2.3939,merrimack,64.586165,48.4481,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,327.78580980606273,327.6458098060628,8.78138990096852,9.0907624595622,8.23138990096852,8.540762459562199,0.8038138243804834,0.42845464255480903,1.4514140355390346,0,,0.0,none,P414,1
E0026821,N0027068,N0027069,sub main,70.00000000002653,draft,drafted,s5c_flows,2316.4784,2747.098,0.404317,2.3939,merrimack,64.586748,48.5181,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,327.6458098060628,327.50580980606276,9.0907624595622,9.593219734952868,8.540762459562199,9.043219734952867,0.8038157041441195,0.42845681445954364,1.4514106413351837,0,,0.0,none,P414,1
E0026822,N0027069,N0027070,sub main,69.99999999996854,draft,drafted,s5c_flows,2316.4784,2747.098,0.4049,2.3939,merrimack,64.587332,48.5881,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,327.50580980606276,327.3658098060628,9.593219734952868,10.050877205655922,9.043219734952867,9.500877205655922,0.8038175871164775,0.4284589900843976,1.451407241350998,0,,0.0,none,P414,1
E0026823,N0027070,N0027071,sub main,9.39658608359996,draft,drafted,s5c_flows,2316.4784,2747.098,0.405484,2.3939,merrimack,64.587915,48.6581,0.0,0.0,,500,GRP,0.45,0.155,table11,minimum,velocity,1.0,327.3658098060628,327.3235251686866,10.050877205655922,10.14183738014151,9.500877205655922,9.59183738014151,1.0842519195200855,0.34295559010850873,0.14444038810585494,0,,0.0,none,P414,1
E0026824,N0027071,N0027072,sub main,44.0815390993477,draft,drafted,s5c_flows,2316.4784,2747.098,0.405562,2.3939,merrimack,64.587993,48.6675,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,327.3235251686866,327.2353620904879,10.14183738014151,10.318501434902714,9.59183738014151,9.768501434902713,0.8038197183386478,0.4284614525575293,0.9140013631924081,0,,0.0,none,P414,1
E0026825,N0027072,N0027073,sub main,34.20318638941275,draft,drafted,s5c_flows,2316.4784,2747.098,0.405929,2.3939,merrimack,64.588361,48.7115,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,327.2353620904879,327.1669557177091,10.318501434902714,10.642187348697178,9.768501434902713,10.092187348697177,0.803820904850054,0.4284628234927417,0.7091792500675895,0,,0.0,none,P414,1
E0026826,N0027073,N0026471,sub main,48.634169687593015,draft,drafted,s5c_flows,2316.4784,2747.098,0.406215,2.3939,merrimack,64.588646,48.7457,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,327.1669557177091,327.06968737833387,10.642187348697178,11.089919555259883,10.092187348697177,10.539919555259882,0.8038218237472983,0.4284638852210174,1.008394485999972,0,,0.0,none,P414,1
E0026827,N0027074,N0027075,lateral,49.99999999996939,draft,provisional,s5c_flows,35.3892,47.422,0.005215,3.6221,held,1.488822,0.6258,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.74390752741994,333.4939075274201,3.6439403729706896,3.865955753829894,3.3939403729706896,3.615955753829894,0.41792755094569256,0.18569887074307162,1.9939660150357263,0,,0.0,none,P414,1
E0026828,N0027075,N0027076,lateral,50.000000000027335,draft,provisional,s5c_flows,38.6286,51.79,0.005632,3.6221,held,1.625041,0.6758,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.4939075274201,333.24390752742,3.865955753829894,4.721790714767508,3.615955753829894,4.471790714767508,0.4291755932529791,0.1937620638321656,1.9417071856706856,0,,0.0,none,P414,1
E0026829,N0027076,N0027077,lateral,11.205022444293872,draft,provisional,s5c_flows,38.6286,51.79,0.006048,3.6221,held,1.625457,0.7258,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.24390752742,333.18788241519854,4.721790714767508,4.774245270348331,4.471790714767508,4.524245270348331,0.42920885277775955,0.19378619169000338,0.4351037329797626,0,,0.0,none,P414,1
E0026830,N0027077,N0026471,lateral,72.95118405052816,draft,provisional,s5c_flows,38.6286,51.79,0.006142,3.6221,held,1.625551,0.737,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.18788241519854,332.8231264949459,4.774245270348331,5.336480438647868,4.524245270348331,5.086480438647868,0.4292163672752649,0.19379164325783654,2.8327276409034328,0,,0.0,none,P414,1
E0026831,N0027078,N0027079,trunk main,59.9967350268511,main_pipe,drafted,s5c_flows,8171.8443,10758.974,2.309283,2.0552,merrimack,196.693717,277.1139,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,385.2000177358694,385.1400210008425,7.58208675631812,7.268822993298102,6.73208675631812,6.418822993298102,0.8105324211511565,0.48647464123189965,1.2336898039941222,0,,0.0,none,P363,1
E0026832,N0027079,N0026480,trunk main,60.958520839680595,main_pipe,drafted,s5c_flows,8171.8443,10758.974,2.309783,2.0552,merrimack,196.694217,277.1739,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,385.1400210008425,385.07906248000285,7.268822993298102,7.057595234840903,6.418822993298102,6.207595234840904,0.8105329249741865,0.4864753696770313,1.253465856874804,0,,0.0,none,P363,1
E0026833,N0027080,N0027081,trunk main,39.99999999998255,main_pipe,drafted,s5c_flows,53.4732,66.186,0.058143,3.6221,held,2.299878,6.9772,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.04017232001974,377.8401723200198,9.36757304130839,10.055610150683322,9.11757304130839,9.805610150683322,0.47634676082388266,0.22976049110038171,1.3995406739269487,0,,0.0,none,P415,1
E0026834,N0027081,N0027082,trunk main,44.99987289388854,main_pipe,drafted,s5c_flows,53.4732,66.186,0.058477,3.6221,held,2.300211,7.0172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.8401723200198,377.61517295555035,10.055610150683322,9.153351214371526,9.805610150683322,8.903351214371526,0.4763672845621046,0.22977696192096125,1.5744109763000127,0,,0.0,none,P415,1
E0026835,N0027082,N0027083,trunk main,39.9999999999719,main_pipe,drafted,s5c_flows,53.4732,66.186,0.058852,3.6221,held,2.300586,7.0622,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.61517295555035,377.4151729555505,9.153351214371526,9.080066302262026,8.903351214371526,8.830066302262026,0.4763903941890823,0.22979550886251804,1.3994124877370937,0,,0.0,none,P415,1
E0026836,N0027083,N0027084,trunk main,40.00000000002943,main_pipe,drafted,s5c_flows,53.4732,66.186,0.059185,3.6221,held,2.30092,7.1022,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.4151729555505,377.2151729555503,9.080066302262026,9.31903724952781,8.830066302262026,9.06903724952781,0.47641097476409827,0.22981202686390606,1.3993520342331887,0,,0.0,none,P415,1
E0026837,N0027084,N0026481,trunk main,15.829705029814663,main_pipe,drafted,s5c_flows,53.4732,66.186,0.059518,3.6221,held,2.301253,7.1422,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.2151729555503,377.1360244304012,9.31903724952781,8.954460188739404,9.06903724952781,8.704460188739404,0.4764314914706855,0.22982849434005098,0.5537594006415735,0,,0.0,none,P415,1
E0026838,N0027085,N0027086,lateral,59.99999999999125,draft,drafted,s5c_flows,20.2429,27.296,0.002238,3.6221,held,0.850873,0.2685,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.0173014514538,387.71730145145386,4.456056702843057,4.621596253624261,4.206056702843057,4.371596253624261,0.35187533224952505,0.14202895390215725,2.8419156114379884,0,,0.0,none,P363,1
E0026839,N0027086,N0027087,lateral,60.000000000045894,draft,drafted,s5c_flows,30.6664,43.032,0.002738,3.6221,held,1.288352,0.3285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.71730145145386,387.4173014514536,4.621596253624261,4.750575745812,4.371596253624261,4.500575745812,0.3998994768147537,0.17316838950904406,2.5006284278386217,0,,0.0,none,P363,1
E0026840,N0027087,N0026480,lateral,7.2207445557694045,draft,drafted,s5c_flows,31.7462,44.488,0.003238,3.6221,held,1.334119,0.3885,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,387.4173014514536,387.373976984119,4.750575745812,4.762680730724753,4.500575745812,4.512680730724753,0.43096408938864167,0.16844274819285437,0.2792477275006304,0,,0.0,none,P363,1
E0026841,N0027088,N0026481,lateral,67.42946003041894,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.8017150878906,383.46456778773853,1.5500000000000114,2.625916831402094,1.3000000000000114,2.375916831402094,0.0,0.0,0.0,0,,0.0,none,P415,1
E0026842,N0027089,N0026498,sub main,41.71755973391427,auto_road,derived,s5c_flows,2138.6933,2726.134,0.40335,2.4171,merrimack,60.235234,48.402,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,382.10721642810154,382.0237813086337,9.681479860960962,9.87523602535066,9.131479860960962,9.325236025350659,0.7893367341715577,0.41209068622071954,0.8808568411067852,0,,0.0,none,P363,1
E0026843,N0027090,N0027091,lateral,16.98999194271123,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,389.6801752308811,389.4508103396545,1.5514226695095203,1.5558119747986439,1.3014226695095203,1.3058119747986439,0.1888378717623642,0.02970573179623634,1.4995219430076008,0,,0.0,none,P363,1
E0026844,N0027091,N0027092,lateral,5.789906409523767,auto_road,derived,s5c_flows,1.0798,1.456,0.000142,3.6221,held,0.045409,0.017,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,389.4508103396545,389.4015961351735,1.5558119747986439,1.55238335701398,1.3058119747986439,1.30238335701398,0.16172231199352655,0.033030977323892735,0.5966921877952878,0,,0.0,none,P363,1
E0026845,N0027092,N0027093,lateral,3.8814453489222402,auto_road,derived,s5c_flows,1.0798,1.456,0.00019,3.6221,held,0.045457,0.0228,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,389.4015961351735,389.36084095900986,1.55238335701398,1.5989368730213869,1.30238335701398,1.3489368730213869,0.17375875151012002,0.031499737005161926,0.3723021445144475,0,,0.0,none,P363,1
E0026846,N0027093,N0027094,lateral,16.796014148542472,auto_road,derived,s5c_flows,2.1596,2.912,0.000222,3.6221,held,0.090757,0.0267,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.36084095900986,389.27686088826715,1.5989368730213869,1.9721625492328485,1.3489368730213869,1.7221625492328485,0.17079304993498343,0.05072167187636714,1.639022016697624,0,,0.0,none,P363,1
E0026847,N0027094,N0027095,lateral,4.793429503576116,auto_road,derived,s5c_flows,4.3191,5.824,0.000362,3.6221,held,0.181431,0.0435,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,389.27686088826715,389.2361167374868,1.9721625492328485,2.101895957825718,1.7221625492328485,1.8518959578257181,0.25783206650743223,0.06129955142103846,0.3098547547186714,0,,0.0,none,P363,1
E0026848,N0027095,N0027096,lateral,46.14842992361297,auto_road,derived,s5c_flows,4.3191,5.824,0.000402,3.6221,held,0.181471,0.0483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.2361167374868,389.00537458786874,2.101895957825718,2.6182826386937563,1.8518959578257181,2.3682826386937563,0.21485663260668986,0.06934959121758663,3.5797847587737657,0,,0.0,none,P363,1
E0026849,N0027096,N0026498,lateral,55.364862163878854,auto_road,derived,s5c_flows,4.3191,5.824,0.000787,3.6221,held,0.181855,0.0944,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.00537458786874,388.72855027704935,2.6182826386937563,3.170467056935024,2.3682826386937563,2.920467056935024,0.2150054023493232,0.06941631949925134,4.291741940661144,0,,0.0,none,P363,1
E0026850,N0027097,N0026499,sub main,38.31361920990018,auto_road,derived,s5c_flows,547.3408,771.734,0.079006,2.8505,merrimack,18.136637,9.4807,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,378.80436135734897,378.65110688050936,12.618001923901033,12.128403617537515,12.318001923901033,11.828403617537514,0.7659784330762671,0.5350086948445008,0.8336531325046103,1,recovers_500m,114.85,none,P363,1
E0026851,N0027098,N0027099,lateral,9.02226123443212,auto_road,derived,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,390.5767562436915,390.53164493751933,1.5532181215428977,1.7051714687306685,1.3032181215428977,1.4551714687306685,0.15034093436683285,0.042847972501074055,1.0002001198619825,0,,0.0,none,P363,1
E0026852,N0027099,N0027100,lateral,47.845142492939885,auto_road,derived,s5c_flows,3.6428,4.912,7.5e-05,3.6221,held,0.15279,0.009,0.0,0.0,,200,PVC-U,1.9,0.5,cover_min,minimum,tractive,1.0,390.53106184864146,389.6220041412756,1.705754557608543,1.5524953704431255,1.455754557608543,1.3024953704431255,0.3204193891949653,0.0471538853750644,2.4886728719896323,0,,0.0,none,P363,1
E0026853,N0027100,N0027101,lateral,29.19154713438919,auto_road,derived,s5c_flows,6.8821,9.28,0.000474,3.6221,held,0.28899,0.0569,0.0,0.0,,200,PVC-U,2.25,0.5,cover_min,minimum,tractive,1.0,389.5460925023157,388.8892826917919,1.6284070094030767,1.631957542583109,1.3784070094030767,1.381957542583109,0.41895864615569095,0.06047944740525721,1.1612740064859606,0,,0.0,none,P363,1
E0026854,N0027101,N0026499,lateral,43.80878703102531,auto_road,derived,s5c_flows,9.0417,12.192,0.000717,3.6221,held,0.379768,0.0861,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.8892826917919,388.67023875663676,1.631957542583109,2.1092717414101116,1.381957542583109,1.8592717414101116,0.2728456034077395,0.09732945023894593,2.6760425727878054,0,,0.0,none,P363,1
E0026855,N0027102,N0027103,sub main,59.9999996655761,draft,drafted,s5c_flows,825.9146,1063.244,0.154937,2.712,merrimack,26.079898,18.5925,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,379.45227994425363,379.2722799452569,9.852651696371368,9.691922935602463,9.487651696371367,9.326922935602463,0.7519124814292367,0.501917535714866,1.3299420067152847,0,,0.0,none,P354,1
E0026856,N0027103,N0027104,sub main,60.00000000013703,draft,drafted,s5c_flows,826.6562,1064.244,0.155437,2.7117,merrimack,26.100859,18.6525,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,379.2722799452569,379.0922799452565,9.691922935602463,9.425725425837243,9.326922935602463,9.060725425837242,0.7520615171521652,0.5021564360733106,1.3296784600666558,0,,0.0,none,P354,1
E0026857,N0027104,N0027105,sub main,60.00000000013703,draft,drafted,s5c_flows,826.6562,1064.244,0.155937,2.7117,merrimack,26.101359,18.7125,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,379.0922799452565,378.9122799452561,9.425725425837243,9.594250816462647,9.060725425837242,9.229250816462647,0.752065070684941,0.5021621344180007,1.3296721772911708,0,,0.0,none,P354,1
E0026858,N0027105,N0026506,sub main,27.86661823589899,draft,drafted,s5c_flows,827.7359,1065.7,0.156437,2.7113,merrimack,26.131646,18.7725,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,378.9122799452561,378.8286800905484,9.594250816462647,9.723627038357847,9.229250816462647,9.358627038357847,0.7522801887531098,0.5025072763055496,0.6173811888291113,0,,0.0,none,P354,1
E0026859,N0027106,N0026506,main,51.91405352873791,draft,drafted,s5c_flows,36.5049,49.224,0.005963,3.6221,held,1.536343,0.7156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.32270704610863,383.0631367784649,5.073807846469492,5.489170350441327,4.823807846469492,5.239170350441327,0.4219350456312759,0.18854968914300735,2.0506337040206026,0,,0.0,none,P354,1
E0026860,N0027107,N0027108,main,69.99999999987591,draft,provisional,s5c_flows,115.4991,142.054,0.030494,3.4409,merrimack,4.63029,3.6593,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.5972097113885,384.2472097113891,5.122699956580277,5.1139658257203,4.872699956580277,4.8639658257203,0.5839596052121507,0.3276024119489026,1.9978550849262118,0,,0.0,none,P354,1
