EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0026861,N0027108,N0027109,main,70.00000000022133,draft,provisional,s5c_flows,120.6251,148.966,0.031077,3.4229,merrimack,4.809843,3.7293,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.2472097113891,383.897209711388,5.1139658257203,4.922736577674527,4.8639658257203,4.672736577674527,0.5902792006867906,0.33417907984999906,1.9764658238219088,0,,0.0,none,P354,1
E0026862,N0027109,N0026507,main,3.0752241604668695,draft,provisional,s5c_flows,120.6251,148.966,0.031661,3.4229,merrimack,4.810426,3.7993,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,velocity,1.0,383.897209711388,383.8556941852217,4.922736577674527,4.939593900715806,4.672736577674527,4.689593900715806,0.8432271830977248,0.258563429737399,0.06078283176248264,0,,0.0,none,P354,1
E0026863,N0027110,N0027111,lateral,89.99999999994544,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,33.559,0.0,W11a-XG02498,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,387.25828102259027,386.80828102259056,1.5503737625659824,1.7934340653000618,1.3003737625659824,1.5434340653000618,0.214700651244523,0.06927965601494754,6.986471588717901,0,,0.0,none,P354,1
E0026864,N0027111,N0027112,lateral,90.00000000011973,draft,provisional,s5c_flows,10.7978,14.56,0.00075,3.6221,held,0.453422,0.09,7.5,0.0,W11a-XG02499,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.80828102259056,386.35828102258995,1.7934340653000618,2.3710280594413007,1.5434340653000618,2.1210280594413007,0.2887046482642301,0.10567845914801563,5.1956212309722005,0,,0.0,none,P354,1
E0026865,N0027112,N0026507,lateral,5.515836295019776,draft,provisional,s5c_flows,12.9574,17.472,0.0015,3.6221,held,0.544706,0.18,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,386.35828102258995,386.3169122503773,2.3710280594413007,2.4783758355602004,2.1210280594413007,2.2283758355602004,0.35228774925808454,0.10455845060031557,0.2609531699884582,0,,0.0,none,P354,1
E0026866,N0027113,N0026511,lateral,52.488717515019125,draft,drafted,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,29.332,0.0,W11a-XG02500,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,385.75257637953007,385.490132791955,1.605883093126181,1.7064004111700228,1.355883093126181,1.4564004111700228,0.18070377529853082,0.05471388411081132,4.841138250368168,0,,0.0,none,P354,1
E0026867,N0027114,N0027115,main,62.94114503227418,draft,drafted,s5c_flows,151.8485,208.778,0.027254,3.3289,merrimack,5.877741,3.2705,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.74368959810033,382.42898387293894,3.6158074722121682,3.970308119248557,3.3658074722121682,3.720308119248557,0.6243062650235277,0.371586595046135,1.6802956219439873,0,,0.0,none,P354,1
E0026868,N0027115,N0027116,main,69.99999999987456,draft,drafted,s5c_flows,151.8485,208.778,0.027779,3.3289,merrimack,5.878265,3.3335,28.913,0.0,W11a-XG02501,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.42898387293894,382.07898387293955,3.970308119248557,4.669490248154204,3.720308119248557,4.419490248154204,0.6243216486752644,0.3716043301358234,1.8686948772961864,0,,0.0,none,P354,1
E0026869,N0027116,N0027117,main,70.00000000028697,draft,drafted,s5c_flows,152.5901,209.778,0.028362,3.3269,merrimack,5.903957,3.4035,42.609,0.0,W11a-XG02502,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.07898387293955,381.7289838729381,4.669490248154204,5.399281507921273,4.419490248154204,5.149281507921273,0.6250745013992423,0.37247323386907305,1.866444182349211,0,,0.0,none,P354,1
E0026870,N0027117,N0026511,main,11.088151624453944,draft,drafted,s5c_flows,153.6699,211.234,0.028946,3.3241,merrimack,5.941071,3.4735,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.7289838729381,381.67354311481586,5.399281507921273,5.522990088309143,5.149281507921273,5.272990088309143,0.6261571811553388,0.3737261711253006,0.2951375990502073,0,,0.0,none,P354,1
E0026871,N0027118,N0026521,sub main,59.00595371926592,draft,drafted,s5c_flows,3175.1196,4054.582,0.357454,2.3043,merrimack,85.037142,42.8945,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,369.6974582968527,369.6089493662738,12.386159867209813,12.57125693255432,11.736159867209812,11.92125693255432,0.7696898672584178,0.41376690043272524,1.2776997643098567,0,,0.0,none,P413,1
E0026872,N0027119,N0026533,lateral,10.660917469788268,draft,provisional,s5c_flows,134.2161,199.196,0.006038,3.3789,merrimack,5.254987,0.7246,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.20981327071127,377.15650868336235,4.25622066483561,4.319718123278278,4.00622066483561,4.069718123278278,0.605154700356774,0.35010151373199005,0.29361410846689384,0,,0.0,none,P397,1
E0026873,N0027120,N0027121,lateral,4.000000000129869,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,379.4792053222656,379.43920532226434,1.5500000000000114,1.5922888183606574,1.3000000000000114,1.3422888183606574,0.24765643491874365,0.05180705080341577,0.2691901249838493,0,,0.0,none,P397,1
E0026874,N0027121,N0027122,lateral,49.99999999999649,auto_road,derived,s5c_flows,8.6382,11.648,3.3e-05,3.6221,held,0.362171,0.004,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.43920532226434,379.18920532226434,1.5922888183606574,2.0040625000012824,1.3422888183606574,1.7540625000012824,0.26873561271449453,0.09521518079291555,3.1009411998498706,0,,0.0,none,P397,1
E0026875,N0027122,N0026533,lateral,51.390211950986334,auto_road,derived,s5c_flows,14.0372,18.928,0.00045,3.6221,held,0.588924,0.054,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.18920532226434,378.9322542625094,2.0040625000012824,2.543972544131236,1.7540625000012824,2.293972544131236,0.31360357106957404,0.11940639317340876,2.731166388173624,0,,0.0,none,P397,1
E0026876,N0027123,N0027124,sub main,80.00000000001418,draft,provisional,s5c_flows,2178.0349,2821.268,0.34081,2.4118,merrimack,61.139067,40.8972,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,381.1757320716555,381.01573207165546,4.718066756469511,4.738723494750786,4.1680667564695115,4.1887234947507865,0.7924200373230559,0.41551667321213037,1.6826093113922522,0,,0.0,none,P397,1
E0026877,N0027124,N0027125,sub main,80.00000000001418,draft,provisional,s5c_flows,2189.9125,2837.284,0.341476,2.4102,merrimack,61.431074,40.9772,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,381.01573207165546,380.85573207165544,4.738723494750786,4.861247908813311,4.1887234947507865,4.3112479088133115,0.7934074416486607,0.4166204215655923,1.6805152855170733,0,,0.0,none,P397,1
E0026878,N0027125,N0027126,sub main,80.00000000001418,draft,provisional,s5c_flows,2199.6306,2850.388,0.342143,2.4089,merrimack,61.669967,41.0572,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,380.85573207165544,380.6957320716554,4.861247908813311,4.585365340453961,4.3112479088133115,4.035365340453962,0.7942121093946386,0.41752229784651107,1.6788126465987256,0,,0.0,none,P397,1
E0026879,N0027126,N0026542,sub main,19.354843677246667,draft,provisional,s5c_flows,2203.9497,2856.212,0.34281,2.4083,merrimack,61.776472,41.1372,0.0,0.0,,500,GRP,0.25,0.155,table11,minimum,velocity,1.0,380.6957320716554,380.6473449624623,4.585365340453961,4.5765625082408405,4.035365340453962,4.026562508240841,0.8631480906584614,0.3927573480739085,0.37372581998997073,0,,0.0,none,P397,1
E0026880,N0027127,N0027128,sub main,80.00000000018676,draft,provisional,s5c_flows,649.5209,861.818,0.056168,2.792,merrimack,21.045638,6.7401,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,379.56956367946356,379.2495636794628,5.364152140848944,5.856240763896551,5.064152140848944,5.556240763896551,0.792815826764783,0.587222185310023,1.6817693193352796,0,,0.0,none,P397,1
E0026881,N0027128,N0027129,sub main,79.99999999962328,draft,provisional,s5c_flows,650.6006,863.274,0.056834,2.7915,merrimack,21.076973,6.8201,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,379.2495636794628,378.9295636794643,5.856240763896551,6.040223918191941,5.556240763896551,5.740223918191941,0.7930781000428071,0.5877859824210656,1.6812131532254981,0,,0.0,none,P397,1
E0026882,N0027129,N0026539,sub main,4.653263906480295,draft,provisional,s5c_flows,653.0994,867.708,0.057501,2.7902,merrimack,21.148585,6.9001,0.0,0.0,,250,PVC-U,0.9,0.375,table11,minimum,velocity,1.0,378.9295636794643,378.887684304306,6.040223918191941,6.013713400772133,5.740223918191941,5.713713400772133,1.081224064516289,0.46055984541899897,0.0717283317922026,0,,0.0,none,P397,1
E0026883,N0027130,N0026554,lateral,91.58388640875806,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,378.94777082222646,378.3982675037739,1.5673658965235404,1.5956289806010773,1.3173658965235404,1.3456289806010773,0.2609109784883595,0.07989690105177752,5.850264008268761,0,,0.0,none,P420,1
E0026884,N0027131,N0026553,lateral,81.0851024567205,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.7143127441406,377.308887231857,1.5500000000000114,2.2668879146273753,1.3000000000000114,2.0168879146273753,0.17065230391004918,0.050665805354795285,7.9191334855403275,0,,0.0,none,P420,1
E0026885,N0027132,N0027133,lateral,60.000000000025246,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.54454345703124,376.2445434570311,1.5500000000000114,2.1284729003907614,1.3000000000000114,1.8784729003907614,0.214700651244523,0.06927965601494754,4.657647725816717,0,,0.0,none,P420,1
E0026886,N0027133,N0027134,lateral,60.000000000025246,draft,provisional,s5c_flows,7.5585,10.192,0.0005,3.6221,held,0.31737,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.2445434570311,375.944543457031,2.1284729003907614,2.6615051269533865,1.8784729003907614,2.4115051269533865,0.2575873819326899,0.08958191758454373,3.882177739054511,0,,0.0,none,P420,1
E0026887,N0027134,N0027135,lateral,59.99999999991818,draft,provisional,s5c_flows,14.7155,21.972,0.001,3.6221,held,0.617912,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.944543457031,375.6445434570314,2.6615051269533865,3.47474975585925,2.4115051269533865,3.22474975585925,0.3183816898060518,0.12212879629440102,3.140884140064101,0,,0.0,none,P420,1
E0026888,N0027135,N0026559,lateral,16.772523118997018,draft,provisional,s5c_flows,19.713,30.84,0.0015,3.6221,held,0.827918,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.6445434570314,375.5606808414364,3.47474975585925,3.564441228876092,3.22474975585925,3.314441228876092,0.3488950685958804,0.14019934850318433,0.8012209891882215,0,,0.0,none,P420,1
E0026889,N0027136,N0027137,lateral,31.022905142017844,auto_road,derived,s5c_flows,23.8561,26.826,0.004404,3.6221,held,1.004512,0.5285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.2262895607127,373.0711750350026,5.983274648271674,5.98775440835675,5.733274648271674,5.73775440835675,0.37044908325342557,0.15369772899753126,1.3957341033016297,0,,0.0,none,P420,1
E0026890,N0027137,N0027138,lateral,13.913809909269759,auto_road,derived,s5c_flows,23.8561,26.826,0.004662,3.6221,held,1.004771,0.5595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.0711750350026,373.00160598545625,5.98775440835675,6.077190401262499,5.73775440835675,5.827190401262499,0.37047858569573466,0.15371663295901056,0.6259385583263214,0,,0.0,none,P420,1
E0026891,N0027138,N0027139,lateral,17.607834054181318,auto_road,derived,s5c_flows,23.8561,26.826,0.004778,3.6221,held,1.004887,0.5734,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.00160598545625,372.91356681518533,6.077190401262499,6.210181964111541,5.827190401262499,5.960181964111541,0.37049179734540494,0.15372509882896007,0.7920928425560504,0,,0.0,none,P420,1
E0026892,N0027139,N0026559,lateral,21.803351570249248,auto_road,derived,s5c_flows,23.8561,26.826,0.004925,3.6221,held,1.005034,0.591,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.91356681518533,372.8045500573341,6.210181964111541,6.320572012978403,5.960181964111541,6.070572012978403,0.3705085380957988,0.15373582644625067,0.9807849360371,0,,0.0,none,P420,1
E0026893,N0027140,N0027141,lateral,59.96440098713329,draft,provisional,s5c_flows,19.4361,26.208,0.002359,3.6221,held,0.817169,0.2831,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.7692675005524,375.46944549561675,3.2394910443694585,3.8809573364144967,2.9894910443694585,3.6309573364144967,0.34747886755229723,0.13933402220801633,2.876165362684891,0,,0.0,none,P420,1
E0026894,N0027141,N0027142,lateral,59.999999999983785,draft,provisional,s5c_flows,21.5956,29.12,0.002859,3.6221,held,0.908203,0.3431,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.46944549561675,375.16944549561686,3.8809573364144967,4.447772521961269,3.6309573364144967,4.197772521961269,0.3590714754600905,0.14649511366976137,2.7849608457992816,0,,0.0,none,P420,1
E0026895,N0027142,N0027143,lateral,7.980927378891602,draft,provisional,s5c_flows,22.6754,30.576,0.003359,3.6221,held,0.95397,0.4031,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,375.16944549561686,375.125550395033,4.447772521961269,4.545195454576401,4.197772521961269,4.295195454576401,0.3769642224977509,0.14654917485499114,0.352859630639493,0,,0.0,none,P420,1
E0026896,N0027143,N0026553,lateral,85.44781194294258,draft,provisional,s5c_flows,24.835,33.488,0.003425,3.6221,held,1.044571,0.411,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.125550395033,374.6555874293468,4.545195454576401,4.920187717137594,4.295195454576401,4.670187717137594,0.3876964036353747,0.153020046981377,3.673312895593496,0,,0.0,none,P420,1
E0026897,N0027144,N0027145,lateral,59.999999999939085,draft,provisional,s5c_flows,12.2534,13.31,0.0,3.6221,held,0.513694,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,ground,minimum,tractive,1.0,382.85048217773436,382.1004821777351,1.5500000000000114,1.5537231445305224,1.3000000000000114,1.3037231445305224,0.4125846897176533,0.09022208593169015,2.4237448090556177,0,,0.0,none,P397,1
E0026898,N0027145,N0027146,lateral,50.000000000005095,draft,provisional,s5c_flows,26.0247,22.26,0.0005,3.6221,held,1.091521,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.1004821777351,381.8504821777351,1.5537231445305224,2.2433288574211474,1.3037231445305224,1.9933288574211474,0.3800623790772653,0.15992055611552308,2.192622525167124,0,,0.0,none,P397,1
E0026899,N0027146,N0027147,lateral,50.000000000005095,draft,provisional,s5c_flows,33.1817,34.04,0.000917,3.6221,held,1.391979,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.8504821777351,381.6004821777351,2.2433288574211474,3.7154052734367724,1.9933288574211474,3.4654052734367724,0.40945826694758003,0.17975286166267063,2.035209447706923,0,,0.0,none,P397,1
E0026900,N0027147,N0027148,lateral,15.000000000014525,draft,provisional,s5c_flows,41.4185,47.276,0.001333,3.6221,held,1.737704,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.6004821777351,381.52548217773506,3.7154052734367724,4.006164550780568,3.4654052734367724,3.756164550780568,0.4379606633112103,0.20019460260346705,0.5708275216091604,0,,0.0,none,P397,1
E0026901,N0027148,N0026565,lateral,49.8166918959,draft,provisional,s5c_flows,50.0934,54.696,0.001458,3.6221,held,2.101503,0.175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.52548217773506,381.27639871825556,4.006164550780568,3.675719201666311,3.756164550780568,3.425719201666311,0.46370008328537565,0.2197492247198522,1.7905500304903343,0,,0.0,none,P397,1
E0026902,N0027149,N0026554,main,73.84478697600005,draft,provisional,s5c_flows,54.9242,66.292,0.011281,3.6221,held,2.313844,1.3538,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.51842955642053,375.14920562154055,4.539981088110721,4.8446908628344545,4.289981088110721,4.5946908628344545,0.4772056017441354,0.2304503613281536,2.5790695773514694,0,,0.0,none,P420,1
E0026903,N0027150,N0027151,lateral,3.605551275463989,auto_block,provisional,s5c_flows,10.1215,13.648,0.000872,3.6221,held,0.425189,0.1046,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,375.3612401409334,375.31977630126556,1.7391016559416244,1.7734548999063122,1.4891016559416244,1.5234548999063122,0.37731819129293426,0.08431213826453401,0.15926218943173032,0,,0.0,none,P421,1
E0026904,N0027151,N0027152,lateral,17.0,auto_block,provisional,s5c_flows,10.1215,13.648,0.000902,3.6221,held,0.425219,0.1082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.31977630126556,375.2347763012656,1.7734548999063122,1.7801467944375418,1.5234548999063122,1.5301467944375418,0.28286634277199896,0.10256949440349059,1.0016509230357984,0,,0.0,none,P421,1
E0026905,N0027152,N0026577,lateral,38.936297518755886,auto_block,provisional,s5c_flows,12.281,16.56,0.001043,3.6221,held,0.515895,0.1252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.2347763012656,375.04009481367183,1.7801467944375418,2.1762137800781716,1.5301467944375418,1.9262137800781716,0.3007666422239564,0.11223333108584196,2.157613913500598,0,,0.0,none,P421,1
E0026906,N0027153,N0027154,lateral,10.0,auto_block,provisional,s5c_flows,2.563,3.456,0.002558,3.6221,held,0.110005,0.3069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.42556701481357,375.37556701481356,1.9790655535458086,2.030988160967695,1.7290655535458086,1.780988160967695,0.18212536264479043,0.055295945594887014,0.9151205754452016,0,,0.0,none,P421,1
E0026907,N0027154,N0027155,lateral,17.0,auto_block,provisional,s5c_flows,2.563,3.456,0.002641,3.6221,held,0.110088,0.3169,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.37556701481356,375.2905670148136,2.030988160967695,2.0995391863582995,1.780988160967695,1.8495391863582995,0.18217109950591726,0.05531471151675002,1.5553143945542807,0,,0.0,none,P421,1
E0026908,N0027155,N0027156,lateral,17.69180601295413,auto_block,provisional,s5c_flows,2.563,3.456,0.002783,3.6221,held,0.11023,0.3339,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.2905670148136,375.2021079847488,2.0995391863582995,2.1447548082199432,1.8495391863582995,1.8947548082199432,0.18224929212007432,0.0553467997563972,1.6179126410815674,0,,0.0,none,P421,1
E0026909,N0027156,N0026577,lateral,11.995066156342169,auto_block,provisional,s5c_flows,2.563,3.456,0.00293,3.6221,held,0.110377,0.3516,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.2021079847488,375.1421326539671,2.1447548082199432,2.07417593978289,1.8947548082199432,1.82417593978289,0.18233016368615304,0.0553799948825526,1.0964602083969506,0,,0.0,none,P421,1
E0026910,N0027157,N0026539,lateral,27.4332143216174,draft,provisional,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.922900390625,382.7857343190169,1.5500000000000114,2.1156633860612146,1.3000000000000114,1.8656633860612146,0.22662351037090445,0.07470726573969114,2.0175322407869847,0,,0.0,none,P397,1
E0026911,N0027158,N0027159,lateral,45.00000000003472,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.17393798828124,383.94893798828105,1.5500000000000114,2.2637695312502046,1.3000000000000114,2.0137695312502046,0.2574568165029687,0.08951681879880405,2.913109896206343,0,,0.0,none,P397,1
E0026912,N0027159,N0027160,lateral,39.999999999962284,draft,provisional,s5c_flows,16.1967,21.84,0.000375,3.6221,held,0.679383,0.045,0.0,0.0,,200,PVC-U,2.05,0.5,cover_min,minimum,tractive,1.0,383.9465297761768,383.12652977617756,2.266177743354433,1.5524863371036872,2.016177743354433,1.3024863371036872,0.5349386213221607,0.09144760183638992,1.2462488967767866,0,,0.0,none,P397,1
E0026913,N0027160,N0027161,lateral,5.621606631210974,draft,provisional,s5c_flows,16.1967,21.84,0.000708,3.6221,held,0.679716,0.085,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,383.12652977617756,383.0843677264435,1.5524863371036872,1.5675487774627754,1.3024863371036872,1.3175487774627754,0.37783188947085194,0.11594955889657041,0.24797653788496396,0,,0.0,none,P397,1
E0026914,N0027161,N0027162,lateral,79.03632689081286,draft,provisional,s5c_flows,17.2765,23.296,0.000755,3.6221,held,0.72503,0.0906,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.0843677264435,382.6891860919894,1.5675487774627754,2.265342716604323,1.3175487774627754,2.015342716604323,0.3347482869209999,0.13167267247912035,3.9351123405681694,0,,0.0,none,P397,1
E0026915,N0027162,N0027163,lateral,82.1502135104642,draft,provisional,s5c_flows,23.7552,32.032,0.001414,3.6221,held,0.997292,0.1697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.6891860919894,382.2784350244371,2.265342716604323,1.9310376318128988,2.015342716604323,1.6810376318128988,0.36962441668345836,0.15316979514107182,3.704220185072198,0,,0.0,none,P397,1
E0026916,N0027163,N0027164,lateral,48.19185296759618,draft,provisional,s5c_flows,23.7552,32.032,0.002098,3.6221,held,0.997977,0.2518,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.2784350244371,382.03747575959915,1.9310376318128988,1.9118040255571032,1.6810376318128988,1.6618040255571032,0.36970284389367714,0.15321996279318567,2.172549015313845,0,,0.0,none,P397,1
E0026917,N0027164,N0027165,lateral,54.999999999788905,draft,provisional,s5c_flows,28.0743,37.856,0.0025,3.6221,held,1.179447,0.3,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.03747575959915,381.7624757596002,1.9118040255571032,3.4403440646185572,1.6618040255571032,3.1903440646185572,0.38922319049194676,0.1659694808909818,2.355118320428327,0,,0.0,none,P397,1
E0026918,N0027165,N0026542,lateral,68.2882515875249,draft,provisional,s5c_flows,33.8124,46.658,0.002958,3.6221,held,1.42046,0.355,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.7624757596002,381.4210345016626,3.4403440646185572,3.80287296904055,3.1903440646185572,3.55287296904055,0.4119930764899394,0.18152133442710788,2.7625161474929323,0,,0.0,none,P397,1
E0026919,N0027166,N0027167,lateral,3.9999999999650875,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,376.339404296875,376.29940429687537,1.5500000000000114,1.586917724609009,1.3000000000000114,1.336917724609009,0.24765643491874365,0.05180705080341577,0.26919012497275996,0,,0.0,none,P437,1
E0026920,N0027167,N0027168,lateral,49.999999999865935,auto_road,derived,s5c_flows,3.2393,4.368,3.3e-05,3.6221,held,0.135835,0.004,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.29940429687537,376.04940429687605,1.586917724609009,1.7929113769520768,1.336917724609009,1.5429113769520768,0.1953255090239675,0.060813322472516,4.266382499117636,0,,0.0,none,P437,1
E0026921,N0027168,N0027169,lateral,50.00000000031623,auto_road,derived,s5c_flows,4.3191,5.824,0.00045,3.6221,held,0.181519,0.054,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.04940429687605,375.79940429687446,1.7929113769520768,2.5742529296880434,1.5429113769520768,2.3242529296880434,0.2148752409575817,0.06935793628166767,3.8782194245595343,0,,0.0,none,P437,1
E0026922,N0027169,N0026580,lateral,18.05979881321886,auto_road,derived,s5c_flows,6.4787,8.736,0.000867,3.6221,held,0.27247,0.104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.79940429687446,375.7091053028084,2.5742529296880434,2.621064374925993,2.3242529296880434,2.371064374925993,0.24522755711672417,0.08350894837001935,1.2274177112310085,0,,0.0,none,P437,1
E0026923,N0027170,N0026582,lateral,5.380380211749554,draft,provisional,s5c_flows,11.8776,16.016,0.001441,3.6221,held,0.49938,0.1729,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,374.40192289600293,374.3615700444148,3.2687008832939455,3.2537864008976953,3.0187008832939455,3.0037864008976953,0.34269568493863284,0.10041810254780362,0.26166948540719775,0,,0.0,none,P437,1
E0026924,N0027171,N0026581,main,11.229741133253308,draft,provisional,s5c_flows,31.0111,36.474,0.022767,3.6221,held,1.322833,2.732,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.87359444598565,369.8174457403194,7.0549333860456045,7.2264080194462395,6.8049333860456045,6.9764080194462395,0.4031410175155552,0.17538642442438285,0.46426025655815784,0,,0.0,none,P437,1
E0026925,N0027172,N0026584,lateral,27.018512172212592,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,377.299547025507,377.15094520855985,1.5525342733211005,1.5656075258151532,1.3025342733211005,1.3156075258151532,0.12235870508883363,0.030889245556963846,3.6802329337877087,0,,0.0,none,P421,1
E0026926,N0027173,N0027174,lateral,50.00000000003113,draft,provisional,s5c_flows,8.6749,7.42,0.0,3.6221,held,0.363674,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,381.03132408939024,380.63132408939,1.657244025844136,1.6698844067037726,1.407244025844136,1.4198844067037726,0.3166211976686382,0.08541288177955894,2.6319568603425663,0,,0.0,none,P397,1
E0026927,N0027174,N0027175,lateral,69.99999999990777,draft,provisional,s5c_flows,19.4104,25.09,0.000417,3.6221,held,0.814152,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.63132408939,380.28132408939047,1.6698844067037726,2.6561453930314087,1.4198844067037726,2.4061453930314087,0.34707894467106604,0.13909013747840943,3.3613870405501087,0,,0.0,none,P397,1
E0026928,N0027175,N0027176,lateral,70.00000000008004,draft,provisional,s5c_flows,34.8043,50.106,0.001,3.6221,held,1.460085,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.28132408939047,379.93132408939005,2.6561453930314087,3.5416068188130794,2.4061453930314087,3.2916068188130794,0.4154579765752017,0.18395406730843472,2.808146027873467,0,,0.0,none,P397,1
E0026929,N0027176,N0027177,lateral,15.000000000050202,draft,provisional,s5c_flows,47.0577,63.416,0.001583,3.6221,held,1.974363,0.19,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.93132408939005,379.8563240893898,3.5416068188130794,3.761473762172727,3.2916068188130794,3.511473762172727,0.4551139890072431,0.21310624512630855,0.5493129326702765,0,,0.0,none,P397,1
E0026930,N0027177,N0027178,lateral,13.103556085837,draft,provisional,s5c_flows,47.0577,63.416,0.001708,3.6221,held,1.974488,0.205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.8563240893898,379.7908063089606,3.761473762172727,3.3883013570550133,3.511473762172727,3.1383013570550133,0.45512263179281154,0.2131128706347753,0.4798544088443331,0,,0.0,none,P397,1
E0026931,N0027178,N0027179,lateral,41.261205571218674,draft,provisional,s5c_flows,47.0577,63.416,0.001818,3.6221,held,1.974597,0.2181,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.7908063089606,379.5845002811045,3.3883013570550133,3.7180204708486144,3.1383013570550133,3.4680204708486144,0.45513016796691436,0.21311864792149932,1.5109672087707062,0,,0.0,none,P397,1
E0026932,N0027179,N0027180,lateral,50.00000000023044,draft,provisional,s5c_flows,47.0577,63.416,0.002161,3.6221,held,1.974941,0.2594,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.5845002811045,379.3345002811034,3.7180204708486144,5.264864953271626,3.4680204708486144,5.014864953271626,0.45515394980997465,0.21313687986941116,1.8308823502137863,0,,0.0,none,P397,1
E0026933,N0027180,N0026565,lateral,6.007060411880144,draft,provisional,s5c_flows,52.1541,64.946,0.002578,3.6221,held,2.189011,0.3094,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,379.3345002811034,379.2924508582202,5.264864953271626,5.6596670617016684,5.014864953271626,5.4096670617016684,0.5288149320245247,0.2062177666123906,0.189324596315848,0,,0.0,none,P397,1
E0026934,N0027181,N0027182,lateral,22.47220505424423,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.4877197265625,375.37535870129125,1.5500000000000114,1.7356032127712524,1.3000000000000114,1.4856032127712524,0.0,0.0,0.0,0,,0.0,none,P421,1
E0026935,N0027182,N0026591,lateral,16.278820596099706,auto_block,provisional,s5c_flows,0.0,0.0,0.000187,3.6221,held,0.000187,0.0225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.37535870129125,375.29396459831077,1.7356032127712524,1.9426992200486097,1.4856032127712524,1.6926992200486097,0.015061290345735882,0.004106289205369457,18.013972931507524,0,,0.0,none,P421,1
E0026936,N0027183,N0027184,lateral,67.8622562587292,draft,provisional,s5c_flows,16.1967,21.84,0.001985,3.6221,held,0.680993,0.2382,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,387.0065729875854,386.6333305781624,2.0968510846802246,2.715454822228253,1.8468510846802246,2.465454822228253,0.3393489259843278,0.12495800359976825,3.33296355965007,0,,0.0,none,P397,1
E0026937,N0027184,N0026587,lateral,61.86405016048779,draft,provisional,s5c_flows,21.5956,29.12,0.00255,3.6221,held,0.907894,0.306,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,386.6333305781624,386.2930783022797,2.715454822228253,3.368359686001554,2.465454822228253,3.118359686001554,0.37121918836852746,0.1431428251030385,2.777516720529019,0,,0.0,none,P397,1
E0026938,N0027185,N0026587,lateral,85.01458719438821,draft,provisional,s5c_flows,48.5902,65.52,0.003529,3.6221,held,2.040553,0.4235,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,387.77183221367665,387.3042519841075,1.990771546088979,2.357186004173741,1.740771546088979,2.107186004173741,0.4754252227012976,0.2115150065374956,2.980299990232869,0,,0.0,none,P397,1
E0026939,N0027186,N0027187,main,30.23243291566195,auto_link,provisional,s5c_flows,3.6428,4.912,0.008511,3.6221,held,0.161225,1.0213,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.9127012753107,371.76153911073243,5.574084613361151,5.6542628912206965,5.324084613361151,5.4042628912206965,0.20667726270146589,0.0657205954018781,2.4379744309634956,0,,0.0,none,P421,1
E0026940,N0027187,N0027188,main,19.6468827043885,auto_link,provisional,s5c_flows,3.6428,4.912,0.008762,3.6221,held,0.161477,1.0515,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.76153911073243,371.6633046972105,5.6542628912206965,5.682764638727008,5.4042628912206965,5.432764638727008,0.2067834000664813,0.0657671864887697,1.5835315841013662,0,,0.0,none,P421,1
E0026941,N0027188,N0026591,main,12.727922061357855,auto_link,provisional,s5c_flows,3.6428,4.912,0.008926,3.6221,held,0.161641,1.0711,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.6633046972105,371.5996650869037,5.682764638727008,5.636998731455662,5.432764638727008,5.386998731455662,0.20685241096127907,0.06579748722570636,1.025523625130352,0,,0.0,none,P421,1
E0026942,N0027189,N0027190,main,16.1245154965971,auto_block,provisional,s5c_flows,16.9383,22.84,0.008732,3.6221,held,0.71883,1.0478,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.5246937749181,375.4360089396868,3.3362071039881585,3.3939471150006852,3.0862071039881585,3.1439471150006852,0.34514952053539527,0.12817930656620707,0.7786246509234984,0,,0.0,none,P421,1
E0026943,N0027190,N0027191,main,17.69180601295413,auto_block,provisional,s5c_flows,16.9383,22.84,0.008866,3.6221,held,0.718964,1.064,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.4360089396868,375.33870400661556,3.3939471150006852,3.3193160129156922,3.1439471150006852,3.0693160129156922,0.34516966723445325,0.12819056264101097,0.8542565049580452,0,,0.0,none,P421,1
E0026944,N0027191,N0027192,main,31.38470965295043,auto_block,provisional,s5c_flows,16.9383,22.84,0.009014,3.6221,held,0.719112,1.0816,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.33870400661556,375.1660881035243,3.3193160129156922,3.6984748847569335,3.0693160129156922,3.4484748847569335,0.3451919156611368,0.12820299350965464,1.5153266066906648,0,,0.0,none,P421,1
E0026945,N0027192,N0027193,main,12.165525060596439,auto_block,provisional,s5c_flows,16.9383,22.84,0.009275,3.6221,held,0.719373,1.113,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.1660881035243,375.09917771569104,3.6984748847569335,3.8527265811839584,3.4484748847569335,3.6027265811839584,0.34523114300534397,0.12822491241069384,0.5873130368392113,0,,0.0,none,P421,1
E0026946,N0027193,N0027194,main,17.46424919657298,auto_block,provisional,s5c_flows,18.0181,24.296,0.009377,3.6221,held,0.764742,1.1252,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.09917771569104,375.0031243451099,3.8527265811839584,3.8445013873119933,3.6027265811839584,3.5945013873119933,0.35189908946961823,0.13197673258106907,0.8271428618402635,0,,0.0,none,P421,1
E0026947,N0027194,N0027195,main,8.602325267042627,auto_block,provisional,s5c_flows,20.2429,27.296,0.009522,3.6221,held,0.858158,1.1427,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.0031243451099,374.95581155614116,3.8445013873119933,3.807890836436968,3.5945013873119933,3.557890836436968,0.36477489220587705,0.13936907448194552,0.3930426431409246,0,,0.0,none,P421,1
E0026948,N0027195,N0026584,main,36.24913792078372,auto_block,provisional,s5c_flows,20.2429,27.296,0.009594,3.6221,held,0.858229,1.1513,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.95581155614116,374.7564412975768,3.807890836436968,3.9601114367981722,3.557890836436968,3.7101114367981722,0.3647842825826555,0.13937453735122912,1.6561905968161754,0,,0.0,none,P421,1
E0026949,N0027196,N0026601,lateral,29.427877939124322,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.6316711425781,376.4845317528825,1.5500000000000114,1.6148029639143715,1.3000000000000114,1.3648029639143715,0.0,0.0,0.0,0,,0.0,none,P424,1
E0026950,N0027197,N0026601,lateral,35.4400902933387,auto_block,provisional,s5c_flows,6.4787,8.736,0.000591,3.6221,held,0.272194,0.0709,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.7590516054977,372.58185115403097,3.085766509736686,5.517483562765904,2.835766509736686,5.267483562765904,0.24514725365397436,0.08347008179385754,2.409442336194285,0,,0.0,none,P424,1
E0026951,N0027198,N0027199,lateral,89.99999999996908,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,390.08193347130174,389.6319334713019,1.5513978275263867,1.8218629154168298,1.3013978275263867,1.5718629154168298,0.19530982006149752,0.060806644196143594,7.680105380913141,0,,0.0,none,P397,1
E0026952,N0027199,N0027200,lateral,89.99999999994813,draft,provisional,s5c_flows,10.7978,14.56,0.00075,3.6221,held,0.453422,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.6319334713019,389.18193347130216,1.8218629154168298,1.813824585338466,1.5718629154168298,1.563824585338466,0.2887046482642301,0.10567845914801563,5.195621230962295,0,,0.0,none,P397,1
E0026953,N0027200,N0027201,lateral,90.00000000009469,draft,provisional,s5c_flows,19.4361,26.208,0.0015,3.6221,held,0.816309,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.18193347130216,388.73193347130166,1.813824585338466,2.0551759036983412,1.563824585338466,1.8051759036983412,0.3473649782776349,0.13926454785187087,4.318224616192276,0,,0.0,none,P397,1
E0026954,N0027201,N0026592,lateral,6.01468532972292,draft,provisional,s5c_flows,21.5956,29.12,0.00225,3.6221,held,0.907594,0.27,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,388.73193347130166,388.6898306739936,2.0551759036983412,2.0455514060845417,1.8051759036983412,1.7955514060845417,0.4038271179131324,0.13505912032628803,0.2482368098839408,0,,0.0,none,P397,1
E0026955,N0027202,N0027203,lateral,79.99999999988142,draft,provisional,s5c_flows,12.1545,20.648,0.0,3.6221,held,0.509548,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,373.0179414694191,372.6179414694197,1.5517911965965254,1.8507474954240593,1.3017911965965254,1.6007474954240593,0.2995906557417342,0.11158640909366888,4.450517089827973,0,,0.0,none,P405,1
E0026956,N0027203,N0027204,lateral,80.00000000032138,draft,provisional,s5c_flows,21.8725,33.752,0.000667,3.6221,held,0.917619,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.6179414694197,372.21794146941807,1.8507474954240593,1.684951596988185,1.6007474954240593,1.434951596988185,0.3602215570285712,0.14721527359687708,3.701425712378827,0,,0.0,none,P405,1
E0026957,N0027204,N0027205,lateral,79.99999999988142,draft,provisional,s5c_flows,26.1917,39.576,0.001333,3.6221,held,1.099355,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.21794146941807,371.81794146941866,1.684951596988185,1.7218839700344688,1.434951596988185,1.4718839700344688,0.3809000696057699,0.1604688315764175,3.5004806764969927,0,,0.0,none,P405,1
E0026958,N0027205,N0027206,lateral,10.873923272501694,draft,provisional,s5c_flows,28.3512,42.488,0.002,3.6221,held,1.190556,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.81794146941866,371.76357185305613,1.7218839700344688,1.7266014867876152,1.4718839700344688,1.4766014867876152,0.39034460704714485,0.1667180355391576,0.46428732783749244,0,,0.0,none,P405,1
E0026959,N0027206,N0027207,lateral,50.0,draft,provisional,s5c_flows,28.3512,42.488,0.002091,3.6221,held,1.190647,0.2509,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.76357185305613,371.51357185305613,1.7266014867876152,1.7866600805376152,1.4766014867876152,1.5366600805376152,0.3903537614283592,0.16672415346203134,2.1348156868888615,0,,0.0,none,P405,1
E0026960,N0027207,N0027208,lateral,50.0,draft,provisional,s5c_flows,31.5906,46.856,0.002507,3.6221,held,1.326865,0.3009,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.51357185305613,371.26357185305613,1.7866600805376152,1.7599571996782402,1.5366600805376152,1.5099571996782402,0.4035159849233929,0.1756439774701279,2.065180474799631,0,,0.0,none,P405,1
E0026961,N0027208,N0027209,lateral,9.256597395054996,draft,provisional,s5c_flows,32.6704,48.312,0.002924,3.6221,held,1.372549,0.3509,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.26357185305613,371.2172888660809,1.7599571996782402,1.801723585090997,1.5099571996782402,1.551723585090997,0.4077069446956478,0.17853652294863637,0.3784007735411123,0,,0.0,none,P405,1
E0026962,N0027209,N0027210,lateral,80.00000000013519,draft,provisional,s5c_flows,34.8299,51.224,0.003001,3.6221,held,1.46316,0.3601,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.2172888660809,370.8172888660802,1.801723585090997,1.6850609874354063,1.551723585090997,1.4350609874354063,0.41572394182820394,0.18414154008882128,3.207256544985279,0,,0.0,none,P405,1
E0026963,N0027210,N0027211,lateral,79.99999999967855,draft,provisional,s5c_flows,38.0693,55.592,0.003668,3.6221,held,1.599628,0.4401,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.8172888660802,370.41728886608183,1.6850609874354063,1.644783887824417,1.4350609874354063,1.394783887824417,0.4271317020708195,0.19228259496246464,3.121597687232557,0,,0.0,none,P405,1
E0026964,N0027211,N0027212,lateral,79.99999084907711,draft,provisional,s5c_flows,40.2288,58.504,0.004334,3.6221,held,1.69083,0.5201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.41728886608183,370.01728891183643,1.644783887824417,1.751693021757319,1.394783887824417,1.501693021757319,0.43435863673629516,0.1975426498451251,3.0696596499989384,0,,0.0,none,P405,1
E0026965,N0027212,N0027213,lateral,80.00000000027687,draft,provisional,s5c_flows,45.6277,65.784,0.005001,3.6221,held,1.917832,0.6001,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.01728891183643,369.61728891183503,1.751693021757319,1.6806236858212174,1.501693021757319,1.4306236858212174,0.4511625537142194,0.21008989675251116,2.9553280128441757,0,,0.0,none,P405,1
E0026966,N0027213,N0026605,lateral,21.366978580519554,draft,provisional,s5c_flows,48.8671,70.152,0.005668,3.6221,held,2.0543,0.6801,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,369.61728891183503,369.42498610461035,1.6806236858212174,1.5573442176552703,1.4306236858212174,1.3073442176552703,0.5668764245281704,0.18792553711366694,0.62820800842394,0,,0.0,none,P405,1
E0026967,N0027214,N0027215,lateral,49.99999999994178,draft,provisional,s5c_flows,2.1596,2.912,0.000387,3.6221,held,0.090922,0.0465,9.091,0.0,W11a-XG02503,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.02987547855287,389.77987547855315,1.7488720800408828,2.2820752050405986,1.4988720800408828,2.0320752050405986,0.17089703385125177,0.05076296128168059,4.876230526374692,0,,0.0,none,P397,1
E0026968,N0027215,N0027216,lateral,49.9999999999961,draft,provisional,s5c_flows,6.4787,8.736,0.000804,3.6221,held,0.272407,0.0965,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.77987547855315,389.52987547855315,2.2820752050405986,2.9374401952749736,2.0320752050405986,2.6874401952749736,0.24520923206296716,0.08350007844277094,3.3984582322711123,0,,0.0,none,P397,1
E0026969,N0027216,N0027217,lateral,5.273911405248045,draft,provisional,s5c_flows,8.6382,11.648,0.001221,3.6221,held,0.363358,0.1465,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,389.52987547855315,389.4876841873112,2.9374401952749736,2.9886952072200756,2.6874401952749736,2.7386952072200756,0.3165326696831898,0.08537869414799351,0.27769178931443733,0,,0.0,none,P397,1
E0026970,N0027217,N0027218,lateral,69.99999999983477,draft,provisional,s5c_flows,14.0372,18.928,0.001265,3.6221,held,0.589738,0.1517,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.4876841873112,389.137684187312,2.9886952072200756,2.9556080490161207,2.7386952072200756,2.7056080490161207,0.31374002844786764,0.11948374489102101,3.7185776785819695,0,,0.0,none,P397,1
E0026971,N0027218,N0027219,lateral,70.0000000002687,draft,provisional,s5c_flows,20.5158,27.664,0.001848,3.6221,held,0.861925,0.2217,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.137684187312,388.7876841873107,2.9556080490161207,3.253209367376826,2.7056080490161207,3.003209367376826,0.3532894343617531,0.14290117549622078,3.302297077688796,0,,0.0,none,P397,1
E0026972,N0027219,N0027220,lateral,69.99999999983477,draft,provisional,s5c_flows,28.0743,37.856,0.002431,3.6221,held,1.179378,0.2917,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.7876841873107,388.4376841873115,3.253209367376826,3.251311174016621,3.003209367376826,3.001311174016621,0.38921620100311316,0.1659648209086712,2.9974771442121475,0,,0.0,none,P397,1
E0026973,N0027220,N0027221,lateral,70.0000000002687,draft,provisional,s5c_flows,36.7126,49.504,0.003015,3.6221,held,1.542099,0.3617,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.4376841873115,388.0876841873102,3.251311174016621,3.142387834174201,3.001311174016621,2.892387834174201,0.4224141928468363,0.1888921598210091,2.761902148240952,0,,0.0,none,P397,1
E0026974,N0027221,N0027222,lateral,37.718452531638256,draft,provisional,s5c_flows,39.9519,53.872,0.003598,3.6221,held,1.678484,0.4317,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.0876841873102,387.899091924652,3.142387834174201,3.046495233551127,2.892387834174201,2.796495233551127,0.43339755993083234,0.1968384862285663,1.450494727352945,0,,0.0,none,P397,1
E0026975,N0027222,N0027223,lateral,49.999999999955016,draft,provisional,s5c_flows,41.0317,55.328,0.003912,3.6221,held,1.724066,0.4695,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.899091924652,387.6490919246522,3.046495233551127,3.2236802921446497,2.796495233551127,2.9736802921446497,0.43692019441203084,0.19942648501510035,1.9072895782581327,0,,0.0,none,P397,1
E0026976,N0027223,N0027224,lateral,50.000000000009216,draft,provisional,s5c_flows,45.3508,61.152,0.004329,3.6221,held,1.905551,0.5195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.6490919246522,387.39909192465217,3.2236802921446497,3.3382737980040815,2.9736802921446497,3.0882737980040815,0.45029262010381677,0.20942924415847858,1.8506484364353086,0,,0.0,none,P397,1
E0026977,N0027224,N0026592,lateral,4.220918294116631,draft,provisional,s5c_flows,45.3508,61.152,0.004746,3.6221,held,1.905968,0.5695,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,387.39909192465217,387.35899320085804,3.3382737980040815,3.3763888792200873,3.0882737980040815,3.1263888792200873,0.5647659898467334,0.17884165594605655,0.12456245506987494,0,,0.0,none,P397,1
E0026978,N0027225,N0027226,lateral,39.99999999995062,draft,provisional,s5c_flows,52.9093,71.344,0.004203,3.6221,held,2.222295,0.5043,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.15810488251276,369.958104882513,2.5973577639716154,2.5373479983463767,2.3473577639716154,2.2873479983463767,0.47150262831481,0.22589340925638818,1.413919301040943,0,,0.0,none,P365,1
E0026979,N0027226,N0027227,lateral,39.99999999995062,draft,provisional,s5c_flows,55.0688,74.256,0.004536,3.6221,held,2.313163,0.5443,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.958104882513,369.75810488251324,2.5373479983463767,2.480145849908638,2.2873479983463767,2.230145849908638,0.47716381466907537,0.2304167657227208,1.3971442221120498,0,,0.0,none,P365,1
E0026980,N0027227,N0027228,lateral,17.009434360870202,draft,provisional,s5c_flows,59.388,80.08,0.004869,3.6221,held,2.494565,0.5843,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.75810488251324,369.67305771070886,2.480145849908638,2.4610670451505143,2.230145849908638,2.2110670451505143,0.4879796731274962,0.23921544550896884,0.5809475031290934,0,,0.0,none,P365,1
E0026981,N0027228,N0026634,lateral,86.9989766019045,draft,provisional,s5c_flows,67.2856,91.794,0.005011,3.6221,held,2.825796,0.6013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.67305771070886,369.23806282769937,2.4610670451505143,3.022191078550634,2.2110670451505143,2.772191078550634,0.5062726885830039,0.2545823932158856,2.864035481399169,0,,0.0,none,P365,1
E0026982,N0027229,N0027230,main,20.615528128088304,auto_block,provisional,s5c_flows,103.6956,135.548,0.026086,3.4861,merrimack,4.210028,3.1304,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.24806375116907,377.14498611052863,5.16685324101843,5.2085905496276155,4.91685324101843,4.9585905496276155,0.5683564456272343,0.3118141822018359,0.6045363576178897,0,,0.0,none,P387,1
E0026983,N0027230,N0027231,main,53.225933528685054,auto_block,provisional,s5c_flows,104.7754,137.004,0.026258,3.4817,merrimack,4.248471,3.151,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.14498611052863,376.8788564428852,5.2085905496276155,5.383320070786681,4.9585905496276155,5.133320070786681,0.569834369599012,0.3132831110336417,1.556766210449881,0,,0.0,none,P387,1
E0026984,N0027231,N0026637,main,17.26267650163207,auto_block,provisional,s5c_flows,104.7754,137.004,0.026702,3.4817,merrimack,4.248915,3.2042,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.8788564428852,376.79254306037706,5.383320070786681,5.2980636290760685,5.133320070786681,5.0480636290760685,0.5698513764624322,0.31330004596037764,0.5048882689610713,0,,0.0,none,P387,1
E0026985,N0027232,N0027233,lateral,49.9999999999944,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,380.8617885533702,380.6117885533702,1.5514499720204071,1.8541538294422821,1.3014499720204071,1.6041538294422821,0.17065230391004918,0.050665805354795285,4.8832234563471815,0,,0.0,none,P387,1
E0026986,N0027233,N0027234,lateral,49.9999999999944,auto_block,provisional,s5c_flows,8.6382,11.648,0.000417,3.6221,held,0.362554,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.6117885533702,380.3617885533702,1.8541538294422821,1.7537204798329071,1.6041538294422821,1.5037204798329071,0.268826566360523,0.09526175033692477,3.0998920404899923,0,,0.0,none,P387,1
E0026987,N0027234,N0027235,lateral,14.542568506222018,auto_block,provisional,s5c_flows,10.7978,14.56,0.000833,3.6221,held,0.453505,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.3617885533702,380.2890757108391,1.7537204798329071,1.8640920137702892,1.5037204798329071,1.6140920137702892,0.28872144143666284,0.1056874614569295,0.8394809216950287,0,,0.0,none,P387,1
