EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0026988,N0027235,N0026637,lateral,13.341664064126334,auto_block,provisional,s5c_flows,11.8776,16.016,0.000955,3.6221,held,0.498894,0.1145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.2890757108391,380.22236739051846,1.8640920137702892,1.8682392989346681,1.6140920137702892,1.6182392989346681,0.2975928112208591,0.1104912765108603,0.7471990563992932,0,,0.0,none,P387,1
E0026989,N0027236,N0027237,sub main,18.462487142404147,auto_road,derived,s5c_flows,315.3796,421.65,0.090597,3.0471,merrimack,11.213211,10.8716,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.04936603098577,361.95705359527375,12.196575131123609,12.247017449648126,11.946575131123609,11.997017449648126,0.7392969137652179,0.5353947799119891,0.4162172373653239,0,,0.0,none,P435,1
E0026990,N0027237,N0027238,sub main,30.30287035044351,auto_road,derived,s5c_flows,315.3796,421.65,0.090751,3.0471,merrimack,11.213365,10.8901,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.65407104492186,372.50255669316965,1.5500000000000114,1.6362677697209733,1.3000000000000114,1.3862677697209733,0.7392993600057336,0.5353992536604821,0.6831438879781279,0,,0.0,none,P435,1
E0026991,N0027238,N0027239,sub main,36.609105177795506,auto_road,derived,s5c_flows,318.6189,426.018,0.091003,3.0433,merrimack,11.313975,10.9204,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.50255669316965,372.31951116728067,1.6362677697209733,1.628395326859959,1.3862677697209733,1.378395326859959,0.7408892815701752,0.5383211197926638,0.8235397219813422,0,,0.0,none,P427,1
E0026992,N0027239,N0027240,sub main,11.762399109779569,auto_road,derived,s5c_flows,320.7785,428.93,0.091308,3.0409,merrimack,11.381116,10.957,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.31951116728067,372.26069917173174,1.628395326859959,1.6891604474088808,1.378395326859959,1.4391604474088808,0.7419411990073081,0.5402700784754775,0.2642257707555364,0,,0.0,none,P427,1
E0026993,N0027240,N0027241,sub main,7.2288066392285,auto_road,derived,s5c_flows,321.8583,430.386,0.091406,3.0396,merrimack,11.414612,10.9688,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,velocity,1.0,372.26069917173174,372.21732633189634,1.6891604474088808,1.717305015759905,1.4391604474088808,1.467305015759905,0.7959000962986595,0.5120647876493243,0.15137592169432088,0,,0.0,none,P427,1
E0026994,N0027241,N0027242,sub main,7.836663184627796,auto_road,derived,s5c_flows,321.8583,430.386,0.091467,3.0396,merrimack,11.414672,10.976,0.0,0.0,,200,PVC-U,0.6,0.5,uniform,minimum,velocity,1.0,372.21732633189634,372.1703063527886,1.717305015759905,1.7339600046332748,1.467305015759905,1.4839600046332748,0.7959011306242636,0.5120663897003883,0.1641046206011611,0,,0.0,none,P427,1
E0026995,N0027242,N0027243,sub main,11.655739635652601,auto_road,derived,s5c_flows,321.8583,430.386,0.091532,3.0396,merrimack,11.414738,10.9838,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.1703063527886,372.11202765461036,1.7339600046332748,1.7724938297646418,1.4839600046332748,1.5224938297646418,0.7424652453134899,0.5412458010740775,0.2616450109780608,0,,0.0,none,P427,1
E0026996,N0027243,N0027244,sub main,15.454852781778065,auto_road,derived,s5c_flows,321.8583,430.386,0.091629,3.0396,merrimack,11.414835,10.9955,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.11202765461036,372.0347533907015,1.7724938297646418,1.7957824979703787,1.5224938297646418,1.5457824979703787,0.7424667545785324,0.5412486158178833,0.3469258092808736,0,,0.0,none,P427,1
E0026997,N0027244,N0027245,sub main,46.43663706965678,auto_road,derived,s5c_flows,321.8583,430.386,0.091758,3.0396,merrimack,11.414964,11.0109,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.0347533907015,371.8025702053532,1.7957824979703787,1.810802597381155,1.5457824979703787,1.560802597381155,0.7424687617221442,0.5412523591349387,1.0423926110585393,0,,0.0,none,P427,1
E0026998,N0027245,N0027246,sub main,60.783488103282856,auto_road,derived,s5c_flows,321.8583,430.386,0.092145,3.0396,merrimack,11.415351,11.0574,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.8025702053532,371.49865276483683,1.810802597381155,1.7219282898506663,1.560802597381155,1.4719282898506663,0.7424747829933881,0.5412635890722295,1.364434400008082,0,,0.0,none,P427,1
E0026999,N0027246,N0027247,sub main,69.99999999997893,auto_road,derived,s5c_flows,321.8583,430.386,0.092651,3.0396,merrimack,11.415857,11.1182,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.49865276483683,371.1486527648369,1.7219282898506663,1.8574202332099503,1.4719282898506663,1.6074202332099503,0.7424826554055333,0.5412782721113105,1.5713049431829476,0,,0.0,none,P427,1
E0027000,N0027247,N0027248,sub main,69.99999999998604,auto_road,derived,s5c_flows,321.8583,430.386,0.093235,3.0396,merrimack,11.416441,11.1882,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.1486527648369,370.798652764837,1.8574202332099503,1.7569502625067344,1.6074202332099503,1.5069502625067344,0.7424917408428742,0.5412952184995914,1.5712857160431684,0,,0.0,none,P427,1
E0027001,N0027248,N0027249,sub main,11.89190835727788,auto_road,derived,s5c_flows,325.5663,435.386,0.093818,3.0354,merrimack,11.531611,11.2582,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.798652764837,370.7391932230506,1.7569502625067344,1.69208119101188,1.5069502625067344,1.44208119101188,0.7442728553453671,0.544636326970386,0.26629813407520736,0,,0.0,none,P427,1
E0027002,N0027249,N0027250,sub main,45.37870194631529,auto_road,derived,s5c_flows,325.5663,435.386,0.093917,3.0354,merrimack,11.53171,11.2701,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.7391932230506,370.51229971331907,1.69208119101188,1.7561634214465585,1.44208119101188,1.5061634214465585,0.7442743773360126,0.5446391982854168,1.0161732314530663,0,,0.0,none,P427,1
E0027003,N0027250,N0027251,sub main,50.16687015098168,auto_road,derived,s5c_flows,326.6461,436.842,0.094295,3.0342,merrimack,11.565426,11.3154,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.51229971331907,370.26146536256414,1.7561634214465585,1.634835906967112,1.5061634214465585,1.384835906967112,0.7447918147332114,0.5456170058668321,1.1226150529270549,0,,0.0,none,P427,1
E0027004,N0027251,N0027252,sub main,14.61455567006351,auto_road,derived,s5c_flows,326.6461,436.842,0.094713,3.0342,merrimack,11.565845,11.3656,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.26146536256414,370.18839258421383,1.634835906967112,1.5880051208642953,1.384835906967112,1.3380051208642953,0.7447982338176772,0.5456291566266027,0.3270361243821343,0,,0.0,none,P427,1
E0027005,N0027252,N0027253,sub main,22.616848484037536,auto_road,derived,s5c_flows,326.6461,436.842,0.094835,3.0342,merrimack,11.565966,11.3802,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.18839258421383,370.07530834179363,1.5880051208642953,1.5593657304719954,1.3380051208642953,1.3093657304719954,0.7448000874874752,0.5456326655537362,0.5061055725779541,0,,0.0,none,P427,1
E0027006,N0027253,N0027254,sub main,24.97796743497697,auto_road,derived,s5c_flows,326.6461,436.842,0.095024,3.0342,merrimack,11.566155,11.4028,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,velocity,1.0,370.07530834179363,369.92544053718376,1.5593657304719954,1.5541737206287394,1.3093657304719954,1.3041737206287394,0.7984939635318337,0.5161078182302616,0.521355797617147,0,,0.0,none,P427,1
E0027007,N0027254,N0027255,sub main,16.488718974815505,auto_road,derived,s5c_flows,326.6461,436.842,0.095232,3.0342,merrimack,11.566363,11.4278,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,velocity,1.0,369.92544053718376,369.81826386384745,1.5541737206287394,1.5537454134963014,1.3041737206287394,1.3037454134963014,0.8230819458702999,0.5038999704354035,0.3338816800592249,0,,0.0,none,P427,1
E0027008,N0027255,N0027256,sub main,15.727045103997897,auto_road,derived,s5c_flows,326.6461,436.842,0.095369,3.0342,merrimack,11.5665,11.4443,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,velocity,1.0,369.81826386384745,369.69244750301544,1.5537454134963014,1.553249518468931,1.3037454134963014,1.303249518468931,0.8899406297295758,0.47409733977737667,0.2945336010556277,0,,0.0,none,P427,1
E0027009,N0027256,N0027257,sub main,8.044485409480064,auto_road,derived,s5c_flows,326.6461,436.842,0.0955,3.0342,merrimack,11.566631,11.46,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,velocity,1.0,369.6921718464862,369.6479271767341,1.5535251749981853,1.551200020531553,1.3035251749981853,1.301200020531553,0.772488038020249,0.5299027088208466,0.17356224333036632,0,,0.0,none,P427,1
E0027010,N0027257,N0026605,sub main,65.92175434980099,auto_road,derived,s5c_flows,326.6461,436.842,0.095567,3.0342,merrimack,11.566698,11.4681,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,velocity,1.0,369.6479271767341,369.28535752781016,1.551200020531553,1.696972794455462,1.301200020531553,1.446972794455462,0.7724891228429497,0.5299045665274407,1.4222800986330342,0,,0.0,none,P427,1
E0027011,N0027258,N0027259,main,18.196857377801628,auto_road,derived,s5c_flows,19.1124,22.28,0.024511,3.6221,held,0.825751,2.9413,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.848057702192,383.757073415303,7.309474036089227,7.474066721415738,7.059474036089227,7.224066721415738,0.348610640545723,0.1400253463588051,0.8699704513377186,0,,0.0,none,P385,1
E0027012,N0027259,N0027260,main,64.36981195371156,auto_road,derived,s5c_flows,21.6111,26.714,0.024662,3.6221,held,0.930656,2.9595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.757073415303,383.43522435553444,7.474066721415738,7.966142831965556,7.224066721415738,7.716142831965556,0.3617998172873631,0.1482064296430909,2.9652590962377956,0,,0.0,none,P385,1
E0027013,N0027260,N0027261,main,18.874567347935532,auto_road,derived,s5c_flows,21.6111,26.714,0.025199,3.6221,held,0.931192,3.0239,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.43522435553444,383.34085151879475,7.966142831965556,8.07662894995525,7.716142831965556,7.82662894995525,0.3618643601074701,0.14824703387536436,0.869320544228689,0,,0.0,none,P385,1
E0027014,N0027261,N0027262,main,23.637951430553937,auto_road,derived,s5c_flows,21.6111,26.714,0.025356,3.6221,held,0.93135,3.0427,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.34085151879475,383.222661761642,8.07662894995525,8.169214459061152,7.82662894995525,7.919214459061152,0.36188338062738395,0.14825900085098248,1.0886541860333425,0,,0.0,none,P385,1
E0027015,N0027262,N0027263,main,18.788278144973688,auto_road,derived,s5c_flows,22.6909,28.17,0.025553,3.6221,held,0.976814,3.0664,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.222661761642,383.1287203709171,8.169214459061152,8.260195644707892,7.919214459061152,8.010195644707892,0.36726148259959934,0.15166220596587793,0.8526294858540563,0,,0.0,none,P385,1
E0027016,N0027263,N0027264,main,70.69432732563594,auto_road,derived,s5c_flows,23.7707,29.626,0.02571,3.6221,held,1.022237,3.0852,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.1287203709171,382.77524873428894,8.260195644707892,8.730549605554813,8.010195644707892,8.480549605554813,0.3724554387327158,0.15498602041456194,3.1634355851254874,0,,0.0,none,P385,1
E0027017,N0027264,N0026640,main,88.4561812842064,auto_road,derived,s5c_flows,24.8505,31.082,0.026299,3.6221,held,1.068094,3.1558,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.77524873428894,382.3329678278679,8.730549605554813,9.57535736744461,8.480549605554813,9.32535736744461,0.37753079480851387,0.1582695095671111,3.905031611574537,0,,0.0,none,P385,1
E0027018,N0027265,N0027266,lateral,33.083519672470416,auto_road,derived,s5c_flows,0.0,0.0,0.002248,3.6221,held,0.002248,0.2698,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.9324889883909,369.76707139002855,2.021521021374724,1.7948792935652023,1.7715210213747241,1.5448792935652023,0.04480539245118691,0.010430999534347035,12.306375736846539,0,,0.0,none,P365,1
E0027019,N0027266,N0027267,lateral,6.816457351932682,auto_road,derived,s5c_flows,0.0,0.0,0.002524,3.6221,held,0.002524,0.3029,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,369.76707139002855,369.72617264591696,1.7948792935652023,1.6884391704892892,1.5448792935652023,1.4384391704892892,0.049836846478430244,0.01049655639392913,2.2795909163590755,0,,0.0,none,P365,1
E0027020,N0027267,N0027268,lateral,47.04234023989373,auto_road,derived,s5c_flows,0.0,0.0,0.002581,3.6221,held,0.002581,0.3097,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.7020478658913,369.4668361646918,1.712563950514948,1.7758396165581871,1.462563950514948,1.5258396165581871,0.04731995281068885,0.011029692825735932,16.56888812072371,0,,0.0,none,P365,1
E0027021,N0027268,N0027269,lateral,4.000000000095731,auto_road,derived,s5c_flows,0.0,0.0,0.002973,3.6221,held,0.002973,0.3568,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,369.4668361646918,369.4268361646909,1.7758396165581871,1.724073259137242,1.5258396165581871,1.474073259137242,0.06290519682994163,0.010022709216226916,1.0597958519784836,0,,0.0,none,P365,1
E0027022,N0027269,N0027270,lateral,3.1279226830614864,auto_road,derived,s5c_flows,0.0,0.0,0.003006,3.6221,held,0.003006,0.3608,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,369.4268361646909,369.38617316981106,1.724073259137242,1.8128014395639411,1.474073259137242,1.5628014395639411,0.0688334817971016,0.009507375562005288,0.7573646335566683,0,,0.0,none,P365,1
E0027023,N0027270,N0027271,lateral,3.99999999994831,auto_road,derived,s5c_flows,0.0,0.0,0.003032,3.6221,held,0.003032,0.3639,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,369.38617316981106,369.34617316981155,1.8128014395639411,1.83790886143845,1.5628014395639411,1.58790886143845,0.06339222427409497,0.010102961460212473,1.051653691429917,0,,0.0,none,P365,1
E0027024,N0027271,N0026666,lateral,38.42151397531828,auto_road,derived,s5c_flows,0.0,0.0,0.003066,3.6221,held,0.003066,0.3679,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.34617316981155,369.15406559993494,1.83790886143845,1.8375115485025617,1.58790886143845,1.5875115485025617,0.05061995717145519,0.011829631303692939,12.650318215132856,0,,0.0,none,P365,1
E0027025,N0027272,N0027273,main,83.93301022428719,draft,provisional,s5c_flows,85.7062,115.568,0.008105,3.5674,merrimack,3.546853,0.9726,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.9661240220417,367.54645897092024,6.560700929130178,6.925983656032884,6.310700929130178,6.675983656032884,0.541001126366141,0.285563107552429,2.5857312222883944,0,,0.0,none,P365,1
E0027026,N0027273,N0027274,main,79.99999999988387,draft,provisional,s5c_flows,88.9455,119.936,0.008804,3.5514,merrimack,3.664854,1.0565,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.54645897092024,367.14645897092083,6.925983656032884,7.069819105251042,6.675983656032884,6.819819105251042,0.546147931992847,0.2903709492318932,2.441340990647312,0,,0.0,none,P365,1
E0027027,N0027274,N0027275,main,80.00000000027107,draft,provisional,s5c_flows,96.504,130.128,0.009471,3.5165,merrimack,3.937252,1.1365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.14645897092083,366.7464589709195,7.069819105251042,7.233002699002384,6.819819105251042,6.983002699002384,0.5575490719741846,0.3012343524649074,2.3914188012487387,0,,0.0,none,P365,1
E0027028,N0027275,N0027276,main,14.952749773416308,draft,provisional,s5c_flows,100.8231,135.952,0.010137,3.498,merrimack,4.092028,1.2165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.7464589709195,366.6716952220524,7.233002699002384,7.170254240838233,6.983002699002384,6.920254240838233,0.5637517337891848,0.30727194796263024,0.4420607180195356,0,,0.0,none,P365,1
E0027029,N0027276,N0027277,main,70.00000000019863,draft,provisional,s5c_flows,104.4659,140.864,0.010262,3.483,merrimack,4.221508,1.2314,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.6716952220524,366.3216952220514,7.170254240838233,6.941579924432972,6.920254240838233,6.691579924432972,0.5687989139545563,0.3122533895048978,2.0511056509562655,0,,0.0,none,P365,1
E0027030,N0027277,N0027278,main,69.99999999974109,draft,provisional,s5c_flows,110.9446,149.6,0.010845,3.4577,merrimack,4.450818,1.3014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.3216952220514,365.9716952220527,6.941579924432972,7.068893156853562,6.691579924432972,6.818893156853562,0.5774416133572413,0.3209309333895499,2.0204062881428997,0,,0.0,none,P365,1
E0027031,N0027278,N0027279,main,5.515531428642215,draft,provisional,s5c_flows,114.1839,153.968,0.011429,3.4457,merrimack,4.565154,1.3714,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,365.9716952220527,365.93032873633786,7.068893156853562,7.057525267568394,6.818893156853562,6.807525267568394,0.6730981283676455,0.2926045596260072,0.136570761285038,0,,0.0,none,P365,1
E0027032,N0027279,N0027280,main,70.00000000017191,draft,provisional,s5c_flows,119.5828,161.248,0.011475,3.4265,merrimack,4.753927,1.377,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.93032873633786,365.580328736337,7.057525267568394,7.0111019277255195,6.807525267568394,6.7611019277255195,0.5883319888009805,0.332141083250302,1.9830073646806057,0,,0.0,none,P365,1
E0027033,N0027280,N0027281,main,69.99999999970636,draft,provisional,s5c_flows,126.0615,169.984,0.012058,3.4047,merrimack,4.979629,1.447,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.580328736337,365.23032873633844,7.0111019277255195,7.157519164052189,6.7611019277255195,6.907519164052189,0.5960809391270806,0.34031375292700927,1.957228607863683,0,,0.0,none,P365,1
E0027034,N0027281,N0027282,main,4.782846144379366,draft,provisional,s5c_flows,130.3806,175.808,0.012641,3.3908,merrimack,5.129511,1.517,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,365.23032873633844,365.1896745441112,7.157519164052189,7.212516617998176,6.907519164052189,6.962516617998176,0.7280498154448007,0.3007370615682605,0.10948990126125034,0,,0.0,none,P365,1
E0027035,N0027282,N0026634,main,83.8903741038989,draft,provisional,s5c_flows,133.62,180.176,0.012681,3.3808,merrimack,5.241132,1.5217,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.1896745441112,364.7702226735917,7.212516617998176,7.490031232658282,6.962516617998176,7.240031232658282,0.604707602016998,0.3496135608588785,2.312147055978877,0,,0.0,none,P365,1
E0027036,N0027283,N0026662,lateral,43.511820503022854,auto_block,provisional,s5c_flows,14.0372,18.928,0.0016,3.6221,held,0.590073,0.1919,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,376.8172462497918,376.5779312370252,2.067397304895678,2.7284347297716636,1.8173973048956782,2.4784347297716636,0.32439295479206604,0.11683033075797503,2.2355510428657777,0,,0.0,none,P364,1
E0027037,N0027284,N0026662,lateral,21.832011449443364,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.9,0.5,cover_min,minimum,tractive,1.0,378.58947371689993,377.7380252703716,1.5662880018500687,1.5683406964252526,1.3162880018500687,1.3183406964252526,0.0,0.0,0.0,0,,0.0,none,P364,1
E0027038,N0027285,N0027286,main,10.192737212846028,auto_block,provisional,s5c_flows,141.4513,190.736,0.018914,3.3575,merrimack,5.515788,2.2697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.0735682731907,370.02260458712647,6.287027429934312,6.334298489045409,6.037027429934312,6.084298489045409,0.6133938829700669,0.3592023913215666,0.27694921365188074,0,,0.0,none,P434,1
E0027039,N0027286,N0027287,main,17.804493814764857,auto_block,provisional,s5c_flows,142.5311,192.192,0.018999,3.3545,merrimack,5.552739,2.2799,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.02260458712647,369.93358211805264,6.334298489045409,6.336742588978609,6.084298489045409,6.086742588978609,0.6145349200817337,0.3604793569217517,0.48287176836093776,0,,0.0,none,P434,1
E0027040,N0027287,N0027288,main,18.027756377319946,auto_block,provisional,s5c_flows,143.6109,193.648,0.019147,3.3514,merrimack,5.589721,2.2977,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.93358211805264,369.84344333616605,6.336742588978609,5.916657982193328,6.086742588978609,5.666657982193328,0.6156705914880739,0.3617544110542541,0.4880249445770158,0,,0.0,none,P434,1
E0027041,N0027288,N0026664,main,14.317821063276353,auto_block,provisional,s5c_flows,144.6907,195.104,0.019298,3.3484,merrimack,5.62667,2.3157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.84344333616605,369.77185423084967,5.916657982193328,5.460109880478456,5.666657982193328,5.210109880478456,0.6167990005955688,0.3630253844289454,0.3868851130176754,0,,0.0,none,P434,1
E0027042,N0027289,N0027290,main,49.30111703324283,auto_road,derived,s5c_flows,105.345,132.43,0.025243,3.4794,merrimack,4.267626,3.0292,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.21819000977297,384.97168442460674,9.209880058586407,8.98287490156514,8.959880058586407,8.73287490156514,0.5705667898637251,0.3140130862485392,1.4401211190080534,0,,0.0,none,P385,1
E0027043,N0027290,N0027291,main,25.909282470731867,auto_road,derived,s5c_flows,105.345,132.43,0.025654,3.4794,merrimack,4.268037,3.0785,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.97168442460674,384.8421380122531,8.98287490156514,8.808069507278162,8.73287490156514,8.558069507278162,0.5705824762408584,0.3140287349008215,0.7568079856870932,0,,0.0,none,P385,1
E0027044,N0027291,N0027292,main,13.02249618327517,auto_road,derived,s5c_flows,105.345,132.43,0.02587,3.4794,merrimack,4.268253,3.1044,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.8421380122531,384.77702553133673,8.808069507278162,8.734601665928892,8.558069507278162,8.484601665928892,0.5705907196920589,0.3140369587733993,0.3803805347057186,0,,0.0,none,P385,1
E0027045,N0027292,N0027293,main,10.284965674851788,auto_road,derived,s5c_flows,105.345,132.43,0.025978,3.4794,merrimack,4.268361,3.1174,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.77702553133673,384.7256007029625,8.734601665928892,8.672134892740644,8.484601665928892,8.422134892740644,0.5705948412925594,0.31404107064855,0.3004164814959718,0,,0.0,none,P385,1
E0027046,N0027293,N0027294,main,19.835194021321346,auto_road,derived,s5c_flows,105.345,132.43,0.026064,3.4794,merrimack,4.268447,3.1277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.7256007029625,384.62642473285587,8.672134892740644,8.522073802300383,8.422134892740644,8.272073802300383,0.5705981232481295,0.3140443448903546,0.5793684794127233,0,,0.0,none,P385,1
E0027047,N0027294,N0027295,main,38.42646489913893,auto_road,derived,s5c_flows,105.345,132.43,0.026229,3.4794,merrimack,4.268612,3.1475,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.62642473285587,384.4342924083602,8.522073802300383,8.292727855311682,8.272073802300383,8.042727855311682,0.570604419875304,0.3140506267935568,1.1223906779275792,0,,0.0,none,P385,1
E0027048,N0027295,N0027296,main,29.149837029331966,auto_road,derived,s5c_flows,105.345,132.43,0.02655,3.4794,merrimack,4.268933,3.186,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.4342924083602,384.28854322321354,8.292727855311682,8.276886464286463,8.042727855311682,8.026886464286463,0.5706166691196236,0.31406284767817005,0.8514132927541301,0,,0.0,none,P385,1
E0027049,N0027296,N0027297,main,29.37211457328011,auto_road,derived,s5c_flows,105.345,132.43,0.026793,3.4794,merrimack,4.269176,3.2151,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.28854322321354,384.14168265034715,8.276886464286463,8.269358609418475,8.026886464286463,8.019358609418475,0.5706259414222121,0.31407209876264475,0.857891671850561,0,,0.0,none,P385,1
E0027050,N0027297,N0027298,main,9.698528114963791,auto_road,derived,s5c_flows,105.345,132.43,0.027037,3.4794,merrimack,4.26942,3.2445,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.14168265034715,384.09319000977234,8.269358609418475,8.282725517571407,8.019358609418475,8.032725517571407,0.5706352514577637,0.31408138770988925,0.2832669990794648,0,,0.0,none,P385,1
E0027051,N0027298,N0027299,main,9.901873053707261,auto_road,derived,s5c_flows,105.345,132.43,0.027118,3.4794,merrimack,4.269501,3.2542,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.09319000977234,384.0436806445038,8.282725517571407,8.318227314480566,8.032725517571407,8.068227314480566,0.5706383419902479,0.31408447128984485,0.2892045721747314,0,,0.0,none,P385,1
E0027052,N0027299,N0027300,main,23.748665753918733,auto_road,derived,s5c_flows,105.345,132.43,0.027201,3.4794,merrimack,4.269584,3.2641,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.0436806445038,383.9249373157342,8.318227314480566,8.503590516297038,8.068227314480566,8.253590516297038,0.5706415087835364,0.31408763098380643,0.6936247886039957,0,,0.0,none,P385,1
E0027053,N0027300,N0027301,main,92.56271272663992,auto_road,derived,s5c_flows,105.345,132.43,0.027399,3.4794,merrimack,4.269782,3.2878,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.9249373157342,383.46212375210104,8.503590516297038,9.328525661961464,8.253590516297038,9.078525661961464,0.5706490631036647,0.3140951684698361,2.7034336486715325,0,,0.0,none,P385,1
E0027054,N0027301,N0027302,main,37.046078366909796,auto_road,derived,s5c_flows,107.908,135.886,0.02817,3.4693,merrimack,4.361147,3.3804,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.46212375210104,383.2768933602665,9.328525661961464,9.555382030358487,9.078525661961464,9.305382030358487,0.5741053845078018,0.3175588306596,1.0754726503355168,0,,0.0,none,P385,1
E0027055,N0027302,N0027303,main,35.395811994958144,auto_road,derived,s5c_flows,108.9878,137.342,0.028479,3.4652,merrimack,4.399544,3.4174,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.2768933602665,383.09991430029174,9.555382030358487,9.786651861817631,9.305382030358487,9.536651861817631,0.5755406340107299,0.3190060195588772,1.025001824467134,0,,0.0,none,P385,1
E0027056,N0027303,N0027304,main,26.344858103776435,auto_road,derived,s5c_flows,110.8092,139.798,0.028774,3.4582,merrimack,4.463984,3.4528,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.09991430029174,382.96819000977285,9.786651861817631,9.97703093749277,9.536651861817631,9.72703093749277,0.5779268997100335,0.3214238219111647,0.7597517412956145,0,,0.0,none,P385,1
E0027057,N0027304,N0027305,main,3.813761695812308,auto_road,derived,s5c_flows,110.8092,139.798,0.028993,3.4582,merrimack,4.464204,3.4792,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,velocity,1.0,382.96819000977285,382.9281455119668,9.97703093749277,10.009140864986307,9.72703093749277,9.759140864986307,0.7543197806343627,0.26541207716538073,0.08426491862211358,0,,0.0,none,P385,1
E0027058,N0027305,N0027306,main,33.02862036855799,auto_road,derived,s5c_flows,110.8092,139.798,0.029025,3.4582,merrimack,4.464236,3.483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.9281455119668,382.76300241012405,10.009140864986307,10.103452668000955,9.759140864986307,9.853452668000955,0.5779361769571425,0.3214332504246449,0.9524875377086046,0,,0.0,none,P385,1
E0027059,N0027306,N0027307,main,54.55386305350756,auto_road,derived,s5c_flows,110.8092,139.798,0.0293,3.4582,merrimack,4.464511,3.516,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.76300241012405,382.49023309485653,10.103452668000955,10.155824034049715,9.853452668000955,9.905824034049715,0.5779463004563901,0.32144353924276203,1.5732102622229698,0,,0.0,none,P385,1
E0027060,N0027307,N0027308,main,50.00000000004054,auto_road,derived,s5c_flows,114.1402,140.798,0.029755,3.4458,merrimack,4.581947,3.5706,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.49023309485653,382.2402330948563,10.155824034049715,10.067353575065567,9.905824034049715,9.817353575065567,0.5822242464298657,0.3258152653963249,1.4312927337600867,0,,0.0,none,P385,1
E0027061,N0027308,N0027309,main,50.00000000004054,auto_road,derived,s5c_flows,114.8818,141.798,0.030171,3.4431,merrimack,4.608352,3.6206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.2402330948563,381.9902330948561,10.067353575065567,10.264008848503295,9.817353575065567,10.014008848503295,0.5831739248591643,0.32679229324234704,1.428961923383762,0,,0.0,none,P385,1
E0027062,N0027309,N0027310,main,16.95495966408775,auto_road,derived,s5c_flows,114.8818,141.798,0.030588,3.4431,merrimack,4.608768,3.6706,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.9902330948561,381.90545829653564,10.264008848503295,10.335416947604983,10.014008848503295,10.085416947604983,0.5831888514405428,0.32680766879705114,0.4845474332544558,0,,0.0,none,P385,1
E0027063,N0027310,N0027311,main,20.384853525172918,auto_road,derived,s5c_flows,114.8818,141.798,0.030729,3.4431,merrimack,4.608909,3.6875,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.90545829653564,381.8035340289098,10.335416947604983,10.390161039449595,10.085416947604983,10.140161039449595,0.5831939104434114,0.3268128801029485,0.5825636253550155,0,,0.0,none,P385,1
E0027064,N0027311,N0027312,main,20.394659770996448,auto_road,derived,s5c_flows,114.8818,141.798,0.030899,3.4431,merrimack,4.609079,3.7079,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.8035340289098,381.7015607300548,10.390161039449595,10.34238458244522,10.140161039449595,10.09238458244522,0.5832000097841076,0.326819163156879,0.5828377751727137,0,,0.0,none,P385,1
E0027065,N0027312,N0027313,main,10.765983578190019,auto_road,derived,s5c_flows,114.8818,141.798,0.031069,3.4431,merrimack,4.609249,3.7283,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.7015607300548,381.64773081216384,10.34238458244522,10.310246482758032,10.09238458244522,10.060246482758032,0.5832061089429971,0.32682544612243714,0.30766663257644,0,,0.0,none,P385,1
E0027066,N0027313,N0027314,main,16.42563959332017,auto_road,derived,s5c_flows,114.8818,141.798,0.031159,3.4431,merrimack,4.609339,3.7391,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.64773081216384,381.56560261419725,10.310246482758032,10.301523850646504,10.060246482758032,10.051523850646504,0.5832093378358686,0.3268287723625458,0.4694037665866615,0,,0.0,none,P385,1
E0027067,N0027314,N0027315,main,16.73859420461054,auto_road,derived,s5c_flows,114.8818,141.798,0.031296,3.4431,merrimack,4.609476,3.7555,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.56560261419725,381.4819096431742,10.301523850646504,10.38613234901328,10.051523850646504,10.13613234901328,0.5832142528305401,0.3268338355916125,0.47834319672894265,0,,0.0,none,P385,1
E0027068,N0027315,N0026640,main,15.000493190967768,auto_road,derived,s5c_flows,114.8818,141.798,0.031435,3.4431,merrimack,4.609615,3.7722,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.4819096431742,381.40690717721935,10.38613234901328,10.501418018093148,10.13613234901328,10.251418018093148,0.5832192394563044,0.32683897267778483,0.42866936296979585,0,,0.0,none,P385,1
E0027069,N0027316,N0027317,lateral,22.360679774997898,auto_block,provisional,s5c_flows,5.3989,7.28,0.000883,3.6221,held,0.227219,0.106,0.0,0.0,,200,PVC-U,3.95,0.5,ground,minimum,tractive,1.0,374.53520606994925,373.65195921883685,2.041789779660121,1.5601989842881494,1.791789779660121,1.3101989842881494,0.4684857929266119,0.047695872177808546,0.7954947660672067,0,,0.0,none,P434,1
E0027070,N0027317,N0027318,lateral,12.639320225104761,auto_block,provisional,s5c_flows,7.5585,10.192,0.00107,3.6221,held,0.31794,0.1284,0.0,0.0,,200,PVC-U,3.0,0.5,cover_min,minimum,tractive,1.0,373.627600393669,373.24842078691586,1.584557809455987,1.5793380021466419,1.334557809455987,1.3293380021466419,0.4767637330865905,0.05911595726202021,0.44184429826758626,0,,0.0,none,P434,1
E0027071,N0027318,N0027319,lateral,3.172068075737136,auto_block,provisional,s5c_flows,7.5585,10.192,0.001175,3.6221,held,0.318045,0.141,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,373.24842078691586,373.2071839019313,1.5793380021466419,1.5672301605687267,1.3293380021466419,1.3172301605687267,0.3583266008838393,0.0717178077920804,0.14754082206535388,0,,0.0,none,P434,1
E0027072,N0027319,N0027320,lateral,19.209372712298546,auto_block,provisional,s5c_flows,8.6382,11.648,0.001202,3.6221,held,0.363339,0.1442,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,373.20252573128664,373.1064788677252,1.5718883312133585,1.6938446186029523,1.3218883312133585,1.4438446186029523,0.2690127718876045,0.09535712107139468,1.1901152856987998,0,,0.0,none,P434,1
E0027073,N0027320,N0026664,lateral,22.360679774997898,auto_block,provisional,s5c_flows,8.6382,11.648,0.001362,3.6221,held,0.363499,0.1634,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.1064788677252,372.9946754688502,1.6938446186029523,2.2372886424779495,1.4438446186029523,1.9872886424779495,0.2690506894179679,0.09537654675648075,1.385159045888981,0,,0.0,none,P434,1
E0027074,N0027321,N0026683,lateral,25.495097567963924,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.44301744137135,368.3155419535315,1.555609267613022,1.8314612202966032,1.305609267613022,1.5814612202966032,0.0,0.0,0.0,0,,0.0,none,P379,1
E0027075,N0027322,N0027323,lateral,30.039227563397667,auto_road,derived,s5c_flows,5.5294,7.456,0.002813,3.6221,held,0.234621,0.3375,30.039,0.0,W11a-XG02504,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.3468757672172,367.19667962940025,3.3996757464546477,3.8608460053653744,3.1496757464546477,3.6108460053653744,0.23362979292692468,0.07797428501664974,2.1429364228383756,0,,0.0,none,P441,1
E0027076,N0027323,N0027324,lateral,41.60215489705578,auto_road,derived,s5c_flows,5.5294,7.456,0.003063,3.6221,held,0.234871,0.3676,41.602,0.0,W11a-XG02505,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.19667962940025,366.988668854915,3.8608460053653744,4.318856779850648,3.6108460053653744,4.068856779850648,0.23371060383190662,0.07801230266121287,2.9667855754758996,0,,0.0,none,P441,1
E0027077,N0027324,N0027325,lateral,61.63330969230151,auto_road,derived,s5c_flows,6.271,8.456,0.00341,3.6221,held,0.266308,0.4092,60.13,0.0,W11a-XG02506,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.988668854915,366.6805023064535,4.318856779850648,4.695901502140259,4.068856779850648,4.445901502140259,0.2434207760671484,0.08263631171834804,4.2199431157908345,0,,0.0,none,P441,1
E0027078,N0027325,N0027326,lateral,62.45521474432692,auto_road,derived,s5c_flows,7.7543,10.456,0.003924,3.6221,held,0.329002,0.4708,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.6805023064535,366.36822623273184,4.695901502140259,4.955351648127532,4.445901502140259,4.705351648127532,0.26058438918625393,0.09108176899008044,3.99456102872985,0,,0.0,none,P441,1
E0027079,N0027326,N0027327,lateral,26.7435150589525,auto_road,derived,s5c_flows,8.4959,11.456,0.004444,3.6221,held,0.360612,0.5333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.36822623273184,366.23450865743706,4.955351648127532,5.341205453891064,4.705351648127532,5.091205453891064,0.26836467718115553,0.09502535912254143,1.6608938838909175,0,,0.0,none,P441,1
E0027080,N0027327,N0027328,lateral,14.852649976779576,auto_road,derived,s5c_flows,8.4959,11.456,0.004667,3.6221,held,0.360835,0.56,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.23450865743706,366.1602454075532,5.341205453891064,5.608309279946809,5.091205453891064,5.358309279946809,0.26841780591596864,0.09505253699187874,0.9222345195577534,0,,0.0,none,P441,1
E0027081,N0027328,N0027329,lateral,38.40080065362352,auto_road,derived,s5c_flows,8.4959,11.456,0.004791,3.6221,held,0.360959,0.5749,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.1602454075532,365.9682414042851,5.608309279946809,5.98863725782428,5.358309279946809,5.73863725782428,0.2684473382278334,0.0950676456316388,2.384129969222769,0,,0.0,none,P441,1
E0027082,N0027329,N0027330,lateral,23.22191353182793,auto_road,derived,s5c_flows,8.4959,11.456,0.005111,3.6221,held,0.361279,0.6133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.9682414042851,365.852131836626,5.98863725782428,6.150065428999028,5.73863725782428,5.900065428999028,0.2685235172518257,0.09510662340419315,1.441333318430234,0,,0.0,none,P441,1
E0027083,N0027330,N0027331,lateral,21.93289531805979,auto_road,derived,s5c_flows,9.2375,12.456,0.005304,3.6221,held,0.392563,0.6365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.852131836626,365.7424673600357,6.150065428999028,6.3831124739486995,5.900065428999028,6.1331124739486995,0.2757494925666542,0.09883549941381273,1.325653410631884,0,,0.0,none,P441,1
E0027084,N0027331,N0027332,lateral,42.55846362675127,auto_road,derived,s5c_flows,9.9791,13.456,0.005487,3.6221,held,0.423835,0.6584,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.7424673600357,365.5296750419019,6.3831124739486995,6.756579840910604,6.1331124739486995,6.506579840910604,0.2825727975970415,0.10241426998226097,2.510176963757206,0,,0.0,none,P441,1
E0027085,N0027332,N0027333,lateral,59.99999999996159,auto_road,derived,s5c_flows,9.9791,13.456,0.005842,3.6221,held,0.42419,0.701,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.5296750419019,365.2296750419021,6.756579840910604,6.995270026457263,6.506579840910604,6.745270026457263,0.2826481580440982,0.10245411004988755,3.5379675102759442,0,,0.0,none,P441,1
E0027086,N0027333,N0027334,lateral,62.51080326973372,auto_road,derived,s5c_flows,11.4623,15.456,0.006342,3.6221,held,0.48687,0.761,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.2296750419021,364.91712102555346,6.995270026457263,7.464928534993419,6.745270026457263,7.214928534993419,0.2953009687791025,0.10924102495840446,3.52808433196023,0,,0.0,none,P441,1
E0027087,N0027334,N0027335,lateral,4.898773626904226,auto_road,derived,s5c_flows,11.4623,15.456,0.006862,3.6221,held,0.487391,0.8235,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,364.91712102555346,364.87548144972476,7.464928534993419,7.537421382306491,7.214928534993419,7.287421382306491,0.3551149159316718,0.09640433214195951,0.2299149471118811,0,,0.0,none,P441,1
E0027088,N0027335,N0027336,lateral,8.694869342327216,auto_road,derived,s5c_flows,11.4623,15.456,0.006903,3.6221,held,0.487432,0.8284,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.87548144972476,364.8320071030131,7.537421382306491,7.5306637954244025,7.287421382306491,7.2806637954244025,0.29540898778780406,0.10929980708514067,0.49055545034019343,0,,0.0,none,P441,1
E0027089,N0027336,N0027337,lateral,65.3502502692507,auto_road,derived,s5c_flows,11.4623,15.456,0.006976,3.6221,held,0.487504,0.8371,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.8320071030131,364.50525585166685,7.5306637954244025,7.9370659256769045,7.2806637954244025,7.6870659256769045,0.2954228200700381,0.10930733541326434,3.6868202583762044,0,,0.0,none,P441,1
E0027090,N0027337,N0027338,lateral,79.99566640223456,auto_road,derived,s5c_flows,11.4623,15.456,0.00752,3.6221,held,0.488049,0.9024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.50525585166685,364.10527751965566,7.9370659256769045,8.540169257688092,7.6870659256769045,8.290169257688092,0.2955274752985689,0.1093643024422872,4.511462446450799,0,,0.0,none,P441,1
E0027091,N0027338,N0027339,lateral,81.6425962028275,auto_road,derived,s5c_flows,11.4623,15.456,0.008187,3.6221,held,0.488716,0.9824,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.10527751965566,363.69706453864154,8.540169257688092,9.336108068780334,8.290169257688092,9.086108068780334,0.2956554440005122,0.10943397795102186,4.602350351821813,0,,0.0,none,P441,1
E0027092,N0027339,N0026611,lateral,21.37277401209358,auto_road,derived,s5c_flows,11.4623,15.456,0.008867,3.6221,held,0.489396,1.0641,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.69706453864154,363.5902006685811,9.336108068780334,9.432504409543924,9.086108068780334,9.182504409543924,0.29578577803320383,0.10950496195567824,1.2042935349027244,0,,0.0,none,P441,1
E0027093,N0027340,N0027341,main,16.278820596099706,auto_block,provisional,s5c_flows,10.6554,14.368,0.010424,3.6221,held,0.457127,1.2509,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.8345705907367,364.7531764877562,5.487542446372686,5.502408229040668,5.237542446372686,5.252408229040668,0.2894521381401743,0.10607949833396743,0.9373351958805414,0,,0.0,none,P379,1
E0027094,N0027341,N0027342,main,16.76305461424021,auto_block,provisional,s5c_flows,10.6554,14.368,0.01056,3.6221,held,0.457262,1.2672,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.7531764877562,364.669361214685,5.502408229040668,5.525951285314989,5.252408229040668,5.275951285314989,0.2894792925960286,0.10609407990670697,0.9651268699227955,0,,0.0,none,P379,1
E0027095,N0027342,N0027343,main,23.345235059857504,auto_block,provisional,s5c_flows,10.6554,14.368,0.0107,3.6221,held,0.457402,1.2839,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.669361214685,364.55263503938573,5.525951285314989,5.603523407879891,5.275951285314989,5.353523407879891,0.28950744671128964,0.10610919923163228,1.3439628424675414,0,,0.0,none,P379,1
E0027096,N0027343,N0027344,main,13.416407864998739,auto_block,provisional,s5c_flows,10.6554,14.368,0.010894,3.6221,held,0.457597,1.3073,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.55263503938573,364.48555300006075,5.603523407879891,5.682659890564253,5.353523407879891,5.432659890564253,0.28954665109347744,0.10613025438060167,0.7722651838849609,0,,0.0,none,P379,1
E0027097,N0027344,N0026683,main,18.027756377319946,auto_block,provisional,s5c_flows,10.6554,14.368,0.011006,3.6221,held,0.457709,1.3207,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.48555300006075,364.39541421817415,5.682659890564253,5.751588955653972,5.432659890564253,5.501588955653972,0.2895691630751685,0.10614234553697219,1.0376194864736668,0,,0.0,none,P379,1
E0027098,N0027345,N0026689,lateral,31.400636936215164,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,372.11952514648436,371.88402036946275,1.5500000000000114,1.5609259195997538,1.3000000000000114,1.3109259195997538,0.15484063976548076,0.033937914204355074,3.379887539405469,0,,0.0,none,P434,1
E0027099,N0027346,N0027347,lateral,15.264337522473747,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,372.0603945365878,371.9535441739305,1.5669247993496924,1.5737995760695185,1.3169247993496924,1.3237995760695185,0.15125847073002405,0.03447543427942315,1.6819264676332883,0,,0.0,none,P434,1
E0027100,N0027347,N0026689,lateral,23.259406699226016,auto_block,provisional,s5c_flows,2.1596,2.912,0.000127,3.6221,held,0.090662,0.0153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.9535441739305,371.83724714043433,1.5737995760695185,1.6076991486281713,1.3237995760695185,1.3576991486281713,0.17073312045311143,0.050697881141450934,2.2705423370206375,0,,0.0,none,P434,1
E0027101,N0027348,N0026685,lateral,9.34141668476905,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.0648681640625,376.01816108063866,1.5500000000000114,1.706539847095712,1.3000000000000114,1.456539847095712,0.0,0.0,0.0,0,,0.0,none,P364,1
E0027102,N0027349,N0027350,lateral,62.625873247404705,auto_block,provisional,s5c_flows,7.157,11.78,0.000581,3.6221,held,0.300622,0.0697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.6531775895033,375.34004822326625,1.8146874007310885,2.400796503296249,1.5646874007310885,2.150796503296249,0.2531318582741771,0.08737186448525716,4.123402566708411,0,,0.0,none,P364,1
E0027103,N0027350,N0026685,lateral,59.481089431852205,auto_block,provisional,s5c_flows,21.4711,35.34,0.001103,3.6221,held,0.901226,0.1323,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.34004822326625,375.042642776107,2.400796503296249,2.682058151627359,2.150796503296249,2.432058151627359,0.3582136879244279,0.14595913195886118,2.7674863466971,0,,0.0,none,P364,1
E0027104,N0027351,N0027352,lateral,49.830398902963054,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,371.3112942489831,370.93756625721085,1.5556491103919257,1.5749154322422783,1.3056491103919257,1.3249154322422783,0.19603608164230085,0.046148804170947605,4.2364989211430455,0,,0.0,none,P365,1
E0027105,N0027352,N0027353,lateral,24.191407317385995,auto_road,derived,s5c_flows,7.5585,10.192,0.000415,3.6221,held,0.317286,0.0498,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,370.9287070804504,370.67469730361785,1.5837746090027167,1.5622411729446526,1.3337746090027167,1.3122411729446526,0.33272928657175227,0.07528695115430292,1.2117662563180662,0,,0.0,none,P365,1
E0027106,N0027353,N0027354,lateral,27.426006644273546,auto_road,derived,s5c_flows,10.7978,14.56,0.000617,3.6221,held,0.453289,0.074,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,370.6631814738923,370.29293038419456,1.5737570026702201,1.5624468130710625,1.3237570026702201,1.3124468130710625,0.4070183988806705,0.08364108160006875,1.1230453266853544,0,,0.0,none,P365,1
E0027107,N0027354,N0027355,lateral,34.950624124563326,auto_road,derived,s5c_flows,11.8776,16.016,0.000845,3.6221,held,0.498785,0.1014,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,370.29235832854187,369.7331483425489,1.5630188687237592,1.5515196262011273,1.3130188687237592,1.3015196262011273,0.4449772277269677,0.08400977966517051,1.309079129850385,0,,0.0,none,P365,1
E0027108,N0027355,N0026666,lateral,34.544661845036906,auto_road,derived,s5c_flows,11.8776,16.016,0.001137,3.6221,held,0.499076,0.1364,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,369.6686461104801,369.3750164847973,1.616021858269903,1.6165606636402003,1.366021858269903,1.3665606636402003,0.35780700639315927,0.09746938328840002,1.6090919232903982,0,,0.0,none,P365,1
E0027109,N0027356,N0026701,lateral,11.956900185108958,auto_block,provisional,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,374.4972592404349,374.3418195380285,1.5547121951119607,1.560035930721483,1.3047121951119607,1.310035930721483,0.31465165210505436,0.05984045715710276,0.6333406114940111,0,,0.0,none,P439,1
E0027110,N0027357,N0026701,sub main,43.03497039380479,auto_link,provisional,s5c_flows,257.5515,347.528,0.067023,3.1227,merrimack,9.375564,8.0427,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.0507197094195,366.8355448574505,6.665588884330475,9.066310611299514,6.415588884330475,8.816310611299514,0.7071529599735766,0.4814778483221417,1.0142777406888233,0,,0.0,none,P439,1
E0027111,N0027358,N0027359,lateral,21.633307652783937,auto_block,provisional,s5c_flows,1.0798,1.456,0.002154,3.6221,held,0.047421,0.2585,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.6010498432768,367.4928833050129,3.342431602035674,3.599401851237076,3.092431602035674,3.349401851237076,0.13706531084164508,0.03800239860112539,2.6305352195418514,0,,0.0,none,P439,1
E0027112,N0027359,N0027360,lateral,16.1245154965971,auto_block,provisional,s5c_flows,2.1596,2.912,0.002334,3.6221,held,0.092868,0.2801,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.4928833050129,367.41226072752994,3.599401851237076,3.74441651856381,3.349401851237076,3.49441651856381,0.17211357668803284,0.05124696162867562,1.5614219988606555,0,,0.0,none,P439,1
E0027113,N0027360,N0026692,lateral,23.323807579381203,auto_block,provisional,s5c_flows,3.2393,4.368,0.002468,3.6221,held,0.13827,0.2962,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.41226072752994,367.29564168963304,3.74441651856381,3.913098544741956,3.49441651856381,3.663098544741956,0.1964758498980848,0.06130376662774609,1.9785135248156993,0,,0.0,none,P439,1
E0027114,N0027361,N0026710,main,6.0,auto_block,provisional,s5c_flows,0.0,0.0,0.004085,3.6221,held,0.004085,0.4902,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,368.96480309400414,368.92280309400417,3.4381815251364856,3.4383114079489587,3.1881815251364856,3.1883114079489587,0.06326454984914362,0.012346313147187787,1.5806640565443564,0,,0.0,none,P379,1
