EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0027115,N0027362,N0027363,lateral,26.248809496813376,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.69362182617186,370.5623777786878,1.5500000000000114,1.8073731978747105,1.3000000000000114,1.5573731978747105,0.0,0.0,0.0,0,,0.0,none,P379,1
E0027116,N0027363,N0026710,lateral,11.313708498984761,auto_block,provisional,s5c_flows,0.0,0.0,0.000219,3.6221,held,0.000219,0.0262,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.5623777786878,370.5058092361929,1.8073731978747105,1.8553052657602507,1.5573731978747105,1.6053052657602507,0.016267816452604642,0.004334040722363347,11.591095145791495,0,,0.0,none,P379,1
E0027117,N0027364,N0027365,main,14.422205101855956,auto_block,provisional,s5c_flows,25.5766,34.488,0.007468,3.6221,held,1.079703,0.8961,14.422,0.0,W11a-XG02507,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.48575958476914,368.41364855925985,4.201526792183984,4.270555542302645,3.9515267921839836,4.020555542302645,0.37879031598749374,0.15908983689688921,0.6345729415080102,0,,0.0,none,P441,1
E0027118,N0027365,N0027366,main,25.942243542145693,auto_block,provisional,s5c_flows,25.5766,34.488,0.007588,3.6221,held,1.079823,0.9105,25.942,0.0,W11a-XG02508,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.41364855925985,368.2839373415491,4.270555542302645,4.0846539670446305,4.020555542302645,3.8346539670446305,0.3788032835832312,0.15909829408781045,1.1414122961461266,0,,0.0,none,P441,1
E0027119,N0027366,N0027367,main,37.72834992051968,auto_block,provisional,s5c_flows,25.5766,34.488,0.007804,3.6221,held,1.080039,0.9365,37.728,0.0,W11a-XG02509,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.2839373415491,368.0952955919465,4.0846539670446305,3.496867493990976,3.8346539670446305,3.246867493990976,0.3788266225996076,0.1591135158843467,1.6598776181400108,0,,0.0,none,P441,1
E0027120,N0027367,N0027368,main,21.73293841429116,auto_block,provisional,s5c_flows,28.543,38.488,0.008118,3.6221,held,1.204714,0.9742,21.733,0.0,W11a-XG02510,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.0952955919465,367.9866308998751,3.496867493990976,3.657442586453044,3.246867493990976,3.407442586453044,0.3917627345933996,0.16766718942841646,0.9245791093788442,0,,0.0,none,P441,1
E0027121,N0027368,N0027369,main,21.85986615323414,auto_block,provisional,s5c_flows,29.2846,39.488,0.008299,3.6221,held,1.235986,0.9959,21.86,0.0,W11a-XG02511,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.9866308998751,367.8773315691089,3.657442586453044,3.8357421613598603,3.407442586453044,3.5857421613598603,0.3948522439220155,0.16974486777486703,0.9227023732600562,0,,0.0,none,P441,1
E0027122,N0027369,N0027370,main,21.93813615417043,auto_block,provisional,s5c_flows,36.5975,46.922,0.008482,3.6221,held,1.542744,1.0178,21.938,0.0,W11a-XG02512,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.8773315691089,367.76764088833806,3.8357421613598603,4.0600873831463105,3.5857421613598603,3.8100873831463105,0.422467802005767,0.1889304985733829,0.8654756666272899,0,,0.0,none,P441,1
E0027123,N0027370,N0027371,main,55.09541510366563,auto_block,provisional,s5c_flows,37.3391,47.922,0.008664,3.6221,held,1.574017,1.0397,55.095,0.0,W11a-XG02513,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.76764088833806,367.49216381281974,4.0600873831463105,4.50624927311776,3.8100873831463105,4.25624927311776,0.42504735129300053,0.1907804164053572,2.1603638173513504,0,,0.0,none,P441,1
E0027124,N0027371,N0027372,main,35.201983359243776,auto_block,provisional,s5c_flows,37.3391,47.922,0.009124,3.6221,held,1.574476,1.0948,35.202,0.0,W11a-XG02514,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.49216381281974,367.31615389602354,4.50624927311776,4.912758457492089,4.25624927311776,4.662758457492089,0.4250849276764967,0.19080743887349721,1.3801941317019837,0,,0.0,none,P441,1
E0027125,N0027372,N0027373,main,21.07884196575928,auto_block,provisional,s5c_flows,37.3391,47.922,0.009417,3.6221,held,1.574769,1.13,21.079,0.0,W11a-XG02515,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.31615389602354,367.21075968619476,4.912758457492089,5.168848468102112,4.662758457492089,4.918848468102112,0.4251089100946863,0.1908246865772179,0.8264094786543171,0,,0.0,none,P441,1
E0027126,N0027373,N0027374,main,17.021410847148655,auto_block,provisional,s5c_flows,37.3391,47.922,0.009593,3.6221,held,1.574945,1.1511,17.021,0.0,W11a-XG02516,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.21075968619476,367.12565263195904,5.168848468102112,5.394794145384708,4.918848468102112,5.144794145384708,0.42512331432448747,0.19083504624876763,0.6673126860534313,0,,0.0,none,P441,1
E0027127,N0027374,N0027375,main,17.483746639988013,auto_block,provisional,s5c_flows,37.3391,47.922,0.009734,3.6221,held,1.575087,1.1681,17.484,0.0,W11a-XG02517,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.12565263195904,367.0382338987591,5.394794145384708,5.631169177412801,5.144794145384708,5.381169177412801,0.4251349350486157,0.19084340422422202,0.6854195063969781,0,,0.0,none,P441,1
E0027128,N0027375,N0027376,main,11.65918131876326,auto_block,provisional,s5c_flows,37.3391,47.922,0.00988,3.6221,held,1.575233,1.1856,11.659,0.0,W11a-XG02518,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.0382338987591,366.9799379921653,5.631169177412801,5.796673335959724,5.381169177412801,5.546673335959724,0.4251468823067562,0.19085199726700158,0.4570648327272617,0,,0.0,none,P441,1
E0027129,N0027376,N0027377,main,17.7431128131477,auto_block,provisional,s5c_flows,37.3391,47.922,0.009977,3.6221,held,1.57533,1.1973,17.743,0.0,W11a-XG02519,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.9799379921653,366.8912224280995,5.796673335959724,6.020520735962975,5.546673335959724,5.770520735962975,0.4251548194144851,0.19085770613676606,0.6955549681714835,0,,0.0,none,P441,1
E0027130,N0027377,N0027378,main,11.918781902494407,auto_block,provisional,s5c_flows,37.3391,47.922,0.010125,3.6221,held,1.575478,1.215,11.919,0.0,W11a-XG02520,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.8912224280995,366.831628518587,6.020520735962975,6.148809713834851,5.770520735962975,5.898809713834851,0.4251669289421197,0.19086641625944906,0.4672197001206937,0,,0.0,none,P441,1
E0027131,N0027378,N0027379,main,11.918757631991381,auto_block,provisional,s5c_flows,37.3391,47.922,0.010224,3.6221,held,1.575577,1.2269,11.919,0.0,W11a-XG02521,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.831628518587,366.7720347304271,6.148809713834851,6.2557057480885305,5.898809713834851,6.0057057480885305,0.4251750287631966,0.19087224241101658,0.46720984793259474,0,,0.0,none,P441,1
E0027132,N0027379,N0027380,main,17.872866189849233,auto_block,provisional,s5c_flows,37.3391,47.922,0.010324,3.6221,held,1.575676,1.2389,17.873,0.0,W11a-XG02522,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.7720347304271,366.68267039947784,6.2557057480885305,6.385353282162782,6.0057057480885305,6.135353282162782,0.42518312820671206,0.1908780683908317,0.700594834090718,0,,0.0,none,P441,1
E0027133,N0027380,N0027381,main,17.87306376032892,auto_block,provisional,s5c_flows,37.3391,47.922,0.010473,3.6221,held,1.575825,1.2567,17.873,0.0,W11a-XG02523,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.68267039947784,366.5933050806762,6.385353282162782,6.533159763073797,6.135353282162782,6.283159763073797,0.4251953175666076,0.19088683646095922,0.70058249397071,0,,0.0,none,P441,1
E0027134,N0027381,N0027382,main,12.739341390539279,auto_block,provisional,s5c_flows,37.3391,47.922,0.010622,3.6221,held,1.575974,1.2746,12.739,0.0,W11a-XG02524,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.5933050806762,366.52960837372353,6.533159763073797,6.6323178958077165,6.283159763073797,6.3823178958077165,0.425207506071488,0.1908956041421333,0.4993382136421912,0,,0.0,none,P441,1
E0027135,N0027382,N0027383,main,22.479725894767977,auto_block,provisional,s5c_flows,37.3391,47.922,0.010728,3.6221,held,1.57608,1.2873,22.48,0.0,W11a-XG02525,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.52960837372353,366.4172097442497,6.6323178958077165,6.698543429578422,6.3823178958077165,6.448543429578422,0.4252161765679624,0.19090184131615523,0.8811097011175224,0,,0.0,none,P441,1
E0027136,N0027383,N0027384,main,15.474379517998488,auto_block,provisional,s5c_flows,37.3391,47.922,0.010915,3.6221,held,1.576268,1.3098,15.474,0.0,W11a-XG02526,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.4172097442497,366.3398378466597,6.698543429578422,6.772894086934059,6.448543429578422,6.522894086934059,0.4252315533656269,0.1909129029898176,0.6065079678558547,0,,0.0,none,P441,1
E0027137,N0027384,N0027385,main,20.26716805759196,auto_block,provisional,s5c_flows,37.3391,47.922,0.011044,3.6221,held,1.576397,1.3253,20.267,0.0,W11a-XG02527,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.3398378466597,366.23850200637173,6.772894086934059,6.843101997534518,6.522894086934059,6.593101997534518,0.42524210367906634,0.19092049282272366,0.7943384048069926,0,,0.0,none,P441,1
E0027138,N0027385,N0027386,main,22.94783539866426,auto_block,provisional,s5c_flows,37.3391,47.922,0.011213,3.6221,held,1.576565,1.3456,22.948,0.0,W11a-XG02528,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.23850200637173,366.1237628293784,6.843101997534518,6.854417102262232,6.593101997534518,6.604417102262232,0.4252558426619469,0.1909303768194502,0.8993737062305506,0,,0.0,none,P441,1
E0027139,N0027386,N0027387,main,8.918650258555818,auto_block,provisional,s5c_flows,37.3391,47.922,0.011404,3.6221,held,1.576757,1.3685,8.919,0.0,W11a-XG02529,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.1237628293784,366.0791695780856,6.854417102262232,6.829827003945638,6.604417102262232,6.579827003945638,0.4252715430267487,0.19094167221068065,0.34952766864671425,0,,0.0,none,P441,1
E0027140,N0027387,N0027388,main,4.677334110632055,auto_block,provisional,s5c_flows,37.3391,47.922,0.011479,3.6221,held,1.576831,1.3774,4.677,0.0,W11a-XG02530,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,366.0791695780856,366.03707357108993,6.829827003945638,6.834142249222566,6.579827003945638,6.584142249222566,0.5229904629930815,0.16539140751548503,0.14905734239281052,0,,0.0,none,P441,1
E0027141,N0027388,N0027389,main,7.679809843328009,auto_block,provisional,s5c_flows,37.3391,47.922,0.011518,3.6221,held,1.57687,1.3821,7.68,0.0,W11a-XG02531,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,366.03707357108993,365.9948346169516,6.834142249222566,6.815132424064018,6.584142249222566,6.565132424064018,0.43982751384988555,0.1865258447318528,0.2910159703329046,0,,0.0,none,P441,1
E0027142,N0027389,N0027390,main,10.826905551506998,auto_block,provisional,s5c_flows,37.3391,47.922,0.011582,3.6221,held,1.576934,1.3898,10.827,0.0,W11a-XG02532,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.9948346169516,365.9352866364183,6.815132424064018,6.8722695159254386,6.565132424064018,6.6222695159254386,0.43983293510521654,0.1865295151745971,0.4102658338109292,0,,0.0,none,P441,1
E0027143,N0027390,N0027391,main,9.732475388642664,auto_block,provisional,s5c_flows,37.3391,47.922,0.011672,3.6221,held,1.577024,1.4006,9.732,0.0,W11a-XG02533,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.9352866364183,365.8817580217808,6.8722695159254386,7.054216099312953,6.6222695159254386,6.804216099312953,0.4398405584699162,0.18653467661592532,0.3687880074277846,0,,0.0,none,P441,1
E0027144,N0027391,N0027392,main,32.62369607484559,auto_block,provisional,s5c_flows,39.1605,50.378,0.011753,3.6221,held,1.653463,1.4103,24.856,0.0,W11a-XG02534,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.8817580217808,365.70232769336917,7.054216099312953,7.3069191328027046,6.804216099312953,7.0569191328027046,0.4462020247858851,0.19086950380827222,1.2185697009667473,0,,0.0,none,P441,1
E0027145,N0027392,N0027393,main,50.00000000000984,auto_block,provisional,s5c_flows,41.3201,53.29,0.012025,3.6221,held,1.744269,1.443,3.03,0.0,W11a-XG02535,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.70232769336917,365.42732769336914,7.3069191328027046,7.554850041005864,7.0569191328027046,7.304850041005864,0.4534816071701304,0.1958986867617863,1.837634250557068,0,,0.0,none,P441,1
E0027146,N0027393,N0027394,main,49.99999956965269,auto_block,provisional,s5c_flows,41.3201,53.29,0.012441,3.6221,held,1.744686,1.493,50.0,0.0,W11a-XG02536,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.42732769336914,365.15232769573606,7.554850041005864,7.672715028873313,7.304850041005864,7.422715028873313,0.4535143797835587,0.19592149569348333,1.8375014405465806,0,,0.0,none,P441,1
E0027147,N0027394,N0027395,main,19.01352198918718,auto_block,provisional,s5c_flows,41.3201,53.29,0.012858,3.6221,held,1.745102,1.543,15.845,0.0,W11a-XG02537,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.15232769573606,365.0477533247955,7.672715028873313,7.856024751376367,7.422715028873313,7.606024751376367,0.4535470680018625,0.1959442473931719,0.6986971265170174,0,,0.0,none,P441,1
E0027148,N0027395,N0027396,main,49.9999999998349,auto_block,provisional,s5c_flows,41.3201,53.29,0.013016,3.6221,held,1.745261,1.562,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.0477533247955,364.77275332479644,7.856024751376367,8.312055024812935,7.606024751376367,8.062055024812935,0.4535595602853571,0.1959529426868753,1.837318417026178,0,,0.0,none,P441,1
E0027149,N0027396,N0026611,main,52.42890596462799,auto_block,provisional,s5c_flows,41.3201,53.29,0.013433,3.6221,held,1.745677,1.612,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.77275332479644,364.484394341991,8.312055024812935,8.538310736134008,8.062055024812935,8.288310736134008,0.4535922404951803,0.19597569088934969,1.9264330854878264,0,,0.0,none,P441,1
E0027150,N0027397,N0027398,lateral,10.63014581273465,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,371.51063138460756,371.4574806555439,1.5515329220330614,1.5841758385967069,1.3015329220330614,1.3341758385967069,0.13489621704043256,0.037230723305707175,1.3133733529814835,0,,0.0,none,P434,1
E0027151,N0027398,N0026696,lateral,54.589376255824725,auto_block,provisional,s5c_flows,3.2393,4.368,8.9e-05,3.6221,held,0.13589,0.0106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.4574806555439,371.1845337742648,1.5841758385967069,1.7022154933133038,1.3341758385967069,1.4522154933133038,0.19535165134587887,0.060824451038304556,4.6573598499364435,0,,0.0,none,P434,1
E0027152,N0027399,N0026696,main,37.44329045369811,auto_link,provisional,s5c_flows,23.7552,32.032,0.007606,3.6221,held,1.003485,0.9128,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.4761415185835,368.288925066315,4.267388754853982,4.5978242012631085,4.017388754853982,4.3478242012631085,0.37033204399017955,0.15362274667606962,1.685122448954261,0,,0.0,none,P434,1
E0027153,N0027400,N0027401,lateral,12.727922061357855,auto_block,provisional,s5c_flows,0.0,0.0,0.002075,3.6221,held,0.002075,0.249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.514069143468,367.45042953316124,3.3813776338757293,3.459421541057509,3.1313776338757293,3.209421541057509,0.043399687483764486,0.010100448797253997,4.8878700897401925,0,,0.0,none,P439,1
E0027154,N0027401,N0027402,lateral,18.439088914585774,auto_block,provisional,s5c_flows,0.0,0.0,0.002181,3.6221,held,0.002181,0.2617,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.45042953316124,367.3582340885883,3.459421541057509,3.611950237583585,3.209421541057509,3.361950237583585,0.044269845672818484,0.010304714710025614,6.9419295212298815,0,,0.0,none,P439,1
E0027155,N0027402,N0026692,lateral,33.421549934136806,auto_block,provisional,s5c_flows,0.0,0.0,0.002334,3.6221,held,0.002334,0.2801,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.3582340885883,367.1911263389176,3.611950237583585,4.017613895457373,3.361950237583585,3.767613895457373,0.04547742385872037,0.01059007793615832,12.248403382875496,0,,0.0,none,P439,1
E0027156,N0027403,N0026713,main,31.966638508685037,draft,drafted,s5c_flows,20.2133,21.914,0.004667,3.6221,held,0.852061,0.56,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.22726793794703,379.0674347454036,4.794246954631092,4.356088203815148,4.544246954631092,4.106088203815148,0.35202797439958927,0.14212297687965708,1.5134516209593187,0,,0.0,none,P364,1
E0027157,N0027404,N0027405,lateral,16.15549442140351,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,381.8860119689306,381.8052344968236,1.5686389099756752,1.618624145754552,1.3186389099756752,1.368624145754552,0.0,0.0,0.0,0,,0.0,none,P364,1
E0027158,N0027405,N0026725,lateral,16.97056274847714,auto_block,provisional,s5c_flows,1.0798,1.456,0.000135,3.6221,held,0.045402,0.0162,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.8052344968236,381.7203816830812,1.618624145754552,1.9477701723875498,1.368624145754552,1.6977701723875498,0.135034240934326,0.037279658078354955,2.094599936413015,0,,0.0,none,P364,1
E0027159,N0027406,N0027407,lateral,25.96150997149434,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,15.3,0.5,cover_min,minimum,tractive,1.0,387.2012083015075,383.22909727586887,1.8112123527893687,1.8160687397561333,1.5612123527893687,1.5660687397561333,0.0,0.0,0.0,0,,0.0,none,P364,1
E0027160,N0027407,N0026725,lateral,12.727922061357855,auto_block,provisional,s5c_flows,0.0,0.0,0.000216,3.6221,held,0.000216,0.026,0.0,0.0,,200,PVC-U,8.75,0.5,cover_min,minimum,tractive,1.0,383.2092518000567,382.0955586196879,1.835914215568323,1.5725932357808574,1.585914215568323,1.3225932357808574,0.03810478852590869,0.0024338873341198386,5.567070243985969,0,,0.0,none,P364,1
E0027161,N0027408,N0027409,lateral,85.80008246315552,draft,provisional,s5c_flows,11.9142,11.788,0.0,3.6221,held,0.499475,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.4571441917099,374.02814377939416,1.55899960711821,1.8359004100589686,1.30899960711821,1.5859004100589686,0.2977025454668319,0.11055130075681432,4.803456994778188,0,,0.0,none,P436,1
E0027162,N0027409,N0027410,lateral,69.99999999998715,draft,provisional,s5c_flows,20.5525,23.436,0.000715,3.6221,held,0.862328,0.0858,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.02814377939416,373.67814377939425,1.8359004100589686,1.7756526073245027,1.5859004100589686,1.5256526073245027,0.3533407486517399,0.14293287593226617,3.301817498033163,0,,0.0,none,P436,1
E0027163,N0027410,N0027411,lateral,70.00000000004111,draft,provisional,s5c_flows,31.0478,32.246,0.001298,3.6221,held,1.3029,0.1558,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.67814377939425,373.32814377939405,1.7756526073245027,2.113781269434071,1.5256526073245027,1.863781269434071,0.40127482273456705,0.17410762184297685,2.907400615660036,0,,0.0,none,P436,1
E0027164,N0027411,N0026732,lateral,11.616691401708465,draft,provisional,s5c_flows,32.1276,33.702,0.001882,3.6221,held,1.348751,0.2258,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.32814377939405,373.2700603223855,2.113781269434071,2.2889301561301068,1.863781269434071,2.0389301561301068,0.40553681797095403,0.17703553664386612,0.47742033468259565,0,,0.0,none,P436,1
E0027165,N0027412,N0027413,lateral,12.202283714627418,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.725634765625,381.6646233470519,1.5500000000000114,1.7694281666200027,1.3000000000000114,1.5194281666200027,0.0,0.0,0.0,0,,0.0,none,P364,1
E0027166,N0027413,N0027414,lateral,7.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000102,3.6221,held,0.000102,0.0122,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,381.6646233470519,381.6226233470519,1.7694281666200027,1.8501244556824759,1.5194281666200027,1.6001244556824759,0.01171377395784286,0.0032408339784731066,9.95978470188538,0,,0.0,none,P364,1
E0027167,N0027414,N0027415,lateral,21.02379604162864,auto_block,provisional,s5c_flows,1.0798,1.456,0.00016,3.6221,held,0.045427,0.0192,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.6226233470519,381.51750436684375,1.8501244556824759,1.6603825960468725,1.6001244556824759,1.4103825960468725,0.13505976967319247,0.03728871150851201,2.5943817432953877,0,,0.0,none,P364,1
E0027168,N0027415,N0026713,lateral,28.4210020358233,auto_block,provisional,s5c_flows,1.0798,1.456,0.000335,3.6221,held,0.045602,0.0402,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.51750436684375,381.3753993566646,1.6603825960468725,2.048123592554134,1.4103825960468725,1.7981235925541341,0.13523819861030667,0.0373520108630134,3.502585601784418,0,,0.0,none,P364,1
E0027169,N0027416,N0026730,lateral,10.000000000068095,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,381.44604463423974,381.3960446342394,1.5514529243540096,1.620160199744987,1.3014529243540096,1.370160199744987,0.0,0.0,0.0,0,,0.0,none,P364,1
E0027170,N0027417,N0026730,main,5.0990195135927845,auto_block,provisional,s5c_flows,84.5621,115.09,0.018469,3.5732,merrimack,3.515663,2.2163,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,375.57271414761476,375.531921991506,7.394509973478989,7.484282842478365,7.144509973478989,7.234282842478365,0.6383584113656215,0.2521744230740085,0.1331284385805721,0,,0.0,none,P364,1
E0027171,N0027418,N0026767,lateral,34.92849839314596,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.18910864869486,369.0144661567291,1.5500576110707698,1.7101127006927754,1.3000576110707698,1.4601127006927754,0.0,0.0,0.0,0,,0.0,none,P379,1
E0027172,N0027419,N0027420,lateral,46.02655649111357,auto_link,provisional,s5c_flows,0.0,0.0,0.00021,3.6221,held,0.00021,0.0252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.27715244781797,369.0470196653624,1.5829244564789064,1.834144885418823,1.3329244564789064,1.584144885418823,0.015940267590364297,0.004271956322131815,48.12398979522786,0,,0.0,none,P379,1
E0027173,N0027420,N0027421,lateral,13.92838827718412,auto_link,provisional,s5c_flows,1.0798,1.456,0.000594,3.6221,held,0.045861,0.0712,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.0470196653624,368.97737772397653,1.834144885418823,1.8227931744609691,1.584144885418823,1.5727931744609691,0.13550140404807087,0.03744545538515401,1.7131911381330096,0,,0.0,none,P379,1
E0027174,N0027421,N0026767,lateral,17.804493814764857,auto_link,provisional,s5c_flows,2.1596,2.912,0.00071,3.6221,held,0.091244,0.0852,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.97737772397653,368.8883552549027,1.8227931744609691,1.8362236025191692,1.5727931744609691,1.5862236025191692,0.1710995807722689,0.0508434239838679,1.7343208103728383,0,,0.0,none,P379,1
E0027175,N0027422,N0027423,lateral,9.576282792862157,auto_block,provisional,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.49110717773436,371.44322576377004,1.5500000000000114,1.7059136405268305,1.3000000000000114,1.4559136405268305,0.22662351037090445,0.07470726573969114,0.7042725309176947,0,,0.0,none,P379,1
E0027176,N0027423,N0026764,lateral,23.345235059857504,auto_block,provisional,s5c_flows,5.0964,1.53,8e-05,3.6221,held,0.213733,0.0096,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.44322576377004,371.32649958847077,1.7059136405268305,1.7046893763729827,1.4559136405268305,1.4546893763729827,0.22665114690208718,0.07472003967763854,1.7166789416940826,0,,0.0,none,P379,1
E0027177,N0027424,N0027425,main,80.00000000001413,draft,drafted,s5c_flows,50.815,68.52,0.012677,3.6221,held,2.142971,1.5213,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.2873131868054,369.88731318680533,5.630869186241455,6.075333297569671,5.380869186241455,5.825333297569671,0.4664159336145324,0.22187611490187892,2.8586787826924818,0,,0.0,none,P436,1
E0027178,N0027425,N0027426,main,79.99999999997405,draft,drafted,s5c_flows,55.1341,74.344,0.013344,3.6221,held,2.324707,1.6013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.88731318680533,369.48731318680547,6.075333297569671,6.585806930382034,5.825333297569671,6.335806930382034,0.4778709148382754,0.2309856655995693,2.7901537673288557,0,,0.0,none,P436,1
E0027179,N0027426,N0027427,main,80.75290010771802,draft,drafted,s5c_flows,59.4532,80.168,0.014011,3.6221,held,2.506442,1.6813,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.48731318680547,369.08354868626685,6.585806930382034,7.088662007092523,6.335806930382034,6.838662007092523,0.4886667266304679,0.23978143383705136,2.754191343745262,0,,0.0,none,P436,1
E0027180,N0027427,N0027428,main,89.99999999984344,draft,drafted,s5c_flows,63.7724,85.992,0.014684,3.6221,held,2.688184,1.762,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.08354868626685,368.63354868626766,7.088662007092523,7.113704731701091,6.838662007092523,6.863704731701091,0.4988829113490131,0.24829942833361957,3.0067175400762665,0,,0.0,none,P436,1
E0027181,N0027428,N0027429,main,90.00000000030428,draft,drafted,s5c_flows,68.7698,94.86,0.015434,3.6221,held,2.898441,1.852,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.63354868626766,368.18354868626614,7.113704731701091,7.3769676711557395,6.863704731701091,7.1269676711557395,0.5100629726719695,0.25784554084398037,2.940813351236432,0,,0.0,none,P436,1
E0027182,N0027429,N0026732,main,3.469028510294245,draft,drafted,s5c_flows,68.7698,94.86,0.016184,3.6221,held,2.899191,1.942,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,368.18354868626614,368.1419203441426,7.3769676711557395,7.417070134373034,7.1269676711557395,7.167070134373034,0.6960335587900581,0.20711823335303597,0.08306660089600158,0,,0.0,none,P436,1
E0027183,N0027430,N0026774,lateral,38.68512970956674,auto_road,derived,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,370.5983221837538,370.404896535206,1.551152913902456,1.8909713847158969,1.301152913902456,1.6409713847158969,0.24497510502788622,0.08338678812422098,2.631908910714492,0,,0.0,none,P379,1
E0027184,N0027431,N0026774,main,88.51426061054609,auto_road,derived,s5c_flows,155.764,201.442,0.020802,3.3186,merrimack,6.003687,2.4962,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.8285179112017,368.38594660814897,3.8127479579389387,3.909921311772905,3.5627479579389387,3.659921311772905,0.6279708953529942,0.37583406594500013,2.349213455208264,0,,0.0,none,P379,1
E0027185,N0027432,N0027433,main,40.00000000001184,draft,drafted,s5c_flows,89.3193,115.098,0.015742,3.5496,merrimack,3.685295,1.8891,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.31742162638625,372.1174216263862,4.606284428301251,5.051065922441921,4.356284428301251,4.801065922441921,0.5470262402109406,0.29119730198536486,1.2187105803366733,0,,0.0,none,P419,1
E0027186,N0027433,N0027434,main,69.99999999999162,draft,drafted,s5c_flows,89.3193,115.098,0.016076,3.5496,merrimack,3.685628,1.9291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.1174216263862,371.76742162638624,5.051065922441921,4.403720951738762,4.801065922441921,4.153720951738762,0.5470405168183652,0.29121074837530225,2.132687855466284,0,,0.0,none,P419,1
E0027187,N0027434,N0027435,main,69.99999999999162,draft,drafted,s5c_flows,89.3193,115.098,0.016659,3.5496,merrimack,3.686212,1.9991,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.76742162638624,371.4174216263863,4.403720951738762,3.920316410723103,4.153720951738762,3.670316410723103,0.5470655520241994,0.29123432883241185,2.1325902578762985,0,,0.0,none,P419,1
E0027188,N0027435,N0027436,main,5.000000000015117,draft,drafted,s5c_flows,95.4955,118.084,0.017242,3.521,merrimack,3.908921,2.0691,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,371.4174216263863,371.37742162638614,3.920316410723103,3.8850295454888624,3.670316410723103,3.6350295454888624,0.6585007916028031,0.2659841472108516,0.12655008831614373,0,,0.0,none,P419,1
E0027189,N0027436,N0027437,main,89.99999999999754,draft,drafted,s5c_flows,96.5753,119.54,0.017284,3.5162,merrimack,3.947616,2.0741,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.37742162638614,370.92742162638615,3.8850295454888624,3.998115482988851,3.6350295454888624,3.748115482988851,0.5579703947562971,0.30164156920114304,2.688314674213332,0,,0.0,none,P419,1
E0027190,N0027437,N0027438,main,89.99999999999754,draft,drafted,s5c_flows,99.8146,123.908,0.018034,3.5022,merrimack,4.064014,2.1641,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.92742162638615,370.47742162638616,3.998115482988851,4.36974634236384,3.748115482988851,4.11974634236384,0.5626430412075737,0.3061860032256899,2.6659887177855808,0,,0.0,none,P419,1
E0027191,N0027438,N0026782,main,6.933186618575419,draft,drafted,s5c_flows,100.8944,125.364,0.018784,3.4977,merrimack,4.103212,2.2541,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,370.47742162638616,370.4358225066747,4.36974634236384,4.416045169106553,4.11974634236384,4.166045169106553,0.6024491596397801,0.2934907573678688,0.19180557970847287,0,,0.0,none,P419,1
E0027192,N0027439,N0026770,main,56.153250979138484,auto_road,derived,s5c_flows,102.6159,134.092,0.011886,3.4905,merrimack,4.157507,1.4263,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.08062458141023,371.79985832651454,3.188357352183516,3.2275159410635865,2.938357352183516,2.9775159410635865,0.5663197896525226,0.3097987618568391,1.6525778074843689,0,,0.0,none,P379,1
E0027193,N0027440,N0027441,lateral,79.99999999998943,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.4146301269531,372.0146301269532,1.5500000000000114,2.221728515624932,1.3000000000000114,1.9717285156249318,0.17065230391004918,0.050665805354795285,7.813157530155332,0,,0.0,none,P379,1
E0027194,N0027441,N0027442,lateral,79.99999999998943,auto_road,derived,s5c_flows,11.8776,16.016,0.000667,3.6221,held,0.498606,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.0146301269532,371.6146301269533,2.221728515624932,2.850335693359227,1.9717285156249318,2.600335693359227,0.29753838230073126,0.11046150957167936,4.481214568093994,0,,0.0,none,P379,1
E0027195,N0027442,N0027443,lateral,80.0000000000287,auto_road,derived,s5c_flows,21.5956,29.12,0.001333,3.6221,held,0.906677,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.6146301269533,371.2146301269531,2.850335693359227,3.7843017578125,2.600335693359227,3.5343017578125,0.35888427200268797,0.14637805738902793,3.7152180726488493,0,,0.0,none,P379,1
E0027196,N0027443,N0026770,lateral,11.292592330799888,auto_road,derived,s5c_flows,25.98,35.032,0.002,3.6221,held,1.091149,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.2146301269531,371.1581671652991,3.7843017578125,3.869207102279006,3.5343017578125,3.619207102279006,0.380022491805315,0.15989447379801608,0.4952598234012364,0,,0.0,none,P379,1
E0027197,N0027444,N0027445,main,16.1245154965971,auto_block,provisional,s5c_flows,17.7156,18.546,0.001986,3.6221,held,0.744668,0.2383,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.01839579679944,367.93777321931645,2.629889115309936,2.6370558822460453,2.379889115309936,2.3870558822460453,0.33755590129036733,0.1333442720993498,0.7961405027018378,0,,0.0,none,P379,1
E0027198,N0027445,N0027446,main,11.180339887498949,auto_block,provisional,s5c_flows,18.7954,20.002,0.00212,3.6221,held,0.79007,0.2544,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.93777321931645,367.881871519879,2.6370558822460453,2.7589060680116404,2.3870558822460453,2.5089060680116404,0.3438475549692368,0.13712721004534295,0.541923289644022,0,,0.0,none,P379,1
E0027199,N0027446,N0026800,main,23.345235059857504,auto_block,provisional,s5c_flows,19.8751,21.458,0.002214,3.6221,held,0.83543,0.2656,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.881871519879,367.7651453445797,2.7589060680116404,2.9718236495609176,2.5089060680116404,2.7218236495609176,0.3498768875026047,0.14080080380790533,1.1120690302663347,0,,0.0,none,P379,1
E0027200,N0027447,N0027448,lateral,80.00000000002575,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,374.04668576782024,372.7666857678198,1.809698509523514,1.8272168200708165,1.559698509523514,1.5772168200708165,0.19992910153279222,0.028590177643174813,6.669030786971602,0,,0.0,none,P419,1
E0027201,N0027448,N0027449,lateral,72.04943111724533,draft,provisional,s5c_flows,8.6382,11.648,0.000667,3.6221,held,0.362804,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.7666857678198,372.40643861223356,1.8272168200708165,2.3555547959695673,1.5772168200708165,2.1055547959695673,0.26888589864490314,0.09529213463660727,4.465923493964718,0,,0.0,none,P419,1
E0027202,N0027449,N0027450,lateral,39.99999999999915,draft,provisional,s5c_flows,14.0372,18.928,0.001267,3.6221,held,0.589741,0.152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.40643861223356,372.20643861223357,2.3555547959695673,2.447492051828931,2.1055547959695673,2.197492051828931,0.31374053111126327,0.11948402987196424,2.1248981261851356,0,,0.0,none,P419,1
E0027203,N0027450,N0027451,lateral,39.99999999999915,draft,provisional,s5c_flows,17.2765,23.296,0.0016,3.6221,held,0.725876,0.192,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.20643861223357,372.0064386122336,2.447492051828931,2.8026434190164196,2.197492051828931,2.5526434190164196,0.3348703648610056,0.13174514431371437,1.9908201400364747,0,,0.0,none,P419,1
E0027204,N0027451,N0026782,lateral,16.000224436977422,draft,provisional,s5c_flows,18.3563,24.752,0.001934,3.6221,held,0.771476,0.232,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.0064386122336,371.92643749004867,2.8026434190164196,2.92543018573258,2.5526434190164196,2.67543018573258,0.3413033651784682,0.1355913002535109,0.7813295574847747,0,,0.0,none,P419,1
E0027205,N0027452,N0027453,lateral,9.433981132056603,auto_block,provisional,s5c_flows,29.1541,39.312,0.003259,3.6221,held,1.225474,0.3911,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.685915045557,372.63874513989674,2.10009569663049,2.1717101823688836,1.8500956966304898,1.9217101823688836,0.39382018624307463,0.16904930657721545,0.39925078591721125,0,,0.0,none,P379,1
E0027206,N0027453,N0026828,lateral,18.24828759089466,auto_block,provisional,s5c_flows,30.2339,40.768,0.003338,3.6221,held,1.270819,0.4006,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.63874513989674,372.5475037019423,2.1717101823688836,2.2178466398545993,1.9217101823688836,1.9678466398545993,0.3982266625841849,0.17202968222367526,0.763731199064594,0,,0.0,none,P379,1
E0027207,N0027454,N0027455,lateral,15.811388300841896,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,369.4293607210018,369.3186810028959,1.5541597868107146,1.5583331572603356,1.3041597868107146,1.3083331572603356,0.21922481484447864,0.056246474371886485,1.2020680164985529,0,,0.0,none,P379,1
E0027208,N0027455,N0027456,lateral,7.615773105863909,auto_block,provisional,s5c_flows,4.3191,5.824,0.000132,3.6221,held,0.181201,0.0158,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,369.3186810028959,369.2767942508137,1.5583331572603356,1.5684205929363202,1.3083331572603356,1.3184205929363202,0.2219227556510985,0.06777995981671406,0.5719537475641028,0,,0.0,none,P379,1
E0027209,N0027456,N0026800,lateral,22.847319317591726,auto_block,provisional,s5c_flows,4.3191,5.824,0.000195,3.6221,held,0.181264,0.0234,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.2767942508137,369.1511339945669,1.5684205929363202,1.5858349995737058,1.3184205929363202,1.3358349995737058,0.22194804179919828,0.06779067211206283,1.7156657576537848,0,,0.0,none,P379,1
E0027210,N0027457,N0027458,lateral,21.18962010041709,auto_block,provisional,s5c_flows,3.6428,4.912,0.000779,3.6221,held,0.153493,0.0935,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.51065440883275,370.4047063083307,1.9214134622610004,2.024340322528701,1.6714134622610004,1.774340322528701,0.20336236247187547,0.06427206430670732,1.7366061778309285,0,,0.0,none,P379,1
E0027211,N0027458,N0027459,lateral,37.05401462729781,auto_block,provisional,s5c_flows,5.126,6.912,0.000955,3.6221,held,0.21585,0.1146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.4047063083307,370.21943623519417,2.024340322528701,2.4646152784777087,1.774340322528701,2.2146152784777087,0.22737983639283604,0.07505717124722164,2.7160144023853334,0,,0.0,none,P379,1
E0027212,N0027459,N0027460,lateral,4.123105625617661,auto_block,provisional,s5c_flows,5.126,6.912,0.001264,3.6221,held,0.216159,0.1517,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,370.21943623519417,370.178205178938,2.4646152784777087,2.503984762468235,2.2146152784777087,2.253984762468235,0.28873794992055124,0.06391818899909105,0.23799582670908398,0,,0.0,none,P379,1
E0027213,N0027460,N0027461,lateral,5.0,auto_block,provisional,s5c_flows,5.126,6.912,0.001299,3.6221,held,0.216193,0.1558,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,370.178205178938,370.138205178938,2.503984762468235,2.5377591765307557,2.253984762468235,2.2877591765307557,0.2674715282015298,0.067317735503885,0.3115596411089587,0,,0.0,none,P379,1
E0027214,N0027461,N0027462,lateral,21.02379604162864,auto_block,provisional,s5c_flows,5.126,6.912,0.00134,3.6221,held,0.216235,0.1608,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.138205178938,370.03308619872985,2.5377591765307557,2.6213937817389024,2.2877591765307557,2.3713937817389024,0.22751181315480257,0.07511829738165901,1.5401248657598072,0,,0.0,none,P379,1
E0027215,N0027462,N0027463,lateral,4.242640687119285,auto_block,provisional,s5c_flows,5.126,6.912,0.001515,3.6221,held,0.21641,0.1818,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,370.03308619872985,369.99278111220224,2.6213937817389024,2.7117476963915124,2.3713937817389024,2.4617476963915124,0.28381368936226564,0.06471622866486107,0.24914470573122416,0,,0.0,none,P379,1
E0027216,N0027463,N0027464,lateral,30.675723300355934,auto_block,provisional,s5c_flows,8.7045,12.802,0.001551,3.6221,held,0.366466,0.1861,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.99278111220224,369.8394024957005,2.7117476963915124,3.045180023830767,2.4617476963915124,2.795180023830767,0.2697516764754691,0.09573598242171341,1.8953063116641122,0,,0.0,none,P379,1
E0027217,N0027464,N0026764,lateral,27.459060435491963,auto_block,provisional,s5c_flows,12.283,18.692,0.001806,3.6221,held,0.516742,0.2168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.8394024957005,369.70210719352303,3.045180023830767,3.329081771320716,2.795180023830767,3.079081771320716,0.3009227898092021,0.11231935759142456,1.52082535041088,0,,0.0,none,P379,1
E0027218,N0027465,N0026830,lateral,9.0,auto_block,provisional,s5c_flows,19.537,21.002,0.002049,3.6221,held,0.821088,0.2458,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.0649912989205,376.0199912989205,3.5148732030326073,3.7029396092826232,3.2648732030326073,3.4529396092826232,0.34799676016075426,0.1396501596558371,0.4310384956765365,0,,0.0,none,P364,1
E0027219,N0027466,N0026830,lateral,32.89376840679705,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.83751599756476,377.67304715553075,1.5534446957946102,2.049883752672372,1.3034446957946102,1.7998837526723719,0.17065230391004918,0.050665805354795285,3.212552429034824,0,,0.0,none,P364,1
E0027220,N0027467,N0027468,main,12.041594578792296,auto_block,provisional,s5c_flows,3.3046,4.456,0.011981,3.6221,held,0.150518,1.4377,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.04974338706637,366.9895354141724,7.565094259418004,7.625576890515106,7.315094259418004,7.375576890515106,0.20205559157202826,0.06370455686088403,0.9932575555986481,0,,0.0,none,P379,1
E0027221,N0027468,N0027469,main,18.439088914585774,auto_block,provisional,s5c_flows,3.3046,4.456,0.012081,3.6221,held,0.150619,1.4497,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.9895354141724,366.89733996959944,7.625576890515106,7.754668087041182,7.375576890515106,7.504668087041182,0.20210025247529737,0.06372391945100123,1.5206222892472285,0,,0.0,none,P379,1
E0027222,N0027469,N0026828,main,42.01190307520001,auto_block,provisional,s5c_flows,5.4642,7.368,0.012235,3.6221,held,0.241307,1.4682,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.89733996959944,366.68728045422347,7.754668087041182,8.078069887573406,7.504668087041182,7.828069887573406,0.23577035469197158,0.07898390322763468,2.969832172078884,0,,0.0,none,P379,1
E0027223,N0027470,N0027471,lateral,49.999999999705615,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.48097534179686,369.23097534179834,1.5500000000000114,2.0305603027329084,1.3000000000000114,1.7805603027329084,0.0,0.0,0.0,0,,0.0,none,P403,1
E0027224,N0027471,N0027472,lateral,49.96825659040721,auto_block,provisional,s5c_flows,2.1596,2.912,0.000417,3.6221,held,0.090951,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.23097534179834,368.9811340588463,2.0305603027329084,2.426550267325581,1.7805603027329084,2.176550267325581,0.17091529618071705,0.050770214103584205,4.872614067416309,0,,0.0,none,P403,1
E0027225,N0027472,N0026865,lateral,6.084188039681681,auto_block,provisional,s5c_flows,3.2393,4.368,0.000833,3.6221,held,0.136635,0.1,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,368.9811340588463,368.9385447425685,2.426550267325581,2.2663807945408507,2.176550267325581,2.0163807945408507,0.21966971629984097,0.05640178654765568,0.4616163561493528,0,,0.0,none,P403,1
E0027226,N0027473,N0026859,lateral,23.945125472187726,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.164111328125,373.04438570076405,1.5500000000000114,1.6208669847828219,1.3000000000000114,1.3708669847828219,0.0,0.0,0.0,0,,0.0,none,P380,1
E0027227,N0027474,N0027475,lateral,52.605636021078084,auto_link,provisional,s5c_flows,5.7381,8.802,0.002092,3.6221,held,0.242647,0.2511,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.71800741806703,372.45497923796165,2.7884317909173433,2.608497324538348,2.5384317909173433,2.358497324538348,0.23619429766016067,0.0791844984261458,3.7120311922720317,0,,0.0,none,P380,1
E0027228,N0027475,N0027476,lateral,36.40054944640259,auto_link,provisional,s5c_flows,7.8976,11.714,0.002531,3.6221,held,0.33362,0.3037,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.45497923796165,372.27297649072966,2.608497324538348,2.6316560776297138,2.358497324538348,2.3816560776297138,0.26175332481344427,0.09166965883424646,2.3177387509369645,0,,0.0,none,P380,1
E0027229,N0027476,N0027477,lateral,39.20459156782532,auto_link,provisional,s5c_flows,10.0572,14.626,0.002834,3.6221,held,0.424458,0.3401,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.27297649072966,372.0769535328905,2.6316560776297138,2.5801509592969865,2.3816560776297138,2.3301509592969865,0.28270502001559095,0.10248417526169115,2.3112778804837646,0,,0.0,none,P380,1
E0027230,N0027477,N0027478,lateral,9.848857801796104,auto_link,provisional,s5c_flows,12.6202,18.082,0.003161,3.6221,held,0.532232,0.3793,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.0769535328905,372.02770924388153,2.5801509592969865,2.6451118010403434,2.3301509592969865,2.3951118010403434,0.3037465616166105,0.11388025203499089,0.5404098375840136,0,,0.0,none,P380,1
E0027231,N0027478,N0026859,lateral,19.209372712298546,auto_link,provisional,s5c_flows,14.7798,20.994,0.003243,3.6221,held,0.622848,0.3891,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.02770924388153,371.93166238032006,2.6451118010403434,2.7335903052268122,2.3951118010403434,2.4835903052268122,0.3191791196457424,0.12258593567524659,1.0030612661222467,0,,0.0,none,P380,1
E0027232,N0027479,N0027480,sub main,16.492422502470642,auto_block,provisional,s5c_flows,250.5474,337.136,0.065815,3.1331,merrimack,9.151472,7.8978,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.6508222000774,360.56836008756505,9.727626286250711,9.945189717122446,9.477626286250711,9.695189717122446,0.7027922818641036,0.47479405827206556,0.39111657237530967,0,,0.0,none,P403,1
E0027233,N0027480,N0027481,sub main,62.03224967708329,auto_block,provisional,s5c_flows,250.5474,337.136,0.065952,3.1331,merrimack,9.15161,7.9143,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.56836008756505,360.2581988391796,9.945189717122446,10.460856336601637,9.695189717122446,10.210856336601637,0.7027949996612907,0.4747981841009785,1.4710844961185814,0,,0.0,none,P403,1
E0027234,N0027481,N0027482,sub main,13.038404810405298,auto_block,provisional,s5c_flows,250.5474,337.136,0.066469,3.1331,merrimack,9.152127,7.9763,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.2581988391796,360.1930068151276,10.460856336601637,10.650529561825522,10.210856336601637,10.400529561825522,0.7028051811944398,0.4748136408998336,0.30919912467174554,0,,0.0,none,P403,1
E0027235,N0027482,N0027483,sub main,51.86520991955976,auto_block,provisional,s5c_flows,250.5474,337.136,0.066578,3.1331,merrimack,9.152235,7.9893,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.1930068151276,359.9336807655298,10.650529561825522,11.128422505954575,10.400529561825522,10.878422505954575,0.7028073080195142,0.47481686976414195,1.2299532965328732,0,,0.0,none,P403,1
E0027236,N0027483,N0026865,sub main,27.784887978899608,auto_block,provisional,s5c_flows,255.6438,338.666,0.06701,3.1255,merrimack,9.314918,8.0412,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.9336807655298,359.7947563256353,11.128422505954575,11.410169211474056,10.878422505954575,11.160169211474056,0.705983138943021,0.4796720979200736,0.6559384222806037,0,,0.0,none,P403,1
E0027237,N0027484,N0026871,lateral,25.96150997149434,auto_block,provisional,s5c_flows,3.2393,4.368,0.001386,3.6221,held,0.137188,0.1664,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.82743200058644,377.697624450729,2.648153936913559,3.14212774653663,2.398153936913559,2.89212774653663,0.19596646391681966,0.06108640124694312,2.2079891845264927,0,,0.0,none,P364,1
E0027238,N0027485,N0027486,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,1.0798,1.456,0.00076,3.6221,held,0.046027,0.0912,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,378.8288861381777,378.7872658306344,2.0910662544004026,2.1911582416312285,1.8410662544004026,1.9411582416312285,0.1483465244205874,0.03532106414092942,0.7193881872687619,0,,0.0,none,P364,1
E0027239,N0027486,N0027487,lateral,23.259406699226016,auto_block,provisional,s5c_flows,1.0798,1.456,0.000813,3.6221,held,0.04608,0.0976,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.7872658306344,378.67096879713824,2.1911582416312285,2.3478605485648814,1.9411582416312285,2.0978605485648814,0.135723156803364,0.03752424782190597,2.8562316663623704,0,,0.0,none,P364,1
E0027240,N0027487,N0026871,lateral,37.21558813185679,auto_block,provisional,s5c_flows,2.1596,2.912,0.001007,3.6221,held,0.091541,0.1208,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.67096879713824,378.48489085647896,2.3478605485648814,2.3548613407866696,2.0978605485648814,2.1048613407866696,0.17128595950767211,0.05091750629368966,3.6211946617249207,0,,0.0,none,P364,1
E0027241,N0027488,N0027489,sub main,39.9999999998561,draft,drafted,s5c_flows,501.2333,661.958,0.06148,2.881,merrimack,16.774974,7.3776,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,371.3403738225484,371.180373822549,7.102710894248503,7.100845659872903,6.802710894248503,6.800845659872903,0.7515955777845409,0.5104413135357462,0.8870018482937122,0,,0.0,none,P417,1
