EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0027242,N0027489,N0027490,sub main,40.000000000065846,draft,drafted,s5c_flows,501.2333,661.958,0.061813,2.881,merrimack,16.775307,7.4176,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,371.180373822549,371.0203738225487,7.100845659872903,6.989239214560655,6.800845659872903,6.689239214560655,0.7515992499741695,0.5104473478644069,0.8869975145540335,0,,0.0,none,P417,1
E0027243,N0027490,N0026867,sub main,15.462256014919667,draft,drafted,s5c_flows,501.2333,661.958,0.062147,2.881,merrimack,16.775641,7.4576,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,371.0203738225487,370.95852479848907,6.989239214560655,6.851442242526559,6.689239214560655,6.5514422425265595,0.751602933112792,0.5104534002986436,0.34287288615018546,0,,0.0,none,P417,1
E0027244,N0027491,N0026889,lateral,77.76752949257681,draft,provisional,s5c_flows,21.5956,29.12,0.002326,3.6221,held,0.90767,0.2792,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.70326528360096,372.3144276361381,1.697491552336544,1.6440074224556724,1.447491552336544,1.3940074224556724,0.3590061152184536,0.14645423931184337,3.6103159155221083,0,,0.0,none,P419,1
E0027245,N0027492,N0026926,lateral,11.439169524114083,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.27882690429686,375.2216310566763,1.5500000000000114,1.6673154765268237,1.3000000000000114,1.4173154765268237,0.0,0.0,0.0,0,,0.0,none,P380,1
E0027246,N0027493,N0026926,main,44.01456462491657,auto_link,provisional,s5c_flows,14.0372,18.928,0.003236,3.6221,held,0.59171,0.3884,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.64937502274734,374.4293021996227,2.2706384049870394,2.4596443335803997,2.0206384049870394,2.2096443335803997,0.31407004963530466,0.11967091575696312,2.335708476289811,0,,0.0,none,P380,1
E0027247,N0027494,N0027495,main,59.999999999923624,draft,drafted,s5c_flows,41.0317,55.328,0.005386,3.6221,held,1.725539,0.6463,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.6429422290951,373.3429422290955,4.3439046947329985,4.544112214263862,4.0939046947329985,4.294112214263862,0.43703286711210726,0.19950958279668557,2.288157425336635,0,,0.0,none,P417,1
E0027248,N0027495,N0027496,main,59.999999999923624,draft,drafted,s5c_flows,44.271,59.696,0.005886,3.6221,held,1.861841,0.7063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.3429422290955,373.0429422290959,4.544112214263862,4.689632233794725,4.294112214263862,4.439632233794725,0.44716193303779633,0.20706183820230756,2.2363263196516376,0,,0.0,none,P417,1
E0027249,N0027496,N0027497,main,6.715915404520757,draft,drafted,s5c_flows,44.271,59.696,0.006386,3.6221,held,1.862341,0.7663,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,373.0429422290959,373.0026467366688,4.689632233794725,4.758034415674956,4.439632233794725,4.508034415674956,0.4769821916458593,0.1979578622579738,0.2346668814247564,0,,0.0,none,P417,1
E0027250,N0027497,N0026867,main,50.06341826443295,draft,drafted,s5c_flows,44.271,59.696,0.006442,3.6221,held,1.862397,0.773,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.0026467366688,372.7523296453466,4.758034415674956,5.057637395669019,4.508034415674956,4.807637395669019,0.4472020994781514,0.20709211178363224,1.8658014024998577,0,,0.0,none,P417,1
E0027251,N0027498,N0027499,lateral,40.00000000000828,draft,provisional,s5c_flows,15.1169,20.384,0.003618,3.6221,held,0.637359,0.4342,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.22362971974536,370.0236297197453,4.053683512676514,3.9836639814265595,3.803683512676514,3.7336639814265595,0.32149735669672,0.12391945269025109,2.0736303200641713,0,,0.0,none,P419,1
E0027252,N0027499,N0027500,lateral,39.99999999990657,draft,provisional,s5c_flows,17.2765,23.296,0.003952,3.6221,held,0.728227,0.4742,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.0236297197453,369.8236297197458,3.9836639814265595,4.113504069316718,3.7336639814265595,3.8635040693167184,0.33520907511280085,0.1319463207404155,1.9888085262631099,0,,0.0,none,P419,1
E0027253,N0027500,N0026889,lateral,16.771816622293493,draft,provisional,s5c_flows,19.4361,26.208,0.004285,3.6221,held,0.819095,0.5142,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.8236297197458,369.7397706366343,4.113504069316718,4.218664421959431,3.8635040693167184,3.9686644219594314,0.34773361149683923,0.13948948176473935,0.8038632671572091,0,,0.0,none,P419,1
E0027254,N0027501,N0027502,lateral,60.000000000019575,auto_road,derived,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.99379272460936,373.69379272460924,1.5500000000000114,1.8081298828126364,1.3000000000000114,1.5581298828126364,0.2574568165029687,0.08951681879880405,3.8841465282733947,0,,0.0,none,P379,1
E0027255,N0027502,N0027503,lateral,59.9999999998924,auto_road,derived,s5c_flows,15.1169,20.384,0.0005,3.6221,held,0.634241,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.69379272460924,373.3937927246098,1.8081298828126364,2.1608642578120794,1.5581298828126364,1.9108642578120794,0.32100246753035416,0.12363420898624236,3.1152408506132314,0,,0.0,none,P379,1
E0027256,N0027503,N0026895,lateral,7.764468551396305,auto_road,derived,s5c_flows,16.1967,21.84,0.001,3.6221,held,0.680008,0.12,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,373.3937927246098,373.3510881475771,2.1608642578120794,2.2148603387510093,1.9108642578120794,1.9648603387510093,0.3391948481438355,0.12487296714854543,0.38151466597471156,0,,0.0,none,P379,1
E0027257,N0027504,N0027505,main,44.99999999991685,auto_block,provisional,s5c_flows,112.2972,151.424,0.011938,3.4526,merrimack,4.49946,1.4325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.5617733743152,379.3367733743156,7.90307037568482,6.361529848340638,7.65307037568482,6.111529848340638,0.5792288027799277,0.3227491360466148,1.2948251129762436,0,,0.0,none,P364,1
E0027258,N0027505,N0027506,main,18.411355450033906,auto_block,provisional,s5c_flows,115.5366,155.792,0.012313,3.4408,merrimack,4.613423,1.4775,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.3367733743156,379.24471659706546,6.361529848340638,6.428775834575163,6.111529848340638,6.178775834575163,0.5833558042306864,0.3269796836997144,0.5260184641034041,0,,0.0,none,P364,1
E0027259,N0027506,N0026920,main,23.259406699226016,auto_block,provisional,s5c_flows,118.7759,160.16,0.012466,3.4293,merrimack,4.726779,1.4959,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.24471659706546,379.1284195635693,6.428775834575163,6.1386397626025655,6.178775834575163,5.8886397626025655,0.5873798748376577,0.331148354211554,0.6599762690670593,0,,0.0,none,P364,1
E0027260,N0027507,N0026920,lateral,19.849433241279208,auto_link,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.47947998046874,383.38023281426234,1.5500000000000114,1.8868265119095327,1.3000000000000114,1.6368265119095327,0.17065230391004918,0.050665805354795285,1.9385843599804589,0,,0.0,none,P364,1
E0027261,N0027508,N0027509,sub main,80.00000000001906,auto_road,derived,s5c_flows,287.7509,378.39,0.043133,3.0811,merrimack,10.304562,5.1759,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.79358478825884,368.39358478825875,7.4786930437724095,7.3732609148662505,7.2286930437724095,7.1232609148662505,0.7241679380515347,0.5088962331165805,1.8411935454104096,0,,0.0,none,P398,1
E0027262,N0027509,N0027510,sub main,80.00000000006813,auto_road,derived,s5c_flows,292.0701,384.214,0.043799,3.0755,merrimack,10.440493,5.2559,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.39358478825875,367.99358478825843,7.3732609148662505,7.549139821116569,7.1232609148662505,7.299139821116569,0.7265222122055432,0.5128762388931198,1.8352272111361823,0,,0.0,none,P398,1
E0027263,N0027510,N0026929,sub main,8.807865178243244,auto_road,derived,s5c_flows,293.1498,385.67,0.044466,3.0742,merrimack,10.474938,5.3359,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.99358478825843,367.9495454623672,7.549139821116569,7.519418160679663,7.299139821116569,7.269418160679663,0.7271135542797025,0.51388372794741,0.20189109679868694,0,,0.0,none,P398,1
E0027264,N0027511,N0026891,sub main,5.317046585933533,draft,drafted,s5c_flows,485.9731,675.052,0.108538,2.8918,merrimack,16.37392,13.0245,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,velocity,1.0,369.8995232381217,369.8569868654342,7.509137650550201,7.53253950175332,7.259137650550201,7.28253950175332,0.9682042532253536,0.5850035303032453,0.09152763252555773,0,,0.0,none,P380,1
E0027265,N0027512,N0027513,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,16.2976,16.634,0.00185,3.6221,held,0.685089,0.2221,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,375.42646566633965,375.3848453587963,2.091265046550973,2.1152156763599237,1.8412650465509728,1.8652156763599237,0.3603712724857579,0.12041154137622309,0.29613552865750437,0,,0.0,none,P380,1
E0027266,N0027513,N0027514,lateral,27.65863337187866,auto_block,provisional,s5c_flows,17.3774,18.09,0.001904,3.6221,held,0.730409,0.2285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.3848453587963,375.2465521919369,2.1152156763599237,2.009581841266197,1.8652156763599237,1.759581841266197,0.3355227304963321,0.1321327474760035,1.3739075805169145,0,,0.0,none,P380,1
E0027267,N0027514,N0026891,lateral,26.607272512175353,auto_block,provisional,s5c_flows,17.3774,18.09,0.002134,3.6221,held,0.73064,0.2561,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.2465521919369,375.11351582937607,2.009581841266197,2.2760105378114304,1.759581841266197,2.0260105378114304,0.33555589630214316,0.13215246757178162,1.3215519284759978,0,,0.0,none,P380,1
E0027268,N0027515,N0027516,lateral,79.99999999994988,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,374.5147079623084,374.03470796230874,1.568971236910329,1.5980129849568812,1.318971236910329,1.3480129849568812,0.18164817206695247,0.048578971547175304,7.340196811014721,0,,0.0,none,P398,1
E0027269,N0027516,N0027517,lateral,79.99999996243534,auto_road,derived,s5c_flows,7.2203,9.736,0.000667,3.6221,held,0.30336,0.08,0.0,0.0,,200,PVC-U,0.6,0.5,uniform,minimum,tractive,1.0,374.03470796230874,373.5547079625341,1.5980129849568812,1.6159768519190152,1.3480129849568812,1.3659768519190152,0.2704039161303417,0.08405833907666768,4.930895054288172,0,,0.0,none,P398,1
E0027270,N0027517,N0027518,lateral,79.99999420860703,auto_road,derived,s5c_flows,11.5394,15.56,0.001333,3.6221,held,0.485095,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.5547079625341,373.1547079914911,1.6159768519190152,1.5521401530401704,1.3659768519190152,1.3021401530401704,0.2949592175845416,0.10905514389199308,4.520398608760059,0,,0.0,none,P398,1
E0027271,N0027518,N0026928,lateral,12.740835741659543,auto_road,derived,s5c_flows,12.6192,17.016,0.002,3.6221,held,0.531029,0.24,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,373.153829870196,373.0837552736169,1.5530182743352725,1.5523531248206268,1.3030182743352725,1.3023531248206268,0.31376788983329074,0.11121020290864594,0.6767654347097641,0,,0.0,none,P398,1
E0027272,N0027519,N0027520,lateral,82.42237336930249,auto_road,derived,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,374.7492932112265,374.2959701576953,1.5500842301797775,1.581227107929692,1.3000842301797775,1.331227107929692,0.2386421166634161,0.07501111327471946,5.756344445935339,0,,0.0,none,P398,1
E0027273,N0027520,N0027521,lateral,25.42496446915952,auto_road,derived,s5c_flows,10.7978,14.56,0.000687,3.6221,held,0.453359,0.0824,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,374.2959701576953,374.1179954064112,1.581227107929692,1.5527809607763174,1.331227107929692,1.3027809607763174,0.3244517621118832,0.09758776711999897,1.3060474847203958,0,,0.0,none,P398,1
E0027274,N0027521,N0027522,lateral,6.310181282859448,auto_road,derived,s5c_flows,11.8776,16.016,0.000899,3.6221,held,0.498838,0.1078,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,374.11716097830805,374.0698346186866,1.5536153888794502,1.5508624027977476,1.3036153888794502,1.3008624027977476,0.3425772873877846,0.10036746058684101,0.3069955070565123,0,,0.0,none,P398,1
E0027275,N0027522,N0027523,lateral,6.337379757312365,auto_road,derived,s5c_flows,11.8776,16.016,0.000951,3.6221,held,0.49889,0.1142,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,374.0698346186866,374.0286416502641,1.5508624027977476,1.5502768067671582,1.3008624027977476,1.3002768067671582,0.3260024452698585,0.10382540806614568,0.3239944898811216,0,,0.0,none,P398,1
E0027276,N0027523,N0027524,lateral,49.50510112152558,auto_road,derived,s5c_flows,12.9574,17.472,0.001004,3.6221,held,0.54421,0.1205,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,374.02227240119777,373.7499943450294,1.5566460558334825,1.5781306549706073,1.3066460558334825,1.3281306549706073,0.316210725746497,0.11249111411614912,2.6092885266439554,0,,0.0,none,P398,1
E0027277,N0027524,N0027525,lateral,6.0679221972122175,auto_road,derived,s5c_flows,19.1335,20.458,0.001417,3.6221,held,0.803543,0.17,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,373.7499943450294,373.7075188896489,1.5781306549706073,1.6116644599604797,1.3281306549706073,1.3616644599604797,0.38876274365873514,0.127514192270699,0.2601381903739718,0,,0.0,none,P398,1
E0027278,N0027525,N0027526,lateral,5.565669292039051,auto_road,derived,s5c_flows,20.2133,21.914,0.001467,3.6221,held,0.848861,0.1761,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,373.7075188896489,373.6657763699586,1.6116644599604797,1.6522778292601288,1.3616644599604797,1.4022778292601288,0.4051170546302594,0.12871429646713434,0.2289737097145377,0,,0.0,none,P398,1
E0027279,N0027526,N0027527,lateral,10.45843654657473,auto_road,derived,s5c_flows,20.2133,21.914,0.001514,3.6221,held,0.848908,0.1816,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.6657763699586,373.61348418722577,1.6522778292601288,1.7226974533992347,1.4022778292601288,1.4726974533992347,0.3516225158935901,0.14187329421099942,0.49572273645011766,0,,0.0,none,P398,1
E0027280,N0027527,N0027528,lateral,4.001249564076007,auto_road,derived,s5c_flows,20.2133,21.914,0.001601,3.6221,held,0.848995,0.1921,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,373.61348418722577,373.573471691585,1.7226974533992347,1.7635339236493905,1.4726974533992347,1.5135339236493905,0.4478021412985099,0.12018819080103274,0.1489217817074829,0,,0.0,none,P398,1
E0027281,N0027528,N0027529,lateral,5.328734445276614,auto_road,derived,s5c_flows,20.2133,21.914,0.001634,3.6221,held,0.849028,0.1961,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,373.573471691585,373.53084181602276,1.7635339236493905,1.7774772757741175,1.5135339236493905,1.5274772757741175,0.4143560085467098,0.12675620833110463,0.21433800626206811,0,,0.0,none,P398,1
E0027282,N0027529,N0027530,lateral,59.99999999997085,auto_road,derived,s5c_flows,23.1145,25.826,0.001679,3.6221,held,0.970697,0.2014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.53084181602276,373.2308418160229,1.7774772757741175,1.9471672171802084,1.5274772757741175,1.6971672171802084,0.36654864719699015,0.15120889002156085,2.7281508406770776,0,,0.0,none,P398,1
E0027283,N0027530,N0027531,lateral,59.99999999997085,auto_road,derived,s5c_flows,27.0954,31.194,0.002179,3.6221,held,1.138089,0.2614,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.2308418160229,372.9308418160231,1.9471672171802084,2.488439189836299,1.6971672171802084,2.238439189836299,0.3849788625454763,0.16315236302651298,2.5975452090733615,0,,0.0,none,P398,1
E0027284,N0027531,N0026929,lateral,8.03464762077998,auto_road,derived,s5c_flows,28.1752,32.65,0.002679,3.6221,held,1.183856,0.3214,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.9308418160231,372.8906685779192,2.488439189836299,2.5782950451276747,2.238439189836299,2.3282950451276747,0.3896691880400702,0.16626697552040354,0.34365250779308754,0,,0.0,none,P398,1
E0027285,N0027532,N0026936,lateral,25.709920264364882,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,367.36684641871426,367.23829681739244,1.5515800949576146,1.7541653408106868,1.3015800949576146,1.5041653408106868,0.19530982006149752,0.060806644196143594,2.1939432996140487,0,,0.0,none,P451,1
E0027286,N0027533,N0026936,main,16.1245154965971,auto_block,provisional,s5c_flows,37.4542,50.504,0.005007,3.6221,held,1.575182,0.6009,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.50075575126374,365.42013317378075,3.424994981158136,3.57232898442237,3.174994981158136,3.32232898442237,0.42514270904282325,0.19084899563014363,0.6321216834421015,0,,0.0,none,P451,1
E0027287,N0027534,N0026941,lateral,35.73513677041127,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,6.75,0.5,cover_min,minimum,tractive,1.0,368.701441293706,366.2893195617032,1.9911246242627385,1.9955009949374016,1.7411246242627385,1.7455009949374016,0.0,0.0,0.0,0,,0.0,none,P380,1
E0027288,N0027535,N0027536,lateral,74.59933650935784,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.04909057617186,366.6760938936251,1.5500000000000114,1.8878404325467955,1.3000000000000114,1.6378404325467955,0.13489621704043256,0.037230723305707175,9.21688022417487,0,,0.0,none,P451,1
E0027289,N0027536,N0027537,lateral,20.94364370301123,auto_road,derived,s5c_flows,5.8023,7.824,0.000622,3.6221,held,0.243871,0.0746,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.6760938936251,366.57137567511,1.8878404325467955,1.919041805358745,1.6378404325467955,1.669041805358745,0.23658009467510321,0.07936722769573415,1.4754441994069178,0,,0.0,none,P451,1
E0027290,N0027537,N0027538,lateral,10.876680601036346,auto_road,derived,s5c_flows,6.8821,9.28,0.000796,3.6221,held,0.289312,0.0955,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.57137567511,366.5169922721048,1.919041805358745,1.955969153676449,1.669041805358745,1.705969153676449,0.2500222508713403,0.08584335529925843,0.7250475083137974,0,,0.0,none,P451,1
E0027291,N0027538,N0026935,lateral,26.777194363026894,auto_road,derived,s5c_flows,6.8821,9.28,0.000887,3.6221,held,0.289403,0.1064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.5169922721048,366.3831063002897,1.955969153676449,2.0713004379915674,1.705969153676449,1.8213004379915674,0.25004761234639283,0.08585577531600472,1.7848063755908643,0,,0.0,none,P451,1
E0027292,N0027539,N0026935,sub main,79.27763961099771,auto_road,derived,s5c_flows,1770.9688,2352.888,0.461471,2.4729,merrimack,51.14998,55.3765,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,359.26891077629523,359.07071667726774,9.399424184642271,9.38369006101351,8.949424184642272,8.933690061013511,0.8281618414099915,0.49332113140830036,1.5954538442233128,0,,0.0,none,P451,1
E0027293,N0027540,N0027541,lateral,17.0,auto_block,provisional,s5c_flows,7.2559,4.442,0.0,3.6221,held,0.304188,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.04042419140114,375.95542419140116,1.5836907988332314,1.665822146489461,1.3336907988332314,1.415822146489461,0.25409504682323214,0.08784763629165035,1.1150683056425006,0,,0.0,none,P379,1
E0027294,N0027541,N0027542,lateral,9.055385138137417,auto_block,provisional,s5c_flows,8.3357,5.898,0.000142,3.6221,held,0.349596,0.017,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.95542419140116,375.91014726571046,1.665822146489461,1.7456144530395363,1.415822146489461,1.4956144530395363,0.26571050609109387,0.09367192115009129,0.5679981866576344,0,,0.0,none,P379,1
E0027295,N0027542,N0027543,lateral,27.870315377210588,auto_block,provisional,s5c_flows,8.3357,5.898,0.000217,3.6221,held,0.349672,0.0261,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,375.9013022958083,375.5529233535932,1.754459422941693,1.5663088241411742,1.504459422941693,1.3163088241411742,0.36456779559318586,0.07558378305050847,1.2741258605441266,0,,0.0,none,P379,1
E0027296,N0027543,N0027544,lateral,34.2612672990795,auto_block,provisional,s5c_flows,13.7346,13.178,0.000449,3.6221,held,0.57624,0.0539,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.5529233535932,375.3816170170978,1.5663088241411742,1.647588305167801,1.3163088241411742,1.397588305167801,0.31145950216519036,0.11819406956237075,1.8333719718991577,0,,0.0,none,P379,1
E0027297,N0027544,N0027545,lateral,89.76247144421767,auto_block,provisional,s5c_flows,18.0538,19.002,0.000735,3.6221,held,0.757594,0.0882,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,375.37746743104833,374.838892602383,1.6517378912172944,1.5940297608982519,1.4017378912172944,1.3440297608982519,0.36168880261564906,0.12868287131806272,4.136266259607542,0,,0.0,none,P379,1
E0027298,N0027545,N0027546,lateral,50.000000000060254,auto_block,provisional,s5c_flows,23.4527,26.282,0.001483,3.6221,held,0.984678,0.1779,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.838892602383,374.5888926023827,1.5940297608982519,1.641362524570411,1.3440297608982519,1.391362524570411,0.3681731358094063,0.1522429585581236,2.263427861194448,0,,0.0,none,P379,1
E0027299,N0027546,N0027547,lateral,49.99999999987763,auto_block,provisional,s5c_flows,28.8516,33.562,0.0019,3.6221,held,1.211431,0.2279,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.5888926023827,374.33889260238334,1.641362524570411,1.9260304933197858,1.391362524570411,1.6760304933197858,0.3924312629541581,0.16811562279960263,2.1235141335532175,0,,0.0,none,P379,1
E0027300,N0027547,N0027548,lateral,11.217368148551909,auto_block,provisional,s5c_flows,33.1707,39.386,0.002316,3.6221,held,1.392917,0.2779,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.33889260238334,374.2828057616406,1.9260304933197858,1.9543463379687864,1.6760304933197858,1.7043463379687864,0.40954235590055216,0.17981137680616494,0.45650012291914543,0,,0.0,none,P379,1
E0027301,N0027548,N0027549,lateral,5.013856150145567,auto_block,provisional,s5c_flows,33.1707,39.386,0.00241,3.6221,held,1.39301,0.2892,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,374.2828057616406,374.24269491243945,1.9543463379687864,1.9705008883418031,1.7043463379687864,1.7205008883418031,0.48311113315216686,0.16036163011173704,0.1729711104437999,0,,0.0,none,P379,1
E0027302,N0027549,N0027550,lateral,7.072958808741603,auto_block,provisional,s5c_flows,33.1707,39.386,0.002452,3.6221,held,1.393052,0.2942,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,374.24269491243945,374.200257159587,1.9705008883418031,1.9815055357254892,1.7205008883418031,1.7315055357254892,0.4367031057613475,0.17198234582649224,0.2699377340283478,0,,0.0,none,P379,1
E0027303,N0027550,N0027551,lateral,6.044843443670362,auto_block,provisional,s5c_flows,34.2505,40.842,0.00251,3.6221,held,1.438378,0.3013,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,374.200257159587,374.1579432554813,1.9815055357254892,2.035599224987436,1.7315055357254892,1.7855992249874362,0.4655519236070418,0.16821484509639367,0.21640419815530001,0,,0.0,none,P379,1
E0027304,N0027551,N0027552,lateral,3.6823477388446086,auto_block,provisional,s5c_flows,34.2505,40.842,0.002561,3.6221,held,1.438428,0.3073,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,374.1579432554813,374.117437430354,2.035599224987436,2.038080147770984,1.7855992249874362,1.7880801477709838,0.5454352802479436,0.15077548204146446,0.11252015506987034,0,,0.0,none,P379,1
E0027305,N0027552,N0026895,lateral,76.41436190801937,auto_block,provisional,s5c_flows,35.3303,42.298,0.002592,3.6221,held,1.483726,0.311,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.117437430354,373.7353656208139,2.038080147770984,1.8305828655142022,1.7880801477709838,1.5805828655142022,0.4174922036386698,0.18539062806060141,3.050530494622693,0,,0.0,none,P379,1
E0027306,N0027553,N0027554,lateral,17.204650534085253,auto_block,provisional,s5c_flows,0.0,0.0,0.000246,3.6221,held,0.000246,0.0295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.49711726619506,372.41109401352463,3.552565350992438,2.3333823048347426,3.302565350992438,2.0833823048347426,0.017202557320584237,0.004512251938358497,16.66869467279584,0,,0.0,none,P380,1
E0027307,N0027554,N0027555,lateral,15.652475842498529,auto_block,provisional,s5c_flows,0.0,0.0,0.000389,3.6221,held,0.000389,0.0467,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.41109401352463,372.33283163431213,2.3333823048347426,1.7789237367816213,2.0833823048347426,1.5289237367816213,0.021302401558835504,0.005311888878322707,12.246252923852788,0,,0.0,none,P380,1
E0027308,N0027555,N0027556,lateral,47.14287362347122,auto_block,provisional,s5c_flows,0.0,0.0,0.000519,3.6221,held,0.000519,0.0623,0.0,0.0,,200,PVC-U,7.05,0.5,cover_min,minimum,tractive,1.0,372.2582234809803,368.9346508905256,1.8535318901134588,1.6398730352556754,1.6035318901134588,1.3898730352556754,0.05512115191925287,0.0034143055003546807,14.254320402124078,0,,0.0,none,P380,1
E0027309,N0027556,N0027557,lateral,21.624851364345556,auto_block,provisional,s5c_flows,0.0,0.0,0.000912,3.6221,held,0.000912,0.1095,0.0,0.0,,200,PVC-U,4.3,0.5,cover_min,minimum,tractive,1.0,368.89229226766105,367.96242365899417,1.6822316581202017,1.5953155988183312,1.4322316581202017,1.3453155988183312,0.06133326494664347,0.0046313559124908366,5.876324857633122,0,,0.0,none,P380,1
E0027310,N0027557,N0027558,lateral,14.317821063276353,auto_block,provisional,s5c_flows,0.7416,1.0,0.001092,3.6221,held,0.032182,0.1311,0.0,0.0,,200,PVC-U,3.5,0.5,ground,minimum,tractive,1.0,367.96242365899417,367.46129992177947,1.5953155988183312,1.5518836719705291,1.3453155988183312,1.3018836719705291,0.23021068669845293,0.020697022166762696,1.036573733725844,0,,0.0,none,P380,1
E0027311,N0027558,N0026941,lateral,21.400934559032695,auto_block,provisional,s5c_flows,0.7416,1.0,0.001212,3.6221,held,0.032302,0.1454,0.0,0.0,,200,PVC-U,3.4,0.5,ground,minimum,tractive,1.0,367.46129992177947,366.73366814677235,1.5518836719705291,1.5511524098682798,1.3018836719705291,1.3011524098682798,0.2283161040366062,0.02086376875811416,1.562229892436136,0,,0.0,none,P380,1
E0027312,N0027559,N0027560,sub main,79.99999999985165,auto_road,derived,s5c_flows,246.5976,336.776,0.054496,3.1392,merrimack,9.01413,6.5396,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.9174285122718,364.4774285122726,11.702780227962592,11.159564895930544,11.452780227962592,10.909564895930544,0.7254481427803472,0.45793474096777576,1.837944374935936,0,,0.0,none,P416,1
E0027313,N0027560,N0027561,sub main,79.99999999994486,auto_road,derived,s5c_flows,250.9167,342.6,0.055163,3.1326,merrimack,9.152591,6.6196,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.4774285122726,364.03742851227287,11.159564895930544,10.829789505305257,10.909564895930544,10.579789505305257,0.7283253611301296,0.46192760624191875,1.8306836538871922,0,,0.0,none,P416,1
E0027314,N0027561,N0027562,sub main,79.99999643981035,auto_road,derived,s5c_flows,255.2358,348.424,0.05583,3.1261,merrimack,9.290764,6.6996,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.03742851227287,363.5974285318539,10.829789505305257,10.672041682989857,10.579789505305257,10.422041682989857,0.7311551851889999,0.46589879282151836,1.8235981922937183,0,,0.0,none,P416,1
E0027315,N0027562,N0026930,sub main,19.909853435133517,auto_road,derived,s5c_flows,258.2022,352.424,0.056496,3.1218,merrimack,9.385709,6.7796,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,363.5974285318539,363.48792433796064,10.672041682989857,10.690969705008115,10.422041682989857,10.440969705008115,0.7330761746631853,0.46862016156947317,0.4526554020638027,0,,0.0,none,P416,1
E0027316,N0027563,N0027564,lateral,80.00000000006523,auto_road,derived,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,374.91609818640995,374.2360981864094,1.570779254996296,1.5805216866374963,1.320779254996296,1.3305216866374963,0.29419017534422776,0.07365489996964017,4.532215706300545,0,,0.0,none,P416,1
E0027317,N0027564,N0027565,lateral,79.99999999977385,auto_road,derived,s5c_flows,14.4406,19.472,0.000667,3.6221,held,0.606053,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.1507149418121,373.7507149418132,1.6659049312347634,1.6509269038899106,1.4159049312347634,1.4009269038899106,0.3164468896764366,0.12102296479884475,4.213450587847087,0,,0.0,none,P416,1
E0027318,N0027565,N0027566,lateral,12.229404704384972,auto_road,derived,s5c_flows,18.7597,25.296,0.001333,3.6221,held,0.787789,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.7507149418132,373.6895679182913,1.6509269038899106,1.7260814957712114,1.4009269038899106,1.4760814957712114,0.34353779959598474,0.13693976271289948,0.5933070887088834,0,,0.0,none,P416,1
E0027319,N0027566,N0027567,lateral,60.00000000000168,auto_road,derived,s5c_flows,21.9991,29.664,0.001435,3.6221,held,0.923692,0.1722,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,373.6895679182913,373.3595679182913,1.7260814957712114,1.5737206559274455,1.4760814957712114,1.3237206559274455,0.3732123756275283,0.14432011387258098,2.6794395505202733,0,,0.0,none,P416,1
E0027320,N0027567,N0027568,lateral,60.00000000000168,auto_road,derived,s5c_flows,26.3182,35.488,0.001935,3.6221,held,1.105261,0.2322,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,373.3595679182913,373.0295679182913,1.5737206559274455,1.7095067887399296,1.3237206559274455,1.4595067887399296,0.3945110523893066,0.15720251639403088,2.5347832308972174,0,,0.0,none,P416,1
E0027321,N0027568,N0027569,lateral,60.00000000000168,auto_road,derived,s5c_flows,30.6373,41.312,0.002435,3.6221,held,1.28683,0.2922,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,373.0295679182913,372.69956791829134,1.7095067887399296,1.7978075699899136,1.4595067887399296,1.5478075699899136,0.4133864465249389,0.16909215599793664,2.419043992386189,0,,0.0,none,P416,1
E0027322,N0027569,N0026930,lateral,24.779155156165697,auto_road,derived,s5c_flows,33.8767,45.68,0.002935,3.6221,held,1.423131,0.3522,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.69956791829134,372.5632825649324,1.7978075699899136,1.6156114780363282,1.5478075699899136,1.3656114780363282,0.4263067046460503,0.17749515523051113,0.9687530474387405,0,,0.0,none,P416,1
E0027323,N0027570,N0026948,lateral,18.02993649545373,auto_road,derived,s5c_flows,19.4363,29.434,0.0,3.6221,held,0.81482,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.32076869857804,374.2306190161008,1.5546890650938394,1.7984947534304752,1.3046890650938394,1.5484947534304752,0.34716758494012223,0.13914417485678948,0.8655731543678654,0,,0.0,none,P398,1
E0027324,N0027571,N0027572,sub main,19.601084229037824,auto_road,derived,s5c_flows,511.072,719.412,0.066691,2.8742,merrimack,17.068217,8.0029,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,371.21274478625605,371.1343404493399,5.180626795775197,5.157529667847598,4.880626795775197,4.857529667847598,0.7547992585817215,0.5157494324327452,0.43281009279801846,0,,0.0,none,P398,1
E0027325,N0027572,N0027573,sub main,90.53887292826278,auto_road,derived,s5c_flows,514.3114,723.78,0.066854,2.872,merrimack,17.163066,8.0225,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,371.1343404493399,370.77218495762685,5.157529667847598,5.388093362685652,4.857529667847598,5.088093362685652,0.7558227144145039,0.5174639870448026,1.9964750816465933,0,,0.0,none,P398,1
E0027326,N0027573,N0027574,sub main,80.00000000006817,auto_road,derived,s5c_flows,516.4709,726.692,0.067609,2.8706,merrimack,17.226904,8.1131,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,370.77218495762685,370.45218495762657,5.388093362685652,5.368432718154679,5.088093362685652,5.068432718154679,0.7565080743358531,0.5186173591632539,1.7624839424285297,0,,0.0,none,P398,1
E0027327,N0027574,N0027575,sub main,79.99999999981,auto_road,derived,s5c_flows,525.1092,738.34,0.068276,2.8648,merrimack,17.479589,8.1931,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,370.45218495762657,370.1321849576273,5.368432718154679,5.143053079482058,5.068432718154679,4.8430530794820585,0.7591937065692143,0.5231781547650893,1.7562491914685137,0,,0.0,none,P398,1
E0027328,N0027575,N0027576,sub main,9.607806013812752,auto_road,derived,s5c_flows,528.3485,742.708,0.068942,2.8627,merrimack,17.574632,8.2731,0.0,0.0,,250,PVC-U,0.45,0.375,table11,minimum,velocity,1.0,370.1321849576273,370.0889498305652,5.143053079482058,5.136575071778566,4.8430530794820585,4.836575071778566,0.795035344541754,0.5065812066116739,0.20141255521477355,0,,0.0,none,P398,1
E0027329,N0027576,N0027577,sub main,84.86702056543689,auto_road,derived,s5c_flows,532.6676,748.532,0.069022,2.8599,merrimack,17.70044,8.2827,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,370.0889498305652,369.7070482380207,5.136575071778566,5.395185648698032,4.836575071778566,5.095185648698032,0.7964359828407329,0.5087324934355537,1.7759749348745029,0,,0.0,none,P398,1
E0027330,N0027577,N0027578,sub main,82.07718580501302,auto_road,derived,s5c_flows,542.3857,761.636,0.06973,2.8536,merrimack,17.983584,8.3675,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,369.7070482380207,369.33770090189813,5.395185648698032,5.402380885211244,5.095185648698032,5.102380885211244,0.7995496390934616,0.5135668976966079,1.7109045265797602,0,,0.0,none,P398,1
E0027331,N0027578,N0027579,sub main,79.99999999986227,auto_road,derived,s5c_flows,547.7846,768.916,0.070414,2.8502,merrimack,18.140912,8.4496,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,369.33770090189813,368.97770090189874,5.402380885211244,5.629507350054382,5.102380885211244,5.329507350054382,0.8012569232850187,0.5162490416467689,1.664052184241473,0,,0.0,none,P398,1
E0027332,N0027579,N0027580,sub main,80.0000000002901,auto_road,derived,s5c_flows,555.343,779.108,0.07108,2.8455,merrimack,18.360568,8.5296,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,368.97770090189874,368.6177009018974,5.629507350054382,6.017491969196328,5.329507350054382,5.717491969196328,0.8036137342870517,0.5199892851518142,1.6591719086546872,0,,0.0,none,P398,1
E0027333,N0027580,N0026928,sub main,5.343875564447127,auto_road,derived,s5c_flows,556.4228,780.564,0.071747,2.8448,merrimack,18.392489,8.6096,0.0,0.0,,250,PVC-U,0.75,0.375,table11,minimum,velocity,1.0,368.6177009018974,368.57762183516405,6.017491969196328,6.058486563273448,5.717491969196328,5.758486563273448,0.9743384343618223,0.44817195905467244,0.09141032479040148,0,,0.0,none,P398,1
E0027334,N0027581,N0027582,main,15.556349186104045,auto_block,provisional,s5c_flows,24.835,33.488,0.008761,3.6221,held,1.049907,1.0513,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.20743239506135,367.12965064913084,1.9586747826730289,1.6317629250879122,1.7086747826730289,1.3817629250879122,0.3755373162805764,0.15697561985684888,0.6904040562545756,0,,0.0,none,P380,1
E0027335,N0027582,N0027583,main,16.76305461424021,auto_block,provisional,s5c_flows,24.835,33.488,0.008891,3.6221,held,1.050036,1.0669,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.12965064913084,367.04583537605964,1.6317629250879122,1.6736470458153576,1.3817629250879122,1.4236470458153576,0.3755515445285385,0.15698483551090942,0.7439304874152621,0,,0.0,none,P380,1
E0027336,N0027583,N0026945,main,33.83784863137726,auto_block,provisional,s5c_flows,24.835,33.488,0.00903,3.6221,held,1.050176,1.0837,0.0,0.0,,200,PVC-U,1.35,0.5,ground,minimum,tractive,1.0,367.04583537605964,366.58902441953603,1.6736470458153576,1.551783685932719,1.4236470458153576,1.301783685932719,0.5312521211459358,0.12367624091914933,1.0615753263060683,0,,0.0,none,P380,1
E0027337,N0027584,N0027585,sub main,79.99999999998347,auto_road,derived,s5c_flows,342.802,464.352,0.052876,3.0165,merrimack,12.021252,6.3451,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,371.9226529377513,371.5226529377514,7.890610001701816,7.660025284904862,7.640610001701816,7.410025284904862,0.7516136461820115,0.558827963254974,1.7739610504758938,0,,0.0,none,P398,1
E0027338,N0027585,N0027586,sub main,80.00000000003709,auto_road,derived,s5c_flows,347.1211,470.176,0.053542,3.0119,merrimack,12.154367,6.4251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,371.5226529377514,371.1226529377512,7.660025284904862,7.581143448967566,7.410025284904862,7.331143448967566,0.7535458575933214,0.5626846877450644,1.7694123322399493,0,,0.0,none,P398,1
E0027339,N0027586,N0027587,sub main,79.99999999998347,auto_road,derived,s5c_flows,352.52,477.456,0.054209,3.0063,merrimack,12.320314,6.5051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,371.1226529377512,370.72265293775126,7.581143448967566,7.410800431389362,7.331143448967566,7.160800431389362,0.7559174192719981,0.5674931880949874,1.7638611035278857,0,,0.0,none,P398,1
E0027340,N0027587,N0027588,sub main,79.99999847622472,auto_road,derived,s5c_flows,357.9842,484.824,0.054876,3.0007,merrimack,12.487948,6.5851,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,370.72265293775126,370.3226529453701,7.410800431389362,7.381601205020502,7.160800431389362,7.131601205020502,0.7582716221444914,0.5723521261042737,1.758384817522562,0,,0.0,none,P398,1
E0027341,N0027588,N0027589,sub main,79.99999999989804,auto_road,derived,s5c_flows,364.4629,493.56,0.055542,2.9942,merrimack,12.686183,6.6651,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,370.3226529453701,369.92265294537066,7.381601205020502,7.133926644473092,7.131601205020502,6.883926644473092,0.7610024302863523,0.578101480565133,1.7520750003780188,0,,0.0,none,P398,1
E0027342,N0027589,N0027590,sub main,79.99999276328788,auto_road,derived,s5c_flows,369.8618,500.84,0.056209,2.9889,merrimack,12.851166,6.7451,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,369.92265294537066,369.52265298155424,7.133926644473092,6.88857138368013,6.883926644473092,6.63857138368013,0.7632317412621724,0.5828904598233544,1.746957235447917,0,,0.0,none,P398,1
E0027343,N0027590,N0026948,sub main,50.223355540582304,auto_road,derived,s5c_flows,375.8242,509.12,0.056876,2.9831,merrimack,13.032963,6.8251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,369.52265298155424,369.2715362038513,6.88857138368013,6.757577565679924,6.63857138368013,6.507577565679924,0.7656430272247858,0.5881730361918343,1.0932717936587697,0,,0.0,none,P398,1
E0027344,N0027591,N0026970,main,15.0,auto_block,provisional,s5c_flows,6.4787,8.736,0.008895,3.6221,held,0.280499,1.0674,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.1834406490462,370.1084406490462,6.48288015173506,6.4981572513444235,6.23288015173506,6.2481572513444235,0.2475387813833261,0.0846308325420703,1.0099427596876733,0,,0.0,none,P388,1
E0027345,N0027592,N0027593,main,19.209372712298546,auto_block,provisional,s5c_flows,7.7543,10.456,0.004956,3.6221,held,0.330034,0.5948,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.13186759136164,364.026216041444,3.2234790883258597,3.510801780821623,2.9734790883258597,3.260801780821623,0.26960367942684116,0.08918910758986495,1.1875068342994148,0,,0.0,none,P380,1
E0027346,N0027593,N0027594,main,16.15549442140351,auto_block,provisional,s5c_flows,7.7543,10.456,0.005116,3.6221,held,0.330194,0.614,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.026216041444,363.93736082212627,3.510801780821623,3.5872973809987343,3.260801780821623,3.3372973809987343,0.2696456869692244,0.08920904271880734,0.9985631269802455,0,,0.0,none,P380,1
E0027347,N0027594,N0026945,main,26.419689627245813,auto_block,provisional,s5c_flows,7.7543,10.456,0.005251,3.6221,held,0.330329,0.6301,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,363.93736082212627,363.79205252917643,3.5872973809987343,4.348755576292319,3.3372973809987343,4.098755576292319,0.269681119575641,0.08922585912212719,1.632773407152043,0,,0.0,none,P380,1
E0027348,N0027595,N0027596,lateral,21.470910553583888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.77550048828124,374.66814593551334,1.5500000000000114,1.827551085971038,1.3000000000000114,1.577551085971038,0.0,0.0,0.0,0,,0.0,none,P388,1
E0027349,N0027596,N0026975,lateral,11.40175425099138,auto_block,provisional,s5c_flows,0.0,0.0,0.000179,3.6221,held,0.000179,0.0215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.66814593551334,374.61113716425837,1.827551085971038,1.8892290466791337,1.577551085971038,1.6392290466791337,0.014739861123095584,0.00404604860793531,12.892199996292373,0,,0.0,none,P388,1
E0027350,N0027597,N0027598,lateral,26.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.4352898095548,374.3052898095548,1.5819526220858506,1.776436264663971,1.3319526220858506,1.526436264663971,0.13489621704043256,0.037230723305707175,3.212346074934407,0,,0.0,none,P388,1
E0027351,N0027598,N0027599,lateral,29.017236257093817,auto_block,provisional,s5c_flows,1.0798,1.456,0.000217,3.6221,held,0.045484,0.026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.3052898095548,374.1602036282693,1.776436264663971,2.1377394869650743,1.526436264663971,1.8877394869650743,0.1351179387898831,0.037309343346039775,3.5792479415849994,0,,0.0,none,P388,1
E0027352,N0027599,N0027600,lateral,25.96150997149434,auto_block,provisional,s5c_flows,1.0798,1.456,0.000458,3.6221,held,0.045726,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.1602036282693,374.03039607841185,2.1377394869650743,2.4249261872131456,1.8877394869650743,2.1749261872131456,0.13536434102272504,0.0373967841825861,3.196497907714104,0,,0.0,none,P388,1
E0027353,N0027600,N0026970,lateral,13.45362404707371,auto_block,provisional,s5c_flows,1.0798,1.456,0.000675,3.6221,held,0.045942,0.081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.03039607841185,373.96312795817647,2.4249261872131456,2.6434699422141534,2.1749261872131456,2.3934699422141534,0.1355835075997442,0.03747462124809939,1.653793086052684,0,,0.0,none,P388,1
E0027354,N0027601,N0027602,main,12.206555615733702,auto_block,provisional,s5c_flows,13.8295,18.648,0.004955,3.6221,held,0.584723,0.5946,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.8739977987601,371.8129650206815,4.123682865302385,4.1271289734591505,3.873682865302385,3.8771289734591505,0.31289715756951236,0.11900633052126117,0.6501899703271209,0,,0.0,none,P388,1
E0027355,N0027602,N0027603,main,20.591260281974,auto_block,provisional,s5c_flows,13.8295,18.648,0.005057,3.6221,held,0.584825,0.6068,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.8129650206815,371.7100087192716,4.1271289734591505,4.326246163540873,3.8771289734591505,4.076246163540873,0.31291435243125343,0.11901606106816828,1.096746341929557,0,,0.0,none,P388,1
E0027356,N0027603,N0027604,main,36.68787265568828,auto_block,provisional,s5c_flows,13.8295,18.648,0.005228,3.6221,held,0.584997,0.6274,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.7100087192716,371.52656935599316,4.326246163540873,4.849437724084964,4.076246163540873,4.599437724084964,0.31294334280156033,0.11903246751258614,1.9539145290245252,0,,0.0,none,P388,1
E0027357,N0027604,N0026975,main,22.20360331117452,auto_block,provisional,s5c_flows,13.8295,18.648,0.005534,3.6221,held,0.585303,0.6641,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.52656935599316,371.4155513394373,4.849437724084964,5.084814871500214,4.599437724084964,4.834814871500214,0.3129949035347597,0.11906164973862257,1.182319747085418,0,,0.0,none,P388,1
E0027358,N0027605,N0026982,main,21.093929130234695,auto_block,provisional,s5c_flows,6.4787,8.736,0.00143,3.6221,held,0.273033,0.1716,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.12754248869334,376.02207284304217,3.3333644937285385,3.4516515221922077,3.0833644937285385,3.2016515221922077,0.24539118579763133,0.08358816757498203,1.4326736486527263,0,,0.0,none,P392,1
E0027359,N0027606,N0027607,main,7.810249675906654,auto_block,provisional,s5c_flows,48.252,65.064,0.013507,3.6221,held,2.036353,1.6208,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,372.69898670654555,372.6560303333281,6.071429553220071,6.17026361198441,5.821429553220071,5.92026361198441,0.4751313635354074,0.21130124564414293,0.27396808108643633,0,,0.0,none,P392,1
E0027360,N0027607,N0027608,main,23.53720459187964,auto_block,provisional,s5c_flows,48.252,65.064,0.013572,3.6221,held,2.036419,1.6286,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.6560303333281,372.52657570807276,6.17026361198441,6.59326682122412,5.92026361198441,6.34326682122412,0.4751359848330305,0.2113046063063891,0.8256304631101538,0,,0.0,none,P392,1
E0027361,N0027608,N0026982,main,29.427877939124322,auto_block,provisional,s5c_flows,49.3318,66.52,0.013768,3.6221,held,2.081882,1.6522,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.52657570807276,372.36472237940757,6.59326682122412,7.109001985826808,6.34326682122412,6.859001985826808,0.4782929562690663,0.2136078137756286,1.0254481607770638,0,,0.0,none,P392,1
E0027362,N0027609,N0027610,lateral,59.999999999995495,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.0302001953125,370.73020019531253,1.5500000000000114,2.573999023437466,1.3000000000000114,2.323999023437466,0.19530982006149752,0.060806644196143594,5.120070253943469,0,,0.0,none,P425,1
E0027363,N0027610,N0027611,lateral,60.00000000002334,draft,provisional,s5c_flows,10.7978,14.56,0.0005,3.6221,held,0.453172,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.73020019531253,370.4302001953124,2.573999023437466,2.772131347656341,2.323999023437466,2.522131347656341,0.28865405312154363,0.10565133870676066,3.464354611294229,0,,0.0,none,P425,1
E0027364,N0027611,N0027612,lateral,14.99999999997026,draft,provisional,s5c_flows,14.0372,18.928,0.001,3.6221,held,0.589474,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.4302001953124,370.35520019531253,2.772131347656341,2.849908447265591,2.522131347656341,2.599908447265591,0.31369578686086774,0.11945866371946876,0.7969504547741532,0,,0.0,none,P425,1
E0027365,N0027612,N0027613,lateral,59.999999999995495,draft,provisional,s5c_flows,18.3563,24.752,0.001125,3.6221,held,0.770667,0.135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.35520019531253,370.0552001953126,2.849908447265591,3.8798583984374204,2.599908447265591,3.6298583984374204,0.34119166692032293,0.13552406150800916,2.930903937444201,0,,0.0,none,P425,1
E0027366,N0027613,N0027614,lateral,59.999999999995495,draft,provisional,s5c_flows,24.3187,33.032,0.001625,3.6221,held,1.021128,0.195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.0552001953126,369.7552001953126,3.8798583984374204,5.025622558593625,3.6298583984374204,4.775622558593625,0.3723306551050824,0.15490573614494846,2.685784762250361,0,,0.0,none,P425,1
E0027367,N0027614,N0027005,lateral,6.948404728922168,draft,provisional,s5c_flows,25.3985,34.488,0.002125,3.6221,held,1.066896,0.255,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,369.7552001953126,369.71350976693907,5.025622558593625,5.105795652982806,4.775622558593625,4.855795652982806,0.40232235265261224,0.15135207683423785,0.28784566584106797,0,,0.0,none,P425,1
E0027368,N0027615,N0027005,lateral,24.41193212024097,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.35,0.5,cover_min,minimum,tractive,1.0,373.8240397016795,373.25035929685384,1.55797934128924,1.5689461230680308,1.30797934128924,1.3189461230680308,0.22737806225664436,0.026227658191882802,1.7893790249567498,0,,0.0,none,P425,1
