EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0027369,N0027616,N0027617,lateral,85.38919780562401,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,342.85268945952674,342.4257434704986,1.5507834408638814,2.1436535021576333,1.3007834408638814,1.8936535021576333,0.19530982006149752,0.060806644196143594,7.286644861545054,0,,0.0,none,P386,1
E0027370,N0027617,N0027018,lateral,77.4301166721909,draft,provisional,s5c_flows,8.6382,11.648,0.000712,3.6221,held,0.362849,0.0854,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.4257434704986,342.03859288713767,2.1436535021576333,2.2961239097373323,1.8936535021576333,2.0461239097373323,0.2688965753609191,0.0952976026728917,4.79925020541587,0,,0.0,none,P386,1
E0027371,N0027618,N0027034,lateral,64.30446236271726,draft,provisional,s5c_flows,1.0798,1.456,0.000167,3.6221,held,0.045434,0.02,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,343.8777123369982,343.5240377940032,1.5943945965955777,1.8345437489655296,1.3443945965955777,1.5845437489655296,0.13952686462143443,0.03648625871494396,7.681252225415361,0,,0.0,none,P404,1
E0027372,N0027619,N0027620,lateral,69.99999999998987,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,343.3676712059042,343.0176712059042,1.5505111671427017,2.0548080421426675,1.3005111671427017,1.8048080421426675,0.17065230391004918,0.050665805354795285,6.83651283888583,0,,0.0,none,P404,1
E0027373,N0027620,N0027621,lateral,69.99999999999974,draft,provisional,s5c_flows,7.0422,9.736,0.000583,3.6221,held,0.295812,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.0176712059042,342.6676712059042,2.0548080421426675,2.6642684913614403,1.8048080421426675,2.4142684913614403,0.25181971573893136,0.08672549304088475,4.6329441014705095,0,,0.0,none,P404,1
E0027374,N0027621,N0027034,lateral,5.4661535734014315,draft,provisional,s5c_flows,8.6855,12.192,0.001167,3.6221,held,0.365287,0.14,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,342.6676712059042,342.62667505410366,2.6642684913614403,2.731906488865093,2.4142684913614403,2.481906488865093,0.310083768682053,0.08689235495848771,0.2937998333285974,0,,0.0,none,P404,1
E0027375,N0027622,N0027035,lateral,11.180339887498949,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,344.02359711589025,343.9676954164528,1.5502554231722456,1.6065233335472158,1.3002554231722456,1.3565233335472158,0.0,0.0,0.0,0,,0.0,none,P404,1
E0027376,N0027623,N0027624,main,5.830951894845301,auto_block,provisional,s5c_flows,16.1967,21.84,0.022838,3.6221,held,0.701846,2.7405,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,340.6816853529974,340.6408686897335,5.23683271340883,5.243378136438366,4.98683271340883,4.993378136438366,0.3726094210920459,0.11965311520483715,0.2608160880525561,0,,0.0,none,P404,1
E0027377,N0027624,N0027625,main,17.72004514666935,auto_block,provisional,s5c_flows,18.3563,24.752,0.022886,3.6221,held,0.792429,2.7464,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.6408686897335,340.5522684640002,5.243378136438366,5.2949910574841965,4.993378136438366,5.0449910574841965,0.3441672215486209,0.13732078615604976,0.8581121829351791,0,,0.0,none,P404,1
E0027378,N0027625,N0027035,main,43.657759905886145,auto_block,provisional,s5c_flows,19.4361,26.208,0.023034,3.6221,held,0.837843,2.7641,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.5522684640002,340.33397966447075,5.2949910574841965,5.240239085529254,5.0449910574841965,4.990239085529254,0.3501909066739294,0.14099343711041784,2.0778076126410703,0,,0.0,none,P404,1
E0027379,N0027626,N0027627,lateral,39.999999999716024,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,342.6093806499654,342.4093806499668,1.5841007953471262,1.6105778461269438,1.3341007953471262,1.3605778461269438,0.17065230391004918,0.050665805354795285,3.9065787650504484,0,,0.0,none,P386,1
E0027380,N0027627,N0027628,lateral,40.00000000017402,draft,provisional,s5c_flows,7.5585,10.192,0.000333,3.6221,held,0.317204,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.4093806499668,342.2093806499659,1.6105778461269438,1.687988734799717,1.3605778461269438,1.437988734799717,0.2575440504416561,0.08956031063602479,2.588553940680502,0,,0.0,none,P386,1
E0027381,N0027628,N0027629,lateral,15.10529869534562,draft,provisional,s5c_flows,9.718,13.104,0.000667,3.6221,held,0.408071,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.2093806499659,342.1338541564892,1.687988734799717,1.7600362243701966,1.437988734799717,1.5100362243701966,0.27917990873589593,0.10062770125626194,0.9017661027102077,0,,0.0,none,P386,1
E0027382,N0027629,N0027630,lateral,29.062592416678203,draft,provisional,s5c_flows,10.7978,14.56,0.000793,3.6221,held,0.453464,0.0951,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.1338541564892,341.9885411944058,1.7600362243701966,1.8243555341098272,1.5100362243701966,1.5743555341098272,0.2887131462891008,0.10568301463773336,1.6777086409253534,0,,0.0,none,P386,1
E0027383,N0027630,N0027631,lateral,39.9999999999706,draft,provisional,s5c_flows,10.7978,14.56,0.001035,3.6221,held,0.453707,0.1242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.9885411944058,341.7885411944059,1.8243555341098272,2.301790836844077,1.5743555341098272,2.051790836844077,0.288762302377302,0.10570936719851573,2.308703945001443,0,,0.0,none,P386,1
E0027384,N0027631,N0027632,lateral,39.9999999999706,draft,provisional,s5c_flows,12.9574,17.472,0.001368,3.6221,held,0.544574,0.1642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.7885411944059,341.58854119440605,2.301790836844077,2.720693424734577,2.051790836844077,2.470693424734577,0.3059545147459288,0.11510760842641973,2.178973130106581,0,,0.0,none,P386,1
E0027385,N0027632,N0027018,lateral,17.54489500814316,draft,provisional,s5c_flows,12.9574,17.472,0.001701,3.6221,held,0.544908,0.2042,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.58854119440605,341.50081671936533,2.720693424734577,2.833900077509668,2.470693424734577,2.583900077509668,0.30601376471900965,0.11514062747978562,0.955561319507603,0,,0.0,none,P386,1
E0027386,N0027633,N0027634,sub main,37.892172657880735,draft,drafted,s5c_flows,265.5908,334.346,0.051419,3.1111,merrimack,9.614886,6.1702,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.4250375990187,332.2355767357293,12.007671141215667,12.192798508411329,11.757671141215667,11.942798508411329,0.7116963655959907,0.4885827814576734,0.8873674807033982,0,,0.0,none,P418,1
E0027387,N0027634,N0027635,sub main,24.765788664776856,draft,drafted,s5c_flows,265.5908,334.346,0.051734,3.1111,merrimack,9.615201,6.2081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.8783752441406,342.75454630081674,1.5500000000000114,1.7369698124645083,1.3000000000000114,1.4869698124645083,0.7117022701133909,0.48859211201033637,0.5799660360043318,0,,0.0,none,P418,1
E0027388,N0027635,N0027041,sub main,52.94808433526674,draft,drafted,s5c_flows,267.7503,337.258,0.051941,3.1081,merrimack,9.683727,6.2329,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.75454630081674,342.4898058791404,1.7369698124645083,2.2572033982033304,1.4869698124645083,2.0072033982033304,0.7129821008702023,0.4906206479089513,1.2377142023304428,0,,0.0,none,P404,1
E0027389,N0027636,N0027041,lateral,83.03705030998412,draft,provisional,s5c_flows,41.1622,55.504,0.003621,3.6221,held,1.729246,0.4345,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.02099296631326,339.60580771476333,4.319369582514867,5.14120156258042,4.069369582514867,4.89120156258042,0.437316106200251,0.19971856362904544,3.16464639394281,0,,0.0,none,P404,1
E0027390,N0027637,N0027638,lateral,79.99999999995936,draft,provisional,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.5910217285156,339.1910217285158,1.5500000000000114,2.336932373046693,1.3000000000000114,2.086932373046693,0.1611584343969526,0.046951098325882096,8.273431907687161,0,,0.0,none,P407,1
E0027391,N0027638,N0027639,lateral,80.00000000005193,draft,provisional,s5c_flows,4.3844,5.912,0.000667,3.6221,held,0.184471,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.1910217285158,338.79102172851555,2.336932373046693,2.7440429687500796,2.086932373046693,2.4940429687500796,0.21601304572484725,0.06986896170752296,6.172466708480977,0,,0.0,none,P407,1
E0027392,N0027639,N0027042,lateral,16.132183051235838,draft,provisional,s5c_flows,5.4642,7.368,0.001333,3.6221,held,0.230405,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.79102172851555,338.71036081325934,2.7440429687500796,2.805325221896908,2.4940429687500796,2.555325221896908,0.23225772538249082,0.0773299622736395,1.1576351963225873,0,,0.0,none,P407,1
E0027393,N0027640,N0027641,lateral,49.99999999979263,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,339.4560089383778,339.20600893837883,1.5500030245128187,1.9001922334961705,1.3000030245128187,1.6501922334961705,0.13489621704043256,0.037230723305707175,6.177588605617468,0,,0.0,none,P407,1
E0027394,N0027641,N0027642,lateral,50.00000000025255,draft,provisional,s5c_flows,6.8821,9.28,0.000417,3.6221,held,0.288933,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.20600893837883,338.9560089383776,1.9001922334961705,2.013504001075546,1.6501922334961705,1.763504001075546,0.2499165635430342,0.08579160630812335,3.3344461908546017,0,,0.0,none,P407,1
E0027395,N0027642,N0027643,lateral,10.380489923075855,draft,provisional,s5c_flows,10.5249,14.192,0.000833,3.6221,held,0.442064,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.9560089383776,338.9041064887622,2.013504001075546,2.0497814506909435,1.763504001075546,1.7997814506909435,0.2863855642421264,0.10443856427997986,0.6041092393830534,0,,0.0,none,P407,1
E0027396,N0027643,N0027644,lateral,65.36303393958059,draft,provisional,s5c_flows,13.0879,17.648,0.00092,3.6221,held,0.549598,0.1104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.9041064887622,338.5772913190643,2.0497814506909435,2.7137243059357274,1.7997814506909435,2.4637243059357274,0.30684300537854964,0.115603206736379,3.5502973178386323,0,,0.0,none,P407,1
E0027397,N0027644,N0027645,lateral,50.00000000012249,draft,provisional,s5c_flows,16.3272,22.016,0.001465,3.6221,held,0.685944,0.1757,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.5772913190643,338.32729131906365,2.7137243059357274,2.9523717668738527,2.4637243059357274,2.7023717668738527,0.3289923170636021,0.12827731966893513,2.532987216155177,0,,0.0,none,P407,1
E0027398,N0027645,N0027646,lateral,49.99999999965892,draft,provisional,s5c_flows,20.6464,27.84,0.001881,3.6221,held,0.86743,0.2257,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.32729131906365,338.07729131906535,2.9523717668738527,3.3721715715596474,2.7023717668738527,3.1221715715596474,0.3539888885055346,0.14333357709191502,2.3541228563580163,0,,0.0,none,P407,1
E0027399,N0027646,N0027042,lateral,8.629681044915174,draft,provisional,s5c_flows,21.7261,29.296,0.002298,3.6221,held,0.913114,0.2757,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.07729131906535,338.03414291384075,3.3721715715596474,3.4815431213154966,3.1221715715596474,3.2315431213154966,0.3596723877586313,0.14687117355855356,0.3998861806199393,0,,0.0,none,P407,1
E0027400,N0027647,N0027648,lateral,10.198039027185569,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.798876953125,339.7478867579891,1.5500000000000114,1.5985487888859211,1.3000000000000114,1.3485487888859211,0.13489621704043256,0.037230723305707175,1.2599857938849022,0,,0.0,none,P406,1
E0027401,N0027648,N0027649,lateral,13.416407864998739,auto_block,provisional,s5c_flows,2.563,3.456,8.5e-05,3.6221,held,0.107532,0.0102,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.7478867579891,339.6808047186641,1.5985487888859211,1.564526091882783,1.3485487888859211,1.314526091882783,0.1807513920252298,0.05473334230661722,1.2370958543919115,0,,0.0,none,P406,1
E0027402,N0027649,N0027051,lateral,37.26892461454048,auto_block,provisional,s5c_flows,3.6428,4.912,0.000197,3.6221,held,0.152911,0.0236,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,339.67937277931054,339.23214568393604,1.5659580312363346,1.5584426949702106,1.3159580312363346,1.3084426949702106,0.27414299089440985,0.05240580712224044,2.26578378513029,0,,0.0,none,P406,1
E0027403,N0027650,N0027062,lateral,84.18310022355763,draft,drafted,s5c_flows,9.0417,12.192,0.0,3.6221,held,0.379051,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,337.9243687833505,337.2088124314502,1.5823450838370263,1.5942881544872876,1.3323450838370263,1.3442881544872876,0.3276508948104751,0.08582973356911619,4.282154245921416,0,,0.0,none,P414,1
E0027404,N0027651,N0027652,lateral,69.9999999999901,draft,provisional,s5c_flows,23.5179,26.37,0.002698,3.6221,held,0.988629,0.3238,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.6043614735392,337.25436147353923,3.208779395601425,3.609469092867016,2.958779395601425,3.359469092867016,0.36862916226274484,0.15253388454316613,3.1648789246764637,0,,0.0,none,P406,1
E0027405,N0027652,N0027653,lateral,70.00000000006564,draft,provisional,s5c_flows,26.7573,30.738,0.003281,3.6221,held,1.125014,0.3938,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.25436147353923,336.9043614735389,3.609469092867016,4.073299659273573,3.359469092867016,3.823299659273573,0.3836135565731459,0.16225151816681244,3.041255051280508,0,,0.0,none,P406,1
E0027406,N0027653,N0027654,lateral,69.9999999999901,draft,provisional,s5c_flows,31.0764,36.562,0.003865,3.6221,held,1.306667,0.4638,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.9043614735389,336.55436147353896,4.073299659273573,4.207174170992289,3.823299659273573,3.957174170992289,0.4016291053493939,0.17435000550202867,2.9048359571738946,0,,0.0,none,P406,1
E0027407,N0027654,N0027051,lateral,13.050167907431,draft,provisional,s5c_flows,32.1562,38.018,0.004448,3.6221,held,1.352517,0.5338,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.55436147353896,336.4891106340018,4.207174170992289,4.301477744904446,3.957174170992289,4.051477744904446,0.40588210802991553,0.17727389982134584,0.5358767833174659,0,,0.0,none,P406,1
E0027408,N0027655,N0027062,lateral,82.80306839868304,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,337.52233306740186,337.1083177254084,1.6535702529106402,1.6947828605290738,1.4035702529106402,1.4447828605290738,0.19530982006149752,0.060806644196143594,7.065958790722922,0,,0.0,none,P414,1
E0027409,N0027656,N0027056,main,79.7131667979886,draft,provisional,s5c_flows,46.4197,63.658,0.007664,3.6221,held,1.953698,0.9197,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,334.8810802057768,334.44265778838786,3.9704822942231885,3.983092944034013,3.7204822942231885,3.733092944034013,0.46925372959595146,0.20705246772356561,2.831203453855168,0,,0.0,none,P414,1
E0027410,N0027657,N0027658,lateral,59.99999999988002,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,336.44568575619104,336.1156857561917,1.5504995465433353,1.5783755231051941,1.3004995465433353,1.3283755231051941,0.17631803367330762,0.04956322155348594,5.671569601614653,0,,0.0,none,P414,1
E0027411,N0027658,N0027659,lateral,60.000000000343164,draft,drafted,s5c_flows,7.5585,10.192,0.0005,3.6221,held,0.31737,0.06,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,336.1156857561917,335.7856857561898,1.5783755231051941,1.947621128575804,1.3283755231051941,1.697621128575804,0.2662318303465136,0.08759516766076728,3.756124873213586,0,,0.0,none,P414,1
E0027412,N0027659,N0027074,lateral,10.430364916871964,draft,drafted,s5c_flows,9.718,13.104,0.001,3.6221,held,0.408405,0.12,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,335.7856857561898,335.72831874914704,1.947621128575804,1.6595291512435892,1.697621128575804,1.4095291512435892,0.28864709531671884,0.09842242509421975,0.6022558969126421,0,,0.0,none,P414,1
E0027413,N0027660,N0027661,lateral,70.84267836520561,draft,drafted,s5c_flows,2.9664,4.0,0.0,3.6221,held,0.12436,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,336.22757689787056,335.87336350604454,1.5505603091606872,2.131122577939834,1.3005603091606872,1.8811225779398342,0.18970046956248152,0.058437322092821625,6.224082148082771,0,,0.0,none,P414,1
E0027414,N0027661,N0027662,lateral,68.59016203700108,draft,drafted,s5c_flows,8.457,7.912,0.00059,3.6221,held,0.355128,0.0708,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.87336350604454,335.5304126958595,2.131122577939834,1.7992381830467252,1.8811225779398342,1.5492381830467252,0.26705070757348304,0.09435427574030705,4.280720233511424,0,,0.0,none,P414,1
E0027415,N0027662,N0027663,lateral,60.0000000000338,draft,drafted,s5c_flows,10.6165,10.824,0.001162,3.6221,held,0.446234,0.1394,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.5304126958595,335.23041269585934,1.7992381830467252,2.115687157656282,1.5492381830467252,1.8656871576562821,0.2872418976276505,0.1048956399924311,3.4813862749815687,0,,0.0,none,P414,1
E0027416,N0027663,N0027664,lateral,59.999999999948244,draft,drafted,s5c_flows,10.6165,10.824,0.001662,3.6221,held,0.446734,0.1994,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.23041269585934,334.9304126958596,2.115687157656282,2.5581432123435093,1.8656871576562821,2.3081432123435093,0.2873441905468819,0.10495029936867298,3.480146921000589,0,,0.0,none,P414,1
E0027417,N0027664,N0027665,lateral,13.80566590723423,draft,drafted,s5c_flows,10.6165,10.824,0.002162,3.6221,held,0.447234,0.2594,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.9304126958596,334.8613843663234,2.5581432123435093,2.6449327723484544,2.3081432123435093,2.3949327723484544,0.2874464015764671,0.10500492769695366,0.800477690885363,0,,0.0,none,P414,1
E0027418,N0027665,N0027666,lateral,50.00000000010406,draft,drafted,s5c_flows,10.6165,10.824,0.002277,3.6221,held,0.447349,0.2732,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.8613843663234,334.6113843663229,2.6449327723484544,2.584080721567716,2.3949327723484544,2.334080721567716,0.2874698985463121,0.10501748782637141,2.898854236736079,0,,0.0,none,P414,1
E0027419,N0027666,N0027667,lateral,50.00000000009882,draft,drafted,s5c_flows,11.6963,12.28,0.002694,3.6221,held,0.493033,0.3232,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.6113843663229,334.3613843663224,2.584080721567716,2.6033983485213525,2.334080721567716,2.3533983485213525,0.2964806780711332,0.10988377796879992,2.8107509020707333,0,,0.0,none,P414,1
E0027420,N0027667,N0027668,lateral,6.761493690541439,draft,drafted,s5c_flows,13.8559,15.192,0.00311,3.6221,held,0.583984,0.3732,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,334.3613843663224,334.32081540417914,2.6033983485213525,2.629807154414607,2.3533983485213525,2.379807154414607,0.33327614418809004,0.11388152602958165,0.33813269708684757,0,,0.0,none,P414,1
E0027421,N0027668,N0027669,lateral,22.430680695649603,draft,drafted,s5c_flows,13.8559,15.192,0.003167,3.6221,held,0.58404,0.38,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.32081540417914,334.2086620007009,2.629807154414607,2.8564014758616167,2.379807154414607,2.6064014758616167,0.3127819637807415,0.11894115205433622,1.1952245383397164,0,,0.0,none,P414,1
E0027422,N0027669,N0027074,lateral,92.95089465618581,draft,drafted,s5c_flows,18.5142,22.538,0.003354,3.6221,held,0.779515,0.4024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.2086620007009,333.74390752741994,2.8564014758616167,3.6439403729706896,2.6064014758616167,3.3939403729706896,0.342408721933042,0.13625756266443784,4.524363657728436,0,,0.0,none,P414,1
E0027423,N0027670,N0027671,lateral,79.99999999992728,draft,drafted,s5c_flows,3.6428,4.912,0.0,3.6221,held,0.152715,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,335.94323868537305,335.4632386853735,1.5500169298613287,1.589953453298392,1.3000169298613287,1.339953453298392,0.21616152409212788,0.061464552529815,6.168226926286177,0,,0.0,none,P414,1
E0027424,N0027671,N0027672,lateral,79.99999999999106,draft,drafted,s5c_flows,5.8023,7.824,0.000667,3.6221,held,0.243916,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,335.33857761482335,334.9385776148234,1.7146145238485246,1.740346945723502,1.4646145238485246,1.490346945723502,0.2365942522291878,0.07937393661829575,5.635527155755205,0,,0.0,none,P414,1
E0027425,N0027672,N0027673,lateral,11.322959035561935,draft,drafted,s5c_flows,7.9619,10.736,0.001333,3.6221,held,0.335117,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.9385776148234,334.88196281964554,1.740346945723502,1.766657785823213,1.490346945723502,1.516657785823213,0.26212978163831024,0.09185933568717489,0.7199333961465881,0,,0.0,none,P414,1
E0027426,N0027673,N0027674,lateral,53.677040964299316,draft,drafted,s5c_flows,7.9619,10.736,0.001428,3.6221,held,0.335211,0.1713,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.88196281964554,334.61357761482407,1.766657785823213,1.7018215550978084,1.516657785823213,1.4518215550978084,0.2621533802361077,0.09187123140588924,3.412572245298741,0,,0.0,none,P414,1
E0027427,N0027674,N0027675,lateral,50.00000000024975,draft,drafted,s5c_flows,10.1215,13.648,0.001875,3.6221,held,0.426193,0.225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.61357761482407,334.3635776148228,1.7018215550978084,2.110879172286559,1.4518215550978084,1.860879172286559,0.283072518089104,0.10267858070363015,2.9438863898302685,0,,0.0,none,P414,1
E0027428,N0027675,N0027676,lateral,49.999999999785366,draft,drafted,s5c_flows,10.1215,13.648,0.002292,3.6221,held,0.426609,0.275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.3635776148228,334.1135776148239,2.110879172286559,2.302193869551104,1.860879172286559,2.052193869551104,0.28316047389010185,0.10272513333309866,2.9429719546704223,0,,0.0,none,P414,1
E0027429,N0027676,N0027067,lateral,10.165084570415146,draft,drafted,s5c_flows,10.1215,13.648,0.002708,3.6221,held,0.427026,0.325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.1135776148239,334.0627521919718,2.302193869551104,2.5044475150594394,2.052193869551104,2.2544475150594394,0.2832485796065215,0.10277177470404539,0.598125068831537,0,,0.0,none,P414,1
E0027430,N0027677,N0027678,lateral,41.69123292612711,draft,drafted,s5c_flows,6.6745,9.0,0.0,3.6221,held,0.279811,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,336.1392716366395,335.9308154720088,1.562235931719897,1.8799755436161831,1.312235931719897,1.6299755436161831,0.24734258714254373,0.0845353536548791,2.8092771654469417,0,,0.0,none,P414,1
E0027431,N0027678,N0027679,lateral,49.229661336689155,draft,drafted,s5c_flows,15.4706,18.434,0.000347,3.6221,held,0.648915,0.0417,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.9308154720088,335.6846671653254,1.8799755436161831,1.7838081764714957,1.6299755436161831,1.5338081764714957,0.3233164428477126,0.12497059526949758,2.537743977339106,0,,0.0,none,P414,1
E0027432,N0027679,N0027680,lateral,50.00000000002661,draft,drafted,s5c_flows,18.0336,21.89,0.000758,3.6221,held,0.756772,0.0909,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.6846671653254,335.43466716532527,1.7838081764714957,2.3111214088934844,1.5338081764714957,2.0611214088934844,0.33925980030896646,0.13436369912708562,2.4563279603856807,0,,0.0,none,P414,1
E0027433,N0027680,N0027681,lateral,50.00000000002661,draft,drafted,s5c_flows,23.0953,29.78,0.001174,3.6221,held,0.96939,0.1409,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.43466716532527,335.18466716532515,2.3111214088934844,2.573053781940473,2.0611214088934844,2.323053781940473,0.36639591353464596,0.15111185089263995,2.2744067347655554,0,,0.0,none,P414,1
E0027434,N0027681,N0027682,lateral,10.925977561276651,draft,drafted,s5c_flows,23.0953,29.78,0.001591,3.6221,held,0.969807,0.1909,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.18466716532515,335.1300372775188,2.573053781940473,2.6180095974812048,2.323053781940473,2.3680095974812048,0.36644465970067486,0.15114281828071258,0.4969362254317556,0,,0.0,none,P414,1
E0027435,N0027682,N0027683,lateral,60.00000000002672,draft,drafted,s5c_flows,26.7381,34.692,0.001682,3.6221,held,1.122612,0.2018,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.1300372775188,334.83003727751867,2.6180095974812048,2.934458572090705,2.3680095974812048,2.684458572090705,0.38336147485074246,0.16208547593165806,2.6085041549618,0,,0.0,none,P414,1
E0027436,N0027683,N0027684,lateral,59.99999999997878,draft,drafted,s5c_flows,29.6393,38.604,0.002182,3.6221,held,1.244737,0.2618,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.83003727751867,334.5300372775188,2.934458572090705,3.2237774197468525,2.684458572090705,2.9737774197468525,0.3957065001471502,0.1703217460463961,2.5271255327566755,0,,0.0,none,P414,1
E0027437,N0027684,N0027685,lateral,3.15312817597679,draft,drafted,s5c_flows,30.7191,40.06,0.002682,3.6221,held,1.290504,0.3218,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,334.5300372775188,334.48904661123106,3.2237774197468525,3.2692236524408145,2.9737774197468525,3.0192236524408145,0.5590887600308531,0.13755742880213168,0.0939960521892441,0,,0.0,none,P414,1
E0027438,N0027685,N0027686,lateral,14.254331718693075,draft,drafted,s5c_flows,31.7988,41.516,0.002708,3.6221,held,1.335797,0.325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.48904661123106,334.4177749526376,3.2692236524408145,3.4091598618155103,3.0192236524408145,3.1591598618155103,0.4043436618891302,0.1762132039999575,0.5875501898597655,0,,0.0,none,P414,1
E0027439,N0027686,N0027687,lateral,27.48732391093889,draft,drafted,s5c_flows,32.8786,42.972,0.002827,3.6221,held,1.381183,0.3393,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.4177749526376,334.2803383330829,3.4091598618155103,3.7771873016827158,3.1591598618155103,3.5271873016827158,0.4084874134426524,0.17907802347076157,1.1215083992952226,0,,0.0,none,P414,1
E0027440,N0027687,N0027688,lateral,36.62119258934609,draft,drafted,s5c_flows,35.0382,45.884,0.003056,3.6221,held,1.471947,0.3667,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.2803383330829,334.09723237013617,3.7771873016827158,4.231533499004456,3.5271873016827158,3.981533499004456,0.41648168214437564,0.18467623149235207,1.4654983303944027,0,,0.0,none,P414,1
E0027441,N0027688,N0027689,lateral,50.00000000001107,draft,drafted,s5c_flows,37.1978,48.796,0.003361,3.6221,held,1.562786,0.4034,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.09723237013617,333.8472323701361,4.231533499004456,4.782375784160763,3.981533499004456,4.532375784160763,0.4241253739966629,0.1901180632934874,1.9648278184367123,0,,0.0,none,P414,1
E0027442,N0027689,N0027690,lateral,51.637151780865054,draft,drafted,s5c_flows,41.5169,54.62,0.003778,3.6221,held,1.744272,0.4534,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.8472323701361,333.58904661123177,4.782375784160763,5.440372334080735,4.532375784160763,5.190372334080735,0.4384595789183165,0.20056352544104866,1.9628244830935289,0,,0.0,none,P414,1
E0027443,N0027690,N0027691,lateral,7.587391614877351,draft,drafted,s5c_flows,41.5169,54.62,0.004208,3.6221,held,1.744702,0.505,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,333.58904661123177,333.54731595734995,5.440372334080735,5.3902450778062985,5.190372334080735,5.1402450778062985,0.4535156371298978,0.19592237080565628,0.2788360897871363,0,,0.0,none,P414,1
E0027444,N0027691,N0027692,lateral,57.386777928400186,draft,drafted,s5c_flows,41.5169,54.62,0.004272,3.6221,held,1.744765,0.5126,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,333.54731595734995,333.23168867874375,5.3902450778062985,5.406891643521874,5.1402450778062985,5.156891643521874,0.45352058784775445,0.19592581652343893,2.1089368915877,0,,0.0,none,P414,1
E0027445,N0027692,N0027693,lateral,49.99999999999321,draft,drafted,s5c_flows,43.6764,57.532,0.00475,3.6221,held,1.835778,0.57,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,333.23168867874375,332.9566886787438,5.406891643521874,5.489752971646851,5.156891643521874,5.239752971646851,0.46053778649998584,0.20084465918171462,1.8094787393373761,0,,0.0,none,P414,1
E0027446,N0027693,N0027694,lateral,50.00000000001289,draft,drafted,s5c_flows,45.836,60.444,0.005166,3.6221,held,1.926729,0.62,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,332.9566886787438,332.6816886787437,5.489752971646851,5.700147258756317,5.239752971646851,5.450147258756317,0.4672957286823905,0.20564832767839375,1.783310401067125,0,,0.0,none,P414,1
E0027447,N0027694,N0027056,lateral,18.931981602248516,draft,drafted,s5c_flows,46.9158,61.9,0.005583,3.6221,held,1.972413,0.67,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,332.6816886787437,332.5775627799313,5.700147258756317,5.848187952490548,5.450147258756317,5.598187952490548,0.4706006288016708,0.20802161878566588,0.6704900235845619,0,,0.0,none,P414,1
E0027448,N0027695,N0027696,sub main,49.99999999998178,draft,drafted,s5c_flows,2283.6086,2703.626,0.39451,2.398,merrimack,63.775727,47.3411,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,329.371323597405,329.27132359740506,4.8564290881418515,4.933357799079317,4.306429088141852,4.3833577990793176,0.8011856169471216,0.42543030121521097,1.040125179116926,0,,0.0,none,P414,1
E0027449,N0027696,N0027697,sub main,51.6813727872207,draft,drafted,s5c_flows,2283.6086,2703.626,0.394926,2.398,merrimack,63.776144,47.3911,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,329.27132359740506,329.1679608518306,4.933357799079317,4.690712243872497,4.3833577990793176,4.140712243872497,0.8011869770753858,0.4254318600187321,1.0751001174090449,0,,0.0,none,P414,1
E0027450,N0027697,N0027698,sub main,79.99999999995282,draft,drafted,s5c_flows,2283.6086,2703.626,0.395357,2.398,merrimack,63.776574,47.4428,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,329.1679608518306,329.0079608518307,4.690712243872497,5.200474206763033,4.140712243872497,4.650474206763033,0.8011883795972435,0.42543346741513843,1.6641945481071658,0,,0.0,none,P414,1
E0027451,N0027698,N0027699,sub main,80.0000000001248,draft,drafted,s5c_flows,2284.1721,2704.626,0.396024,2.3979,merrimack,63.790989,47.5228,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,329.0079608518307,328.84796085183046,5.200474206763033,5.527741052466411,4.650474206763033,4.977741052466411,0.801235391710639,0.42548735086779343,1.66409690227081,0,,0.0,none,P414,1
E0027452,N0027699,N0027700,sub main,12.729925574336567,draft,drafted,s5c_flows,2284.1721,2704.626,0.39669,2.3979,merrimack,63.791656,47.6028,0.0,0.0,,500,GRP,0.35,0.155,table11,minimum,velocity,1.0,328.84796085183046,328.80340611232026,5.527741052466411,5.5411068271328645,4.977741052466411,4.991106827132865,0.9855369686373431,0.36453622897765847,0.21527901336090335,0,,0.0,none,P414,1
E0027453,N0027700,N0027701,sub main,35.588701638376314,draft,drafted,s5c_flows,2284.1721,2704.626,0.396796,2.3979,merrimack,63.791762,47.6156,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,328.80340611232026,328.7322287090435,5.5411068271328645,5.649912404237739,4.991106827132865,5.099912404237739,0.801237912447456,0.42549024025788496,0.7402857729166298,0,,0.0,none,P414,1
E0027454,N0027701,N0027702,sub main,70.00000000001462,draft,drafted,s5c_flows,2284.1721,2704.626,0.397093,2.3979,merrimack,63.792058,47.6511,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,328.7322287090435,328.59222870904347,5.649912404237739,6.209437550722157,5.099912404237739,5.659437550722157,0.8012388776898892,0.42549134667122945,1.4560784544437144,0,,0.0,none,P414,1
E0027455,N0027702,N0027703,sub main,69.99999999995715,draft,drafted,s5c_flows,2284.7357,2705.626,0.397676,2.3979,merrimack,63.80639,47.7211,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,328.59222870904347,328.45222870904354,6.209437550722157,6.826518849550212,5.659437550722157,6.276518849550212,0.8012856088023693,0.42554491633663527,1.455993535700329,0,,0.0,none,P414,1
E0027456,N0027703,N0027704,sub main,9.164972341061715,draft,drafted,s5c_flows,2288.0666,2706.626,0.39826,2.3975,merrimack,63.888225,47.7911,0.0,0.0,,500,GRP,0.45,0.155,table11,minimum,velocity,1.0,328.45222870904354,328.4109863335088,6.826518849550212,6.787255853991212,6.276518849550212,6.237255853991212,1.081033219992536,0.3409745139804279,0.1412995791366614,0,,0.0,none,P414,1
E0027457,N0027704,N0027705,sub main,70.00000000000814,draft,drafted,s5c_flows,2288.0666,2706.626,0.398336,2.3975,merrimack,63.888301,47.8003,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,328.4109863335088,328.27098633350874,6.787255853991212,7.31131957469438,6.237255853991212,6.76131957469438,0.8015525054574678,0.4258510176879028,1.4555087267813527,0,,0.0,none,P414,1
E0027458,N0027705,N0027706,sub main,69.99999999996854,draft,drafted,s5c_flows,2289.7572,2709.626,0.398919,2.3972,merrimack,63.930118,47.8703,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,328.27098633350874,328.1309863335088,7.31131957469438,7.870722650866185,6.76131957469438,7.320722650866185,0.8016886406044571,0.4260072466335333,1.455261566119359,0,,0.0,none,P414,1
E0027459,N0027706,N0027707,sub main,70.00000000000814,draft,drafted,s5c_flows,2291.9168,2712.538,0.399503,2.397,merrimack,63.983367,47.9403,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,328.1309863335088,327.9909863335088,7.870722650866185,8.146464838366228,7.320722650866185,7.596464838366228,0.8018618750980062,0.42620614552952596,1.454947170950369,0,,0.0,none,P414,1
E0027460,N0027707,N0027708,sub main,70.00000000000814,draft,drafted,s5c_flows,2305.2771,2731.994,0.400086,2.3953,merrimack,64.309638,48.0103,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,327.9909863335088,327.85098633350873,8.146464838366228,8.573330072741271,7.596464838366228,8.02333007274127,0.8029204651147243,0.42742387532584203,1.4530289329468078,0,,0.0,none,P414,1
E0027461,N0027708,N0027067,sub main,32.58826372298601,draft,drafted,s5c_flows,2306.3569,2733.45,0.400669,2.3951,merrimack,64.336533,48.0803,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,327.85098633350873,327.78580980606273,8.573330072741271,8.78138990096852,8.02333007274127,8.23138990096852,0.8030075072422491,0.4275241800022965,0.6763793909993685,0,,0.0,none,P414,1
E0027462,N0027709,N0027078,trunk main,54.966373866898074,main_pipe,drafted,s5c_flows,8060.7269,10613.608,2.29617,2.0586,merrimack,194.355346,275.5404,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,385.25498410973626,385.2000177358694,7.954396993779369,7.58208675631812,7.104396993779369,6.73208675631812,0.8081617650933776,0.48306431583062914,1.1335678952952173,0,,0.0,none,P363,1
E0027463,N0027710,N0027711,trunk main,60.00000000000917,main_pipe,drafted,s5c_flows,53.4732,66.186,0.053758,3.6221,held,2.295493,6.451,18.0,0.0,W11a-XG02538,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.68039560323126,380.3803956032312,8.581079006143739,8.917913722940682,8.331079006143739,8.667913722940682,0.47607629084787917,0.22954350072117552,2.1005036781377613,0,,0.0,none,P415,1
E0027464,N0027711,N0027712,trunk main,59.99998285375762,main_pipe,drafted,s5c_flows,53.4732,66.186,0.054258,3.6221,held,2.295993,6.511,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.3803956032312,380.0803956889624,8.917913722940682,9.382220277834449,8.667913722940682,9.132220277834449,0.4761071509423513,0.2295682524515174,2.1003669284319932,0,,0.0,none,P415,1
E0027465,N0027712,N0027713,trunk main,60.00000000000514,main_pipe,drafted,s5c_flows,53.4732,66.186,0.054758,3.6221,held,2.296493,6.571,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.0803956889624,379.7803956889624,9.382220277834449,9.61886578564696,9.132220277834449,9.36886578564696,0.47613800595348804,0.22959300176457736,2.100231419244805,0,,0.0,none,P415,1
E0027466,N0027713,N0027714,trunk main,25.00000000001369,main_pipe,drafted,s5c_flows,53.4732,66.186,0.055258,3.6221,held,2.296993,6.631,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.7803956889624,379.65539568896236,9.61886578564696,9.790618715334517,9.36886578564696,9.540618715334517,0.4761688558831648,0.2296177486611936,0.8750397291189709,0,,0.0,none,P415,1
E0027467,N0027714,N0027715,trunk main,60.00000000000514,main_pipe,drafted,s5c_flows,53.4732,66.186,0.055467,3.6221,held,2.297201,6.656,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.65539568896236,379.35539568896235,9.790618715334517,9.354168520022029,9.540618715334517,9.104168520022029,0.476181687957723,0.22962804265867448,2.1000387568218897,0,,0.0,none,P415,1
E0027468,N0027715,N0027716,trunk main,60.00000000000514,main_pipe,drafted,s5c_flows,53.4732,66.186,0.055967,3.6221,held,2.297701,6.716,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.35539568896235,379.05539568896234,9.354168520022029,9.402123842287665,9.104168520022029,9.152123842287665,0.47621253069525893,0.22965278613503987,2.0999027441384404,0,,0.0,none,P415,1
E0027469,N0027716,N0027717,trunk main,60.00000000000514,main_pipe,drafted,s5c_flows,53.4732,66.186,0.056467,3.6221,held,2.298201,6.776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.05539568896234,378.7553956889623,9.402123842287665,8.941290102053301,9.152123842287665,8.691290102053301,0.47624336835586223,0.22967752719698514,2.0997667714563493,0,,0.0,none,P415,1
E0027470,N0027717,N0027718,trunk main,14.99999999997329,main_pipe,drafted,s5c_flows,53.4732,66.186,0.056967,3.6221,held,2.298701,6.836,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.7553956889623,378.68039568896245,8.941290102053301,8.878808412600051,8.691290102053301,8.628808412600051,0.47627420094140455,0.22970226584534742,0.5249077096878318,0,,0.0,none,P415,1
E0027471,N0027718,N0027719,trunk main,60.00000000000514,main_pipe,drafted,s5c_flows,53.4732,66.186,0.057092,3.6221,held,2.298826,6.851,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.68039568896245,378.38039568896244,8.878808412600051,8.918707094240688,8.628808412600051,8.668707094240688,0.47628190829503114,0.22970845013041358,2.0995968618246135,0,,0.0,none,P415,1
E0027472,N0027719,N0027720,trunk main,60.00000000000514,main_pipe,drafted,s5c_flows,53.4732,66.186,0.057592,3.6221,held,2.299326,6.911,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.38039568896244,378.0803956889624,8.918707094240688,9.230059633303199,8.668707094240688,8.980059633303199,0.476312734539378,0.2297331857629728,2.099460979071121,0,,0.0,none,P415,1
E0027473,N0027720,N0027080,trunk main,6.188210606565432,main_pipe,drafted,s5c_flows,53.4732,66.186,0.058092,3.6221,held,2.299826,6.971,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,378.0803956889624,378.04017232001974,9.230059633303199,9.36757304130839,8.980059633303199,9.11757304130839,0.5228146643680751,0.21519626638026496,0.1972722849452176,0,,0.0,none,P415,1
E0027474,N0027721,N0027722,main,34.790384580258525,auto_road,derived,s5c_flows,11.6047,15.648,0.002742,3.6221,held,0.48924,0.3291,0.0,22.999,W11a-XD00036,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.32494033138767,390.1509884084864,2.4949144049404595,2.6556216989354766,2.2449144049404595,2.4056216989354766,0.2957558893526263,0.10948868180171425,1.9605349001621148,0,,0.0,none,P363,1
E0027475,N0027722,N0027723,main,4.000000000056273,auto_road,derived,s5c_flows,11.6047,15.648,0.003032,3.6221,held,0.48953,0.3639,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,390.1509884084864,390.1109884084858,2.6556216989354766,2.6616861520610655,2.4056216989354766,2.4116861520610655,0.3761639846934335,0.09297681617063183,0.17722767032558054,0,,0.0,none,P363,1
E0027476,N0027723,N0027078,main,8.63833607994502,auto_road,derived,s5c_flows,23.2858,33.56,0.003066,3.6221,held,0.979264,0.3679,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.1109884084858,390.0677967280861,2.6616861520610655,2.71430776410142,2.4116861520610655,2.46430776410142,0.3675460769323027,0.15184338098541666,0.3917121608282097,0,,0.0,none,P363,1
E0027477,N0027724,N0027085,lateral,48.80632079851774,draft,drafted,s5c_flows,10.7978,14.56,0.001186,3.6221,held,0.453858,0.1423,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.2613330554464,388.0173014514538,3.563648634006711,4.456056702843057,3.313648634006711,4.206056702843057,0.28879283843774,0.10572573905085217,2.8166857750894763,0,,0.0,none,P363,1
E0027478,N0027725,N0027726,lateral,28.66115739060308,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.1591064453125,389.01580065835947,1.5500000000000114,2.395210083828033,1.3000000000000114,2.145210083828033,0.13489621704043256,0.037230723305707175,3.5411367864146563,0,,0.0,none,P363,1
E0027479,N0027726,N0027727,lateral,30.08711764340089,auto_road,derived,s5c_flows,3.2393,4.368,0.000239,3.6221,held,0.13604,0.0287,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.01580065835947,388.86536507014245,2.395210083828033,3.3204869806388047,2.145210083828033,3.0704869806388047,0.19542291082971197,0.060854789644694623,2.565983479594695,0,,0.0,none,P363,1
E0027480,N0027727,N0027085,lateral,18.631634327487586,auto_road,derived,s5c_flows,5.8023,7.824,0.00049,3.6221,held,0.243739,0.0587,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.86536507014245,388.77220689850503,3.3204869806388047,3.7011512557918422,3.0704869806388047,3.4511512557918422,0.23653855517385214,0.07934754448913997,1.3127975630155815,0,,0.0,none,P363,1
E0027481,N0027728,N0027089,sub main,22.413524441873196,auto_road,derived,s5c_flows,2127.2376,2708.766,0.402366,2.4187,merrimack,59.952453,48.2839,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,382.1520434769853,382.10721642810154,9.693812235905341,9.681479860960962,9.14381223590534,9.131479860960962,0.7883635608410434,0.41101576073579094,0.4738406989528613,0,,0.0,none,P363,1
E0027482,N0027729,N0027078,main,87.53044622757798,draft,provisional,s5c_flows,80.0953,100.894,0.008788,3.5967,merrimack,3.343074,1.0545,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.50393398897563,387.0662817578377,4.920962251258743,5.715822734349786,4.670962251258743,5.465822734349786,0.5317885937788946,0.27710147988763845,2.743272021111053,0,,0.0,none,P363,1
E0027483,N0027730,N0027731,lateral,36.60576981189933,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,390.0144824084547,389.8314535593952,1.5502453747484424,1.898099663261064,1.3002453747484424,1.648099663261064,0.13489621704043256,0.037230723305707175,4.522707729815662,0,,0.0,none,P363,1
E0027484,N0027731,N0027732,lateral,28.965230331216887,auto_road,derived,s5c_flows,2.7231,3.912,0.000305,3.6221,held,0.114464,0.0366,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.8314535593952,389.6866274077391,1.898099663261064,1.9106931489015437,1.648099663261064,1.6606931489015437,0.18454900463047594,0.056293736153576496,2.61585718015785,0,,0.0,none,P363,1
E0027485,N0027732,N0027089,lateral,30.14402664148214,auto_road,derived,s5c_flows,3.8029,5.368,0.000546,3.6221,held,0.159973,0.0656,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.6866274077391,389.53590727453167,1.9106931489015437,2.2527890145308334,1.6606931489015437,2.0027890145308334,0.20614820662081873,0.06548855169147913,2.437083747950322,0,,0.0,none,P363,1
E0027486,N0027733,N0027097,sub main,43.54702469345858,auto_road,derived,s5c_flows,487.4411,696.436,0.07163,2.8907,merrimack,16.380193,8.5956,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,tractive,1.0,378.9785494561228,378.80436135734897,12.426571393486597,12.618001923901033,12.126571393486596,12.318001923901033,0.7471864941507818,0.503276027450807,0.9713555458679285,1,recovers_500m,114.85,none,P363,1
E0027487,N0027734,N0027097,main,69.87936466063299,auto_road,derived,s5c_flows,56.6604,70.93,0.006431,3.6221,held,2.381779,0.7717,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.68270455528653,388.3333077319834,3.3991741068228407,3.089055549266618,3.1491741068228407,2.839055549266618,0.48132816448893145,0.2337798598618292,2.4196715746186066,0,,0.0,none,P363,1
E0027488,N0027735,N0027107,lateral,25.25856849253688,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.20314331054686,388.07685046808416,1.5500000000000114,1.6430591998845898,1.3000000000000114,1.3930591998845898,0.13489621704043256,0.037230723305707175,3.120740898287028,0,,0.0,none,P354,1
E0027489,N0027736,N0027737,lateral,60.00000000005232,draft,drafted,s5c_flows,20.5811,27.752,0.003179,3.6221,held,0.865992,0.3815,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,384.0234709738473,383.693470973847,3.7019623757620934,4.287699680449862,3.4519623757620934,4.037699680449862,0.36580762551275553,0.13997049859375826,2.733677294449955,0,,0.0,none,P354,1
E0027490,N0027737,N0027738,lateral,59.999909265052416,draft,drafted,s5c_flows,22.7407,30.664,0.003679,3.6221,held,0.957026,0.4415,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,383.693470973847,383.3634714728892,4.287699680449862,5.018181359142034,4.037699680449862,4.768181359142034,0.3773380650161316,0.14677221733505147,2.650139438511518,0,,0.0,none,P354,1
E0027491,N0027738,N0027106,lateral,4.79581491535951,draft,drafted,s5c_flows,22.7407,30.664,0.004179,3.6221,held,0.957526,0.5015,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,383.3634714728892,383.32270704610863,5.018181359142034,5.073807846469492,4.768181359142034,4.823807846469492,0.43939938322277494,0.1322261431571316,0.1819079671962139,0,,0.0,none,P354,1
E0027492,N0027739,N0027740,lateral,3.156813843350034,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,386.62916870117186,386.58813012120834,1.5500000000000114,1.5866440487135378,1.3000000000000114,1.3366440487135378,0.0,0.0,0.0,0,,0.0,none,P354,1
E0027493,N0027740,N0027741,lateral,61.145891161618124,draft,drafted,s5c_flows,0.0,0.0,2.6e-05,3.6221,held,2.6e-05,0.0032,13.758,0.0,W11a-XG02539,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.58813012120834,386.28240066540025,1.5866440487135378,2.154916229131004,1.3366440487135378,1.904916229131004,0.004978763538049566,0.002304310327783915,204.68901128536046,0,,0.0,none,P354,1
E0027494,N0027741,N0027742,lateral,69.99999999978142,draft,drafted,s5c_flows,6.8821,9.28,0.000536,3.6221,held,0.289052,0.0643,7.609,0.0,W11a-XG02540,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.28240066540025,385.93240066540136,2.154916229131004,2.572573699833015,1.904916229131004,2.322573699833015,0.24994975828747829,0.08580785843814928,4.667604700466198,0,,0.0,none,P354,1
E0027495,N0027742,N0027743,lateral,70.00000000009922,draft,drafted,s5c_flows,12.6845,17.104,0.001119,3.6221,held,0.532884,0.1343,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.93240066540136,385.5824006654009,2.572573699833015,2.8103910826459924,2.322573699833015,2.5603910826459924,0.30386411763447,0.11394544697309653,3.839435454737532,0,,0.0,none,P354,1
E0027496,N0027743,N0027106,lateral,5.009642767759868,draft,drafted,s5c_flows,13.7642,18.56,0.001703,3.6221,held,0.578735,0.2043,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,385.5824006654009,385.5423235232588,2.8103910826459924,2.8541913693193237,2.5603910826459924,2.6041913693193237,0.3672520871801886,0.10592220407987282,0.22734805068205263,0,,0.0,none,P354,1
