EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0027497,N0027744,N0027745,main,69.99999999999382,draft,provisional,s5c_flows,100.3169,121.582,0.025857,3.5001,merrimack,4.089728,3.1029,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.42557637866696,386.075576378667,4.038870642817415,4.4769138557080055,3.7888706428174146,4.2269138557080055,0.5636609359416971,0.30718290147422644,2.069802237966761,0,,0.0,none,P354,1
E0027498,N0027745,N0027746,main,70.98879954390111,draft,provisional,s5c_flows,101.8001,123.582,0.026441,3.4939,merrimack,4.143079,3.1729,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.075576378667,385.7206323809475,4.4769138557080055,4.469583683505618,4.2269138557080055,4.219583683505618,0.5657567115066944,0.30924335105860923,2.091264027454703,0,,0.0,none,P354,1
E0027499,N0027746,N0027747,main,69.99999999989912,draft,provisional,s5c_flows,102.8799,125.038,0.027032,3.4894,merrimack,4.182028,3.2439,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.7206323809475,385.370632380948,4.469583683505618,4.73999383975513,4.219583683505618,4.48999383975513,0.5672732019895746,0.3107409629137422,2.056622210556011,0,,0.0,none,P354,1
E0027500,N0027747,N0027748,main,70.0000000002214,draft,provisional,s5c_flows,107.199,130.862,0.027616,3.4721,merrimack,4.335557,3.3139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.370632380948,385.0206323809469,4.73999383975513,4.796292667881232,4.48999383975513,4.546292667881232,0.5731432123809227,0.31659158758803896,2.0355587250590457,0,,0.0,none,P354,1
E0027501,N0027748,N0027749,main,69.99999999989912,draft,provisional,s5c_flows,109.3586,133.774,0.028199,3.4637,merrimack,4.412332,3.3839,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.0206323809469,384.6706323809474,4.796292667881232,5.0672521405369935,4.546292667881232,4.8172521405369935,0.5760164073913803,0.31948691225122683,2.025405269180608,0,,0.0,none,P354,1
E0027502,N0027749,N0027107,main,14.684533911779516,draft,provisional,s5c_flows,110.4383,135.23,0.028782,3.4596,merrimack,4.450942,3.4539,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.6706323809474,384.5972097113885,5.0672521405369935,5.122699956580277,4.8172521405369935,4.872699956580277,0.5774461892629112,0.3209355781350659,0.4238355649647569,0,,0.0,none,P354,1
E0027503,N0027750,N0027751,sub main,69.99969483151334,draft,drafted,s5c_flows,789.9587,1023.594,0.149224,2.7267,merrimack,25.079461,17.9069,0.0,0.0,,315,HDPE,0.3,0.27,table11,dod,tractive,1.0,379.9145581349736,379.7045590504791,9.039299286901382,9.290558137020923,8.674299286901382,8.925558137020923,0.744650065081496,0.49048025798673467,1.5667246069434513,0,,0.0,none,P354,1
E0027504,N0027751,N0027752,sub main,70.00000000019767,draft,drafted,s5c_flows,794.2778,1029.418,0.149808,2.7249,merrimack,25.199819,17.9769,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,379.7045590504791,379.4945590504785,9.290558137020923,9.766030549130903,8.925558137020923,9.401030549130903,0.7455394803950978,0.49186005888110307,1.5648623545082918,0,,0.0,none,P354,1
E0027505,N0027752,N0027102,sub main,9.395356938855242,draft,drafted,s5c_flows,795.0195,1030.418,0.150391,2.7246,merrimack,25.22096,18.0469,0.0,0.0,,315,HDPE,0.45,0.27,table11,minimum,velocity,1.0,379.4945590504785,379.45227994425363,9.766030549130903,9.852651696371368,9.401030549130903,9.487651696371367,0.8681874246211314,0.4376491606393502,0.18036345364319012,0,,0.0,none,P354,1
E0027506,N0027753,N0027754,lateral,15.774106063361673,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,14.197,0.0,W11a-XG02541,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.7808410644531,387.7019705341363,1.5500000000000114,1.7111459209418172,1.3000000000000114,1.4611459209418172,0.19530982006149752,0.060806644196143594,1.3460755206262247,0,,0.0,none,P354,1
E0027507,N0027754,N0027755,lateral,70.00000000017242,draft,provisional,s5c_flows,3.981,5.368,0.000131,3.6221,held,0.167023,0.0158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.7019705341363,387.35197053413543,1.7111459209418172,2.2345467998489426,1.4611459209418172,1.9845467998489426,0.20909028807032526,0.0667830852831964,5.579726717278923,0,,0.0,none,P354,1
E0027508,N0027755,N0027756,lateral,69.9999999998722,draft,provisional,s5c_flows,3.981,5.368,0.000715,3.6221,held,0.167606,0.0858,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.35197053413543,387.0019705341361,2.2345467998489426,2.684858079145158,1.9845467998489426,2.434858079145158,0.20932963977425242,0.06688884538633674,5.573346745939592,0,,0.0,none,P354,1
E0027509,N0027756,N0027107,lateral,9.690804841705877,draft,provisional,s5c_flows,3.981,5.368,0.001298,3.6221,held,0.16819,0.1558,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.0019705341361,386.95351650992757,2.684858079145158,2.7663931580411827,2.434858079145158,2.5163931580411827,0.20956881477018663,0.0669945941365285,0.7706939327091534,0,,0.0,none,P354,1
E0027510,N0027757,N0027114,main,88.19773803018141,draft,drafted,s5c_flows,147.1259,202.41,0.026196,3.3416,merrimack,5.716441,3.1435,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.18467828825123,382.74368959810033,2.7155597488581407,3.6158074722121682,2.4655597488581407,3.3658074722121682,0.6195149610314749,0.36610129847081574,2.3727631985764766,0,,0.0,none,P354,1
E0027511,N0027758,N0027114,lateral,38.7975264060344,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,3.104,0.0,W11a-XG02542,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.8432189941406,384.64923136211047,1.5500000000000114,1.71026570820203,1.3000000000000114,1.46026570820203,0.19530982006149752,0.060806644196143594,3.3107676813022984,0,,0.0,none,P354,1
E0027512,N0027759,N0027119,lateral,78.84677468220673,draft,provisional,s5c_flows,128.478,190.394,0.005381,3.3969,merrimack,5.056559,0.6457,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.6040471441223,377.20981327071127,4.077868139080806,4.25622066483561,3.827868139080806,4.00622066483561,0.5986566340558432,0.34306778571350005,2.195102896408445,0,,0.0,none,P397,1
E0027513,N0027760,N0027761,lateral,40.982996078591846,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.1555969238281,386.95068194343514,1.5500000000000114,1.9699418358617322,1.3000000000000114,1.7199418358617322,0.0,0.0,0.0,0,,0.0,none,P354,1
E0027514,N0027761,N0027762,lateral,69.9999999999386,draft,provisional,s5c_flows,6.9178,3.986,0.000342,3.6221,held,0.290352,0.041,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.95068194343514,386.60068194343546,1.9699418358617322,2.776118593673914,1.7199418358617322,2.526118593673914,0.2503117594458048,0.08598517859180935,4.660854405117308,0,,0.0,none,P354,1
E0027515,N0027762,N0027763,lateral,70.00000000006419,draft,provisional,s5c_flows,9.0773,6.898,0.000925,3.6221,held,0.38147,0.111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.60068194343546,386.25068194343515,2.776118593673914,3.181813173752346,2.526118593673914,2.931813173752346,0.27323586755061,0.09753126412489174,4.269815222745751,0,,0.0,none,P354,1
E0027516,N0027763,N0027764,lateral,13.305858995554523,draft,provisional,s5c_flows,13.8652,13.354,0.001508,3.6221,held,0.582771,0.181,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.25068194343515,386.18415264845737,3.181813173752346,3.2643336796676294,2.931813173752346,3.0143336796676294,0.31256767848064004,0.11881995014947574,0.7094921575722396,0,,0.0,none,P354,1
E0027517,N0027764,N0027765,lateral,50.0000000000557,draft,provisional,s5c_flows,14.9449,14.81,0.001619,3.6221,held,0.628149,0.1943,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.18415264845737,385.9341526484571,3.2643336796676294,3.6424769902147887,3.0143336796676294,3.3924769902147887,0.320030461536605,0.1230748648121456,2.6039187936456645,0,,0.0,none,P354,1
E0027518,N0027765,N0027766,lateral,49.99999999989665,draft,provisional,s5c_flows,19.2641,20.634,0.002036,3.6221,held,0.809634,0.2443,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.9341526484571,385.6841526484576,3.6424769902147887,4.158803894511152,3.3924769902147887,3.908803894511152,0.34647803945504424,0.13872408138864972,2.405154839372544,0,,0.0,none,P354,1
E0027519,N0027766,N0027767,lateral,15.711144925996063,draft,provisional,s5c_flows,23.5832,26.458,0.002452,3.6221,held,0.99112,0.2943,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.6841526484576,385.6055969238276,4.158803894511152,4.300195312500534,3.908803894511152,4.050195312500534,0.3689159919362872,0.15271701442723945,0.70978873553004,0,,0.0,none,P354,1
E0027520,N0027767,N0027768,lateral,89.77791057157218,draft,provisional,s5c_flows,24.663,27.914,0.002583,3.6221,held,1.036518,0.31,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.6055969238276,385.15670737096974,4.300195312500534,4.480621730592759,4.050195312500534,4.230621730592759,0.3740535586862311,0.15601611225994222,4.000225301375489,0,,0.0,none,P354,1
E0027521,N0027768,N0027769,lateral,28.642464086470213,draft,provisional,s5c_flows,25.7427,29.37,0.003331,3.6221,held,1.082533,0.3998,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.15670737096974,385.0134950505374,4.480621730592759,4.53914777172821,4.230621730592759,4.28914777172821,0.37909585482535285,0.1592891645750027,1.259244582510916,0,,0.0,none,P354,1
E0027522,N0027769,N0027770,lateral,50.00000000015877,draft,provisional,s5c_flows,26.8225,30.826,0.00357,3.6221,held,1.128039,0.4284,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.0134950505374,384.7634950505366,4.53914777172821,4.793298162354006,4.28914777172821,4.543298162354006,0.38393045981922497,0.16246038293316983,2.1705319596896726,0,,0.0,none,P354,1
E0027523,N0027770,N0027771,lateral,49.99999999973902,draft,provisional,s5c_flows,27.5641,31.826,0.003987,3.6221,held,1.159546,0.4784,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.7634950505366,384.5134950505379,4.793298162354006,4.8674558771964485,4.543298162354006,4.6174558771964485,0.38719472656361553,0.164619961658588,2.1522331688886474,0,,0.0,none,P354,1
E0027524,N0027771,N0027102,lateral,7.721083314283338,draft,provisional,s5c_flows,27.5641,31.826,0.004404,3.6221,held,1.159963,0.5284,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,384.5134950505379,384.4710290923094,4.8674558771964485,4.833902548315621,4.6174558771964485,4.583902548315621,0.40042279846214535,0.1608777793759985,0.3213721156711004,0,,0.0,none,P354,1
E0027525,N0027772,N0027773,sub main,73.68368552713108,draft,drafted,s5c_flows,3167.8637,4050.14,0.349209,2.3049,merrimack,84.858775,41.9051,0.0,0.0,,600,GRP,0.15,0.125,table11,dod,velocity,1.0,370.34711987859305,370.23659435030237,12.465746332344452,12.335244028603881,11.815746332344451,11.685244028603881,0.7692685719527387,0.41328361971741157,1.5964014002740678,0,,0.0,none,P413,1
E0027526,N0027773,N0027774,sub main,69.99999999996585,draft,drafted,s5c_flows,3167.8637,4050.14,0.349823,2.3049,merrimack,84.859389,41.9788,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,370.23659435030237,370.1315943503024,12.335244028603881,12.362241098916343,11.685244028603881,11.712241098916342,0.769270023556164,0.4132852838347255,1.5165892741704106,0,,0.0,none,P413,1
E0027527,N0027774,N0027775,sub main,69.99999999999038,draft,drafted,s5c_flows,3167.8637,4050.14,0.350407,2.3049,merrimack,84.859973,42.0488,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,370.1315943503024,370.02659435030245,12.362241098916343,12.197953989541304,11.712241098916342,11.547953989541304,0.769271404225604,0.4132868666401631,1.5165865522337267,0,,0.0,none,P413,1
E0027528,N0027775,N0027776,sub main,13.680569909263415,draft,drafted,s5c_flows,3167.8637,4050.14,0.35099,2.3049,merrimack,84.860556,42.1188,0.0,0.0,,600,GRP,0.3,0.125,table11,minimum,velocity,1.0,370.02659435030245,369.98555264057467,12.197953989541304,12.104291109425333,11.547953989541304,11.454291109425332,0.9935423296064131,0.3418802603192196,0.2294914788160545,0,,0.0,none,P413,1
E0027529,N0027776,N0027777,sub main,80.19157246519958,draft,drafted,s5c_flows,3167.8637,4050.14,0.351104,2.3049,merrimack,84.86067,42.1325,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,369.98555264057467,369.8652652818769,12.104291109425333,12.155730811873127,11.454291109425332,11.505730811873127,0.7692730520339746,0.41328875570351176,1.737388569922633,0,,0.0,none,P413,1
E0027530,N0027777,N0027778,sub main,40.00000000015683,draft,drafted,s5c_flows,3167.8637,4050.14,0.351772,2.3049,merrimack,84.861338,42.2127,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,369.8652652818769,369.80526528187664,12.155730811873127,12.267488624373357,11.505730811873127,11.617488624373356,0.7692746312707827,0.41329056616462856,0.8666172515893295,0,,0.0,none,P413,1
E0027531,N0027778,N0027779,sub main,39.99999999968992,draft,drafted,s5c_flows,3167.8637,4050.14,0.352106,2.3049,merrimack,84.861671,42.2527,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,369.80526528187664,369.7452652818771,12.267488624373357,12.37518759898228,11.617488624373356,11.725187598982279,0.7692754185208973,0.41329146868338507,0.866616364712801,0,,0.0,none,P413,1
E0027532,N0027779,N0027118,sub main,15.935661674805944,draft,drafted,s5c_flows,3167.8637,4050.14,0.352439,2.3049,merrimack,84.862005,42.2927,0.0,0.0,,600,GRP,0.3,0.125,table11,minimum,velocity,1.0,369.7452652818771,369.6974582968527,12.37518759898228,12.386159867209813,11.725187598982279,11.736159867209812,0.993546942042001,0.34188336959294463,0.26731938875570316,0,,0.0,none,P413,1
E0027533,N0027780,N0027781,lateral,10.198039027185569,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.14100952148436,383.09001932634845,1.5500000000000114,1.5839919041202961,1.3000000000000114,1.3339919041202961,0.0,0.0,0.0,0,,0.0,none,P413,1
E0027534,N0027781,N0027782,lateral,29.89424162659996,auto_block,provisional,s5c_flows,6.1762,2.986,8.5e-05,3.6221,held,0.259005,0.0102,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.09001932634845,382.9405481182155,1.5839919041202961,1.7769506610814005,1.3339919041202961,1.5269506610814005,0.24124063141140029,0.08158846842866016,2.0653127855301556,0,,0.0,none,P413,1
E0027535,N0027782,N0027783,lateral,90.00000000004357,auto_block,provisional,s5c_flows,6.1762,2.986,0.000334,3.6221,held,0.259255,0.0401,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.9405481182155,382.49054811821526,1.7769506610814005,1.6248083270972415,1.5269506610814005,1.3748083270972415,0.24131597893978177,0.08162458936591169,6.215916602750279,0,,0.0,none,P413,1
E0027536,N0027783,N0027784,lateral,90.00000000004357,auto_block,provisional,s5c_flows,6.1762,2.986,0.001084,3.6221,held,0.260005,0.1301,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.49054811821526,382.04054811821504,1.6248083270972415,1.8171789325662075,1.3748083270972415,1.5671789325662075,0.24154171293868223,0.08173284424076946,6.210107487237685,0,,0.0,none,P413,1
E0027537,N0027784,N0027785,lateral,89.99999999980754,auto_block,provisional,s5c_flows,6.1762,2.986,0.001834,3.6221,held,0.260755,0.2201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.04054811821504,381.590548118216,1.8171789325662075,1.8493017352996048,1.5671789325662075,1.5993017352996048,0.2417669858146879,0.08184093777142457,6.204321052943631,0,,0.0,none,P413,1
E0027538,N0027785,N0027786,lateral,90.00000000004357,auto_block,provisional,s5c_flows,6.1762,2.986,0.002584,3.6221,held,0.261505,0.3101,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.590548118216,381.1405481182158,1.8493017352996048,1.8734289325654458,1.5993017352996048,1.6234289325654458,0.24199179981157432,0.08194887067494591,6.198557146021863,0,,0.0,none,P413,1
E0027539,N0027786,N0027787,lateral,90.00000000004357,auto_block,provisional,s5c_flows,6.1762,2.986,0.003334,3.6221,held,0.262255,0.4001,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.1405481182158,380.6905481182156,1.8734289325654458,1.8945348895969119,1.6234289325654458,1.6445348895969119,0.24221615715582237,0.08205664366316903,6.192815614012681,0,,0.0,none,P413,1
E0027540,N0027787,N0027788,lateral,90.00000000004357,auto_block,provisional,s5c_flows,7.2559,4.442,0.004084,3.6221,held,0.308272,0.4901,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.6905481182156,380.2405481182154,1.8945348895969119,1.8891515888158779,1.6445348895969119,1.6391515888158779,0.25518834125024603,0.08838900682501608,5.878011482232165,0,,0.0,none,P413,1
E0027541,N0027788,N0027118,lateral,5.7585659830966796,auto_block,provisional,s5c_flows,7.2559,4.442,0.004834,3.6221,held,0.309022,0.5801,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,380.2405481182154,380.2002381563337,1.8891515888158779,1.8833800077288174,1.6391515888158779,1.6333800077288174,0.2868989581426437,0.08176743377987125,0.3345292723947763,0,,0.0,none,P413,1
E0027542,N0027789,N0027127,sub main,32.737343861820946,draft,provisional,s5c_flows,634.4039,841.434,0.053746,2.8,merrimack,20.613207,6.4496,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,379.70051305491086,379.56956367946356,5.416704962667268,5.364152140848944,5.116704962667268,5.064152140848944,0.7891399514594695,0.579448971588781,0.6914139839047792,0,,0.0,none,P397,1
E0027543,N0027790,N0027791,lateral,80.00000000006037,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,384.43681946490096,384.03681946490065,1.6661163261146612,1.8882903983806045,1.4161163261146612,1.6382903983806045,0.214700651244523,0.06927965601494754,6.210196967757696,0,,0.0,none,P397,1
E0027544,N0027791,N0027792,lateral,79.99999999993483,draft,provisional,s5c_flows,9.718,13.104,0.000667,3.6221,held,0.408071,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.03681946490065,383.63681946490095,1.8882903983806045,1.9859527518959226,1.6382903983806045,1.7359527518959226,0.27917990873589593,0.10062770125626194,4.775892861952254,0,,0.0,none,P397,1
E0027545,N0027792,N0027793,lateral,80.00000000006037,draft,provisional,s5c_flows,14.0372,18.928,0.001333,3.6221,held,0.589807,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.63681946490095,383.23681946490063,1.9859527518959226,1.898403923771241,1.7359527518959226,1.648403923771241,0.31375158924041185,0.11949029926873309,4.249646468922502,0,,0.0,none,P397,1
E0027546,N0027793,N0027127,lateral,17.805205997493264,draft,provisional,s5c_flows,15.1169,20.384,0.002,3.6221,held,0.635741,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.23681946490063,383.1477934349132,1.898403923771241,1.7859223853993171,1.648403923771241,1.5359223853993171,0.32124076602910967,0.12377152062813732,0.9237726486577476,0,,0.0,none,P397,1
E0027547,N0027794,N0027795,lateral,3.999999999979303,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,377.6030875215577,377.5630875215579,1.5523079862547888,1.609580935473332,1.3023079862547888,1.359580935473332,0.0,0.0,0.0,0,,0.0,none,P420,1
E0027548,N0027795,N0027136,lateral,24.277484253886584,auto_road,derived,s5c_flows,1.0798,1.456,3.3e-05,3.6221,held,0.045301,0.004,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.5630875215579,377.4417001002885,1.609580935473332,1.7678641086959033,1.359580935473332,1.5178641086959033,0.1349310054763356,0.037243054982249585,2.9987528525142437,0,,0.0,none,P420,1
E0027549,N0027796,N0027797,sub main,79.99999999998025,draft,provisional,s5c_flows,2119.5546,2758.438,0.335069,2.4197,merrimack,59.696059,40.2083,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,381.98842169645735,381.7884216964574,5.171093684402024,5.088195735183206,4.621093684402024,4.538195735183206,0.8553218304490438,0.38546596522947496,1.5588674179320365,0,,0.0,none,P412,1
E0027550,N0027797,N0027798,sub main,80.00000000004601,draft,provisional,s5c_flows,2128.9701,2765.792,0.335735,2.4185,merrimack,59.92845,40.2883,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,381.7884216964574,381.5884216964573,5.088195735183206,4.583178645339558,4.538195735183206,4.033178645339558,0.8562076823584811,0.3862844053212784,1.5572545783066845,0,,0.0,none,P397,1
E0027551,N0027798,N0027799,sub main,15.000000000015321,draft,provisional,s5c_flows,2131.1296,2768.704,0.336402,2.4182,merrimack,59.982248,40.3683,0.0,0.0,,500,GRP,0.3,0.155,table11,minimum,velocity,1.0,381.5884216964573,381.54342169645724,4.583178645339558,4.471196223464631,4.033178645339558,3.921196223464631,0.9159299792611325,0.36769142797539356,0.2729466287389422,0,,0.0,none,P397,1
E0027552,N0027799,N0027800,sub main,59.9999999999379,draft,provisional,s5c_flows,2133.2892,2771.616,0.336527,2.4179,merrimack,60.035498,40.3833,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,381.54342169645724,381.42342169645735,4.471196223464631,4.919992610183272,3.921196223464631,4.369992610183272,0.7886497795214074,0.4113315892304189,1.2679899569690054,0,,0.0,none,P397,1
E0027553,N0027800,N0027801,sub main,60.00000000000366,draft,provisional,s5c_flows,2135.4487,2774.528,0.337027,2.4176,merrimack,60.089117,40.4433,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,381.42342169645735,381.30342169645735,4.919992610183272,4.807692805495776,4.369992610183272,4.257692805495776,0.7888343922937006,0.41153544021101074,1.2676932062918205,0,,0.0,none,P397,1
E0027554,N0027801,N0027802,sub main,14.946301372661432,draft,provisional,s5c_flows,2142.7047,2778.97,0.337527,2.4166,merrimack,60.268042,40.5033,0.0,0.0,,500,GRP,0.3,0.155,table11,minimum,velocity,1.0,381.30342169645735,381.2585827923394,4.807692805495776,4.803978242816868,4.257692805495776,4.253978242816868,0.9171026374541598,0.3686364325076812,0.27162174952325524,0,,0.0,none,P397,1
E0027555,N0027802,N0027123,sub main,41.425360341952995,draft,provisional,s5c_flows,2144.8643,2781.882,0.337652,2.4163,merrimack,60.321257,40.5182,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,381.2585827923394,381.1757320716555,4.803978242816868,4.718066756469511,4.253978242816868,4.1680667564695115,0.7896319672072996,0.41241739188574067,0.8743600829734757,0,,0.0,none,P397,1
E0027556,N0027803,N0027153,lateral,11.045361017187261,auto_block,provisional,s5c_flows,0.0,0.0,0.000533,3.6221,held,0.000533,0.064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.6832514325826,375.6280246274967,1.6915044267923918,1.7766079408626752,1.4415044267923918,1.5266079408626752,0.024540333957243667,0.00596379839100844,7.501501430550661,0,,0.0,none,P421,1
E0027557,N0027804,N0027805,lateral,12.083045973594572,auto_block,provisional,s5c_flows,6.8821,9.28,0.0,3.6221,held,0.288516,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.6324035644531,375.5719883345851,1.5500000000000114,1.6149623490086356,1.3000000000000114,1.3649623490086356,0.24980016579493378,0.08573462832195514,0.8061808082434581,0,,0.0,none,P421,1
E0027558,N0027805,N0027806,lateral,30.066592756745816,auto_block,provisional,s5c_flows,7.9619,10.736,0.000101,3.6221,held,0.333884,0.0121,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.5719883345851,375.4216553708014,1.6149623490086356,1.7137511233392502,1.3649623490086356,1.4637511233392502,0.2618198011930118,0.09170314052400338,1.9139495064763345,0,,0.0,none,P421,1
E0027559,N0027806,N0027150,lateral,12.083045973594572,auto_block,provisional,s5c_flows,7.9619,10.736,0.000351,3.6221,held,0.334135,0.0421,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.4216553708014,375.3612401409334,1.7137511233392502,1.7391016559416244,1.4637511233392502,1.4891016559416244,0.26188296942875255,0.09173496090112324,0.7689850928420061,0,,0.0,none,P421,1
E0027560,N0027807,N0027150,lateral,50.35871324805669,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,375.72868382729246,375.42653154780413,1.666671397316918,1.6738102490708684,1.416671397316918,1.4238102490708684,0.1435394101454237,0.035709615848172255,5.847257464812498,0,,0.0,none,P421,1
E0027561,N0027808,N0027809,lateral,15.556349186104045,auto_block,provisional,s5c_flows,1.0798,1.456,0.00134,3.6221,held,0.046607,0.1608,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.7809586035884,375.70317685765787,1.993272353442876,1.8245025857015094,1.743272353442876,1.5745025857015094,0.13625380122536568,0.03771303455170824,1.9028642438109094,0,,0.0,none,P421,1
E0027562,N0027809,N0027810,lateral,17.72004514666935,auto_block,provisional,s5c_flows,1.0798,1.456,0.00147,3.6221,held,0.046737,0.1764,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.70317685765787,375.61457663192454,1.8245025857015094,1.9332138954192146,1.5745025857015094,1.6832138954192146,0.13638405970203024,0.037759428177453896,2.1654589724273037,0,,0.0,none,P421,1
E0027563,N0027810,N0027811,lateral,14.866068747318506,auto_block,provisional,s5c_flows,1.0798,1.456,0.001617,3.6221,held,0.046885,0.1941,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.61457663192454,375.5402462881879,1.9332138954192146,1.930487354390209,1.6832138954192146,1.680487354390209,0.1365320483907051,0.03781216143335067,1.8147227363518859,0,,0.0,none,P421,1
E0027564,N0027811,N0027812,lateral,12.165525060596439,auto_block,provisional,s5c_flows,2.563,3.456,0.001741,3.6221,held,0.109189,0.209,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.5402462881879,375.47941866288494,1.930487354390209,1.8714419328181862,1.680487354390209,1.6214419328181862,0.18167441621737174,0.05511105224005261,1.11605560778212,0,,0.0,none,P421,1
E0027565,N0027812,N0027153,lateral,10.770329614269007,auto_block,provisional,s5c_flows,2.563,3.456,0.001843,3.6221,held,0.10929,0.2211,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.47941866288494,375.42556701481357,1.8714419328181862,1.9790655535458086,1.6214419328181862,1.7290655535458086,0.1817303596446834,0.05513397679696039,0.9877573231138522,0,,0.0,none,P421,1
E0027566,N0027813,N0027814,lateral,85.43989129050755,draft,provisional,s5c_flows,10.7978,14.56,0.0,3.6221,held,0.452672,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,385.53141760615716,385.0187782584141,1.694626095014712,1.7295432747890231,1.444626095014712,1.4795432747890231,0.30741741757825053,0.10113476362354615,4.63213242565431,0,,0.0,none,P397,1
E0027567,N0027814,N0027815,lateral,84.90066462588018,draft,provisional,s5c_flows,16.974,17.546,0.000712,3.6221,held,0.712304,0.0854,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.0187782584141,384.5942749352847,1.7295432747890231,1.8852477697934091,1.4795432747890231,1.6352477697934091,0.3328993711618349,0.13057740016598546,4.250566987133517,0,,0.0,none,P397,1
E0027568,N0027815,N0027816,lateral,79.99999999995191,draft,provisional,s5c_flows,24.5324,27.738,0.00142,3.6221,held,1.029882,0.1703,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.5942749352847,384.19427493528497,1.8852477697934091,2.149658170183784,1.6352477697934091,1.899658170183784,0.37331296830719896,0.15553831969702897,3.5716234005439986,0,,0.0,none,P397,1
E0027569,N0027816,N0027817,lateral,80.00000000003692,draft,provisional,s5c_flows,27.7718,32.106,0.002086,3.6221,held,1.16635,0.2503,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.19427493528497,383.79427493528476,2.149658170183784,2.0685180334652387,1.899658170183784,1.8185180334652387,0.3878910951933776,0.16508259776179285,3.437390932290503,0,,0.0,none,P397,1
E0027570,N0027817,N0027123,lateral,7.197448170157761,draft,provisional,s5c_flows,29.9313,35.018,0.002753,3.6221,held,1.257552,0.3303,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,383.79427493528476,383.7510902462638,2.0685180334652387,2.1427085818612,1.8185180334652387,1.8927085818612,0.423222860849699,0.16372988104850478,0.2834380667948615,0,,0.0,none,P397,1
E0027571,N0027818,N0027819,main,3.9999999998496127,auto_road,derived,s5c_flows,35.2946,47.592,0.006273,3.6221,held,1.485913,0.7527,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,376.59996897309696,376.5599689730985,4.1390141811999115,4.143613790573397,3.8890141811999115,3.893613790573397,0.5328554264176141,0.15669775726460428,0.12511210988759197,0,,0.0,none,P420,1
E0027572,N0027819,N0027820,main,5.106321493363073,auto_road,derived,s5c_flows,35.2946,47.592,0.006306,3.6221,held,1.485946,0.7567,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,376.5599689730985,376.51911840115156,4.143613790573397,4.187668708223441,3.893613790573397,3.937668708223441,0.49277948528969584,0.16540697266013688,0.17270475083329828,0,,0.0,none,P420,1
E0027573,N0027820,N0027821,main,5.960486742225627,auto_road,derived,s5c_flows,35.2946,47.592,0.006349,3.6221,held,1.485989,0.7618,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,376.51911840115156,376.47739499395595,4.187668708223441,4.219931666200296,3.937668708223441,3.9699316662002957,0.4702133324716697,0.17087087097353165,0.211268883384428,0,,0.0,none,P420,1
E0027574,N0027821,N0027822,main,8.508951833371015,auto_road,derived,s5c_flows,35.2946,47.592,0.006398,3.6221,held,1.486039,0.7678,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.47739499395595,376.4348502347891,4.219931666200296,4.246027450757765,3.9699316662002957,3.996027450757765,0.4176899383423865,0.18553059672099642,0.3395242520141062,0,,0.0,none,P420,1
E0027575,N0027822,N0027823,main,6.674209658615437,auto_road,derived,s5c_flows,35.2946,47.592,0.006469,3.6221,held,1.48611,0.7763,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,376.4348502347891,376.3948049768374,4.246027450757765,4.323761917693844,3.996027450757765,4.073761917693844,0.4454118561180747,0.17742887161754656,0.2497392606767583,0,,0.0,none,P420,1
E0027576,N0027823,N0027824,main,17.61425349545104,auto_road,derived,s5c_flows,35.2946,47.592,0.006525,3.6221,held,1.486165,0.783,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.3948049768374,376.3067337093602,4.323761917693844,4.245970148061701,4.073761917693844,3.9959701480617014,0.4177007033394657,0.18553821851942626,0.7028259450936701,0,,0.0,none,P420,1
E0027577,N0027824,N0027825,main,30.181008799193908,auto_road,derived,s5c_flows,35.2946,47.592,0.006672,3.6221,held,1.486312,0.8006,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.3067337093602,376.1558286653642,4.245970148061701,4.254052926432678,3.9959701480617014,4.004052926432678,0.4177132616491143,0.18554711023225828,1.2042155696326453,0,,0.0,none,P420,1
E0027578,N0027825,N0027826,main,8.606653969450205,auto_road,derived,s5c_flows,35.2946,47.592,0.006923,3.6221,held,1.486563,0.8308,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.1558286653642,376.11279539551697,4.254052926432678,4.339139418936156,4.004052926432678,4.089139418936156,0.4177347026247963,0.18556229172165978,0.34338596224553974,0,,0.0,none,P420,1
E0027579,N0027826,N0027827,main,19.55405681636834,auto_road,derived,s5c_flows,35.2946,47.592,0.006995,3.6221,held,1.486635,0.8394,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.11279539551697,376.01502511143514,4.339139418936156,4.306050328017989,4.089139418936156,4.056050328017989,0.4177408525297132,0.18556664634798398,0.7801510074150374,0,,0.0,none,P420,1
E0027580,N0027827,N0027828,main,17.97185697293366,auto_road,derived,s5c_flows,35.2946,47.592,0.007158,3.6221,held,1.486798,0.8589,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.01502511143514,375.9251658265705,4.306050328017989,4.351262396085758,4.056050328017989,4.101262396085758,0.41775477441681125,0.18557650437052292,0.7170018582481595,0,,0.0,none,P420,1
E0027581,N0027828,N0027829,main,17.792963602474707,auto_road,derived,s5c_flows,35.2946,47.592,0.007308,3.6221,held,1.486948,0.8769,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.9251658265705,375.83620100855813,4.351262396085758,4.370219889879365,4.101262396085758,4.120219889879365,0.4177675849714099,0.1855855757198887,0.7098429941491821,0,,0.0,none,P420,1
E0027582,N0027829,N0027830,main,7.991399474346237,auto_road,derived,s5c_flows,35.2946,47.592,0.007456,3.6221,held,1.487096,0.8947,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,375.83620100855813,375.7922483114492,4.370219889879365,4.361224588941411,4.120219889879365,4.111224588941411,0.432057254337935,0.18130599200516956,0.30826930899053706,0,,0.0,none,P420,1
E0027583,N0027830,N0027831,main,10.219784150274501,auto_road,derived,s5c_flows,35.2946,47.592,0.007522,3.6221,held,1.487163,0.9027,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.7922483114492,375.7360394986227,4.361224588941411,4.403029104892937,4.111224588941411,4.153029104892937,0.4320631811269095,0.18130994242736226,0.39422413961229796,0,,0.0,none,P420,1
E0027584,N0027831,N0027832,main,6.603550393732324,auto_road,derived,s5c_flows,35.2946,47.592,0.007608,3.6221,held,1.487248,0.9129,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,375.7360394986227,375.69311642106345,4.403029104892937,4.378935580889674,4.153029104892937,4.128935580889674,0.45824072947706873,0.17405769885250028,0.24017763186277324,0,,0.0,none,P420,1
E0027585,N0027832,N0027833,main,3.999999999914818,auto_road,derived,s5c_flows,35.2946,47.592,0.007663,3.6221,held,1.487303,0.9195,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,375.69311642106345,375.6531164210643,4.378935580889674,4.405141635576342,4.128935580889674,4.155141635576342,0.5330086574749527,0.15676786452109387,0.12507614225455574,0,,0.0,none,P420,1
E0027586,N0027833,N0027834,main,9.405929420881156,auto_road,derived,s5c_flows,36.3744,49.048,0.007696,3.6221,held,1.532603,0.9235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.6531164210643,375.6060867739599,4.405141635576342,4.437583880337002,4.155141635576342,4.187583880337002,0.4216230030056752,0.1883268429895047,0.37181436788426164,0,,0.0,none,P420,1
E0027587,N0027834,N0027149,main,17.53144350787379,auto_road,derived,s5c_flows,36.3744,49.048,0.007774,3.6221,held,1.532682,0.9329,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.6060867739599,375.51842955642053,4.437583880337002,4.539981088110721,4.187583880337002,4.289981088110721,0.4216296001108159,0.18833155281058583,0.6930033495144411,0,,0.0,none,P420,1
E0027588,N0027835,N0027140,lateral,4.622601548745171,draft,provisional,s5c_flows,18.3563,24.752,0.002321,3.6221,held,0.771863,0.2785,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,375.81087091449115,375.7692675005524,3.0920221519151028,3.2394910443694585,2.8420221519151028,2.9894910443694585,0.4189808085217621,0.11784903574130465,0.18388278789564455,0,,0.0,none,P420,1
E0027589,N0027836,N0027837,lateral,10.770329614269007,auto_block,provisional,s5c_flows,4.7226,6.368,0.001544,3.6221,held,0.199525,0.1852,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.45247130898895,377.3986196609176,2.1067938277298026,2.2353830246293,1.8567938277298026,1.9853830246293,0.22162372707639783,0.07241100599426578,0.8099561176916371,0,,0.0,none,P420,1
E0027590,N0027837,N0027838,lateral,61.16968657430058,auto_block,provisional,s5c_flows,4.7226,6.368,0.001633,3.6221,held,0.199615,0.196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.3986196609176,377.09277122804605,2.2353830246293,2.695925061016453,1.9853830246293,2.445925061016453,0.22165635689765673,0.07242589720869222,4.599438475428271,0,,0.0,none,P420,1
E0027591,N0027838,N0027839,lateral,34.26797500134079,auto_block,provisional,s5c_flows,11.2939,12.802,0.002143,3.6221,held,0.475611,0.2572,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.09277122804605,376.92143135303934,2.695925061016453,3.0717021918825367,2.445925061016453,2.8217021918825367,0.2931178612234539,0.10805607739970244,1.9484753140089908,0,,0.0,none,P420,1
E0027592,N0027839,N0027840,lateral,10.180299099205868,auto_block,provisional,s5c_flows,16.3902,14.332,0.002429,3.6221,held,0.68955,0.2914,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.92143135303934,376.8705298575433,3.0717021918825367,3.1066429940191824,2.8217021918825367,2.8566429940191824,0.32953312890047287,0.12859453198600307,0.5148849592742348,0,,0.0,none,P420,1
E0027593,N0027840,N0027841,lateral,14.384298847406336,auto_block,provisional,s5c_flows,16.3902,14.332,0.002513,3.6221,held,0.689635,0.3016,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.8705298575433,376.7986083633063,3.1066429940191824,3.1678528183343246,2.8566429940191824,2.9178528183343246,0.32954585215413057,0.12860199928354693,0.7274809030559787,0,,0.0,none,P420,1
E0027594,N0027841,N0027842,lateral,12.465876017460289,auto_block,provisional,s5c_flows,16.3902,14.332,0.002633,3.6221,held,0.689755,0.316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.7986083633063,376.736278983219,3.1678528183343246,3.2102542199060053,2.9178528183343246,2.9602542199060053,0.32956381246640665,0.12861254057071375,0.6304229785913853,0,,0.0,none,P420,1
E0027595,N0027842,N0027843,lateral,7.502007825596295,auto_block,provisional,s5c_flows,16.3902,14.332,0.002737,3.6221,held,0.689858,0.3285,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,376.736278983219,376.6950179401782,3.2102542199060053,3.233815067634282,2.9602542199060053,2.983815067634282,0.34072844377103,0.1257205853851125,0.3669592781163903,0,,0.0,none,P420,1
E0027596,N0027843,N0027844,lateral,39.32530653193794,auto_block,provisional,s5c_flows,16.3902,14.332,0.0028,3.6221,held,0.689921,0.336,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,376.6950179401782,376.4787287542526,3.233815067634282,3.445435064106789,2.983815067634282,3.195435064106789,0.3407382015610018,0.12572598718989353,1.923534762259288,0,,0.0,none,P420,1
E0027597,N0027844,N0027845,lateral,13.93859437982452,auto_block,provisional,s5c_flows,16.3902,14.332,0.003127,3.6221,held,0.690249,0.3753,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,376.4787287542526,376.4020664851636,3.445435064106789,3.518862469914552,3.195435064106789,3.268862469914552,0.34078899363924803,0.12575410689624328,0.6816825386571228,0,,0.0,none,P420,1
E0027598,N0027845,N0027149,lateral,14.076314243831275,auto_block,provisional,s5c_flows,16.3902,14.332,0.003244,3.6221,held,0.690365,0.3892,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,376.4020664851636,376.3246467568225,3.518862469914552,3.733763887708733,3.268862469914552,3.483763887708733,0.3408069525229301,0.12576405007442287,0.6883816062449702,0,,0.0,none,P420,1
E0027599,N0027846,N0027847,lateral,89.99999999998523,draft,provisional,s5c_flows,3.6428,4.912,0.001865,3.6221,held,0.154579,0.2238,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.6178818261947,374.1678818261948,3.3375625097427815,4.223292490211463,3.0875625097427815,3.9732924902114632,0.2038349481608445,0.06447778995173484,7.358895093966498,0,,0.0,none,P420,1
E0027600,N0027847,N0027848,lateral,90.0000000000107,draft,provisional,s5c_flows,10.1215,13.648,0.002615,3.6221,held,0.426933,0.3138,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.1678818261948,373.71788182619474,4.223292490211463,5.225965830055259,3.9732924902114632,4.975965830055259,0.2832289354612716,0.10276137467924187,5.296069052963293,0,,0.0,none,P420,1
E0027601,N0027848,N0027849,lateral,90.0000000000107,draft,provisional,s5c_flows,22.7763,25.37,0.003365,3.6221,held,0.958206,0.4038,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.71788182619474,373.2678818261947,5.225965830055259,5.877229257789679,4.975965830055259,5.627229257789679,0.3650827946519306,0.15027886157787035,4.108657055258592,0,,0.0,none,P420,1
E0027602,N0027849,N0027136,lateral,6.398810074157007,draft,provisional,s5c_flows,22.7763,25.37,0.004115,3.6221,held,0.958956,0.4938,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,373.2678818261947,373.2262895607127,5.877229257789679,5.983274648271674,5.627229257789679,5.733274648271674,0.4003029552843041,0.14111682169185452,0.2664153066108155,0,,0.0,none,P420,1
E0027603,N0027850,N0027851,lateral,70.00000000003764,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.26661987304686,374.91661987304667,1.5500000000000114,2.1658691406252046,1.3000000000000114,1.9158691406252046,0.23091654640710862,0.07670227810735178,5.052330310754114,0,,0.0,none,P437,1
E0027604,N0027851,N0027852,lateral,69.99999999997428,draft,provisional,s5c_flows,8.6382,11.648,0.000583,3.6221,held,0.362721,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.91661987304667,374.5666198730468,2.1658691406252046,3.302368164062557,1.9158691406252046,3.052368164062557,0.2688662035589366,0.09528204823720696,4.339209060950273,0,,0.0,none,P437,1
E0027605,N0027852,N0027853,lateral,12.471047304178285,draft,provisional,s5c_flows,9.718,13.104,0.001167,3.6221,held,0.408571,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.5666198730468,374.50426463652593,3.302368164062557,3.4847795529271934,3.052368164062557,3.2347795529271934,0.2792889492117755,0.1006849015666145,0.7442141516503937,0,,0.0,none,P437,1
E0027606,N0027853,N0027170,lateral,20.468348104595453,draft,provisional,s5c_flows,10.7978,14.56,0.001271,3.6221,held,0.453943,0.1525,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.50426463652593,374.40192289600293,3.4847795529271934,3.2687008832939455,3.2347795529271934,3.0187008832939455,0.28881002441215636,0.10573495377860295,1.1811886923625492,0,,0.0,none,P437,1
E0027607,N0027854,N0027186,lateral,24.698178070456937,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.74037475585936,375.6168838655071,1.5500000000000114,1.8699020231647978,1.3000000000000114,1.6199020231647978,0.0,0.0,0.0,0,,0.0,none,P421,1
E0027608,N0027855,N0027856,lateral,73.33405539376403,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,389.1559801457878,388.7526428411221,1.6272840143684562,1.6574218561435146,1.3772840143684562,1.4074218561435146,0.26609675532100285,0.08753157027475353,4.593194889160919,0,,0.0,none,P397,1
E0027609,N0027856,N0027857,lateral,79.99999999998269,draft,provisional,s5c_flows,16.1967,21.84,0.000611,3.6221,held,0.679619,0.0733,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,388.7526428411221,388.3126428411222,1.6574218561435146,1.6462194635652736,1.4074218561435146,1.3962194635652736,0.33913395478881914,0.12483936728476827,3.9315831237344545,0,,0.0,none,P397,1
E0027610,N0027857,N0027858,lateral,80.0000000000527,draft,provisional,s5c_flows,23.7552,32.032,0.001278,3.6221,held,0.997156,0.1533,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,388.3126428411222,387.87264284112194,1.6462194635652736,1.8150402643468055,1.3962194635652736,1.5650402643468055,0.38216840558733384,0.14966939334129942,3.488863322662908,0,,0.0,none,P397,1
E0027611,N0027858,N0027185,lateral,18.32920499005933,draft,provisional,s5c_flows,28.0743,37.856,0.001944,3.6221,held,1.178892,0.2333,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,387.87264284112194,387.77183221367665,1.8150402643468055,1.990771546088979,1.5650402643468055,1.740771546088979,0.4024209438660594,0.1621299502420513,0.7591223928345029,0,,0.0,none,P397,1
E0027612,N0027859,N0027860,lateral,82.21887767480825,draft,provisional,s5c_flows,8.6382,11.648,0.0,3.6221,held,0.362138,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,388.7677028076865,388.315498980475,1.5776341063760242,1.608512249993737,1.3276341063760242,1.358512249993737,0.2777574179612266,0.0930943014949018,4.933494262625811,0,,0.0,none,P397,1
E0027613,N0027860,N0027861,lateral,43.345290356537056,draft,provisional,s5c_flows,11.8776,16.016,0.000685,3.6221,held,0.498624,0.0822,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,388.315498980475,388.07709988351405,1.608512249993737,2.0461911321109483,1.358512249993737,1.7961911321109483,0.30757168523254785,0.1079910918931953,2.3487906742653437,0,,0.0,none,P397,1
E0027614,N0027861,N0027185,lateral,46.26021659021466,draft,provisional,s5c_flows,17.2765,23.296,0.001046,3.6221,held,0.725321,0.1256,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,388.07709988351405,387.8226686922679,2.0461911321109483,1.9399350674977427,1.7961911321109483,1.6899350674977427,0.3461223321043412,0.12872335928756912,2.2275465588983905,0,,0.0,none,P397,1
E0027615,N0027862,N0027863,main,6.4031242374328485,auto_block,provisional,s5c_flows,3.6428,4.912,0.007612,3.6221,held,0.160326,0.9134,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,372.33800470983147,372.29638440228814,5.504524587043534,5.51520007036811,5.254524587043534,5.26520007036811,0.22577859500927175,0.061676900523908146,0.4726698617562263,0,,0.0,none,P421,1
E0027616,N0027863,N0027864,main,24.698178070456937,auto_block,provisional,s5c_flows,3.6428,4.912,0.007665,3.6221,held,0.16038,0.9198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.29638440228814,372.17289351193585,5.51520007036811,5.517414105251646,5.26520007036811,5.267414105251646,0.20632051088432907,0.0655640884193038,1.9951302922328495,0,,0.0,none,P421,1
E0027617,N0027864,N0027186,main,52.03844732503075,auto_block,provisional,s5c_flows,3.6428,4.912,0.007871,3.6221,held,0.160586,0.9445,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.17289351193585,371.9127012753107,5.517414105251646,5.574084613361151,5.267414105251646,5.324084613361151,0.20640760408443481,0.06560228250753106,4.201916200056231,0,,0.0,none,P421,1
E0027618,N0027865,N0027866,lateral,25.495097567963924,auto_block,provisional,s5c_flows,1.0798,1.456,0.000775,3.6221,held,0.046042,0.093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.45629663456725,376.3288211467274,1.8085654259796229,2.094488179444454,1.5585654259796229,1.844488179444454,0.13568473164597408,0.03751059049080016,3.131658865701169,0,,0.0,none,P421,1
E0027619,N0027866,N0027189,lateral,23.08679276123039,auto_block,provisional,s5c_flows,1.0798,1.456,0.000987,3.6221,held,0.046254,0.1185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.3288211467274,376.2133871829213,2.094488179444454,2.647513695984969,1.844488179444454,2.397513695984969,0.13589882340872542,0.03758670704736669,2.8313702039684836,0,,0.0,none,P421,1
E0027620,N0027867,N0027868,lateral,67.75440757351915,draft,provisional,s5c_flows,8.6382,11.648,0.0,3.6221,held,0.362138,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,375.18405679831153,374.7436531490837,1.5865425669228443,1.6049491458381908,1.3365425669228443,1.3549491458381908,0.2942977299177538,0.08950427671156122,3.8370670631435155,0,,0.0,none,P437,1
E0027621,N0027868,N0027869,lateral,59.9999999998447,draft,provisional,s5c_flows,10.7978,14.56,0.000565,3.6221,held,0.453237,0.0678,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.7436531490837,374.44365314908447,1.6049491458381908,1.8105277591186564,1.3549491458381908,1.5605277591186564,0.28866720978010785,0.10565839075158154,3.464196715515979,0,,0.0,none,P437,1
E0027622,N0027869,N0027870,lateral,62.24559242645996,draft,provisional,s5c_flows,14.0372,18.928,0.001065,3.6221,held,0.589538,0.1278,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.44365314908447,374.13242518695216,1.8105277591186564,2.1046048423447132,1.5605277591186564,1.8546048423447132,0.31370651340328143,0.1194647445208448,3.30699713304119,0,,0.0,none,P437,1
E0027623,N0027870,N0027871,lateral,55.15720131520881,draft,provisional,s5c_flows,16.1967,21.84,0.001583,3.6221,held,0.680591,0.19,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.13242518695216,373.85663918037613,2.1046048423447132,2.66255637626449,1.8546048423447132,2.41255637626449,0.3281856989061906,0.1278048921041411,2.801117451646132,0,,0.0,none,P437,1
