EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0027624,N0027871,N0027872,lateral,59.99999999998958,draft,provisional,s5c_flows,16.1967,21.84,0.002043,3.6221,held,0.681051,0.2452,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.85663918037613,373.5566391803762,2.66255637626449,3.0574355266550697,2.41255637626449,2.8074355266550697,0.3282551936783603,0.12784556179844425,3.0464102907071524,0,,0.0,none,P437,1
E0027625,N0027872,N0027873,lateral,60.00000000004598,draft,provisional,s5c_flows,18.3563,24.752,0.002543,3.6221,held,0.772085,0.3052,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.5566391803762,373.25663918037594,3.0574355266550697,3.5276320598584334,2.8074355266550697,3.2776320598584334,0.34138739356884185,0.13564189330331639,2.929223570755881,0,,0.0,none,P437,1
E0027626,N0027873,N0027874,lateral,59.99999999998958,draft,provisional,s5c_flows,21.5956,29.12,0.003043,3.6221,held,0.908387,0.3652,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.25663918037594,372.956639180376,3.5276320598584334,3.994959940717763,3.2776320598584334,3.744959940717763,0.3590940323653934,0.14650922141260597,2.784785905275875,0,,0.0,none,P437,1
E0027627,N0027874,N0027171,lateral,12.197911178337863,draft,provisional,s5c_flows,22.6754,30.576,0.003543,3.6221,held,0.954154,0.4252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.956639180376,372.8956496244843,3.994959940717763,4.032878207546958,3.744959940717763,3.7828782075469576,0.36460429099356223,0.14997589620582824,0.5575867444811669,0,,0.0,none,P437,1
E0027628,N0027875,N0027183,lateral,58.75310467997623,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,31.636,0.0,W11a-XG02543,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,387.74862495587496,387.4548594324751,1.5834978468594159,1.6485646397905498,1.3334978468594159,1.3985646397905498,0.13489621704043256,0.037230723305707175,7.2590502003435375,0,,0.0,none,P397,1
E0027629,N0027876,N0027877,main,32.57299494980466,auto_block,provisional,s5c_flows,15.1169,20.384,0.00492,3.6221,held,0.638661,0.5904,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,377.26194501028345,377.08279353805955,3.092913388154045,3.0508734541279523,2.842913388154045,2.8008734541279523,0.3325768138254689,0.12124615169487066,1.632354471494539,0,,0.0,none,P421,1
E0027630,N0027877,N0027878,main,39.20459156782532,auto_block,provisional,s5c_flows,15.8585,21.384,0.005192,3.6221,held,0.670022,0.623,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,377.08279353805955,376.8671682844365,3.0508734541279523,3.1525460710322477,2.8008734541279523,2.9025460710322477,0.33762363416615243,0.12400736366087076,1.9353202600212434,0,,0.0,none,P421,1
E0027631,N0027878,N0027879,main,19.697715603592208,auto_block,provisional,s5c_flows,15.8585,21.384,0.005518,3.6221,held,0.670349,0.6622,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,376.8671682844365,376.75883084861675,3.1525460710322477,3.1498605576332466,2.9025460710322477,2.8998605576332466,0.3376753513956769,0.12403581024550278,0.9722215693356443,0,,0.0,none,P421,1
E0027632,N0027879,N0027880,main,79.99999999996871,auto_block,provisional,s5c_flows,15.8585,21.384,0.005682,3.6221,held,0.670513,0.6819,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,376.75883084861675,376.3188308486169,3.1498605576332466,3.1568466416174488,2.8998605576332466,2.9068466416174488,0.3377012822400952,0.12405007442324459,3.9482625724377702,0,,0.0,none,P421,1
E0027633,N0027880,N0027881,main,80.00000000002679,auto_block,provisional,s5c_flows,15.8585,21.384,0.006349,3.6221,held,0.67118,0.7619,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,376.3188308486169,375.87883084861676,3.1568466416174488,3.313124717789492,2.9068466416174488,3.063124717789492,0.3378066977857559,0.1241080699221799,3.9470304824429734,0,,0.0,none,P421,1
E0027634,N0027881,N0027882,main,13.349358233601665,auto_block,provisional,s5c_flows,15.8585,21.384,0.007016,3.6221,held,0.671847,0.8419,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.87883084861676,375.80540937833194,3.313124717789492,3.3223372036993055,3.063124717789492,3.0723372036993055,0.3379120378239554,0.12416603663018796,0.6584237286310382,0,,0.0,none,P421,1
E0027635,N0027882,N0027189,main,51.03920062069938,auto_block,provisional,s5c_flows,15.8585,21.384,0.007127,3.6221,held,0.671958,0.8552,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.80540937833194,375.5246937749181,3.3223372036993055,3.3362071039881585,3.0723372036993055,3.0862071039881585,0.3379295608556348,0.1241756804725355,2.5172504634530224,0,,0.0,none,P421,1
E0027636,N0027883,N0027884,lateral,79.9999999999508,draft,provisional,s5c_flows,4.3191,5.824,8.3e-05,3.6221,held,0.181152,0.01,30.189,0.0,W11a-XG02544,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,387.898262414834,387.49826241483424,1.6417461300878813,2.372190466025131,1.3917461300878813,2.122190466025131,0.21473287634172974,0.06929410200853223,6.209264999601751,0,,0.0,none,P397,1
E0027637,N0027884,N0027885,lateral,7.391183992161093,draft,provisional,s5c_flows,7.5585,10.192,0.00075,3.6221,held,0.31762,0.09,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,387.49826241483424,387.4576109028774,2.372190466025131,2.371216001419498,2.122190466025131,2.121216001419498,0.26629931115569816,0.08762694701681448,0.4625862505416986,0,,0.0,none,P397,1
E0027638,N0027885,N0027183,lateral,82.00689368944836,draft,provisional,s5c_flows,11.8776,16.016,0.000812,3.6221,held,0.498751,0.0974,6.075,0.0,W11a-XG02545,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,387.4576109028774,387.0065729875854,2.371216001419498,2.0968510846802246,2.121216001419498,1.8468510846802246,0.30759652476925947,0.10800391139579793,4.443423288075455,0,,0.0,none,P397,1
E0027639,N0027886,N0027887,main,13.152946437965905,auto_block,provisional,s5c_flows,7.2559,4.442,0.015351,3.6221,held,0.319539,1.8421,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.21665129750477,372.1508865653149,5.198815011088982,5.272239655388205,4.948815011088982,5.022239655388205,0.2581520869895037,0.08986370778144989,0.8491729682394997,0,,0.0,none,P437,1
E0027640,N0027887,N0027888,main,48.33218389437829,auto_block,provisional,s5c_flows,7.2559,4.442,0.015461,3.6221,held,0.319648,1.8553,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.1508865653149,371.90922564584304,5.272239655388205,5.548782166656963,5.022239655388205,5.298782166656963,0.25818039340088755,0.08987784277034103,3.1200525633596348,0,,0.0,none,P437,1
E0027641,N0027888,N0027889,main,16.64331697709324,auto_block,provisional,s5c_flows,7.2559,4.442,0.015863,3.6221,held,0.320051,1.9036,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.90922564584304,371.8260090609576,5.548782166656963,5.423502657792426,5.298782166656963,5.173502657792426,0.25828498963843155,0.08993008183371451,1.0739633637757988,0,,0.0,none,P437,1
E0027642,N0027889,N0027890,main,14.317821063276353,auto_block,provisional,s5c_flows,7.2559,4.442,0.016002,3.6221,held,0.32019,1.9202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.8260090609576,371.7544199556412,5.423502657792426,5.467381802171303,5.173502657792426,5.217381802171303,0.25832104452840116,0.08994809193473582,0.923774334724671,0,,0.0,none,P437,1
E0027643,N0027890,N0027891,main,13.038404810405298,auto_block,provisional,s5c_flows,7.2559,4.442,0.016121,3.6221,held,0.320309,1.9346,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.7544199556412,371.6892279315892,5.467381802171303,6.003643162160813,5.217381802171303,5.753643162160813,0.2583519028200976,0.08996350746315843,0.8411269453331994,0,,0.0,none,P437,1
E0027644,N0027891,N0027892,main,11.661903789690601,auto_block,provisional,s5c_flows,7.2559,4.442,0.01623,3.6221,held,0.320418,1.9476,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.6892279315892,371.6309184126407,6.003643162160813,6.50946244673429,5.753643162160813,6.25946244673429,0.25838016082355925,0.08997762498744052,0.7522445320182172,0,,0.0,none,P437,1
E0027645,N0027892,N0027893,main,7.853423027184051,auto_block,provisional,s5c_flows,7.2559,4.442,0.016327,3.6221,held,0.320515,1.9593,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,371.6309184126407,371.5877245859912,6.50946244673429,6.6005383534619,6.25946244673429,6.3505383534619,0.26707800321183306,0.08799401850455721,0.49008298029914904,0,,0.0,none,P437,1
E0027646,N0027893,N0027894,main,7.410914495289697,auto_block,provisional,s5c_flows,7.2559,4.442,0.016393,3.6221,held,0.32058,1.9671,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,371.5877245859912,371.54696455626714,6.6005383534619,6.628389447639108,6.3505383534619,6.378389447639108,0.26709542931572666,0.08800224055520647,0.46243861942750586,0,,0.0,none,P437,1
E0027647,N0027894,N0027895,main,17.804493814764857,auto_block,provisional,s5c_flows,7.2559,4.442,0.016454,3.6221,held,0.320642,1.9745,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.54696455626714,371.44903984028593,6.628389447639108,6.330226517135941,6.378389447639108,6.080226517135941,0.2671120487979433,0.08801008232740579,1.1109254146894894,0,,0.0,none,P437,1
E0027648,N0027895,N0027896,main,14.784591689809943,auto_block,provisional,s5c_flows,7.2559,4.442,0.016603,3.6221,held,0.32079,1.9923,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.44903984028593,371.367724585992,6.330226517135941,6.2013366933048815,6.080226517135941,5.9513366933048815,0.2671517118785929,0.08802879824338675,0.9223592832854964,0,,0.0,none,P437,1
E0027649,N0027896,N0027897,main,5.439156726346741,auto_block,provisional,s5c_flows,7.2559,4.442,0.016726,3.6221,held,0.320914,2.0071,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,371.367724585992,371.3269309105444,6.2013366933048815,6.347416013283748,5.9513366933048815,6.097416013283748,0.29741509059094035,0.0818652333595187,0.3048016559134892,0,,0.0,none,P437,1
E0027650,N0027897,N0027898,main,6.4031242374328485,auto_block,provisional,s5c_flows,7.2559,4.442,0.016771,3.6221,held,0.320959,2.0126,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,371.3269309105444,371.28531060300105,6.347416013283748,6.896757268092699,6.097416013283748,6.646757268092699,0.2830897319854753,0.08466223917164925,0.3769784814944223,0,,0.0,none,P437,1
E0027651,N0027898,N0027899,main,38.157719036297536,auto_block,provisional,s5c_flows,7.2559,4.442,0.016825,3.6221,held,0.321012,2.019,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.28531060300105,371.09452200781953,6.896757268092699,7.779562464836715,6.646757268092699,7.529562464836715,0.258534033939096,0.0900545156984329,2.4598772325971927,0,,0.0,none,P437,1
E0027652,N0027899,N0027900,main,26.464258649316513,auto_block,provisional,s5c_flows,7.2559,4.442,0.017143,3.6221,held,0.32133,2.0571,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.09452200781953,370.96220071457293,7.779562464836715,7.158923553005195,7.529562464836715,6.908923553005195,0.25861632723528144,0.09009564937513861,1.705503214757726,0,,0.0,none,P437,1
E0027653,N0027900,N0027901,main,19.697715603592208,auto_block,provisional,s5c_flows,7.2559,4.442,0.017363,3.6221,held,0.321551,2.0836,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.96220071457293,370.86371213655497,7.158923553005195,6.891140158366909,6.908923553005195,6.641140158366909,0.2586734843751179,0.0901242236720817,1.2691492552974217,0,,0.0,none,P437,1
E0027654,N0027901,N0027902,main,13.838025747268123,auto_block,provisional,s5c_flows,7.2559,4.442,0.017527,3.6221,held,0.321715,2.1033,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.86371213655497,370.7945220078186,6.891140158366909,6.775332728509511,6.641140158366909,6.525332728509511,0.25871588156857056,0.0901454216074978,0.8914557585570606,0,,0.0,none,P437,1
E0027655,N0027902,N0027903,main,3.3666247868171295,auto_block,provisional,s5c_flows,7.2559,4.442,0.017643,3.6221,held,0.32183,2.1171,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,370.7945220078186,370.7541225103768,6.775332728509511,6.794369921263808,6.525332728509511,6.544369921263808,0.3499583498360118,0.07346036197382658,0.16033454592499877,0,,0.0,none,P437,1
E0027656,N0027903,N0027904,main,19.209372712298546,auto_block,provisional,s5c_flows,7.2559,4.442,0.017671,3.6221,held,0.321858,2.1205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.7541225103768,370.65807564681535,6.794369921263808,6.852849646153402,6.544369921263808,6.602849646153402,0.2587528373079477,0.09016390064347649,1.2373051256269596,0,,0.0,none,P437,1
E0027657,N0027904,N0027905,main,20.223748416156685,auto_block,provisional,s5c_flows,7.2559,4.442,0.017831,3.6221,held,0.322018,2.1397,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.65807564681535,370.5569569047346,6.852849646153402,6.967029911671659,6.602849646153402,6.717029911671659,0.2587941725446694,0.09018457148955358,1.302434557503154,0,,0.0,none,P437,1
E0027658,N0027905,N0027906,main,6.4031242374328485,auto_block,provisional,s5c_flows,7.2559,4.442,0.017999,3.6221,held,0.322187,2.1599,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,370.5569569047346,370.51533659719126,6.967029911671659,7.011946117652485,6.717029911671659,6.761946117652485,0.2834383279584742,0.08481111584317472,0.3765148420794472,0,,0.0,none,P437,1
E0027659,N0027906,N0027907,main,17.4928556845359,auto_block,provisional,s5c_flows,7.2559,4.442,0.018053,3.6221,held,0.32224,2.1663,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.51533659719126,370.4278723187686,7.011946117652485,6.990737300372018,6.761946117652485,6.740737300372018,0.25885150099416315,0.09021324355238794,1.126312165942739,0,,0.0,none,P437,1
E0027660,N0027907,N0027908,main,24.186773244895647,auto_block,provisional,s5c_flows,7.2559,4.442,0.018198,3.6221,held,0.322386,2.1838,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.4278723187686,370.3069384525441,6.990737300372018,6.993232445893398,6.740737300372018,6.743232445893398,0.25888918817553924,0.09023209442394761,1.5570866062649076,0,,0.0,none,P437,1
E0027661,N0027908,N0027909,main,52.23582948820117,auto_block,provisional,s5c_flows,7.2559,4.442,0.0184,3.6221,held,0.322588,2.208,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.3069384525441,370.0457593051031,6.993232445893398,6.869340792553146,6.743232445893398,6.619340792553146,0.25894131069985715,0.09025816853794547,3.3621408487647946,0,,0.0,none,P437,1
E0027662,N0027909,N0027171,main,34.432971823495556,auto_block,provisional,s5c_flows,7.2559,4.442,0.018835,3.6221,held,0.323023,2.2602,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.0457593051031,369.87359444598565,6.869340792553146,7.0549333860456045,6.619340792553146,6.8049333860456045,0.25905347596484407,0.09031428977961939,2.215306556252529,0,,0.0,none,P437,1
E0027663,N0027910,N0027911,lateral,23.259406699226016,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.9573547363281,372.84105770283196,1.5500000000000114,2.439826086230539,1.3000000000000114,2.189826086230539,0.13489621704043256,0.037230723305707175,2.8737409159831437,0,,0.0,none,P424,1
E0027664,N0027911,N0027197,lateral,16.401219466856727,auto_block,provisional,s5c_flows,2.1596,2.912,0.000194,3.6221,held,0.090728,0.0233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.84105770283196,372.7590516054977,2.439826086230539,3.085766509736686,2.189826086230539,2.835766509736686,0.17077476032353495,0.05071441084150183,1.6006677875762994,0,,0.0,none,P424,1
E0027665,N0027912,N0027913,lateral,18.439088914585774,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.45628662109374,373.3640911765208,1.5500000000000114,2.4153277687917125,1.3000000000000114,2.1653277687917125,0.17065230391004918,0.050665805354795285,1.8008438300277325,0,,0.0,none,P424,1
E0027666,N0027913,N0027197,lateral,12.806248474865697,auto_block,provisional,s5c_flows,3.2393,4.368,0.000154,3.6221,held,0.135955,0.0184,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.3640911765208,373.3000599341465,2.4153277687917125,2.5447581810879,2.1653277687917125,2.2947581810879,0.1953825372362818,0.06083759992780893,1.0924081425095775,0,,0.0,none,P424,1
E0027667,N0027914,N0027214,lateral,22.458742180047135,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.1421691894531,390.02987547855287,1.5500000000000114,1.7488720800408828,1.3000000000000114,1.4988720800408828,0.13489621704043256,0.037230723305707175,2.7748173957707007,0,,0.0,none,P397,1
E0027668,N0027915,N0027214,lateral,24.01100369949915,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,390.1632726822501,390.0432176637526,1.552517112671751,1.735529894841136,1.302517112671751,1.485529894841136,0.13489621704043256,0.037230723305707175,2.9666020572816003,0,,0.0,none,P397,1
E0027669,N0027916,N0027917,lateral,89.99999999979356,draft,drafted,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.37072935558854,373.9207293555896,1.5503216698020879,1.6388409569104283,1.3003216698020879,1.3888409569104283,0.214700651244523,0.06927965601494754,6.98647158870611,0,,0.0,none,P435,1
E0027670,N0027917,N0027918,lateral,90.00000000021492,draft,drafted,s5c_flows,9.718,13.104,0.00075,3.6221,held,0.408155,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.9207293555896,373.4707293555885,1.6388409569104283,1.710026259645872,1.3888409569104283,1.460026259645872,0.27919823420322615,0.10063731340257784,5.372526815165113,0,,0.0,none,P435,1
E0027671,N0027918,N0027919,lateral,89.99985632425398,draft,drafted,s5c_flows,14.0372,18.928,0.0015,3.6221,held,0.589974,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.4707293555885,373.02073007396723,1.710026259645872,1.7018041057202709,1.460026259645872,1.4518041057202709,0.31377956568118237,0.11950616117069354,4.780418387500461,0,,0.0,none,P435,1
E0027672,N0027919,N0027920,lateral,90.0000000000737,draft,drafted,s5c_flows,24.835,33.488,0.00225,3.6221,held,1.043395,0.27,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.02073007396723,372.57073007396684,1.7018041057202709,1.7003880900956574,1.4518041057202709,1.4503880900956574,0.3748173996858253,0.15650969154733668,4.001948685569398,0,,0.0,none,P435,1
E0027673,N0027920,N0027236,lateral,12.920982272650912,draft,drafted,s5c_flows,26.9945,36.4,0.003,3.6221,held,1.13468,0.36,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.57073007396684,372.5061251626036,1.7003880900956574,1.7398159995057654,1.4503880900956574,1.4898159995057654,0.3846240030358848,0.16291797239608002,0.5598966857096802,0,,0.0,none,P435,1
E0027674,N0027921,N0027922,lateral,49.999999999980325,draft,provisional,s5c_flows,18.3563,24.752,0.001262,3.6221,held,0.770804,0.1514,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.735910043945,370.4859100439451,2.1842559716799883,2.2950042626954996,1.9342559716799883,2.0450042626954996,0.3412105884188039,0.1355354505003113,2.4422845058669957,0,,0.0,none,P365,1
E0027675,N0027922,N0027923,lateral,49.999999999980325,draft,provisional,s5c_flows,23.7552,32.032,0.001679,3.6221,held,0.997557,0.2014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.4859100439451,370.23591004394524,2.2950042626954996,2.681417836914136,2.0450042626954996,2.431417836914136,0.369654761796938,0.1531892050547567,2.254355737992033,0,,0.0,none,P365,1
E0027676,N0027923,N0027225,lateral,15.561032286500744,draft,provisional,s5c_flows,24.835,33.488,0.002095,3.6221,held,1.043241,0.2514,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.23591004394524,370.15810488251276,2.681417836914136,2.5973577639716154,2.431417836914136,2.3473577639716154,0.3748003349430177,0.15649865590997464,0.6919698674969855,0,,0.0,none,P365,1
E0027677,N0027924,N0027925,lateral,84.21359668226302,draft,provisional,s5c_flows,8.6382,11.648,0.0,3.6221,held,0.362138,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,371.88081563203116,371.45974764861984,1.6701792410157168,1.7720943923957861,1.4201792410157168,1.5220943923957861,0.2687277727698634,0.09521116709472685,5.222980603148832,0,,0.0,none,P365,1
E0027678,N0027925,N0027926,lateral,72.90107960016532,draft,provisional,s5c_flows,17.2765,23.296,0.000702,3.6221,held,0.724977,0.0842,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.45974764861984,371.09524225061904,1.7720943923957861,1.7265961282872127,1.5220943923957861,1.4765961282872127,0.3347406355839098,0.13166813088427892,3.6297296001026402,0,,0.0,none,P365,1
E0027679,N0027926,N0027927,lateral,42.177060355604155,draft,provisional,s5c_flows,23.7552,32.032,0.001309,3.6221,held,0.997188,0.1571,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.09524225061904,370.884356948841,1.7265961282872127,1.9368405609246224,1.4765961282872127,1.6868405609246224,0.3696125060503507,0.15316217697912687,1.901859364658446,0,,0.0,none,P365,1
E0027680,N0027927,N0027225,lateral,38.034220138036346,draft,provisional,s5c_flows,25.9147,34.944,0.001661,3.6221,held,1.088073,0.1993,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.884356948841,370.6941858481508,1.9368405609246224,2.0612767983335516,1.6868405609246224,1.8112767983335516,0.37969228937640803,0.15967863872541493,1.6695194680101915,0,,0.0,none,P365,1
E0027681,N0027928,N0027929,main,11.661903789690601,auto_block,provisional,s5c_flows,72.382,93.324,0.022517,3.6221,held,3.056955,2.702,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.37156529416956,377.3132557752211,5.038529920674193,4.97910262321642,4.788529920674193,4.72910262321642,0.5180863710375365,0.2648458585136544,0.37515957575233694,0,,0.0,none,P387,1
E0027682,N0027929,N0027229,main,13.038404810405298,auto_block,provisional,s5c_flows,72.382,93.324,0.022614,3.6221,held,3.057053,2.7137,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.3132557752211,377.24806375116907,4.97910262321642,5.16685324101843,4.72910262321642,4.91685324101843,0.518091231129361,0.2648501376197644,0.41943722221739266,0,,0.0,none,P387,1
E0027683,N0027930,N0027931,lateral,21.095023109728988,auto_block,provisional,s5c_flows,29.1541,39.312,0.002834,3.6221,held,1.225048,0.3401,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.113995374706,380.00852025915736,2.1427795276377424,2.3053530318582602,1.8927795276377424,2.0553530318582602,0.39377822508411114,0.169021058661514,0.8928470293663007,0,,0.0,none,P387,1
E0027684,N0027931,N0027932,lateral,29.068883707497267,auto_block,provisional,s5c_flows,30.2339,40.768,0.00301,3.6221,held,1.270491,0.3612,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.00852025915736,379.8631758406199,2.3053530318582602,2.490156678911376,2.0553530318582602,2.240156678911376,0.3981952069376308,0.17200830842182774,1.216693186366853,0,,0.0,none,P387,1
E0027685,N0027932,N0027229,lateral,13.341664064126334,auto_block,provisional,s5c_flows,31.3137,42.224,0.003252,3.6221,held,1.316001,0.3903,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.8631758406199,379.79646752029925,2.490156678911376,2.6184494718882547,2.240156678911376,2.3684494718882547,0.40250372970828663,0.17494915915379367,0.5524447385781852,0,,0.0,none,P387,1
E0027686,N0027933,N0027236,sub main,30.17560018825623,draft,drafted,s5c_flows,288.3851,385.25,0.087238,3.0803,merrimack,10.368542,10.4685,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.20024403192707,362.04936603098577,12.10535899541668,12.196575131123609,11.85535899541668,11.946575131123609,0.7252801699640193,0.510770381467238,0.6934239906617333,0,,0.0,none,P435,1
E0027687,N0027934,N0027935,lateral,40.6988037171753,draft,provisional,s5c_flows,6.4787,8.736,0.000287,3.6221,held,0.27189,0.0344,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.2976474232962,371.0941534047103,1.9738369517037881,2.217125892164688,1.7238369517037881,1.9671258921646881,0.24505873658352928,0.08342724867273585,2.767962508674116,0,,0.0,none,P365,1
E0027688,N0027935,N0027936,lateral,69.99999999993534,draft,provisional,s5c_flows,10.7978,14.56,0.000626,3.6221,held,0.453298,0.0751,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.0941534047103,370.74415340471063,2.217125892164688,3.01854190778937,1.9671258921646881,2.76854190778937,0.2886795555698148,0.10566500835769424,4.0413899916214895,0,,0.0,none,P365,1
E0027689,N0027936,N0027937,lateral,70.00000000013999,draft,provisional,s5c_flows,15.1169,20.384,0.00121,3.6221,held,0.63495,0.1451,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.74415340471063,370.3941534047099,3.01854190778937,3.5624200816181997,2.76854190778937,3.3124200816181997,0.32111515386239775,0.12369913183034811,3.6331722518736456,0,,0.0,none,P365,1
E0027690,N0027937,N0027938,lateral,69.99999999993534,draft,provisional,s5c_flows,23.7552,32.032,0.001793,3.6221,held,0.997671,0.2151,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.3941534047099,370.04415340471024,3.5624200816181997,4.394780921461631,3.3124200816181997,4.144780921461631,0.36966781411197086,0.1531975542073088,3.1559865969619154,0,,0.0,none,P365,1
E0027691,N0027938,N0027939,lateral,69.99999999999046,draft,provisional,s5c_flows,30.6373,41.312,0.002376,3.6221,held,1.286771,0.2851,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.04415340471024,369.6941534047103,4.394780921461631,4.935393714430347,4.144780921461631,4.685393714430347,0.39974932401557123,0.1730660141709705,2.918495658596944,0,,0.0,none,P365,1
E0027692,N0027939,N0027272,lateral,29.491074428979136,draft,provisional,s5c_flows,34.9564,47.136,0.00296,3.6221,held,1.468423,0.3551,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.6941534047103,369.54669803256536,4.935393714430347,4.980126918606516,4.685393714430347,4.730126918606516,0.4161781955702095,0.18446197668833514,1.1810275319114667,0,,0.0,none,P365,1
E0027693,N0027940,N0027941,main,4.000000000030289,auto_road,derived,s5c_flows,16.9528,19.368,0.018999,3.6221,held,0.729705,2.2799,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,384.93282882747195,384.89282882747165,6.087282256512424,6.1345454401064785,5.837282256512424,5.8845454401064785,0.4269753123247529,0.11195346452822272,0.15613705229042732,0,,0.0,none,P385,1
E0027694,N0027941,N0027942,main,6.143305591623074,auto_road,derived,s5c_flows,16.9528,19.368,0.019032,3.6221,held,0.729738,2.2839,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,384.89282882747165,384.84982568833027,6.1345454401064785,6.167843989404105,5.8845454401064785,5.917843989404105,0.3771992131866827,0.12186286332634197,0.27144390271137003,0,,0.0,none,P385,1
E0027695,N0027942,N0027943,main,19.81119197166293,auto_road,derived,s5c_flows,16.9528,19.368,0.019084,3.6221,held,0.729789,2.29,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.84982568833027,384.75076972847194,6.167843989404105,6.268303757856188,5.917843989404105,6.018303757856188,0.3354336765233062,0.13207980377226375,0.9843571351670982,0,,0.0,none,P385,1
E0027696,N0027943,N0027258,main,43.20586422673137,auto_road,derived,s5c_flows,16.9528,19.368,0.019249,3.6221,held,0.729954,2.3099,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.75076972847194,384.5347404073383,6.268303757856188,6.62279133094296,6.018303757856188,6.37279133094296,0.33545738171316786,0.13209389580815617,2.1466146710937712,0,,0.0,none,P385,1
E0027697,N0027944,N0027945,main,21.587033144922902,auto_block,provisional,s5c_flows,137.1322,184.912,0.017569,3.3702,merrimack,5.366633,2.1083,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.3979379992773,370.2900028335527,7.000407947988322,6.768285740666045,6.750407947988322,6.518285740666045,0.6087223811284176,0.3540167791658133,0.5910475725925611,0,,0.0,none,P434,1
E0027698,N0027945,N0027285,main,43.28691207240304,auto_block,provisional,s5c_flows,138.212,186.368,0.017749,3.367,merrimack,5.403817,2.1299,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.2900028335527,370.0735682731907,6.768285740666045,6.287027429934312,6.518285740666045,6.037027429934312,0.609896968147381,0.3553142789227196,1.1829023133719094,0,,0.0,none,P434,1
E0027699,N0027946,N0027947,lateral,80.00000000007469,draft,provisional,s5c_flows,26.9945,36.4,0.00209,3.6221,held,1.13377,0.2508,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.7810377693607,369.3410377693603,4.381468334154931,4.987514476733452,4.131468334154931,4.737514476733452,0.3976181185803379,0.15912867382858759,3.353301248180372,0,,0.0,none,P365,1
E0027700,N0027947,N0027948,lateral,79.99999999991425,draft,provisional,s5c_flows,34.553,46.592,0.002757,3.6221,held,1.451307,0.3308,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.3410377693603,368.90103776936076,4.987514476733452,5.84856550212362,4.737514476733452,5.59856550212362,0.42886279454845455,0.17918360961996266,3.1089974469241564,0,,0.0,none,P365,1
E0027701,N0027948,N0027949,lateral,80.00000000002012,draft,provisional,s5c_flows,43.1912,58.24,0.003423,3.6221,held,1.814111,0.4108,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,368.90103776936076,368.46103776936064,5.84856550212362,6.548514232592481,5.59856550212362,6.298514232592481,0.4588911499862334,0.1996841368398546,2.905554690635608,0,,0.0,none,P365,1
E0027702,N0027949,N0027950,lateral,6.254358772040935,draft,provisional,s5c_flows,47.5104,64.064,0.00409,3.6221,held,1.995847,0.4908,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,368.46103776936064,368.42038443734236,6.548514232592481,6.5693311388295115,6.298514232592481,6.3193311388295115,0.5010178667960936,0.20075388164668212,0.2080550810172458,0,,0.0,none,P365,1
E0027703,N0027950,N0027272,lateral,90.8520830601348,draft,provisional,s5c_flows,47.5104,64.064,0.004142,3.6221,held,1.995899,0.4971,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.42038443734236,367.9661240220417,6.5693311388295115,6.560700929130178,6.3193311388295115,6.310700929130178,0.45659701924247115,0.21424492458091599,3.316275228532491,0,,0.0,none,P365,1
E0027704,N0027951,N0027952,lateral,30.046630426633,auto_block,provisional,s5c_flows,10.7978,14.56,0.000913,3.6221,held,0.453585,0.1096,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,377.42420891957227,377.2589524522258,2.2129370765214844,1.9938246473835761,1.9629370765214844,1.7438246473835761,0.2984612741784936,0.10333540139811079,1.6778631504391717,0,,0.0,none,P364,1
E0027705,N0027952,N0027283,lateral,21.02379604162864,auto_block,provisional,s5c_flows,11.8776,16.016,0.001163,3.6221,held,0.499102,0.1396,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,377.2589524522258,377.14332157399684,1.9938246473835761,1.7413219806906568,1.7438246473835761,1.4913219806906568,0.3076651522113086,0.10803933308016048,1.1388894653013986,0,,0.0,none,P364,1
E0027706,N0027953,N0027954,lateral,16.76305461424021,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.9738626217558,376.8900473486846,1.5521383548066865,1.782438002877882,1.3021383548066865,1.532438002877882,0.13489621704043256,0.037230723305707175,2.071105103614063,0,,0.0,none,P364,1
E0027707,N0027954,N0027283,lateral,14.560219778561036,auto_block,provisional,s5c_flows,2.1596,2.912,0.00014,3.6221,held,0.090674,0.0168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.8900473486846,376.8172462497918,1.782438002877882,2.067397304895678,1.532438002877882,1.8173973048956782,0.1707406929142353,0.05070088701566669,1.4212799860463234,0,,0.0,none,P364,1
E0027708,N0027955,N0027316,lateral,7.280109889280518,auto_block,provisional,s5c_flows,2.1596,2.912,0.000568,3.6221,held,0.091102,0.0681,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,374.648438274422,374.60839767003097,1.9935294990154944,1.9685981795784073,1.7435294990154944,1.7185981795784073,0.17668822147964766,0.04970219446227772,0.6867190342697422,0,,0.0,none,P434,1
E0027709,N0027956,N0027316,lateral,30.59411708155671,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.68817665535704,374.53520606994925,1.560450053627335,2.041789779660121,1.310450053627335,1.791789779660121,0.17065230391004918,0.050665805354795285,2.987958203178129,0,,0.0,none,P434,1
E0027710,N0027957,N0027958,main,69.99999999984128,auto_road,derived,s5c_flows,100.8954,126.43,0.022967,3.4977,merrimack,4.10743,2.7561,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.2721340561726,385.9221340561734,10.095236549296146,9.635391578592248,9.845236549296146,9.385391578592248,0.5643587195184115,0.30786773861869,2.0672430961279056,0,,0.0,none,P385,1
E0027711,N0027958,N0027959,main,70.00000000028737,auto_road,derived,s5c_flows,100.8954,126.43,0.023551,3.4977,merrimack,4.108014,2.8261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.9221340561734,385.57213405617193,9.635391578592248,9.405374488749942,9.385391578592248,9.155374488749942,0.5643816990291733,0.30789031184834215,2.0671589257382177,0,,0.0,none,P385,1
E0027712,N0027959,N0027960,main,3.269475004063796,auto_road,derived,s5c_flows,105.345,132.43,0.024134,3.4794,merrimack,4.266517,2.8961,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,velocity,1.0,385.57213405617193,385.53126561862115,9.405374488749942,9.408004400910102,9.155374488749942,9.158004400910102,0.7920679538560838,0.2482389203917616,0.06879618068430378,0,,0.0,none,P385,1
E0027713,N0027960,N0027289,main,62.61512176963693,auto_road,derived,s5c_flows,105.345,132.43,0.024161,3.4794,merrimack,4.266544,2.8993,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.53126561862115,385.21819000977297,9.408004400910102,9.209880058586407,9.158004400910102,8.959880058586407,0.570525488076723,0.3139718867298277,1.8291651900518475,0,,0.0,none,P385,1
E0027714,N0027961,N0027962,lateral,34.37217566832643,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.94749755859374,392.7756366802521,1.5500000000000114,1.7298564838104085,1.3000000000000114,1.4798564838104085,0.0,0.0,0.0,0,,0.0,none,P385,1
E0027715,N0027962,N0027963,lateral,12.268460898864056,auto_road,derived,s5c_flows,0.0,0.0,0.000286,3.6221,held,0.000286,0.0344,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.7756366802521,392.7142943757578,1.7298564838104085,1.7785950285390868,1.4798564838104085,1.5285950285390868,0.018475393954312788,0.004757383753064087,11.067387727700911,0,,0.0,none,P385,1
E0027716,N0027963,N0027289,lateral,20.592115832420706,auto_road,derived,s5c_flows,0.0,0.0,0.000389,3.6221,held,0.000389,0.0466,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.7142943757578,392.61133379659566,1.7785950285390868,1.816736271763716,1.5285950285390868,1.566736271763716,0.021302401558835504,0.005311888878322707,16.11095019462708,0,,0.0,none,P385,1
E0027717,N0027964,N0027340,main,82.21921916437786,auto_block,provisional,s5c_flows,9.5756,12.912,0.009409,3.6221,held,0.410845,1.1291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.2456666865586,364.8345705907367,5.503417786097657,5.487542446372686,5.253417786097657,5.237542446372686,0.2797836661667315,0.10094459985378498,4.897785271673732,0,,0.0,none,P379,1
E0027718,N0027965,N0027966,lateral,27.51363298439521,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.6703674316406,368.53279926671865,1.5500000000000114,1.805274463750095,1.3000000000000114,1.555274463750095,0.13489621704043256,0.037230723305707175,3.399358112484914,0,,0.0,none,P379,1
E0027719,N0027966,N0027340,lateral,12.041594578792296,auto_block,provisional,s5c_flows,1.0798,1.456,0.000229,3.6221,held,0.045496,0.0275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.53279926671865,368.4725912938247,1.805274463750095,1.849521743284697,1.555274463750095,1.599521743284697,0.1351301784775176,0.037313685124141543,1.4851844735279625,0,,0.0,none,P379,1
E0027720,N0027967,N0027968,lateral,62.31605077826257,auto_road,derived,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,62.316,0.0,W11a-XG02546,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.6179764761351,368.3063962222438,1.5504805551149161,1.9180605648655842,1.3004805551149161,1.6680605648655842,0.18070377529853082,0.05471388411081132,5.747532637813242,0,,0.0,none,P441,1
E0027721,N0027968,N0027969,lateral,46.84007947619598,auto_road,derived,s5c_flows,3.3046,4.456,0.000519,3.6221,held,0.139057,0.0623,46.84,0.0,W11a-XG02547,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.3063962222438,368.07219582486283,1.9180605648655842,2.189095679043419,1.6680605648655842,1.9390956790434188,0.19684459850006372,0.06146130789865148,3.965910150537762,0,,0.0,none,P441,1
E0027722,N0027969,N0027970,lateral,31.182933643916794,auto_road,derived,s5c_flows,3.3046,4.456,0.00091,3.6221,held,0.139447,0.1092,31.183,0.0,W11a-XG02548,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.07219582486283,367.91628115664327,2.189095679043419,2.35865170468486,1.9390956790434188,2.10865170468486,0.19702678966598103,0.061539204329660396,2.637791346105872,0,,0.0,none,P441,1
E0027723,N0027970,N0027971,lateral,63.268518713240255,auto_road,derived,s5c_flows,3.3046,4.456,0.001169,3.6221,held,0.139707,0.1403,63.269,0.0,W11a-XG02549,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.91628115664327,367.59993856307705,2.35865170468486,2.643683263094829,2.10865170468486,2.393683263094829,0.19714805161126822,0.061591071718278906,5.34864688374667,0,,0.0,none,P441,1
E0027724,N0027971,N0027972,lateral,15.816891207777632,auto_road,derived,s5c_flows,3.3046,4.456,0.001697,3.6221,held,0.140234,0.2036,15.817,0.0,W11a-XG02550,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.59993856307705,367.52085410703813,2.643683263094829,2.717121967180617,2.393683263094829,2.467121967180617,0.19739335459708546,0.06169604760391331,1.3354798797611236,0,,0.0,none,P441,1
E0027725,N0027972,N0027973,lateral,9.150971673167582,auto_road,derived,s5c_flows,3.3046,4.456,0.001829,3.6221,held,0.140366,0.2194,9.151,0.0,W11a-XG02551,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.52085410703813,367.4750992486723,2.717121967180617,2.8071273138277206,2.467121967180617,2.5571273138277206,0.1974546952289047,0.06172230890776234,0.7724110808101298,0,,0.0,none,P441,1
E0027726,N0027973,N0027322,lateral,25.64469629101161,auto_road,derived,s5c_flows,3.3046,4.456,0.001905,3.6221,held,0.140442,0.2286,25.645,0.0,W11a-XG02552,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.4750992486723,367.3468757672172,2.8071273138277206,3.3996757464546477,2.5571273138277206,3.1496757464546477,0.19748999417479415,0.06173742316835365,2.164219036190262,0,,0.0,none,P441,1
E0027727,N0027974,N0027975,lateral,27.202941017470888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,371.1274691758152,370.8962441771667,1.579714662075446,1.5928000122864319,1.329714662075446,1.3428000122864319,0.0,0.0,0.0,0,,0.0,none,P379,1
E0027728,N0027975,N0027361,lateral,12.041594578792296,auto_block,provisional,s5c_flows,0.0,0.0,0.000227,3.6221,held,0.000227,0.0272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.8962441771667,370.8360362042727,1.5928000122864319,1.566948414867909,1.3428000122864319,1.316948414867909,0.01655197112943606,0.004388053188882662,12.12503582869102,0,,0.0,none,P379,1
E0027729,N0027976,N0027977,lateral,70.00000000003057,auto_block,provisional,s5c_flows,3.2393,4.368,0.000579,3.6221,held,0.136381,0.0695,70.0,0.0,W11a-XG02553,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,371.9381517156425,371.58815171564237,1.8395887628731202,1.6299879327951317,1.5895887628731202,1.3799879327951317,0.1955847022661626,0.060923694056208316,5.965020030449574,0,,0.0,none,P441,1
E0027730,N0027977,N0027978,lateral,70.00000000003057,auto_block,provisional,s5c_flows,4.3191,5.824,0.001163,3.6221,held,0.182232,0.1395,70.0,0.0,W11a-XG02554,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.58815171564237,371.23815171564223,1.6299879327951317,1.793189837092143,1.3799879327951317,1.543189837092143,0.21515124478810066,0.06948175985608615,5.422542025337614,0,,0.0,none,P441,1
E0027731,N0027978,N0027979,lateral,69.99999999990652,auto_block,provisional,s5c_flows,5.3989,7.28,0.001746,3.6221,held,0.228082,0.2095,70.0,0.0,W11a-XG02555,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.23815171564223,370.8881517156427,1.793189837092143,2.0384840265447792,1.543189837092143,1.7884840265447792,0.23149411607788067,0.07697232756850544,5.039724924466812,0,,0.0,none,P441,1
E0027732,N0027979,N0027980,lateral,70.00000000003057,auto_block,provisional,s5c_flows,6.4787,8.736,0.002329,3.6221,held,0.273933,0.2795,70.0,0.0,W11a-XG02556,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.8881517156427,370.5381517156426,2.0384840265447792,2.1686964288886657,1.7884840265447792,1.9186964288886657,0.24565226271276028,0.08371463076053429,4.749260820085962,0,,0.0,none,P441,1
E0027733,N0027980,N0027364,lateral,5.308604847454641,auto_block,provisional,s5c_flows,6.4787,8.736,0.002913,3.6221,held,0.274516,0.3495,5.309,0.0,W11a-XG02557,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,370.5381517156426,370.49568287686293,2.1686964288886657,2.1916035000901957,1.9186964288886657,1.9416035000901957,0.28911577616685724,0.07506838329864665,0.30602531840571306,0,,0.0,none,P441,1
E0027734,N0027981,N0027982,main,17.69180601295413,auto_block,provisional,s5c_flows,0.0,0.0,0.003055,3.6221,held,0.003055,0.3666,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.3863993365057,369.2979403064409,3.366988114666185,3.373354859574704,3.116988114666185,3.123354859574704,0.05054914402850777,0.011812297582040304,5.833203295845008,0,,0.0,none,P379,1
E0027735,N0027982,N0027983,main,18.027756377319946,auto_block,provisional,s5c_flows,0.0,0.0,0.003202,3.6221,held,0.003202,0.3843,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.2979403064409,369.2078015245543,3.373354859574704,3.448051746930048,3.123354859574704,3.198051746930048,0.05148171431957299,0.012041160938435463,5.836297610905936,0,,0.0,none,P379,1
E0027736,N0027983,N0027984,main,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.003353,3.6221,held,0.003353,0.4023,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.2078015245543,369.1334711808177,3.448051746930048,3.4763310652760424,3.198051746930048,3.2263310652760424,0.05241020956829834,0.012270284791831926,4.727472271074015,0,,0.0,none,P379,1
E0027737,N0027984,N0027985,main,16.76305461424021,auto_block,provisional,s5c_flows,0.0,0.0,0.003477,3.6221,held,0.003477,0.4172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.1334711808177,369.0496559077465,3.4763310652760424,3.429561621550363,3.2263310652760424,3.179561621550363,0.053151900677104826,0.01245421156230489,5.256335897899789,0,,0.0,none,P379,1
E0027738,N0027985,N0027361,main,16.97056274847714,auto_block,provisional,s5c_flows,0.0,0.0,0.003616,3.6221,held,0.003616,0.434,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.0496559077465,368.96480309400414,3.429561621550363,3.4381815251364856,3.179561621550363,3.1881815251364856,0.05396247889322936,0.012656132586800178,5.241469967201731,0,,0.0,none,P379,1
E0027739,N0027986,N0027265,lateral,15.501867904939592,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,370.0099983279156,369.9324889883909,1.5529899533344178,2.021521021374724,1.3029899533344178,1.7715210213747241,0.0,0.0,0.0,0,,0.0,none,P365,1
E0027740,N0027987,N0027988,lateral,39.0527408615779,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.6518127441406,371.45654903983274,1.5500000000000114,1.762353548057888,1.3000000000000114,1.512353548057888,0.0,0.0,0.0,0,,0.0,none,P365,1
E0027741,N0027988,N0027989,lateral,76.3735934829806,auto_road,derived,s5c_flows,0.0,0.0,0.000325,3.6221,held,0.000325,0.0391,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.45654903983274,371.07468107241783,1.762353548057888,1.6701919744571683,1.512353548057888,1.4201919744571683,0.01961202359517074,0.00497866860904797,64.90371677044995,0,,0.0,none,P365,1
E0027742,N0027989,N0027990,lateral,38.571597108626975,auto_road,derived,s5c_flows,0.0,0.0,0.000962,3.6221,held,0.000962,0.1154,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.07468107241783,370.8818230868747,1.6701919744571683,1.7978949307034213,1.4201919744571683,1.5478949307034213,0.03166933302044502,0.007460704272081425,20.299131383519615,0,,0.0,none,P365,1
E0027743,N0027990,N0027991,lateral,38.533234290706844,auto_road,derived,s5c_flows,0.0,0.0,0.001283,3.6221,held,0.001283,0.154,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.8818230868747,370.68915691542117,1.7978949307034213,1.9107881529382098,1.5478949307034213,1.6607881529382098,0.03570974345796177,0.008345639206970651,17.984463323513253,0,,0.0,none,P365,1
E0027744,N0027991,N0027992,lateral,23.159965584072964,auto_road,derived,s5c_flows,0.0,0.0,0.001604,3.6221,held,0.001604,0.1925,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.68915691542117,370.5733570875008,1.9107881529382098,1.967994230858551,1.6607881529382098,1.717994230858551,0.039127080320054776,0.009114189981829418,9.865275488070859,0,,0.0,none,P365,1
E0027745,N0027992,N0027265,lateral,38.62052864445893,auto_road,derived,s5c_flows,0.0,0.0,0.001797,3.6221,held,0.001797,0.2157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.5733570875008,370.38025444427853,1.967994230858551,1.5737555654870903,1.717994230858551,1.3237555654870903,0.04096720816430644,0.009535528254666553,15.711968333943362,0,,0.0,none,P365,1
E0027746,N0027993,N0027994,lateral,50.000000000030944,auto_block,provisional,s5c_flows,0.0,0.0,0.000601,3.6221,held,0.000601,0.0721,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.48303727308365,368.2330372730835,1.864496906603847,2.1234995921508926,1.614496906603847,1.8734995921508926,0.0258733092177987,0.006237309689194642,32.20822378455495,0,,0.0,none,P439,1
E0027747,N0027994,N0027995,lateral,49.9999999999342,auto_block,provisional,s5c_flows,0.0,0.0,0.001017,3.6221,held,0.001017,0.1221,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.2330372730835,367.9830372730838,2.1234995921508926,2.7242686351193015,1.8734995921508926,2.4742686351193015,0.03241879118532355,0.007622883861763713,25.705256206761295,0,,0.0,none,P439,1
E0027748,N0027995,N0027996,lateral,15.520560940501214,auto_block,provisional,s5c_flows,0.0,0.0,0.001434,3.6221,held,0.001434,0.1721,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.9830372730838,367.9054344683813,2.7242686351193015,2.8034583538843094,2.4742686351193015,2.5534583538843094,0.0373802899631257,0.008719065297702527,6.920117953343721,0,,0.0,none,P439,1
E0027749,N0027996,N0027358,lateral,60.876925020897694,auto_block,provisional,s5c_flows,0.0,0.0,0.001563,3.6221,held,0.001563,0.1876,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.9054344683813,367.6010498432768,2.8034583538843094,3.342431602035674,2.5534583538843094,3.092431602035674,0.03871746844793226,0.009021110703720941,26.20562391312927,0,,0.0,none,P439,1
E0027750,N0027997,N0027358,lateral,9.999999999953992,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.439501953125,369.3895019531252,1.5500000000000114,1.5539794921872954,1.3000000000000114,1.3039794921872954,0.0,0.0,0.0,0,,0.0,none,P439,1
E0027751,N0027998,N0027349,lateral,26.570660511172846,auto_block,provisional,s5c_flows,7.157,11.78,0.0,3.6221,held,0.300041,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,376.1335225905779,375.90767197623296,1.5513834152814638,1.5601930140014133,1.3013834152814638,1.3101930140014133,0.30384753416483695,0.0770893798642249,1.4574557699475625,0,,0.0,none,P364,1
