EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0027752,N0027999,N0028000,lateral,23.706539182259394,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.86879272460936,375.75026002869805,1.5500000000000114,1.773146953723824,1.3000000000000114,1.523146953723824,0.0,0.0,0.0,0,,0.0,none,P364,1
E0027753,N0028000,N0027349,lateral,19.4164878389476,auto_block,provisional,s5c_flows,0.0,0.0,0.000198,3.6221,held,0.000198,0.0237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.75026002869805,375.6531775895033,1.773146953723824,1.8146874007310885,1.523146953723824,1.5646874007310885,0.01548960065288874,0.004186845274919332,20.891960864644705,0,,0.0,none,P364,1
E0027754,N0028001,N0028002,lateral,10.44030650891055,auto_block,provisional,s5c_flows,3.2393,4.368,0.000461,3.6221,held,0.136263,0.0553,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.59096989857085,372.5387683660263,2.0661651111947776,2.344746038270557,1.8161651111947776,2.094746038270557,0.19552874797483674,0.060899860557591806,0.8899208442956726,0,,0.0,none,P434,1
E0027755,N0028002,N0027285,lateral,30.742610626082673,auto_block,provisional,s5c_flows,3.2393,4.368,0.000548,3.6221,held,0.13635,0.0658,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.5387683660263,372.38505531289593,2.344746038270557,3.975540390229071,2.094746038270557,3.725540390229071,0.19557000570480032,0.06091743376335654,2.6199152672800077,0,,0.0,none,P434,1
E0027756,N0028003,N0028004,lateral,60.00000000000545,auto_block,provisional,s5c_flows,0.0,0.0,0.000603,3.6221,held,0.000603,0.0724,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.3470471322303,368.04704713223026,1.8583361685509772,2.3451647818322385,1.6083361685509772,2.0951647818322385,0.02591099819269343,0.006245086182309317,38.5936501775558,0,,0.0,none,P439,1
E0027757,N0028004,N0028005,lateral,59.99999999994826,auto_block,provisional,s5c_flows,0.0,0.0,0.001103,3.6221,held,0.001103,0.1324,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.04704713223026,367.74704713223053,2.3451647818322385,3.0407031119100907,2.0951647818322385,2.7907031119100907,0.03353903077593531,0.00786697661049815,29.816007703974872,0,,0.0,none,P439,1
E0027758,N0028005,N0028006,lateral,14.346566759305151,auto_block,provisional,s5c_flows,0.0,0.0,0.001603,3.6221,held,0.001603,0.1924,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.74704713223053,367.675314298434,3.0407031119100907,3.111001619534761,2.7907031119100907,2.861001619534761,0.039117172889621805,0.00911193557684395,6.112646398632183,0,,0.0,none,P439,1
E0027759,N0028006,N0027400,lateral,32.2490309931942,auto_block,provisional,s5c_flows,0.0,0.0,0.001723,3.6221,held,0.001723,0.2067,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.675314298434,367.514069143468,3.111001619534761,3.3813776338757293,2.861001619534761,3.1313776338757293,0.040277947898543255,0.00937709679149143,13.344370255417338,0,,0.0,none,P439,1
E0027760,N0028007,N0027400,lateral,10.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.35377653560647,369.30377653560646,1.550062575721654,1.5916702417372903,1.300062575721654,1.3416702417372903,0.0,0.0,0.0,0,,0.0,none,P439,1
E0027761,N0028008,N0027399,main,17.11724276862369,auto_block,provisional,s5c_flows,19.4361,26.208,0.006056,3.6221,held,0.820865,0.7267,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.5617277324266,368.4761415185835,4.087777882807757,4.267388754853982,3.8377778828077567,4.017388754853982,0.34796733907054817,0.13963219070822191,0.8198682676342256,0,,0.0,none,P434,1
E0027762,N0028009,N0027403,lateral,19.759785593726004,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,382.64610595703124,382.4682678866877,1.5500000000000114,1.5532470058903982,1.3000000000000114,1.3032470058903982,0.0,0.0,0.0,0,,0.0,none,P364,1
E0027763,N0028010,N0028011,lateral,18.33142883841382,auto_road,derived,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,18.331,0.0,W11a-XG02558,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.8207275390625,368.7290703948704,1.5500000000000114,1.689813882473345,1.3000000000000114,1.439813882473345,0.17236266135897502,0.05134627366639491,1.7725637998664776,0,,0.0,none,P441,1
E0027764,N0028011,N0028012,lateral,52.17628388943286,auto_road,derived,s5c_flows,2.2248,3.0,0.000153,3.6221,held,0.093423,0.0183,52.176,0.0,W11a-XG02559,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.7290703948704,368.46818897542323,1.689813882473345,2.1340449112955184,1.439813882473345,1.8840449112955184,0.17245726502742456,0.05138401195220546,5.042436057142974,0,,0.0,none,P441,1
E0027765,N0028012,N0027322,lateral,12.820330249230459,auto_road,derived,s5c_flows,2.2248,3.0,0.000588,3.6221,held,0.093858,0.0705,12.82,0.0,W11a-XG02560,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.46818897542323,368.40408732417706,2.1340449112955184,2.3424641894948195,1.8840449112955184,2.0924641894948195,0.17272564572886995,0.05149112859416774,1.23706106246615,0,,0.0,none,P441,1
E0027766,N0028013,N0028014,lateral,15.556349186104045,auto_block,provisional,s5c_flows,2.1596,2.912,0.000925,3.6221,held,0.091459,0.111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.4102158973387,370.33243415140817,2.1867079307863264,2.2550292274980848,1.9367079307863264,2.0050292274980848,0.17123454369918528,0.050897065335151176,1.514136580353448,0,,0.0,none,P434,1
E0027767,N0028014,N0028015,lateral,21.18962010041709,auto_block,provisional,s5c_flows,2.1596,2.912,0.001054,3.6221,held,0.091589,0.1265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.33243415140817,370.2264860509061,2.2550292274980848,2.4125520350314105,2.0050292274980848,2.1625520350314105,0.1713160416285613,0.05092946723126826,2.0614551424942196,0,,0.0,none,P434,1
E0027768,N0028015,N0027399,lateral,21.2602916254693,auto_block,provisional,s5c_flows,3.2393,4.368,0.001231,3.6221,held,0.137032,0.1477,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.2264860509061,370.12018459277874,2.4125520350314105,2.6233456806587583,2.1625520350314105,2.3733456806587583,0.1958927893742423,0.06105498785483557,1.8088373486829994,0,,0.0,none,P434,1
E0027769,N0028016,N0028017,main,37.48332962798263,auto_link,provisional,s5c_flows,16.1967,21.84,0.003955,3.6221,held,0.682963,0.4746,37.483,0.0,W11a-XG02561,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.8189500302802,368.6315333821403,2.7764479189385725,3.633786442078474,2.5264479189385725,3.383786442078474,0.3285436875150018,0.12801445981367215,1.9014888558400667,0,,0.0,none,P441,1
E0027770,N0028017,N0027364,main,29.154759474226502,auto_link,provisional,s5c_flows,19.0979,25.752,0.004268,3.6221,held,0.8049,0.5121,29.155,0.0,W11a-XG02562,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.6315333821403,368.48575958476914,3.633786442078474,4.201526792183984,3.383786442078474,3.9515267921839836,0.3458457908762727,0.1383394415340225,1.4049980387866325,0,,0.0,none,P441,1
E0027771,N0028018,N0028019,lateral,4.0000000000171045,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,386.80919189453124,386.76919189453105,1.5500000000000114,1.5928991699220774,1.3000000000000114,1.3428991699220774,0.1706728690038949,0.031791294945713394,0.39061080449424185,0,,0.0,none,P385,1
E0027772,N0028019,N0028020,lateral,15.222806433144207,auto_road,derived,s5c_flows,1.0798,1.456,3.3e-05,3.6221,held,0.045301,0.004,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.76919189453105,386.6930778623653,1.5928991699220774,1.7534248231815468,1.3428991699220774,1.5034248231815468,0.1349310054763356,0.037243054982249585,1.8803197949703272,0,,0.0,none,P385,1
E0027773,N0028020,N0028021,lateral,28.50663666084564,auto_road,derived,s5c_flows,1.0798,1.456,0.00016,3.6221,held,0.045427,0.0192,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.6930778623653,386.5505446790611,1.7534248231815468,2.1069565416420346,1.5034248231815468,1.8569565416420346,0.13505976967319247,0.03728871150851201,3.517780403178023,0,,0.0,none,P385,1
E0027774,N0028021,N0028022,lateral,76.01693652227733,auto_road,derived,s5c_flows,1.0798,1.456,0.000398,3.6221,held,0.045665,0.0477,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.5505446790611,386.1704599964497,2.1069565416420346,2.475169886362778,1.8569565416420346,2.225169886362778,0.13530231677938345,0.03737476674313514,9.363837753818903,0,,0.0,none,P385,1
E0027775,N0028022,N0028023,lateral,17.961817371610138,auto_road,derived,s5c_flows,1.0798,1.456,0.001031,3.6221,held,0.046298,0.1237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.1704599964497,386.08065090959167,2.475169886362778,2.723151580642707,2.225169886362778,2.473151580642707,0.1359431722231722,0.03760248137576552,2.2021232693372514,0,,0.0,none,P385,1
E0027776,N0028023,N0028024,lateral,13.938417461629001,auto_road,derived,s5c_flows,1.0798,1.456,0.001181,3.6221,held,0.046448,0.1417,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.08065090959167,386.0109588222835,2.723151580642707,2.7413910312321264,2.473151580642707,2.4913910312321264,0.13609414201281192,0.03765619719415278,1.70695780331197,0,,0.0,none,P385,1
E0027777,N0028024,N0028025,lateral,12.334689754154102,auto_road,derived,s5c_flows,2.1596,2.912,0.001297,3.6221,held,0.091831,0.1556,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.0109588222835,385.94928537351274,2.7413910312321264,2.900903835471638,2.4913910312321264,2.650903835471638,0.17146753803618592,0.05098971976937258,1.1989334245054042,0,,0.0,none,P385,1
E0027778,N0028025,N0028026,lateral,33.283473399490674,auto_road,derived,s5c_flows,2.1596,2.912,0.0014,3.6221,held,0.091934,0.168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.94928537351274,385.7828680065153,2.900903835471638,3.1255792591097133,2.650903835471638,2.8755792591097133,0.1715319332442945,0.05101533891974938,3.233943360669429,0,,0.0,none,P385,1
E0027779,N0028026,N0028027,lateral,27.498613978464608,auto_road,derived,s5c_flows,2.1596,2.912,0.001677,3.6221,held,0.092212,0.2013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.7828680065153,385.64537493662294,3.1255792591097133,3.448222475486432,2.8755792591097133,3.198222475486432,0.17170548638020053,0.051084409937279945,2.6691647578435105,0,,0.0,none,P385,1
E0027780,N0028027,N0028028,lateral,21.38952263970136,auto_road,derived,s5c_flows,2.1596,2.912,0.001906,3.6221,held,0.092441,0.2288,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.64537493662294,385.53842732342446,3.448222475486432,3.7661075886849176,3.198222475486432,3.5161075886849176,0.1718481746580795,0.05114122374453148,2.0744592993456163,0,,0.0,none,P385,1
E0027781,N0028028,N0028029,lateral,46.233692468794224,auto_road,derived,s5c_flows,2.1596,2.912,0.002085,3.6221,held,0.092619,0.2502,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.53842732342446,385.30725886108047,3.7661075886849176,4.21086858032578,3.5161075886849176,3.96086858032578,0.17195891459260945,0.05118533321328908,4.4810793495185735,0,,0.0,none,P385,1
E0027782,N0028029,N0028030,lateral,11.536400837533538,auto_road,derived,s5c_flows,2.1596,2.912,0.00247,3.6221,held,0.093004,0.2964,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.30725886108047,385.2495768568928,4.21086858032578,4.282863328654059,3.96086858032578,4.032863328654059,0.17219792836984352,0.051280585172304965,1.1165833939608407,0,,0.0,none,P385,1
E0027783,N0028030,N0028031,lateral,9.78217692009313,auto_road,derived,s5c_flows,2.1596,2.912,0.002566,3.6221,held,0.0931,0.3079,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.2495768568928,385.20066597229237,4.282863328654059,4.276903607785755,4.032863328654059,4.026903607785755,0.17225741882285694,0.05130430376051007,0.946468855249785,0,,0.0,none,P385,1
E0027784,N0028031,N0028032,lateral,58.486113946036916,auto_road,derived,s5c_flows,2.1596,2.912,0.002648,3.6221,held,0.093182,0.3177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.20066597229237,384.9082354025622,4.276903607785755,4.940000681422191,4.026903607785755,4.690000681422191,0.1723081996295945,0.05132455313128695,5.65712234161062,0,,0.0,none,P385,1
E0027785,N0028032,N0028033,lateral,18.987070941389973,auto_road,derived,s5c_flows,2.1596,2.912,0.003135,3.6221,held,0.093669,0.3762,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.9082354025622,384.81330004785525,4.940000681422191,5.110985840816625,4.690000681422191,4.860985840816625,0.17260914602356697,0.05144462063240143,1.8333395978524412,0,,0.0,none,P385,1
E0027786,N0028033,N0028034,lateral,12.8509586005315,auto_road,derived,s5c_flows,2.1596,2.912,0.003293,3.6221,held,0.093828,0.3952,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.81330004785525,384.7490452548526,5.110985840816625,5.205910799834896,4.860985840816625,4.955910799834896,0.1727071646714494,0.051483749691811936,1.2401491492819272,0,,0.0,none,P385,1
E0027787,N0028034,N0028035,lateral,12.211322554041931,auto_road,derived,s5c_flows,2.1596,2.912,0.0034,3.6221,held,0.093935,0.408,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.7490452548526,384.6879886420824,5.205910799834896,5.377288457526959,4.955910799834896,5.127288457526959,0.17277306154359826,0.05151006206148359,1.1779732369678935,0,,0.0,none,P385,1
E0027788,N0028035,N0028036,lateral,26.31096054295633,auto_road,derived,s5c_flows,2.1596,2.912,0.003502,3.6221,held,0.094036,0.4202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.6879886420824,384.5564338393676,5.377288457526959,5.645226316882372,5.127288457526959,5.395226316882372,0.17283521512543668,0.05153488441216467,2.5371913283471503,0,,0.0,none,P385,1
E0027789,N0028036,N0028037,lateral,23.559854188630588,auto_road,derived,s5c_flows,2.1596,2.912,0.003721,3.6221,held,0.094256,0.4466,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.5564338393676,384.43863456842445,5.645226316882372,5.9428046405599275,5.395226316882372,5.6928046405599275,0.17297043775723156,0.05158890407243347,2.2701233896874955,0,,0.0,none,P385,1
E0027790,N0028037,N0028038,lateral,69.5835026923879,auto_road,derived,s5c_flows,2.1596,2.912,0.003918,3.6221,held,0.094452,0.4701,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.43863456842445,384.0907170549625,5.9428046405599275,6.658947251678114,5.6928046405599275,6.408947251678114,0.17309072304638665,0.05163697446473084,6.700099372525796,0,,0.0,none,P385,1
E0027791,N0028038,N0028039,lateral,12.51208877772667,auto_road,derived,s5c_flows,2.1596,2.912,0.004497,3.6221,held,0.095032,0.5397,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.0907170549625,384.0281566110739,6.658947251678114,6.770763066660493,6.408947251678114,6.520763066660493,0.17344564984781832,0.051778914965754236,1.2023063890335686,0,,0.0,none,P385,1
E0027792,N0028039,N0028040,lateral,9.653862213138,auto_road,derived,s5c_flows,2.1596,2.912,0.004602,3.6221,held,0.095136,0.5522,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.0281566110739,383.9798873000082,6.770763066660493,6.95843667460116,6.520763066660493,6.70843667460116,0.17350913160689307,0.0518043178215081,0.9273154793768096,0,,0.0,none,P385,1
E0027793,N0028040,N0027258,lateral,26.3659195632402,auto_road,derived,s5c_flows,2.1596,2.912,0.004682,3.6221,held,0.095217,0.5619,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.9798873000082,383.848057702192,6.95843667460116,7.309474036089227,6.70843667460116,7.059474036089227,0.17355854051841202,0.05182409255445222,2.531894952608528,0,,0.0,none,P385,1
E0027794,N0028041,N0027417,lateral,22.410682652309617,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.3287841796875,381.21673076642594,1.5500000000000114,1.7504933546678103,1.3000000000000114,1.5004933546678103,0.13489621704043256,0.037230723305707175,2.768879555951823,0,,0.0,none,P364,1
E0027795,N0028042,N0028043,main,14.212670403551895,auto_block,provisional,s5c_flows,14.0372,18.928,0.003954,3.6221,held,0.592428,0.4745,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.5558640919194,379.48480073990163,4.463361982299375,4.507722453457745,4.213361982299375,4.257722453457745,0.314190012898713,0.11973898645847378,0.7539317939286687,0,,0.0,none,P364,1
E0027796,N0028043,N0028044,main,24.166091947189145,auto_block,provisional,s5c_flows,14.0372,18.928,0.004073,3.6221,held,0.592546,0.4887,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.48480073990163,379.3639702801657,4.507722453457745,4.359570979599937,4.257722453457745,4.109570979599937,0.3142097182961983,0.11975016960568682,1.2818451361206427,0,,0.0,none,P364,1
E0027797,N0028044,N0027403,main,27.3404684437341,auto_block,provisional,s5c_flows,19.1335,20.458,0.004274,3.6221,held,0.806401,0.5129,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.3639702801657,379.22726793794703,4.359570979599937,4.794246954631092,4.109570979599937,4.544246954631092,0.3460465479662589,0.13846151912617471,1.3168010972519955,0,,0.0,none,P364,1
E0027798,N0028045,N0028046,main,7.810249675906654,auto_block,provisional,s5c_flows,75.9239,103.442,0.017483,3.6201,merrimack,3.198637,2.098,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,376.11252521832375,376.0695688451063,5.9732902113637465,6.009258059190586,5.7232902113637465,5.759258059190586,0.5431990424810813,0.2644634040741026,0.23963743996531656,0,,0.0,none,P364,1
E0027799,N0028046,N0028047,main,19.4164878389476,auto_block,provisional,s5c_flows,77.0036,104.898,0.017548,3.6139,merrimack,3.238436,2.1058,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,376.0695688451063,375.9627781619921,6.009258059190586,6.460744787226645,5.759258059190586,6.210744787226645,0.545167060186212,0.26611737395040735,0.5935944305560066,0,,0.0,none,P364,1
E0027800,N0028047,N0028048,main,18.24828759089466,auto_block,provisional,s5c_flows,79.1632,107.81,0.01771,3.6018,merrimack,3.317864,2.1252,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.9627781619921,375.86241258024216,6.460744787226645,6.7926777517890855,6.210744787226645,6.5426777517890855,0.5490394498231655,0.2693925908195134,0.5539458532767868,0,,0.0,none,P364,1
E0027801,N0028048,N0028049,main,14.866068747318506,auto_block,provisional,s5c_flows,80.243,109.266,0.017862,3.5959,merrimack,3.357551,2.1435,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.86241258024216,375.78064920213194,6.7926777517890855,6.96202657911806,6.5426777517890855,6.71202657911806,0.5509474950539233,0.27101661145397504,0.44971220430189723,0,,0.0,none,P364,1
E0027802,N0028049,N0028050,main,20.248456731316587,auto_block,provisional,s5c_flows,81.3228,110.722,0.017986,3.5901,merrimack,3.397145,2.1583,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.78064920213194,375.6692826901097,6.96202657911806,7.119657739577804,6.71202657911806,6.869657739577804,0.552833723451727,0.2726287562420432,0.6104444510877318,0,,0.0,none,P364,1
E0027803,N0028050,N0028051,main,4.0,auto_block,provisional,s5c_flows,81.3228,110.722,0.018155,3.5901,merrimack,3.397314,2.1786,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,375.6692826901097,375.6292826901097,7.119657739577804,7.248463891921574,6.869657739577804,6.998463891921574,0.6841215000689144,0.23436654350819425,0.09744857698515695,0,,0.0,none,P364,1
E0027804,N0028051,N0027417,main,11.313708498984761,auto_block,provisional,s5c_flows,82.4025,112.178,0.018188,3.5844,merrimack,3.436754,2.1826,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.6292826901097,375.57271414761476,7.248463891921574,7.394509973478989,6.998463891921574,7.144509973478989,0.5360766293354131,0.281017300049739,0.35174413133841936,0,,0.0,none,P364,1
E0027805,N0028052,N0027419,lateral,12.769628602242937,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.3459008428186,369.28205269980737,1.550430944290781,1.578024204489509,1.300430944290781,1.328024204489509,0.0,0.0,0.0,0,,0.0,none,P379,1
E0027806,N0028053,N0027419,lateral,12.432059264527746,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.3393127441406,369.27715244781797,1.5500000000000114,1.5829244564789064,1.3000000000000114,1.3329244564789064,0.0,0.0,0.0,0,,0.0,none,P379,1
E0027807,N0028054,N0028055,main,60.000000000038774,auto_road,derived,s5c_flows,106.4178,143.496,0.014004,3.4752,merrimack,4.294337,1.6804,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.06883817083644,369.76883817083626,3.063577600647932,3.2094027959606137,2.813577600647932,2.9594027959606137,0.5715837484844604,0.31502887310175054,1.7495248992857488,0,,0.0,none,P379,1
E0027808,N0028055,N0028056,main,60.000000000061675,auto_road,derived,s5c_flows,112.5939,146.482,0.014504,3.4515,merrimack,4.512445,1.7404,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.76883817083626,369.46883817083597,3.2094027959606137,3.4402804815077843,2.9594027959606137,3.1902804815077843,0.5797032621143734,0.32323322390408116,1.7250204809158576,0,,0.0,none,P379,1
E0027809,N0028056,N0028057,main,3.0963633140941442,auto_road,derived,s5c_flows,112.5939,146.482,0.015004,3.4515,merrimack,4.512945,1.8004,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,velocity,1.0,369.46883817083597,369.42858544775277,3.4402804815077843,3.4776035170909836,3.1902804815077843,3.2276035170909836,0.8165552530329832,0.25280649518965725,0.06319971005418035,0,,0.0,none,P379,1
E0027810,N0028057,N0028058,main,10.127066746168184,auto_road,derived,s5c_flows,113.6737,147.938,0.015029,3.4476,merrimack,4.550865,1.8035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.42858544775277,369.3779501140219,3.4776035170909836,3.511179524649947,3.2276035170909836,3.261179524649947,0.5811006766268147,0.32466241893635306,0.29045646057277574,0,,0.0,none,P379,1
E0027811,N0028058,N0028059,main,7.206044661897733,auto_road,derived,s5c_flows,114.7535,149.394,0.015114,3.4436,merrimack,4.5888,1.8136,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,369.3779501140219,369.33471384605053,3.511179524649947,3.5243254605900916,3.261179524649947,3.2743254605900916,0.622106806660942,0.3108649579314632,0.19305486305411704,0,,0.0,none,P379,1
E0027812,N0028059,N0028060,main,7.755547655476641,auto_road,derived,s5c_flows,114.7535,149.394,0.015174,3.4436,merrimack,4.58886,1.8209,0.0,0.0,,200,PVC-U,0.6,0.5,uniform,minimum,tractive,1.0,369.33471384605053,369.28818056011767,3.5243254605900916,3.5166290101948334,3.2743254605900916,3.2666290101948334,0.6221091312274402,0.3108670580745809,0.20777564755599257,0,,0.0,none,P379,1
E0027813,N0028060,N0028061,main,6.805684729452364,auto_road,derived,s5c_flows,118.648,151.394,0.015238,3.4297,merrimack,4.725088,1.8286,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,369.28818056011767,369.24734645174095,3.5166290101948334,3.5046677084152975,3.2666290101948334,3.2546677084152975,0.6273254737557922,0.3156079164851532,0.18081216779722517,0,,0.0,none,P379,1
E0027814,N0028061,N0028062,main,13.371223204018582,auto_road,derived,s5c_flows,119.7278,152.85,0.015295,3.426,merrimack,4.762801,1.8354,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.24734645174095,369.18049033572083,3.5046677084152975,3.492208638888542,3.2546677084152975,3.242208638888542,0.5886422538329549,0.33246511761893016,0.3785894040325177,0,,0.0,none,P379,1
E0027815,N0028062,N0027431,main,70.39448490382388,auto_road,derived,s5c_flows,121.8874,155.762,0.015407,3.4186,merrimack,4.838101,1.8488,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.18049033572083,368.8285179112017,3.492208638888542,3.8127479579389387,3.242208638888542,3.5627479579389387,0.5912562610466303,0.3352056278654111,1.9843196467583823,0,,0.0,none,P379,1
E0027816,N0028063,N0028064,lateral,19.72308292331602,auto_block,provisional,s5c_flows,1.0798,1.456,0.001125,3.6221,held,0.046392,0.135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.8323789408798,368.7337635262632,3.661975307167097,4.191773583111797,3.411975307167097,3.9417735831117966,0.13603781957086922,0.03763615417992175,2.416372518751576,0,,0.0,none,P439,1
E0027817,N0028064,N0027357,lateral,16.1245154965971,auto_block,provisional,s5c_flows,2.1596,2.912,0.00129,3.6221,held,0.091824,0.1547,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.7337635262632,368.6531409487802,4.191773583111797,5.063167644969781,3.9417735831117966,4.813167644969781,0.17146315983081115,0.05098797810970221,1.5673449924080616,0,,0.0,none,P439,1
E0027818,N0028065,N0027439,lateral,89.72191651224495,auto_road,derived,s5c_flows,61.5842,78.764,0.004293,3.6221,held,2.58606,0.5152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.52923416397147,372.08062458141023,2.5286881993097836,3.188357352183516,2.2786881993097836,2.938357352183516,0.49320953756566577,0.24354538051558577,3.0319066467869957,0,,0.0,none,P379,1
E0027819,N0028066,N0028067,lateral,69.99999999990226,auto_road,derived,s5c_flows,32.3934,43.68,0.004879,3.6221,held,1.362895,0.5855,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.2567989142828,373.9067989142833,2.480353185326578,2.3500370232167143,2.230353185326578,2.1000370232167143,0.40682997273428984,0.17792913023439288,2.8677008697857542,0,,0.0,none,P379,1
E0027820,N0028067,N0028068,lateral,69.99999999990484,auto_road,derived,s5c_flows,34.553,46.592,0.005462,3.6221,held,1.454012,0.6555,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.9067989142833,373.5567989142838,2.3500370232167143,2.1686649529037254,2.1000370232167143,1.9186649529037254,0.4149314867971758,0.1835832671578655,2.811709170760915,0,,0.0,none,P379,1
E0027821,N0028068,N0028069,lateral,70.00000000036746,auto_road,derived,s5c_flows,37.7923,50.96,0.006046,3.6221,held,1.590397,0.7255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.5567989142838,373.20679891428193,2.1686649529037254,2.166247960718067,1.9186649529037254,1.9162479607180671,0.42638331113469435,0.19174247178123477,2.736192144969392,0,,0.0,none,P379,1
E0027822,N0028069,N0027439,lateral,25.874851432442853,auto_road,derived,s5c_flows,39.9519,53.872,0.006629,3.6221,held,1.681515,0.7955,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.20679891428193,373.0774246571197,2.166247960718067,2.191557276474043,1.9162479607180671,1.9415572764740432,0.4336339946232754,0.19701158457227236,0.9944965782691897,0,,0.0,none,P379,1
E0027823,N0028070,N0028071,lateral,14.317821063276353,auto_block,provisional,s5c_flows,14.0372,18.928,0.001486,3.6221,held,0.58996,0.1783,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.0910320485139,373.01944294319753,1.7386188303923404,1.8435941661774677,1.4886188303923404,1.5935941661774677,0.31377722056969687,0.11950483151691191,0.7605088432530136,0,,0.0,none,P379,1
E0027824,N0028071,N0028072,lateral,45.70557952810576,auto_block,provisional,s5c_flows,16.1967,21.84,0.001605,3.6221,held,0.680613,0.1927,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.01944294319753,372.790915045557,1.8435941661774677,1.9934172298335966,1.5935941661774677,1.7434172298335966,0.3281890233413239,0.1278068374881987,2.321100355661547,0,,0.0,none,P379,1
E0027825,N0028072,N0027452,lateral,21.0,auto_block,provisional,s5c_flows,18.3563,24.752,0.001986,3.6221,held,0.771529,0.2384,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.790915045557,372.685915045557,1.9934172298335966,2.10009569663049,1.7434172298335966,1.8500956966304898,0.3413106799023995,0.13559570404601712,1.0254586821018472,0,,0.0,none,P379,1
E0027826,N0028073,N0028074,sub main,24.331050121192877,auto_block,provisional,s5c_flows,253.2324,341.704,0.065083,3.1291,merrimack,9.236269,7.81,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.3597916081654,367.2381363575594,7.798899798084619,7.975059443221824,7.548899798084619,7.725059443221824,0.7044547073869681,0.4773269352353371,0.5756473734472813,0,,0.0,none,P439,1
E0027827,N0028074,N0027357,sub main,37.48332962798263,auto_block,provisional,s5c_flows,254.3121,343.16,0.065286,3.1275,merrimack,9.270837,7.8343,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.2381363575594,367.0507197094195,7.975059443221824,6.665588884330475,7.725059443221824,6.415588884330475,0.7051280736263448,0.4783581620672873,0.8859697746163264,0,,0.0,none,P439,1
E0027828,N0028075,N0028076,lateral,6.684809519388966,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,368.7776243076037,368.73751545048736,1.5511415615369515,1.6391324987313851,1.3011415615369515,1.3891324987313851,0.20793717646385057,0.05828874373921197,0.5358036205189364,0,,0.0,none,P379,1
E0027829,N0028076,N0027444,lateral,55.54277630799526,auto_block,provisional,s5c_flows,4.3191,5.824,5.6e-05,3.6221,held,0.181124,0.0067,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.73751545048736,368.4598015689474,1.6391324987313851,2.188483343161977,1.3891324987313851,1.9384833431619768,0.21472200638855277,0.06928922904764415,4.3112159486412995,0,,0.0,none,P379,1
E0027830,N0028077,N0027457,lateral,21.02379604162864,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,370.99479231033615,370.8791614321072,1.5502516349763482,1.552906438986554,1.3002516349763482,1.302906438986554,0.17631803367330762,0.04956322155348594,1.9872987090080982,0,,0.0,none,P379,1
E0027831,N0028078,N0027457,lateral,17.0,auto_block,provisional,s5c_flows,1.4832,2.0,0.000462,3.6221,held,0.062642,0.0554,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.59565440883273,370.51065440883275,1.7513609720266459,1.9214134622610004,1.5013609720266459,1.6714134622610004,0.15071921935039953,0.042989120892657856,1.8798752710802327,0,,0.0,none,P379,1
E0027832,N0028079,N0028080,main,33.74641462909306,draft,drafted,s5c_flows,47.5756,64.152,0.012214,3.6221,held,2.006706,1.4657,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.5653640073627,370.3966319342172,5.370091314902936,5.5657704095327745,5.120091314902936,5.3157704095327745,0.4573366998068343,0.21481420980388283,1.229816553221677,0,,0.0,none,P436,1
E0027833,N0028080,N0027424,main,21.8637494823557,draft,drafted,s5c_flows,48.6554,65.608,0.012495,3.6221,held,2.052255,1.4994,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.3966319342172,370.2873131868054,5.5657704095327745,5.630869186241455,5.3157704095327745,5.380869186241455,0.46042180491669843,0.21719838538202746,0.7914391126020986,0,,0.0,none,P436,1
E0027834,N0028081,N0028082,main,49.99999999999848,auto_block,provisional,s5c_flows,3.3046,4.456,0.010654,3.6221,held,0.149192,1.2785,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.63830094584887,367.38830094584887,6.964116046338631,7.080265948682381,6.714116046338631,6.830265948682381,0.2014672868442456,0.06344971625576792,4.1363208210450475,0,,0.0,none,P379,1
E0027835,N0028082,N0028083,main,49.99999999999848,auto_block,provisional,s5c_flows,3.3046,4.456,0.011071,3.6221,held,0.149608,1.3285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.38830094584887,367.13830094584887,7.080265948682381,7.491887042432381,6.830265948682381,7.241887042432381,0.20165224756273345,0.06352979367549147,4.1325268793448995,0,,0.0,none,P379,1
E0027836,N0028083,N0027467,main,17.711511756500332,auto_block,provisional,s5c_flows,3.3046,4.456,0.011488,3.6221,held,0.150025,1.3785,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.13830094584887,367.04974338706637,7.491887042432381,7.565094259418004,7.241887042432381,7.315094259418004,0.2018372902134593,0.06360994646656573,1.4625239087194915,0,,0.0,none,P379,1
E0027837,N0028084,N0028085,lateral,25.079872407968907,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,372.86754825065697,372.7421488886171,1.5514580969992835,1.7454304570860018,1.3014580969992835,1.4954304570860018,0.0,0.0,0.0,0,,0.0,none,P379,1
E0027838,N0028085,N0027467,lateral,16.401219466856727,auto_block,provisional,s5c_flows,0.0,0.0,0.000209,3.6221,held,0.000209,0.0251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.7421488886171,372.66014279128285,1.7454304570860018,1.9546948552015238,1.4954304570860018,1.7046948552015238,0.015903335604182837,0.004264968013871745,17.188448045393002,0,,0.0,none,P379,1
E0027839,N0028086,N0028087,lateral,9.902451366927739,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,374.1730485831302,374.0740240694609,1.5502180184323038,1.5528069852265958,1.3002180184323038,1.3028069852265958,0.1706728690038949,0.031791294945713394,0.9670011237210523,0,,0.0,none,P379,1
E0027840,N0028087,N0028088,lateral,18.110770276274835,auto_block,provisional,s5c_flows,3.2393,4.368,8.3e-05,3.6221,held,0.135884,0.0099,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,374.04819211878123,373.88519518629477,1.5786389359062696,1.5813880656583592,1.3286389359062696,1.3313880656583592,0.23895461850827834,0.0530927766922841,1.2631945477998372,0,,0.0,none,P379,1
E0027841,N0028088,N0028089,lateral,50.00000000006282,auto_block,provisional,s5c_flows,5.3989,7.28,0.000233,3.6221,held,0.226569,0.028,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.88519518629477,373.6351951862944,1.5813880656583592,1.5568824504243253,1.3313880656583592,1.3068824504243253,0.2309938036955644,0.07673837800650571,3.607600377162767,0,,0.0,none,P379,1
E0027842,N0028089,N0028090,lateral,49.95156609546918,auto_block,provisional,s5c_flows,8.6382,11.648,0.00065,3.6221,held,0.362788,0.078,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,373.62781374712466,373.25317700140863,1.5642638895940877,1.5602690435132445,1.3142638895940877,1.3102690435132445,0.3094002568262586,0.0866179010574463,2.690773789689036,0,,0.0,none,P379,1
E0027843,N0028090,N0027452,lateral,3.794842321536211,auto_block,provisional,s5c_flows,10.7978,14.56,0.001066,3.6221,held,0.453738,0.128,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,373.25317700140863,373.2114337358717,1.5602690435132445,1.574577006315792,1.3102690435132445,1.324577006315792,0.37941309936824447,0.08778540386106679,0.16669791351673374,0,,0.0,none,P379,1
E0027844,N0028091,N0028092,lateral,4.0,auto_block,provisional,s5c_flows,2.9012,3.912,0.000723,3.6221,held,0.122348,0.0868,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,368.48500595794474,368.4450059579447,2.047190086977139,2.0672926260396594,1.797190086977139,1.8172926260396594,0.23919472487200863,0.049435039579870194,0.27871294696126564,0,,0.0,none,P379,1
E0027845,N0028092,N0028093,lateral,16.1245154965971,auto_block,provisional,s5c_flows,2.9012,3.912,0.000756,3.6221,held,0.122381,0.0908,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.4450059579447,368.36438338046173,2.0672926260396594,2.1433986019601434,1.8172926260396594,1.8933986019601434,0.18869390886257428,0.058016046102031565,1.4242215160162357,0,,0.0,none,P379,1
E0027846,N0028093,N0028094,lateral,17.204650534085253,auto_block,provisional,s5c_flows,3.981,5.368,0.000891,3.6221,held,0.167782,0.1069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.36438338046173,368.2783601277913,2.1433986019601434,2.305105448380573,1.8933986019601434,2.055105448380573,0.20940178162779108,0.06692073513508126,1.3693492640753724,0,,0.0,none,P379,1
E0027847,N0028094,N0028095,lateral,27.294688127912362,auto_block,provisional,s5c_flows,11.2369,9.81,0.001034,3.6221,held,0.472113,0.1241,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.2783601277913,368.1418866871517,2.305105448380573,2.5259599925357747,2.055105448380573,2.2759599925357747,0.2924320697649759,0.10768504694683131,1.5556141608003056,0,,0.0,none,P379,1
E0027848,N0028095,N0027444,lateral,24.698178070456937,auto_block,provisional,s5c_flows,13.3965,12.722,0.001262,3.6221,held,0.562875,0.1514,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.1418866871517,368.01839579679944,2.5259599925357747,2.629889115309936,2.2759599925357747,2.379889115309936,0.30916326728937843,0.11690206598099148,1.331452810624454,0,,0.0,none,P379,1
E0027849,N0028096,N0028097,lateral,28.844410203711913,auto_link,provisional,s5c_flows,11.9785,10.81,0.000939,3.6221,held,0.503108,0.1126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.3471833039825,376.2029612529639,2.404678268283135,3.0819508564110834,2.154678268283135,2.8319508564110834,0.2983866472514425,0.11092583569370149,1.6111316457695182,0,,0.0,none,P364,1
E0027850,N0028097,N0028098,lateral,14.866068747318506,auto_link,provisional,s5c_flows,13.0583,12.266,0.001179,3.6221,held,0.548615,0.1415,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.2029612529639,376.1286309092273,3.0819508564110834,3.3632514149914527,2.8319508564110834,3.1132514149914527,0.30666962314061136,0.1155064175730183,0.807930729877684,0,,0.0,none,P364,1
E0027851,N0028098,N0027465,lateral,12.727922061357855,auto_link,provisional,s5c_flows,13.0583,12.266,0.001303,3.6221,held,0.548739,0.1563,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.1286309092273,376.0649912989205,3.3632514149914527,3.5148732030326073,3.1132514149914527,3.2648732030326073,0.30669150664575273,0.1155186317974066,0.6916788686978202,0,,0.0,none,P364,1
E0027852,N0028099,N0028100,lateral,72.7318497976796,draft,drafted,s5c_flows,54.7663,68.506,0.009054,3.6221,held,2.304998,1.0865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.0482899953597,372.68463074637134,3.16466166479654,3.85369933175366,2.91466166479654,3.60369933175366,0.4766620728690299,0.2300136181243942,2.543096179924227,0,,0.0,none,P419,1
E0027853,N0028100,N0027432,lateral,71.54041652436368,draft,drafted,s5c_flows,54.7663,68.506,0.00966,3.6221,held,2.305604,1.1592,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.68463074637134,372.3269286637495,3.85369933175366,4.596777390937973,3.60369933175366,4.346777390937973,0.476699357922159,0.23004356139195986,2.501241622399585,0,,0.0,none,P419,1
E0027854,N0028101,N0028102,lateral,49.999999999817,draft,provisional,s5c_flows,34.553,46.592,0.004851,3.6221,held,1.453401,0.5821,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.69866507423626,372.44866507423717,3.598484583966865,3.5666852675597056,3.348484583966865,3.3166852675597056,0.41487842708814804,0.1835459207307522,2.0086205474193704,0,,0.0,none,P419,1
E0027855,N0028102,N0027432,lateral,26.248689570184492,draft,provisional,s5c_flows,34.553,46.592,0.005267,3.6221,held,1.453818,0.6321,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.44866507423717,372.31742162638625,3.5666852675597056,4.606284428301251,3.3166852675597056,4.356284428301251,0.41491464147471185,0.1835714100129054,1.054381108239918,0,,0.0,none,P419,1
E0027856,N0028103,N0028104,lateral,59.99999999996791,auto_road,derived,s5c_flows,16.1967,21.84,0.002026,3.6221,held,0.681034,0.2431,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.57570452254674,370.2757045225469,2.3801060243282564,2.333456854406222,2.1301060243282564,2.083456854406222,0.3282526259965371,0.12784405903155022,3.0464341205605914,0,,0.0,none,P379,1
E0027857,N0028104,N0028105,lateral,59.99999999996791,auto_road,derived,s5c_flows,19.4361,26.208,0.002526,3.6221,held,0.817336,0.3031,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.2757045225469,369.97570452254706,2.333456854406222,2.384830145421688,2.083456854406222,2.134830145421688,0.3475009731777394,0.13934750897674147,2.877689782721806,0,,0.0,none,P379,1
E0027858,N0028105,N0028106,lateral,59.99999879318504,auto_road,derived,s5c_flows,22.6754,30.576,0.003026,3.6221,held,0.953637,0.3631,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.97570452254706,369.67570452858115,2.384830145421688,2.434555481184475,2.134830145421688,2.184555481184475,0.36454313163432456,0.14993719528404664,2.743159569083648,0,,0.0,none,P379,1
E0027859,N0028106,N0028107,lateral,8.889014271394286,auto_road,derived,s5c_flows,22.6754,30.576,0.003526,3.6221,held,0.954137,0.4231,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.67570452858115,369.6312594572242,2.434555481184475,2.405086978322686,2.184555481184475,2.155086978322686,0.36460228033477166,0.14997462380457477,0.40633382139174334,0,,0.0,none,P379,1
E0027860,N0028107,N0028108,lateral,35.14990414945612,auto_road,derived,s5c_flows,22.6754,30.576,0.0036,3.6221,held,0.954211,0.432,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.6312594572242,369.4555099364769,2.405086978322686,2.77608796391371,2.155086978322686,2.52608796391371,0.36461103242373877,0.1499801624115698,1.6067306903194156,0,,0.0,none,P379,1
E0027861,N0028108,N0028109,lateral,49.99999999992973,auto_road,derived,s5c_flows,27.398,36.944,0.003893,3.6221,held,1.152486,0.4672,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.4555099364769,369.20550993647726,2.77608796391371,3.327510083053994,2.52608796391371,3.077510083053994,0.38646898285600084,0.16413853401165374,2.156274811949563,0,,0.0,none,P379,1
E0027862,N0028109,N0028110,lateral,49.99999999990726,auto_road,derived,s5c_flows,31.7171,42.768,0.00431,3.6221,held,1.333971,0.5172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.20550993647726,368.9555099364777,3.327510083053994,3.7325088623504143,3.077510083053994,3.4825088623504143,0.4041747893404489,0.17609698285948733,2.0618142331233957,0,,0.0,none,P379,1
E0027863,N0028110,N0027431,lateral,9.835493182102697,auto_road,derived,s5c_flows,33.8767,45.68,0.004726,3.6221,held,1.424922,0.5672,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.9555099364777,368.9063324705672,3.7325088623504143,3.734933398573446,3.4825088623504143,3.484933398573446,0.4123867855364101,0.1817968652618968,0.39750276225547276,0,,0.0,none,P379,1
E0027864,N0028111,N0028112,lateral,8.246211251235321,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.2540014989249,377.2127704426687,1.5528832667001211,1.6728801920968976,1.3028832667001211,1.4228801920968976,0.19530982006149752,0.060806644196143594,0.7036863489197849,0,,0.0,none,P364,1
E0027865,N0028112,N0028113,lateral,12.529964086141668,auto_block,provisional,s5c_flows,3.2393,4.368,6.9e-05,3.6221,held,0.13587,0.0082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.2127704426687,377.15012062223803,1.6728801920968976,1.8865309890900903,1.4228801920968976,1.6365309890900903,0.19534214590713342,0.060820404561083924,1.0690613323573699,0,,0.0,none,P364,1
E0027866,N0028113,N0028114,lateral,28.861739379323623,auto_block,provisional,s5c_flows,4.3191,5.824,0.000173,3.6221,held,0.181242,0.0208,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.15012062223803,377.0058119253414,1.8865309890900903,2.3961656137211094,1.6365309890900903,2.1461656137211094,0.2147678074545199,0.06930976243413542,2.2397630043192502,0,,0.0,none,P364,1
E0027867,N0028114,N0028115,lateral,16.492422502470642,auto_block,provisional,s5c_flows,5.3989,7.28,0.000414,3.6221,held,0.22675,0.0496,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.0058119253414,376.92334981282903,2.3961656137211094,2.5791831461553443,2.1461656137211094,2.3291831461553443,0.23105378023390058,0.07676640797805287,1.1896525046950122,0,,0.0,none,P364,1
E0027868,N0028115,N0027465,lateral,10.63014581273465,auto_block,provisional,s5c_flows,5.3989,7.28,0.000551,3.6221,held,0.226887,0.0661,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.92334981282903,376.8701990837654,2.5791831461553443,2.7096654181877398,2.3291831461553443,2.4596654181877398,0.2310991543247117,0.0767876163123469,0.7666367165929777,0,,0.0,none,P364,1
E0027869,N0028116,N0027485,lateral,14.035668847618199,auto_block,provisional,s5c_flows,0.0,0.0,0.000458,3.6221,held,0.000458,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.89906448241584,378.8288861381777,2.064100800787287,2.0910662544004026,1.814100800787287,1.8410662544004026,0.02293575890970873,0.0056385184650346865,10.199261992937505,0,,0.0,none,P364,1
E0027870,N0028117,N0027485,lateral,22.135943621178654,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.01060791015624,378.89992819205037,1.5500000000000114,2.0200242005277573,1.3000000000000114,1.7700242005277573,0.13489621704043256,0.037230723305707175,2.734935061787022,0,,0.0,none,P364,1
E0027871,N0028118,N0027488,sub main,40.30121694622269,auto_road,derived,s5c_flows,482.4736,636.662,0.059314,2.8943,merrimack,16.221698,7.1177,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,371.50157869033325,371.3403738225484,6.980293868260503,7.102710894248503,6.680293868260503,6.802710894248503,0.7453846418871657,0.5003924896720195,0.9011279698534352,0,,0.0,none,P417,1
E0027872,N0028119,N0028120,lateral,18.35755975068582,auto_block,provisional,s5c_flows,1.0798,1.456,0.000981,3.6221,held,0.046248,0.1178,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.2176447431295,375.12585694437604,2.0765447099955168,2.0138220107020857,1.8265447099955168,1.7638220107020857,0.13589277357629267,0.03758455537953456,2.251476080192931,0,,0.0,none,P380,1
E0027873,N0028120,N0027493,lateral,18.027756377319946,auto_block,provisional,s5c_flows,3.2393,4.368,0.001134,3.6221,held,0.136936,0.1361,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.12585694437604,375.03571816248945,2.0138220107020857,1.8842952652449299,1.7638220107020857,1.6342952652449299,0.19584742190175078,0.06103564719463342,1.5341667680435256,0,,0.0,none,P380,1
E0027874,N0028121,N0027484,lateral,13.152946437965905,auto_block,provisional,s5c_flows,0.0,0.0,0.00043,3.6221,held,0.00043,0.0516,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.4939662678188,378.42820153562894,2.1516941325718335,2.0473844018710565,1.9016941325718335,1.7973844018710565,0.022293392549559785,0.00550951936452479,9.833217330146873,0,,0.0,none,P364,1
E0027875,N0028122,N0027491,lateral,25.454109701022507,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,372.9115069196486,372.7842363711435,1.565055580351384,1.6165204647940072,1.315055580351384,1.3665204647940072,0.13489621704043256,0.037230723305707175,3.1449003611165174,0,,0.0,none,P419,1
E0027876,N0028123,N0028124,lateral,69.99999999983294,draft,drafted,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,377.85734270064063,377.05234270064255,1.6611204341249959,1.67925519974807,1.4111204341249959,1.42925519974807,0.3263756010741191,0.06865726714820461,3.5746136133470805,0,,0.0,none,P417,1
E0027877,N0028124,N0028125,lateral,70.00000000020526,draft,drafted,s5c_flows,12.9574,17.472,0.000583,3.6221,held,0.54379,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.05234270064255,376.7023427006415,1.67925519974807,1.973072338420991,1.42925519974807,1.723072338420991,0.3058153343302897,0.11503006254527534,3.8149384144682976,0,,0.0,none,P417,1
E0027878,N0028125,N0028126,lateral,70.0000000001004,draft,drafted,s5c_flows,17.6799,23.84,0.001167,3.6221,held,0.742355,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.7023427006415,376.35234270064103,1.973072338420991,2.1310862544370934,1.723072338420991,1.8810862544370934,0.3372280192236446,0.13314853349449968,3.4595780900833866,0,,0.0,none,P417,1
E0027879,N0028126,N0027488,lateral,9.59863879102059,draft,drafted,s5c_flows,18.7597,25.296,0.00175,3.6221,held,0.788205,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.35234270064103,376.3043495066859,2.1310862544370934,2.1387352101109514,1.8810862544370934,1.8887352101109514,0.3435943400075694,0.13697396861425154,0.4655993843791263,0,,0.0,none,P417,1
