EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0027880,N0028127,N0027498,lateral,86.86650967137028,draft,provisional,s5c_flows,4.3191,5.824,0.001983,3.6221,held,0.183052,0.2379,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.6579622681022,370.22362971974536,3.02312904049154,4.053683512676514,2.77312904049154,3.803683512676514,0.21546772857913715,0.0696238533646428,6.719220417538141,0,,0.0,none,P419,1
E0027881,N0028128,N0028129,lateral,8.602325267042627,auto_block,provisional,s5c_flows,9.718,13.104,0.001411,3.6221,held,0.408816,0.1693,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.97385702596296,374.93084539962774,2.078205962318293,2.146516660919133,1.8282059623182931,1.8965166609191328,0.2793423442506785,0.1007129167015767,0.5132486740190859,0,,0.0,none,P380,1
E0027882,N0028129,N0028130,lateral,18.439088914585774,auto_block,provisional,s5c_flows,9.718,13.104,0.001483,3.6221,held,0.408887,0.1779,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.93084539962774,374.8386499550548,2.146516660919133,2.041843209007709,1.8965166609191328,1.791843209007709,0.27935781364292206,0.100721033774923,1.1000878929029947,0,,0.0,none,P380,1
E0027883,N0028130,N0027493,lateral,37.8549864614954,auto_block,provisional,s5c_flows,9.718,13.104,0.001636,3.6221,held,0.409041,0.1964,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.8386499550548,374.64937502274734,2.041843209007709,2.2706384049870394,1.791843209007709,2.0206384049870394,0.27939136037907525,0.10073863735421315,2.258181642298826,0,,0.0,none,P380,1
E0027884,N0028131,N0028132,lateral,60.00000000015166,draft,drafted,s5c_flows,29.1541,39.312,0.00396,3.6221,held,1.226174,0.4752,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.24837052507576,373.948370525075,3.7005735667211184,4.132409504221869,3.4505735667211184,3.8824095042218687,0.3938891132412415,0.1690957131113659,2.5387855779351467,0,,0.0,none,P417,1
E0027885,N0028132,N0027494,lateral,61.08565919597291,draft,drafted,s5c_flows,33.4732,45.136,0.00446,3.6221,held,1.407743,0.5352,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.948370525075,373.6429422290951,4.132409504221869,4.3439046947329985,3.8824095042218687,4.0939046947329985,0.4108659446704476,0.18073379462046907,2.4779233546588717,0,,0.0,none,P417,1
E0027886,N0028133,N0028134,lateral,49.99999999998604,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,373.2258688500966,372.8008688500967,1.6409829565440077,1.6438943334970304,1.3909829565440077,1.3938943334970304,0.20458049786481908,0.04484265860457484,4.073376211469303,0,,0.0,none,P419,1
E0027887,N0028134,N0028135,lateral,50.00000000018496,draft,provisional,s5c_flows,6.4787,8.736,0.000417,3.6221,held,0.27202,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.8008688500967,372.5508688500958,1.6438943334970304,1.79593290771669,1.3938943334970304,1.54593290771669,0.24509659786608656,0.08344556849289722,3.4000199945318066,0,,0.0,none,P419,1
E0027888,N0028135,N0027498,lateral,9.413440092430548,draft,provisional,s5c_flows,9.718,13.104,0.000833,3.6221,held,0.408238,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.5508688500958,372.50380164963366,1.79593290771669,1.7735115827882169,1.54593290771669,1.5235115827882169,0.27921633886430614,0.10064681012881624,0.5618964450480161,0,,0.0,none,P419,1
E0027889,N0028136,N0028137,lateral,58.465682802428795,auto_link,provisional,s5c_flows,1.0798,1.456,0.000259,3.6221,held,0.045527,0.0311,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.1799683874926,377.8876399734804,1.900353878132421,2.574945475738332,1.650353878132421,2.324945475738332,0.135161787312041,0.03732489854334839,7.209345674436333,0,,0.0,none,P364,1
E0027890,N0028137,N0027484,lateral,12.041594578792296,auto_link,provisional,s5c_flows,2.1596,2.912,0.000747,3.6221,held,0.091281,0.0896,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.8876399734804,377.82743200058644,2.574945475738332,2.648153936913559,2.324945475738332,2.398153936913559,0.1711228227751905,0.050852660053613025,1.1728023166350448,0,,0.0,none,P364,1
E0027891,N0028138,N0027479,main,29.5296461204668,auto_block,provisional,s5c_flows,64.3839,89.322,0.015313,3.6221,held,2.714453,1.8376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.99384089681087,363.84619266620854,6.174341476236009,6.5322558201195875,5.924341476236009,6.2822558201195875,0.5003155703517959,0.24950943153287314,0.9837006838071916,0,,0.0,none,P403,1
E0027892,N0028139,N0027479,sub main,38.07886552931954,auto_block,provisional,s5c_flows,185.0837,246.358,0.049938,3.2501,merrimack,7.012174,5.9926,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.841216527724,360.6508222000774,9.697235620713514,9.727626286250711,9.447235620713514,9.477626286250711,0.6551511129406291,0.40886478729753784,0.9687043893940622,0,,0.0,none,P403,1
E0027893,N0028140,N0028141,lateral,4.000000000025628,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,376.5920917388171,376.55209173881684,1.5506084564954108,1.5976885346206586,1.3006084564954108,1.3476885346206586,0.24765643491874365,0.05180705080341577,0.2691901249768342,0,,0.0,none,P417,1
E0027894,N0028141,N0027494,lateral,46.01526926842721,auto_road,derived,s5c_flows,5.3989,7.28,3.3e-05,3.6221,held,0.226369,0.004,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.55209173881684,376.3220153924747,1.5976885346206586,1.6648315313534,1.3476885346206586,1.4148315313534,0.23092749184540667,0.07670739214085417,3.321047435041639,0,,0.0,none,P417,1
E0027895,N0028142,N0028143,sub main,90.00000000011254,draft,drafted,s5c_flows,342.0087,468.208,0.088848,3.0174,merrimack,12.032876,10.6617,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,371.7592366364385,371.30923663643796,9.701639828405234,9.305448422155791,9.451639828405234,9.055448422155791,0.7517834393901198,0.5591647433086706,1.995255443800069,0,,0.0,none,P380,1
E0027896,N0028143,N0028144,sub main,89.99999999966886,draft,drafted,s5c_flows,343.0885,469.664,0.089598,3.0162,merrimack,12.066766,10.7517,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,371.30923663643796,370.8592366364396,9.305448422155791,8.726822933872882,9.055448422155791,8.476822933872882,0.7522773070736721,0.5601466280260516,1.9939455648734368,0,,0.0,none,P380,1
E0027897,N0028144,N0028145,sub main,89.99999684425426,draft,drafted,s5c_flows,344.1683,471.12,0.090348,3.0151,merrimack,12.100643,10.8417,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,370.8592366364396,370.40923665221834,8.726822933872882,7.87073160950041,8.476822933872882,7.62073160950041,0.752769250855689,0.5611281364982672,1.9926424275422452,0,,0.0,none,P380,1
E0027898,N0028145,N0028146,sub main,89.99999999978368,draft,drafted,s5c_flows,344.1683,471.12,0.091098,3.0151,merrimack,12.101393,10.9317,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,370.40923665221834,369.95923665221943,7.87073160950041,7.512717693483694,7.62073160950041,7.262717693483694,0.7527801223706124,0.5611498660987979,1.9926137200231588,0,,0.0,none,P380,1
E0027899,N0028146,N0027511,sub main,11.942682819551338,draft,drafted,s5c_flows,344.1683,471.12,0.091848,3.0151,merrimack,12.102143,11.0217,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,369.95923665221943,369.8995232381217,7.512717693483694,7.509137650550201,7.262717693483694,7.259137650550201,0.752790993037846,0.5611715957037329,0.2644089999748206,0,,0.0,none,P380,1
E0027900,N0028147,N0028148,lateral,79.99999999998587,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.05186767578124,373.6518676757813,1.5500000000000114,1.6281616210936818,1.3000000000000114,1.3781616210936818,0.17065230391004918,0.050665805354795285,7.813157530154986,0,,0.0,none,P419,1
E0027901,N0028148,N0028149,lateral,79.99999999998957,draft,provisional,s5c_flows,6.4787,8.736,0.000667,3.6221,held,0.27227,0.08,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,373.6518676757813,373.17186767578136,1.6281616210936818,1.5890576171873931,1.3781616210936818,1.3390576171873931,0.26111824669189737,0.07998681801161264,5.106243436546992,0,,0.0,none,P419,1
E0027902,N0028149,N0028150,lateral,80.00000000004778,draft,provisional,s5c_flows,11.8776,16.016,0.001333,3.6221,held,0.499272,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.17186767578136,372.7718676757811,1.5890576171873931,1.6212292480470296,1.3390576171873931,1.3712292480470296,0.2976642149948127,0.11053033244244484,4.479320207695658,0,,0.0,none,P419,1
E0027903,N0028150,N0027491,lateral,13.720478436025987,draft,provisional,s5c_flows,17.2765,23.296,0.002,3.6221,held,0.726275,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.7718676757811,372.70326528360096,1.6212292480470296,1.697491552336544,1.3712292480470296,1.447491552336544,0.3349279049204664,0.13177930973941715,0.6827578032195772,0,,0.0,none,P419,1
E0027904,N0028151,N0028152,main,14.142135623730951,auto_block,provisional,s5c_flows,141.8048,203.932,0.015989,3.3565,merrimack,5.524934,1.9186,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.0071908824949,374.93648020437627,2.9192007190675895,2.9898503620299834,2.6692007190675895,2.7398503620299834,0.6136769008859764,0.3595187414552409,0.3840820145832901,0,,0.0,none,P380,1
E0027905,N0028152,N0028153,main,24.166091947189145,auto_block,provisional,s5c_flows,141.8048,203.932,0.016106,3.3565,merrimack,5.525052,1.9328,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.93648020437627,374.8156497446403,2.9898503620299834,2.8943417104378,2.7398503620299834,2.6443417104378,0.6136805497796688,0.3595228217410781,0.6563157317995917,0,,0.0,none,P380,1
E0027906,N0028153,N0027511,main,33.92015101522409,auto_block,provisional,s5c_flows,141.8048,203.932,0.016308,3.3565,merrimack,5.525253,1.9569,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.8156497446403,374.6460489895642,2.8943417104378,2.7626118991076964,2.6443417104378,2.5126118991076964,0.6136867651185818,0.35952977198787117,0.9212123877960703,0,,0.0,none,P380,1
E0027907,N0028154,N0028155,lateral,10.04987562112089,auto_block,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.39085693359374,383.34060755548813,1.5500000000000114,1.853942005058741,1.3000000000000114,1.603942005058741,0.23091654640710862,0.07670227810735178,0.7253613031410086,0,,0.0,none,P364,1
E0027908,N0028155,N0028156,lateral,50.000000000118824,auto_block,provisional,s5c_flows,8.6382,11.648,8.4e-05,3.6221,held,0.362221,0.01,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.34060755548813,383.09060755548757,1.853942005058741,2.6101065558405594,1.603942005058741,2.3601065558405594,0.26874749044834223,0.09522126179730603,3.100804148701416,0,,0.0,none,P364,1
E0027909,N0028156,N0028157,lateral,49.99999999974823,auto_block,provisional,s5c_flows,14.0372,18.928,0.0005,3.6221,held,0.588974,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.09060755548757,382.8406075554888,2.6101065558405594,4.134062854667434,2.3601065558405594,3.884062854667434,0.3136119568837479,0.11941114605292794,2.657211611475782,0,,0.0,none,P364,1
E0027910,N0028157,N0028158,lateral,15.60276813308035,auto_block,provisional,s5c_flows,18.3563,24.752,0.000917,3.6221,held,0.770459,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.8406075554888,382.7625937148234,4.134062854667434,4.331186802754701,3.884062854667434,4.081186802754701,0.3411629347318095,0.1355067682758307,0.7622344313451377,0,,0.0,none,P364,1
E0027911,N0028158,N0027504,lateral,18.867962264113206,auto_block,provisional,s5c_flows,19.4361,26.208,0.001047,3.6221,held,0.815857,0.1257,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.7625937148234,382.66825390350283,4.331186802754701,4.79658984649717,4.081186802754701,4.54658984649717,0.347305085295719,0.13922801894983378,0.9054461079009611,0,,0.0,none,P364,1
E0027912,N0028159,N0027508,sub main,47.213562389537614,auto_road,derived,s5c_flows,231.3413,302.326,0.037519,3.1635,merrimack,8.508049,4.5023,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.02965260020653,368.79358478825884,7.503367419324718,7.4786930437724095,7.253367419324718,7.2286930437724095,0.6896658484164744,0.45540997952431916,1.1409767618609208,0,,0.0,none,P398,1
E0027913,N0028160,N0028161,lateral,49.99999999986025,auto_block,provisional,s5c_flows,8.3357,5.898,0.000594,3.6221,held,0.350049,0.0713,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,376.8197992902549,376.4947992902558,1.6967717546669974,1.5838445085723265,1.4467717546669974,1.3338445085723265,0.2911056288603106,0.08811357929918681,2.862649329707348,0,,0.0,none,P380,1
E0027914,N0028161,N0028162,lateral,50.00000000031557,auto_block,provisional,s5c_flows,10.4953,8.81,0.001011,3.6221,held,0.441,0.1213,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,376.4925990860616,376.0175990860586,1.5860447127665225,1.576425572144501,1.3360447127665225,1.326425572144501,0.357421678472097,0.08966837049759027,2.331513121702407,0,,0.0,none,P380,1
E0027915,N0028162,N0027512,lateral,14.54256850603501,auto_block,provisional,s5c_flows,11.5751,10.266,0.001427,3.6221,held,0.486684,0.1713,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.0175990860586,375.94488624352846,1.576425572144501,1.5728444693621668,1.326425572144501,1.3228444693621668,0.2952651990323728,0.10922156281596254,0.8208760888907741,0,,0.0,none,P380,1
E0027916,N0028163,N0028164,lateral,13.416407864998739,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.6075652481746,375.5404832088496,1.5533539412785444,1.7097304141972813,1.3033539412785444,1.4597304141972813,0.17065230391004918,0.050665805354795285,1.3103063517257998,0,,0.0,none,P380,1
E0027917,N0028164,N0027512,lateral,22.80350850198276,auto_block,provisional,s5c_flows,3.2393,4.368,0.000112,3.6221,held,0.135913,0.0134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.5404832088496,375.42646566633965,1.7097304141972813,2.091265046550973,1.4597304141972813,1.8412650465509728,0.19536258138558596,0.06082910410013495,1.9454005589889645,0,,0.0,none,P380,1
E0027918,N0028165,N0028166,lateral,6.835747878810365,auto_link,provisional,s5c_flows,1.0798,1.456,0.00014,3.6221,held,0.045408,0.0169,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,374.0789552233131,374.0379407360402,1.5709776380150515,1.6419603870066908,1.3209776380150515,1.3919603870066908,0.14369301455336733,0.03575858363507342,0.7928647865564336,0,,0.0,none,P380,1
E0027919,N0028166,N0028167,lateral,19.235384061671343,auto_link,provisional,s5c_flows,1.0798,1.456,0.000197,3.6221,held,0.045465,0.0237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.0379407360402,373.9417638157318,1.6419603870066908,1.5613184596588212,1.3919603870066908,1.3113184596588212,0.1350985547039372,0.037302467607883666,2.3730063956920042,0,,0.0,none,P380,1
E0027920,N0028167,N0028168,lateral,11.40175425099138,auto_link,provisional,s5c_flows,1.0798,1.456,0.000358,3.6221,held,0.045625,0.0429,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,373.9417638157318,373.82774627322186,1.5613184596588212,1.5515567052937627,1.3113184596588212,1.3015567052937627,0.17113787068146843,0.0319014934113179,1.1103868288171952,0,,0.0,none,P380,1
E0027921,N0028168,N0028169,lateral,55.154328932550705,auto_link,provisional,s5c_flows,1.0798,1.456,0.000453,3.6221,held,0.04572,0.0543,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,373.82774627322186,373.44166597069403,1.5515567052937627,1.5599819785247178,1.3015567052937627,1.3099819785247178,0.15177792417376404,0.03462689986909548,6.056472445163466,0,,0.0,none,P380,1
E0027922,N0028169,N0028170,lateral,19.235384061671343,auto_link,provisional,s5c_flows,1.0798,1.456,0.000912,3.6221,held,0.04618,0.1095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.44166597069403,373.34548905038565,1.5599819785247178,1.7402043089893482,1.3099819785247178,1.4902043089893482,0.13582417073203262,0.03756015934633858,2.3603290388842515,0,,0.0,none,P380,1
E0027923,N0028170,N0028171,lateral,8.137400814524277,auto_link,provisional,s5c_flows,3.5785,5.89,0.001073,3.6221,held,0.151093,0.1287,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.34548905038565,373.30480204631306,1.7402043089893482,1.649970902905693,1.4902043089893482,1.399970902905693,0.2023095682286127,0.06381469859904573,0.6703753465356697,0,,0.0,none,P380,1
E0027924,N0028171,N0028172,lateral,5.204263249602057,auto_link,provisional,s5c_flows,3.5785,5.89,0.00114,3.6221,held,0.151161,0.1369,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,373.30480204631306,373.26316794031624,1.649970902905693,1.7334751260900134,1.399970902905693,1.4834751260900134,0.23777337192444292,0.05723893977555103,0.3647915665437236,0,,0.0,none,P380,1
E0027925,N0028172,N0028173,lateral,89.10667763978185,auto_link,provisional,s5c_flows,3.5785,5.89,0.001184,3.6221,held,0.151204,0.1421,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.26316794031624,372.81763455211734,1.7334751260900134,2.7087631529607847,1.4834751260900134,2.4587631529607847,0.20235851844116987,0.06383593541774693,7.339010511821469,0,,0.0,none,P380,1
E0027926,N0028173,N0028174,lateral,9.219544457292887,auto_link,provisional,s5c_flows,3.5785,5.89,0.001926,3.6221,held,0.151947,0.2312,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.81763455211734,372.7715368298309,2.7087631529607847,2.700325963137857,2.4587631529607847,2.450325963137857,0.2026855269597665,0.06397787816643383,0.7581156710746122,0,,0.0,none,P380,1
E0027927,N0028174,N0027474,lateral,10.705882352776825,auto_link,provisional,s5c_flows,4.6583,7.346,0.002003,3.6221,held,0.197291,0.2404,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.7715368298309,372.71800741806703,2.700325963137857,2.7884317909173433,2.450325963137857,2.5384317909173433,0.22081043076665519,0.07204024534697831,0.8080749262014734,0,,0.0,none,P380,1
E0027928,N0028175,N0028176,main,70.00000000004933,auto_link,provisional,s5c_flows,86.3825,116.48,0.009462,3.564,merrimack,3.572745,1.1354,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.32464537729965,379.9746453772994,11.120453499653479,8.705835579731854,10.870453499653479,8.455835579731854,0.5421418184455908,0.28662362367496674,2.1519584488289665,0,,0.0,none,P364,1
E0027929,N0028176,N0028177,main,8.230428862382468,auto_link,provisional,s5c_flows,86.3825,116.48,0.010045,3.564,merrimack,3.573329,1.2054,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.9746453772994,379.9334932329875,8.705835579731854,8.523415946700027,8.455835579731854,8.273415946700027,0.5421674722433075,0.28664750723187393,0.2530100409850517,0,,0.0,none,P364,1
E0027930,N0028177,N0028178,main,10.04987562112089,auto_link,provisional,s5c_flows,87.4623,117.936,0.010114,3.5587,merrimack,3.612519,1.2136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.9334932329875,379.88324385488187,8.523415946700027,8.288661662696256,8.273415946700027,8.038661662696256,0.5438815392976956,0.28824658603454956,0.3079676637581201,0,,0.0,none,P364,1
E0027931,N0028178,N0028179,main,47.80167361086848,auto_link,provisional,s5c_flows,89.6218,120.848,0.010197,3.5482,merrimack,3.690673,1.2237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.88324385488187,379.64423548682754,8.288661662696256,8.155599718250585,8.038661662696256,7.905599718250585,0.5472566856215196,0.2914144024602535,1.4557968520317572,0,,0.0,none,P364,1
E0027932,N0028179,N0027504,main,16.492422502470642,auto_link,provisional,s5c_flows,91.7814,123.76,0.010596,3.538,merrimack,3.768914,1.2715,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.64423548682754,379.5617733743152,8.155599718250585,7.90307037568482,7.905599718250585,7.65307037568482,0.5505797705959866,0.2945583900506542,0.49924411148809167,0,,0.0,none,P364,1
E0027933,N0028180,N0028181,lateral,84.94945080372973,auto_road,derived,s5c_flows,38.534,51.96,0.003806,3.6221,held,1.619248,0.4567,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.5649256463375,374.14017839231883,2.1508641485843896,1.9836924572905446,1.9008641485843896,1.7336924572905446,0.4287117797710712,0.1934257710540564,3.3025082278312983,0,,0.0,none,P398,1
E0027934,N0028181,N0027508,lateral,84.78639902023741,auto_road,derived,s5c_flows,55.3299,74.608,0.004514,3.6221,held,2.324084,0.5417,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.14017839231883,373.7162463972176,1.9836924572905446,2.556031434813633,1.7336924572905446,2.306031434813633,0.4778328223911025,0.23095499587407103,2.957324369778586,0,,0.0,none,P398,1
E0027935,N0028182,N0027533,lateral,23.323807579381203,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,367.1356967528246,367.0190777149277,1.5503689210035532,1.9066730174941995,1.3003689210035532,1.6566730174941995,0.19530982006149752,0.060806644196143594,1.9903255565983315,0,,0.0,none,P451,1
E0027936,N0028183,N0028184,sub main,70.00000000004674,auto_road,derived,s5c_flows,1762.9416,2342.064,0.458613,2.4743,merrimack,50.945114,55.0336,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,359.74606386388587,359.57106386388574,8.83508237634851,9.053051126348635,8.38508237634851,8.603051126348635,0.827341590668857,0.49215609770032787,1.4101390282147719,0,,0.0,none,P451,1
E0027937,N0028184,N0028185,sub main,69.99999999992947,auto_road,derived,s5c_flows,1764.0214,2343.52,0.459197,2.4741,merrimack,50.972877,55.1036,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,359.57106386388574,359.3960638638859,9.053051126348635,9.34520810877035,8.603051126348635,8.895208108770351,0.8274529484553975,0.49231402553567194,1.4099492531186242,0,,0.0,none,P451,1
E0027938,N0028185,N0028186,sub main,8.077278776313726,auto_road,derived,s5c_flows,1765.5046,2345.52,0.45978,2.4739,merrimack,51.010792,55.1736,0.0,0.0,,400,GRP,0.5,0.205,table11,minimum,velocity,1.0,359.3960638638859,359.3556774700043,9.34520810877035,9.399785176480066,8.895208108770351,8.949785176480066,1.0725430504590685,0.40396081554871655,0.12551599945656414,0,,0.0,none,P451,1
E0027939,N0028186,N0028187,sub main,5.2125264910116424,auto_road,derived,s5c_flows,1766.5844,2346.976,0.459847,2.4737,merrimack,51.038035,55.1817,0.0,0.0,,400,GRP,0.8,0.205,table11,minimum,velocity,1.0,359.3556774700043,359.3139772580762,9.399785176480066,9.445635779033182,8.949785176480066,8.995635779033183,1.2749769830826432,0.3554524014357773,0.06813883126486958,0,,0.0,none,P451,1
E0027940,N0028187,N0027539,sub main,12.876137651705951,auto_road,derived,s5c_flows,1768.0676,2348.976,0.459891,2.4734,merrimack,51.075403,55.1869,0.0,0.0,,400,GRP,0.35,0.205,table11,minimum,velocity,1.0,359.3139772580762,359.26891077629523,9.445635779033182,9.399424184642271,8.995635779033183,8.949424184642272,0.9396597876737095,0.4469211024673494,0.22838297116702666,0,,0.0,none,P451,1
E0027941,N0028188,N0028189,main,53.009433122794285,auto_link,provisional,s5c_flows,22.6754,30.576,0.003744,3.6221,held,0.954355,0.4492,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.1424403676791,365.87739320206515,3.1785740366177606,3.397661729575475,2.9285740366177606,3.147661729575475,0.3646280620983676,0.1499909396400118,2.422991107602211,0,,0.0,none,P451,1
E0027942,N0028189,N0028190,main,49.36598018878993,auto_link,provisional,s5c_flows,30.9755,41.768,0.004185,3.6221,held,1.302757,0.5022,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.87739320206515,365.6305633011212,3.397661729575475,3.3047699508319397,3.147661729575475,3.0547699508319397,0.40126135887693004,0.17409841407237386,2.0504499580588345,0,,0.0,none,P451,1
E0027943,N0028190,N0027533,main,25.96150997149434,auto_link,provisional,s5c_flows,33.135,44.68,0.004597,3.6221,held,1.393703,0.5516,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.6305633011212,365.50075575126374,3.3047699508319397,3.424994981158136,3.0547699508319397,3.174994981158136,0.409612786319473,0.1798603953510391,1.0563435696090935,0,,0.0,none,P451,1
E0027944,N0028191,N0028192,lateral,14.212670403551895,auto_block,provisional,s5c_flows,2.1596,2.912,0.000698,3.6221,held,0.091232,0.0838,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.01261971932195,366.9415563673042,2.061324372474928,2.0165124803520484,1.8113243724749282,1.7665124803520484,0.17109204141055617,0.05084042807560421,1.384505311329947,0,,0.0,none,P451,1
E0027945,N0028192,N0028193,lateral,27.51363298439521,auto_block,provisional,s5c_flows,2.1596,2.912,0.000816,3.6221,held,0.091351,0.098,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.9415563673042,366.80398820238224,2.0165124803520484,1.962979571055257,1.7665124803520484,1.712979571055257,0.17116677612317607,0.05087012827395451,2.6790277887218488,0,,0.0,none,P451,1
E0027946,N0028193,N0027539,lateral,51.26521761062045,auto_block,provisional,s5c_flows,2.1596,2.912,0.001046,3.6221,held,0.09158,0.1255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.80398820238224,366.5476621143291,1.962979571055257,2.120672846608386,1.712979571055257,1.870672846608386,0.17131040207051793,0.05092722480851261,4.987556407454047,0,,0.0,none,P451,1
E0027947,N0028194,N0027559,sub main,23.964409214715282,auto_road,derived,s5c_flows,97.4572,135.672,0.032492,3.5124,merrimack,3.994357,3.8991,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.0492327629527,364.9174285122718,11.505881983141023,11.702780227962592,11.255881983141023,11.452780227962592,0.5793941450100705,0.2960638857688128,0.689352530889508,0,,0.0,none,P416,1
E0027948,N0028195,N0027559,main,33.721050895800595,auto_road,derived,s5c_flows,148.0606,199.648,0.021524,3.339,merrimack,5.74353,2.5828,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.5612734205585,370.3926681660795,6.282262956394618,6.227540574154887,6.032262956394618,5.977540574154887,0.6203274972308899,0.3670261847591332,0.9060012935728744,0,,0.0,none,P416,1
E0027949,N0028196,N0028197,lateral,80.00000000017951,auto_road,derived,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.8357421875,374.4357421874991,1.5500000000000114,1.9203369140633981,1.3000000000000114,1.6703369140633981,0.23091654640710862,0.07670227810735178,5.7740917837288395,0,,0.0,none,P398,1
E0027950,N0028197,N0027571,lateral,81.78968741695793,auto_road,derived,s5c_flows,7.8976,11.714,0.000667,3.6221,held,0.331756,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.4357421874991,374.0267937504143,1.9203369140633981,2.366577831616951,1.6703369140633981,2.116577831616951,0.26128289262465015,0.09143286996001818,5.21718602873694,0,,0.0,none,P398,1
E0027951,N0028198,N0028199,sub main,79.99999999999707,auto_road,derived,s5c_flows,489.6534,689.226,0.062631,2.8891,merrimack,16.436239,7.5157,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,372.5334494955932,372.2134494955932,5.521421109875575,5.386953336438069,5.221421109875576,5.086953336438069,0.7478192665226404,0.5042947104112838,1.7829619976672766,0,,0.0,none,P398,1
E0027952,N0028199,N0028200,sub main,80.00000000005069,auto_road,derived,s5c_flows,493.4563,694.594,0.063298,2.8864,merrimack,16.548632,7.5957,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,372.2134494955932,371.89344949559296,5.386953336438069,5.363661100110164,5.086953336438069,5.063661100110164,0.7490813619853064,0.5063360668172219,1.7799579605083435,0,,0.0,none,P398,1
E0027953,N0028200,N0028201,sub main,79.99999999999707,auto_road,derived,s5c_flows,496.6957,698.962,0.063964,2.8842,merrimack,16.644386,7.6757,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,371.89344949559296,371.57344949559297,5.363661100110164,5.296118375500782,5.063661100110164,4.9961183755007825,0.750149453616314,0.5080737028167703,1.7774235879337947,0,,0.0,none,P398,1
E0027954,N0028201,N0028202,sub main,79.99999316199678,auto_road,derived,s5c_flows,501.0148,704.786,0.064631,2.8811,merrimack,16.771719,7.7557,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,371.57344949559297,371.253449522945,5.296118375500782,5.1617116098674956,4.9961183755007825,4.861711609867496,0.7515596788369148,0.5103823285175646,1.7740882818913715,0,,0.0,none,P398,1
E0027955,N0028202,N0027571,sub main,5.427298225191492,auto_road,derived,s5c_flows,502.0946,706.242,0.065298,2.8804,merrimack,16.804032,7.8357,0.0,0.0,,250,PVC-U,0.75,0.375,table11,minimum,velocity,1.0,371.253449522945,371.21274478625605,5.1617116098674956,5.180626795775197,4.861711609867496,4.880626795775197,0.9515270258510667,0.42601501832717104,0.09506295455870345,0,,0.0,none,P398,1
E0027956,N0028203,N0027581,main,15.033296378372908,auto_block,provisional,s5c_flows,21.5956,29.12,0.008373,3.6221,held,0.913717,1.0048,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.2825988769532,367.20743239506135,1.986688232421784,1.9586747826730289,1.736688232421784,1.7086747826730289,0.35974600889851965,0.1469172799161788,0.6964773296768588,0,,0.0,none,P380,1
E0027957,N0028204,N0028205,lateral,18.680774247913487,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,368.32567138671874,368.19490596698336,1.5500000000000114,1.550760536922894,1.3000000000000114,1.300760536922894,0.19147425745246333,0.04688604397760496,1.6260474990614426,0,,0.0,none,P380,1
E0027958,N0028205,N0027581,lateral,12.806248474865697,auto_block,provisional,s5c_flows,3.2393,4.368,0.000156,3.6221,held,0.135957,0.0187,0.0,0.0,,200,PVC-U,4.55,0.5,ground,minimum,tractive,1.0,368.19490596698336,367.61222166137696,1.550760536922894,1.5538855163574112,1.300760536922894,1.3038855163574112,0.41366611010167476,0.03671430328558187,0.5159655803774553,0,,0.0,none,P380,1
E0027959,N0028206,N0028207,lateral,27.51363298439521,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.8890869140625,374.75151874914053,1.5500000000000114,1.733802295781345,1.3000000000000114,1.483802295781345,0.0,0.0,0.0,0,,0.0,none,P388,1
E0027960,N0028207,N0027591,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.000229,3.6221,held,0.000229,0.0275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.75151874914053,374.6771884054039,1.733802295781345,1.9891323953773394,1.483802295781345,1.7391323953773394,0.016622026161050494,0.0044013911670600925,14.905993412276628,0,,0.0,none,P388,1
E0027961,N0028208,N0028209,lateral,17.181385275939757,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,3.124,0.0,W11a-XG02563,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,372.64442451830683,372.5585175919271,1.5525664484900403,2.4501799178385113,1.3025664484900403,2.2001799178385113,0.0,0.0,0.0,0,,0.0,none,P380,1
E0027962,N0028209,N0027553,lateral,12.28006514640795,auto_block,provisional,s5c_flows,0.0,0.0,0.000143,3.6221,held,0.000143,0.0172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.5585175919271,372.49711726619506,2.4501799178385113,3.552565350992438,2.2001799178385113,3.302565350992438,0.013171171409493424,0.003754686846105887,15.539069842536064,0,,0.0,none,P380,1
E0027963,N0028210,N0028211,main,38.3275357934736,auto_block,provisional,s5c_flows,5.1913,7.0,0.003814,3.6221,held,0.221445,0.4577,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.69574162283124,364.48494017596715,2.9899273224812646,3.0556176853609713,2.7399273224812646,2.8056176853609713,0.23695105519106835,0.0742662259146781,2.6958827539698533,0,,0.0,none,P380,1
E0027964,N0028211,N0027592,main,64.19501538281614,auto_block,provisional,s5c_flows,5.1913,7.0,0.004133,3.6221,held,0.221764,0.496,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.48494017596715,364.13186759136164,3.0556176853609713,3.2234790883258597,2.8056176853609713,2.9734790883258597,0.23706214963911046,0.07431506800306495,4.513233870002927,0,,0.0,none,P380,1
E0027965,N0028212,N0027592,lateral,34.539832078341085,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.62987060546874,365.45717144507705,1.5500000000000114,1.8981752346104486,1.3000000000000114,1.6481752346104486,0.13489621704043256,0.037230723305707175,4.267457461759712,0,,0.0,none,P380,1
E0027966,N0028213,N0028214,main,16.97056274847714,auto_block,provisional,s5c_flows,6.4787,8.736,0.007076,3.6221,held,0.278679,0.8492,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.0700444458037,370.98519163206134,5.766167712399408,6.052314471454281,5.516167712399408,5.802314471454281,0.2470190327729052,0.08437799359880019,1.145023965560775,0,,0.0,none,P388,1
E0027967,N0028214,N0028215,main,16.76305461424021,auto_block,provisional,s5c_flows,6.4787,8.736,0.007218,3.6221,held,0.278821,0.8661,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.98519163206134,370.90137635899015,6.052314471454281,6.240316756244226,5.802314471454281,5.990316756244226,0.2470596710853885,0.08439775117956952,1.1308371064499219,0,,0.0,none,P388,1
E0027968,N0028215,N0028216,main,15.620499351813308,auto_block,provisional,s5c_flows,6.4787,8.736,0.007357,3.6221,held,0.278961,0.8829,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.90137635899015,370.8232738622311,6.240316756244226,6.328825747143924,5.990316756244226,6.078825747143924,0.2470997226508377,0.0844172254023087,1.0535894296871746,0,,0.0,none,P388,1
E0027969,N0028216,N0028217,main,28.861739379323623,auto_block,provisional,s5c_flows,6.4787,8.736,0.007488,3.6221,held,0.279091,0.8985,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.8232738622311,370.67896516533443,6.328825747143924,6.622853682321818,6.078825747143924,6.372853682321818,0.2471369006193583,0.0844353040941683,1.9464069851562855,0,,0.0,none,P388,1
E0027970,N0028217,N0028218,main,7.0710678118654755,auto_block,provisional,s5c_flows,6.4787,8.736,0.007728,3.6221,held,0.279331,0.9274,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,370.67896516533443,370.63653875846325,6.622853682321818,6.654049620443004,6.372853682321818,6.404049620443004,0.2632906758002753,0.0809317919407965,0.4476084458348095,0,,0.0,none,P388,1
E0027971,N0028218,N0028219,main,20.615528128088304,auto_block,provisional,s5c_flows,6.4787,8.736,0.007787,3.6221,held,0.27939,0.9344,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.63653875846325,370.5334611178228,6.654049620443004,6.72520587436469,6.404049620443004,6.47520587436469,0.24722236333037523,0.08447686860307027,1.3898100917714291,0,,0.0,none,P388,1
E0027972,N0028219,N0028220,main,15.231546211727817,auto_block,provisional,s5c_flows,6.4787,8.736,0.007959,3.6221,held,0.279562,0.9551,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.5334611178228,370.4573033867642,6.72520587436469,6.753512042923319,6.47520587436469,6.503512042923319,0.24727149642050644,0.0845007682233517,1.0266411907706812,0,,0.0,none,P388,1
E0027973,N0028220,N0028221,main,16.278820596099706,auto_block,provisional,s5c_flows,6.4787,8.736,0.008086,3.6221,held,0.279689,0.9703,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.4573033867642,370.3759092837837,6.753512042923319,6.559423968169426,6.503512042923319,6.309423968169426,0.24730776115626105,0.0845184101673874,1.0970689934402529,0,,0.0,none,P388,1
E0027974,N0028221,N0028222,main,24.351591323771842,auto_block,provisional,s5c_flows,6.4787,8.736,0.008221,3.6221,held,0.279825,0.9866,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.3759092837837,370.25415132716483,6.559423968169426,6.460783975569541,6.309423968169426,6.210783975569541,0.2473465828778702,0.08453729774570026,1.6408549116548525,0,,0.0,none,P388,1
E0027975,N0028222,N0027591,main,14.142135623730951,auto_block,provisional,s5c_flows,6.4787,8.736,0.008424,3.6221,held,0.280028,1.0109,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.25415132716483,370.1834406490462,6.460783975569541,6.48288015173506,6.210783975569541,6.23288015173506,0.24740450510266762,0.0845654814253545,0.9526999530493773,0,,0.0,none,P388,1
E0027976,N0028223,N0027584,lateral,76.10816975840943,auto_road,derived,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,378.69313354492186,378.2364845263714,1.5500000000000114,1.5767784130817404,1.3000000000000114,1.3267784130817404,0.22861616423191813,0.0663989815820076,5.548468106947592,0,,0.0,none,P398,1
E0027977,N0028224,N0028225,sub main,27.65863337187866,auto_block,provisional,s5c_flows,336.6615,456.072,0.051766,3.0231,merrimack,11.831492,6.212,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.2077027594089,372.0694095925495,7.329254027700472,7.594225661356745,7.079254027700472,7.344225661356745,0.7488126865135116,0.5533296561911707,0.6156108612568578,0,,0.0,none,P398,1
E0027978,N0028225,N0027584,sub main,29.35133095964481,auto_block,provisional,s5c_flows,336.6615,456.072,0.051997,3.0231,merrimack,11.831722,6.2396,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.0694095925495,371.9226529377513,7.594225661356745,7.890610001701816,7.344225661356745,7.640610001701816,0.7488161148264777,0.5533363212529177,0.6532830152043037,0,,0.0,none,P398,1
E0027979,N0028226,N0027601,lateral,22.360679774997898,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.1250793457031,374.0132759468281,1.5500000000000114,1.9844047172343835,1.3000000000000114,1.7344047172343835,0.0,0.0,0.0,0,,0.0,none,P388,1
E0027980,N0028227,N0028228,main,13.45362404707371,auto_block,provisional,s5c_flows,10.5249,14.192,0.004004,3.6221,held,0.445235,0.4805,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.3328802283209,372.2656121080855,3.018071920116597,3.32166816535198,2.768071920116597,3.07166816535198,0.28703727049345495,0.1047863373549687,0.781177535118532,0,,0.0,none,P388,1
E0027981,N0028228,N0028229,main,16.492422502470642,auto_block,provisional,s5c_flows,10.5249,14.192,0.004116,3.6221,held,0.445347,0.4939,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.2656121080855,372.18314999557316,3.32166816535198,3.368089018098715,3.07166816535198,3.118089018098715,0.2870602280141212,0.10479859769756025,0.9575471679796373,0,,0.0,none,P388,1
E0027982,N0028229,N0028230,main,24.041630560342615,auto_block,provisional,s5c_flows,10.5249,14.192,0.004254,3.6221,held,0.445484,0.5104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.18314999557316,372.06294184277147,3.368089018098715,3.6660315459004096,3.118089018098715,3.4160315459004096,0.2870883043649958,0.10481359259533576,1.3957163582775085,0,,0.0,none,P388,1
E0027983,N0028230,N0028231,main,14.422205101855956,auto_block,provisional,s5c_flows,11.6047,15.648,0.004454,3.6221,held,0.490952,0.5345,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.06294184277147,371.9908308172622,3.6660315459004096,3.9758134698471963,3.4160315459004096,3.7258134698471963,0.29608352532173865,0.10966720262167443,0.8118320152049489,0,,0.0,none,P388,1
E0027984,N0028231,N0028232,main,11.661903789690601,auto_block,provisional,s5c_flows,11.6047,15.648,0.004574,3.6221,held,0.491072,0.5489,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.9908308172622,371.9325212983137,3.9758134698471963,4.113010928248798,3.7258134698471963,3.863010928248798,0.2961064597252453,0.10967970394702845,0.6564026443119807,0,,0.0,none,P388,1
E0027985,N0028232,N0027601,main,11.704699910719626,auto_block,provisional,s5c_flows,13.8295,18.648,0.004671,3.6221,held,0.58444,0.5606,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.9325212983137,371.8739977987601,4.113010928248798,4.123682865302385,3.863010928248798,3.873682865302385,0.3128494389532972,0.11897932856209772,0.6235534015915201,0,,0.0,none,P388,1
E0027986,N0028233,N0028234,lateral,60.00000000002459,auto_block,provisional,s5c_flows,5.3989,7.28,0.000343,3.6221,held,0.226679,0.0412,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.45883779668276,376.15883779668263,1.791742037301617,2.520056246286117,1.541742037301617,2.270056246286117,0.23103025756390563,0.07675541418072138,4.328437368095815,0,,0.0,none,P392,1
E0027987,N0028234,N0028235,lateral,60.00000000002459,auto_block,provisional,s5c_flows,7.5585,10.192,0.000843,3.6221,held,0.317713,0.1012,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.15883779668263,375.8588377966825,2.520056246286117,2.898639009958117,2.270056246286117,2.648639009958117,0.2576768652436538,0.08962654487673608,3.880829577210321,0,,0.0,none,P392,1
E0027988,N0028235,N0027606,lateral,3.761868117719623,auto_block,provisional,s5c_flows,8.6382,11.648,0.001343,3.6221,held,0.363481,0.1612,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,375.8588377966825,375.8174572473876,2.898639009958117,2.9529590123780167,2.648639009958117,2.7029590123780167,0.3532880489365901,0.07926455153048748,0.17746935439994754,0,,0.0,none,P392,1
E0027989,N0028236,N0028237,lateral,4.242640687119285,auto_block,provisional,s5c_flows,5.3989,7.28,0.000855,3.6221,held,0.227191,0.1026,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,376.4919279308791,376.4516228443515,2.0926057605271353,2.0984259837734953,1.8426057605271353,1.8484259837734953,0.28836625220367623,0.06616266164557008,0.24521135042082187,0,,0.0,none,P392,1
E0027990,N0028237,N0027605,lateral,64.81607113162838,auto_block,provisional,s5c_flows,5.3989,7.28,0.00089,3.6221,held,0.227226,0.1068,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.4516228443515,376.12754248869334,2.0984259837734953,3.3333644937285385,1.8484259837734953,3.0833644937285385,0.23121134710047922,0.07684006677227304,4.6722094989756116,0,,0.0,none,P392,1
E0027991,N0028238,N0028239,main,12.649110640673518,auto_block,provisional,s5c_flows,35.2946,47.592,0.01121,3.6221,held,1.490851,1.3453,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.25219329305463,373.18894773985124,4.902439275304744,4.994127211320631,4.652439275304744,4.744127211320631,0.4181005799032206,0.18582146066210964,0.5042291754933489,0,,0.0,none,P392,1
E0027992,N0028239,N0028240,main,14.142135623730951,auto_block,provisional,s5c_flows,35.2946,47.592,0.011316,3.6221,held,1.490956,1.3579,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.18894773985124,373.1182370617326,4.994127211320631,5.2548098132674,4.744127211320631,5.0048098132674,0.41810952934362405,0.1858278025027164,0.5637332896132189,0,,0.0,none,P392,1
E0027993,N0028240,N0028241,main,22.360679774997898,auto_block,provisional,s5c_flows,35.2946,47.592,0.011434,3.6221,held,1.491074,1.372,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.1182370617326,373.0064336628576,5.2548098132674,5.596502128158022,5.0048098132674,5.346502128158022,0.41811958625331747,0.1858349292721923,0.8913191548605864,0,,0.0,none,P392,1
E0027994,N0028241,N0028242,main,23.600847442411894,auto_block,provisional,s5c_flows,36.3744,49.048,0.01162,3.6221,held,1.536528,1.3944,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.0064336628576,372.88842942564554,5.596502128158022,5.8710310235732095,5.346502128158022,5.6210310235732095,0.4219504662774855,0.1885607056547443,0.9322124012415622,0,,0.0,none,P392,1
E0027995,N0028242,N0028243,main,17.88854381999832,auto_block,provisional,s5c_flows,37.4542,50.504,0.011817,3.6221,held,1.581991,1.418,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.88842942564554,372.7989867065456,5.8710310235732095,5.893518176266923,5.6210310235732095,5.643518176266923,0.4256989961778547,0.19124934115111708,0.700359643026759,0,,0.0,none,P392,1
E0027996,N0028243,N0027606,main,20.0,auto_block,provisional,s5c_flows,39.6137,53.416,0.011966,3.6221,held,1.672675,1.4359,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.7989867065456,372.69898670654555,5.893518176266923,6.071429553220071,5.643518176266923,5.821429553220071,0.432943536767571,0.19650633044339488,0.7699233387846734,0,,0.0,none,P392,1
E0027997,N0028244,N0027618,lateral,10.00000000017479,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,343.92771233699904,343.8777123369982,1.5528174481572137,1.5943945965955777,1.3028174481572137,1.3443945965955777,0.0,0.0,0.0,0,,0.0,none,P404,1
E0027998,N0028245,N0028246,main,16.0312195418814,auto_block,provisional,s5c_flows,14.0372,18.928,0.021735,3.6221,held,0.610208,2.6081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.89767222777886,340.81751613006946,5.009859510502395,5.139637190243036,4.759859510502395,4.889637190243036,0.31712785781712827,0.12141163455209172,0.8425213546479519,0,,0.0,none,P404,1
E0027999,N0028246,N0027623,main,27.16615541441225,auto_block,provisional,s5c_flows,15.1169,20.384,0.021868,3.6221,held,0.655609,2.6242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.81751613006946,340.6816853529974,5.139637190243036,5.23683271340883,4.889637190243036,4.98683271340883,0.32435951370342253,0.12557521339872885,1.3958870875631522,0,,0.0,none,P404,1
E0028000,N0028247,N0027623,lateral,12.206555615733702,auto_block,provisional,s5c_flows,1.0798,1.456,0.000642,3.6221,held,0.045909,0.077,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.8737323696092,343.81269959153053,1.983079153828328,2.1058184748757185,1.733079153828328,1.8558184748757185,0.13555007013297962,0.037462742189602743,1.5008667527503086,0,,0.0,none,P404,1
E0028001,N0028248,N0027618,lateral,10.000000000024409,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,343.9767333984375,343.92173339843737,1.5500000000000114,1.5503735351563819,1.3000000000000114,1.3003735351563819,0.0,0.0,0.0,0,,0.0,none,P404,1
E0028002,N0028249,N0027636,lateral,82.9038828505107,draft,provisional,s5c_flows,29.961,40.4,0.00235,3.6221,held,1.25839,0.282,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.4355123805658,340.02099296631326,3.5574990940435782,4.319369582514867,3.3074990940435782,4.069369582514867,0.3970305068634992,0.17121790430194245,3.4801642618280972,0,,0.0,none,P404,1
E0028003,N0028250,N0027636,lateral,69.63322497043575,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.43056030273436,342.0823941778822,1.5500000000000114,2.257968370945946,1.3000000000000114,2.007968370945946,0.214700651244523,0.06927965601494754,5.405450532078291,0,,0.0,none,P404,1
E0028004,N0028251,N0028252,sub main,71.54509094559803,draft,drafted,s5c_flows,249.9399,313.242,0.048175,3.1341,merrimack,9.114465,5.781,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.8483099024489,332.4905844477209,11.646135898332375,11.969468042513483,11.396135898332375,11.719468042513483,0.7020619982406121,0.4736871960174486,1.6984513980458547,0,,0.0,none,P418,1
E0028005,N0028252,N0027633,sub main,13.109369740441544,draft,drafted,s5c_flows,251.0197,314.698,0.048772,3.1324,merrimack,9.149481,5.8526,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.4905844477209,332.4250375990187,11.969468042513483,12.007671141215667,11.719468042513483,11.757671141215667,0.7027530662496799,0.4747345313371071,0.3109050762880613,0,,0.0,none,P418,1
E0028006,N0028253,N0028254,lateral,69.99999999999969,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,342.8120643093066,342.4620643093066,1.5509728000683936,1.6618675754590413,1.3009728000683936,1.4118675754590413,0.13489621704043256,0.037230723305707175,8.648624047900286,0,,0.0,none,P418,1
