EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0028007,N0028254,N0028255,lateral,69.99999999999969,draft,provisional,s5c_flows,7.2856,9.824,0.000583,3.6221,held,0.306013,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.4620643093066,342.11206430930656,1.6618675754590413,2.205379538349689,1.4118675754590413,1.955379538349689,0.2545848840198029,0.0880900155281574,4.582623478053443,0,,0.0,none,P418,1
E0028008,N0028255,N0028256,lateral,69.99999999999969,draft,provisional,s5c_flows,10.5902,14.28,0.001167,3.6221,held,0.445133,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.11206430930656,341.76206430930654,2.205379538349689,2.4016319797559618,1.955379538349689,2.1516319797559618,0.28701635915605317,0.10477517032334335,4.0648089540859065,0,,0.0,none,P418,1
E0028009,N0028256,N0028257,lateral,28.61144246442224,draft,provisional,s5c_flows,11.6699,15.736,0.00175,3.6221,held,0.490984,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.76206430930654,341.61900709698443,2.4016319797559618,2.537822736999942,2.1516319797559618,2.287822736999942,0.29608964155557077,0.10967053645951588,1.6105169093446305,0,,0.0,none,P418,1
E0028010,N0028257,N0027633,lateral,65.92142262063064,draft,provisional,s5c_flows,13.4913,18.192,0.001988,3.6221,held,0.56758,0.2386,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.61900709698443,341.28939998388125,2.537822736999942,3.1433087563531217,2.287822736999942,2.8933087563531217,0.3099760594782611,0.11735864210235783,3.5444362343975233,0,,0.0,none,P418,1
E0028011,N0028258,N0028259,lateral,69.99999999997198,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,338.769190367979,338.4191903679791,1.5503897101460211,1.7382192999896233,1.3003897101460211,1.4882192999896233,0.13489621704043256,0.037230723305707175,8.648624047896863,0,,0.0,none,P406,1
E0028012,N0028259,N0028260,lateral,69.9999999999901,draft,provisional,s5c_flows,4.3191,5.824,0.000583,3.6221,held,0.181652,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.4191903679791,338.06919036797916,1.7382192999896233,2.341911926942714,1.4882192999896233,2.091911926942714,0.21492678347502986,0.06938105304634437,5.4282051208477915,0,,0.0,none,P406,1
E0028013,N0028260,N0028261,lateral,70.00000000002942,draft,provisional,s5c_flows,6.4787,8.736,0.001167,3.6221,held,0.27277,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.06919036797916,337.719190367979,2.341911926942714,3.1211721808491006,2.091911926942714,2.8711721808491006,0.24531477806431531,0.08355117159823314,4.755794477091333,0,,0.0,none,P406,1
E0028014,N0028261,N0027651,lateral,22.965778887970533,draft,provisional,s5c_flows,7.2203,9.736,0.00175,3.6221,held,0.304443,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.719190367979,337.6043614735392,3.1211721808491006,3.208779395601425,2.8711721808491006,2.958779395601425,0.25416361513595287,0.08788154786549715,1.505970794684497,0,,0.0,none,P406,1
E0028015,N0028262,N0027651,lateral,90.79987280242256,draft,provisional,s5c_flows,10.8987,9.354,0.0,3.6221,held,0.456902,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.3829833984375,337.92898403442535,1.5500000000000114,2.88415683471527,1.3000000000000114,2.63415683471527,0.2894068679537667,0.10605519085827933,5.229078439200921,0,,0.0,none,P406,1
E0028016,N0028263,N0028264,lateral,49.99999999998234,draft,provisional,s5c_flows,7.689,10.368,0.0,3.6221,held,0.322342,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,337.44576650446237,337.1957665044625,1.5574073236626305,1.7185096185843918,1.3074073236626305,1.4685096185843918,0.25887783167320055,0.09022641380107019,3.2190216054691523,0,,0.0,none,P414,1
E0028017,N0028264,N0028265,lateral,50.0000000000342,draft,provisional,s5c_flows,11.6699,15.736,0.000417,3.6221,held,0.489651,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.1957665044625,336.9457665044623,1.7185096185843918,1.9323462885064373,1.4685096185843918,1.6823462885064373,0.29583461982772624,0.10953156809494832,2.8168891586088853,0,,0.0,none,P414,1
E0028018,N0028265,N0027656,lateral,6.930986072936742,draft,provisional,s5c_flows,15.2485,21.626,0.000833,3.6221,held,0.640088,0.1,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,336.9457665044623,336.9041805880247,1.9323462885064373,1.9473819119752989,1.6823462885064373,1.6973819119752989,0.3430545997676521,0.11888035929479149,0.3367290064823033,0,,0.0,none,P414,1
E0028019,N0028266,N0028267,lateral,22.969082753270918,draft,drafted,s5c_flows,25.7724,34.752,0.00561,3.6221,held,1.086053,0.6732,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,335.64869282103916,335.5223628658962,3.5631602063045875,3.6243656497288157,3.3131602063045875,3.3743656497288157,0.3923844756761683,0.15589114421709765,0.9756197546505007,0,,0.0,none,P414,1
E0028020,N0028267,N0028268,lateral,62.752406853870745,draft,drafted,s5c_flows,25.7724,34.752,0.005801,3.6221,held,1.086245,0.6962,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,335.5223628658962,335.1772246281999,3.6243656497288157,3.7396149714094804,3.3743656497288157,3.4896149714094804,0.3924058680296859,0.1559043079522205,2.6652849327049077,0,,0.0,none,P414,1
E0028021,N0028268,N0028269,lateral,40.4072125020864,draft,drafted,s5c_flows,29.0117,39.12,0.006324,3.6221,held,1.222569,0.7589,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,335.1772246281999,334.95498495943843,3.7396149714094804,3.935823146030316,3.4896149714094804,3.685823146030316,0.4069433793043963,0.16498270721098812,1.6549072326784124,0,,0.0,none,P414,1
E0028022,N0028269,N0027656,lateral,13.437227938476404,draft,drafted,s5c_flows,30.0915,40.576,0.006661,3.6221,held,1.268173,0.7993,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,334.95498495943843,334.8810802057768,3.935823146030316,3.9704822942231885,3.685823146030316,3.7204822942231885,0.4115406239303856,0.16790941877588744,0.5441839418810079,0,,0.0,none,P414,1
E0028023,N0028270,N0028271,sub main,39.9999999999362,draft,drafted,s5c_flows,255.383,328.696,0.05196,3.1259,merrimack,9.291576,6.2352,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.16724835441767,329.96724835441796,4.203753842847959,4.178320493238289,3.9537538428479593,3.9283204932382887,0.7055308628469916,0.47897648562428063,0.9449149594610764,0,,0.0,none,P414,1
E0028024,N0028271,N0028272,sub main,39.9999999999362,draft,drafted,s5c_flows,266.1804,344.696,0.052293,3.1103,merrimack,9.634418,6.2752,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.96724835441796,329.76724835441826,4.178320493238289,4.298822202222368,3.9283204932382887,4.048822202222368,0.7120621119301402,0.48916123403292766,0.9362479136244359,0,,0.0,none,P414,1
E0028025,N0028272,N0027695,sub main,16.832010226179417,draft,drafted,s5c_flows,266.1804,344.696,0.052627,3.1103,merrimack,9.634752,6.3152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.76724835441826,329.6830883032874,4.298822202222368,4.544664382259498,4.048822202222368,4.294664382259498,0.7120683596884381,0.4891711238758698,0.3939699046484848,0,,0.0,none,P414,1
E0028026,N0028273,N0028274,sub main,80.63130160064334,draft,drafted,s5c_flows,1952.5256,2308.782,0.339559,2.4439,merrimack,55.568493,40.7471,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,330.4311833722127,330.2699207690114,4.167327369974828,4.310035285676122,3.617327369974828,3.760035285676122,0.7727312877870182,0.3941520940607087,1.7390974688316039,0,,0.0,none,P414,1
E0028027,N0028274,N0028275,sub main,60.0000000000047,draft,drafted,s5c_flows,1963.9835,2327.562,0.340231,2.4422,merrimack,55.853946,40.8278,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,330.2699207690114,330.1499207690114,4.310035285676122,4.4925047680980015,3.760035285676122,3.9425047680980017,0.7737816025177883,0.3952621667529731,1.292354324199753,0,,0.0,none,P414,1
E0028028,N0028275,N0028276,sub main,60.000000000058165,draft,drafted,s5c_flows,2006.1147,2342.474,0.340731,2.4359,merrimack,56.899877,40.8878,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,330.1499207690114,330.02992076901126,4.4925047680980015,4.16987781497312,3.9425047680980017,3.61987781497312,0.7775903452329144,0.39931472664788736,1.2860241978717417,0,,0.0,none,P414,1
E0028029,N0028276,N0028277,sub main,10.242926680116602,draft,drafted,s5c_flows,2017.4282,2358.93,0.341231,2.4343,merrimack,57.180654,40.9478,0.0,0.0,,500,GRP,0.4,0.155,table11,minimum,velocity,1.0,330.02992076901126,329.98894906229077,4.16987781497312,4.2778966408342285,3.61987781497312,3.7278966408342287,1.004548380607194,0.3317568665193532,0.16994248158104835,0,,0.0,none,P414,1
E0028030,N0028277,N0027695,sub main,51.12518097566847,draft,drafted,s5c_flows,2017.4282,2358.93,0.341317,2.4343,merrimack,57.180739,40.958,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,329.98894906229077,329.8866987003394,4.2778966408342285,4.341053985207452,3.7278966408342287,3.7910539852074523,0.778602630517948,0.40039905474558823,1.094378976125014,0,,0.0,none,P414,1
E0028031,N0028278,N0028279,trunk main,59.999999999992944,main_pipe,drafted,s5c_flows,8033.0545,10572.724,2.293851,2.0595,merrimack,193.773349,275.2621,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,385.4188934653605,385.3588934653605,8.551931729952003,8.40712826315513,7.701931729952003,7.55712826315513,0.8075672246795025,0.4822143855906236,1.2382870050189942,0,,0.0,none,P363,1
E0028032,N0028279,N0028280,trunk main,59.99926993220838,main_pipe,drafted,s5c_flows,8033.0545,10572.724,2.294351,2.0595,merrimack,193.773849,275.3221,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,385.3588934653605,385.29889419542826,8.40712826315513,8.042170257696739,7.55712826315513,7.1921702576967395,0.8075677362322279,0.48221511597312017,1.2382711534130828,0,,0.0,none,P363,1
E0028033,N0028280,N0027709,trunk main,17.564034276806222,main_pipe,drafted,s5c_flows,8033.0545,10572.724,2.294851,2.0595,merrimack,193.774349,275.3821,0.0,0.0,,800,GRP,0.25,0.085,table11,minimum,velocity,1.0,385.29889419542826,385.25498410973626,8.042170257696739,7.954396993779369,7.1921702576967395,7.104396993779369,1.1375894815098948,0.37204278540594826,0.2573282448294955,0,,0.0,none,P363,1
E0028034,N0028281,N0027710,trunk main,77.73077371406032,main_pipe,drafted,s5c_flows,52.7316,65.186,0.052538,3.6221,held,2.263183,6.3046,32.007,0.0,W11a-XG02564,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.0690494718016,380.68039560323126,7.943584805542173,8.581079006143739,7.693584805542173,8.331079006143739,0.47407124474698153,0.22793887898330717,2.7327388226758447,0,,0.0,none,P415,1
E0028035,N0028282,N0027710,lateral,19.482471693843667,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,17.859,0.0,W11a-XG02565,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,387.8428681787929,387.706490876936,1.5534941258945878,1.5549837324389841,1.3034941258945878,1.3049837324389841,0.0,0.0,0.0,0,,0.0,none,P415,1
E0028036,N0028283,N0027710,lateral,10.28147785007825,main_pipe,drafted,s5c_flows,0.7416,1.0,0.000324,3.6221,held,0.031415,0.0389,0.0,0.0,,200,PVC-U,3.8,0.5,ground,minimum,tractive,1.0,388.0982962840513,387.7076001257483,1.7783516651674631,1.5538744836267142,1.5283516651674631,1.3038744836267142,0.23453188032119518,0.02011352760769372,0.7306382566553142,0,,0.0,none,P415,1
E0028037,N0028284,N0028285,lateral,91.19582878475084,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,391.40506306031216,390.9490839163884,1.553799244375341,2.4553350289240825,1.303799244375341,2.2053350289240825,0.17065230391004918,0.050665805354795285,8.906592204855334,0,,0.0,none,P363,1
E0028038,N0028285,N0027709,lateral,49.53212564605872,draft,drafted,s5c_flows,16.6664,23.538,0.00076,3.6221,held,0.699459,0.0912,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.9490839163884,390.70142328815814,2.4553350289240825,2.5079578153574857,2.2053350289240825,2.2579578153574857,0.33100879098236513,0.12946197901023765,2.4939984976963743,0,,0.0,none,P363,1
E0028039,N0028286,N0027721,lateral,41.24019353743003,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,391.1001356603695,390.89393469268236,1.5523606775211078,1.9259200436457604,1.3023606775211078,1.6759200436457604,0.0,0.0,0.0,0,,0.0,none,P363,1
E0028040,N0028287,N0027721,lateral,10.892852651049628,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.31090087890624,391.256436615651,1.5500000000000114,1.5634181206771132,1.3000000000000114,1.3134181206771132,0.0,0.0,0.0,0,,0.0,none,P363,1
E0028041,N0028288,N0028289,lateral,28.51752175612193,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,390.7893383681992,390.33305802010125,1.5516650497695537,1.563975671305002,1.3016650497695537,1.313975671305002,0.253550416025183,0.038816800381975575,1.8745464382179995,0,,0.0,none,P363,1
E0028042,N0028289,N0027728,lateral,24.970960063963105,auto_road,derived,s5c_flows,5.3989,7.28,0.000238,3.6221,held,0.226574,0.0285,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,390.3218491805818,390.19699438026197,1.5751845108244424,1.6488613326286554,1.3251845108244424,1.3988613326286554,0.230995460961167,0.07673915247119176,1.8016919726517204,0,,0.0,none,P363,1
E0028043,N0028290,N0028291,lateral,39.99999999998169,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,390.604913473459,390.4049134734591,1.5520384308378539,2.3800596710721607,1.3020384308378539,2.1300596710721607,0.13489621704043256,0.037230723305707175,4.942070884512209,0,,0.0,none,P363,1
E0028044,N0028291,N0028292,lateral,40.00000000003831,draft,provisional,s5c_flows,6.2058,8.368,0.000333,3.6221,held,0.260495,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.4049134734591,390.2049134734589,2.3800596710721607,3.0630918976348767,2.1300596710721607,2.8130918976348767,0.2416889432968788,0.08180348357393577,2.7583664257590996,0,,0.0,none,P363,1
E0028045,N0028292,N0028293,lateral,17.058189109961216,draft,provisional,s5c_flows,6.2058,8.368,0.000667,3.6221,held,0.260829,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.2049134734589,390.1196225279091,3.0630918976348767,3.481207550215913,2.8130918976348767,3.231207550215913,0.24178918783040743,0.08185159428201697,1.175830707666296,0,,0.0,none,P363,1
E0028046,N0028293,N0028294,lateral,32.94181089001497,draft,provisional,s5c_flows,6.2058,8.368,0.000809,3.6221,held,0.260971,0.0971,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.1196225279091,389.954913473459,3.481207550215913,2.467297219900388,3.231207550215913,2.217297219900388,0.24183177919541854,0.08187203888498526,2.2702979042989684,0,,0.0,none,P363,1
E0028047,N0028294,N0027729,lateral,41.98264631685193,draft,provisional,s5c_flows,12.0081,16.192,0.001083,3.6221,held,0.504494,0.13,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.954913473459,389.7450002418747,2.467297219900388,2.6798959983596546,2.217297219900388,2.4298959983596546,0.2986467004138269,0.11106836161313358,2.3429382309530333,0,,0.0,none,P363,1
E0028048,N0028295,N0028296,lateral,48.731535812734876,auto_road,derived,s5c_flows,7.2856,9.824,0.001396,3.6221,held,0.306825,0.1675,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.872181795565,390.6285241165013,2.086527921231891,1.8058325729518288,1.836527921231891,1.5558325729518288,0.2548021607696868,0.08819761858032069,3.1875407221515437,0,,0.0,none,P363,1
E0028049,N0028296,N0028297,lateral,28.452581391646767,auto_road,derived,s5c_flows,8.3653,11.28,0.001802,3.6221,held,0.352498,0.2162,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.6285241165013,390.48626120954304,1.8058325729518288,2.41055885881633,1.5558325729518288,2.16055885881633,0.2664154235347442,0.09403055758776777,1.7799633503536108,0,,0.0,none,P363,1
E0028050,N0028297,N0027721,lateral,32.26417563107891,auto_road,derived,s5c_flows,11.6047,15.648,0.002039,3.6221,held,0.488537,0.2447,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.48626120954304,390.32494033138767,2.41055885881633,2.4949144049404595,2.16055885881633,2.2449144049404595,0.29562111387181833,0.10941528415087834,1.819004919760721,0,,0.0,none,P363,1
E0028051,N0028298,N0028299,main,58.98881212037856,draft,drafted,s5c_flows,59.449,73.054,0.006172,3.6221,held,2.498425,0.7406,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.2137955567581,387.9188514961562,3.9651290037887748,4.603395818296917,3.7151290037887748,4.353395818296917,0.4882032364675699,0.23939952112893864,2.0138065363650735,0,,0.0,none,P363,1
E0028052,N0028299,N0028300,main,27.710608884811215,draft,drafted,s5c_flows,61.6085,75.966,0.006663,3.6221,held,2.589451,0.7996,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.9188514961562,387.78029845173216,4.603395818296917,4.794347544361585,4.353395818296917,4.544347544361585,0.49340064064168565,0.24370454709203698,0.9360415114436735,0,,0.0,none,P363,1
E0028053,N0028300,N0027729,main,55.272892551309454,draft,drafted,s5c_flows,67.0074,83.246,0.006894,3.6221,held,2.816017,0.8273,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.78029845173216,387.50393398897563,4.794347544361585,4.920962251258743,4.544347544361585,4.670962251258743,0.5057567699832725,0.2541403695447483,1.821458318562154,0,,0.0,none,P363,1
E0028054,N0028301,N0027724,lateral,23.52071911645011,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.0177490234375,389.90014542785525,1.5500000000000114,1.924836261597875,1.3000000000000114,1.674836261597875,0.13489621704043256,0.037230723305707175,2.906026528206276,0,,0.0,none,P363,1
E0028055,N0028302,N0028303,lateral,50.000000000022446,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.85533447265624,388.6053344726561,1.5500000000000114,2.046826171875125,1.3000000000000114,1.796826171875125,0.17065230391004918,0.050665805354795285,4.883223456349921,0,,0.0,none,P363,1
E0028056,N0028303,N0028304,lateral,50.000000000022446,draft,provisional,s5c_flows,5.3989,7.28,0.000417,3.6221,held,0.226753,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.6053344726561,388.355334472656,2.046826171875125,3.1710937500002387,1.796826171875125,2.9210937500002387,0.23105477403479466,0.07676687246535194,3.606648409732557,0,,0.0,none,P363,1
E0028057,N0028304,N0027724,lateral,18.800283441923202,draft,provisional,s5c_flows,7.5585,10.192,0.000833,3.6221,held,0.317704,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.355334472656,388.2613330554464,3.1710937500002387,3.563648634006711,2.9210937500002387,3.313648634006711,0.2576745181629845,0.08962537421461189,1.2160226769772937,0,,0.0,none,P363,1
E0028058,N0028305,N0028306,sub main,67.9519761718561,auto_road,derived,s5c_flows,2108.336,2681.838,0.399788,2.4213,merrimack,59.484515,47.9745,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,382.82755933978694,382.6576793993573,10.12736619732243,9.836461225642722,9.57736619732243,9.286461225642721,0.8545128507769303,0.3847200555739323,1.3253550665363232,0,,0.0,none,P363,1
E0028059,N0028306,N0028307,sub main,16.45872372264437,auto_road,derived,s5c_flows,2108.336,2681.838,0.400354,2.4213,merrimack,59.485082,48.0425,0.0,0.0,,500,GRP,0.25,0.155,table11,minimum,velocity,1.0,382.6576793993573,382.61653259005067,9.836461225642722,9.689284060339958,9.286461225642721,9.139284060339957,0.8545150223979564,0.384722055968855,0.321014908871108,0,,0.0,none,P363,1
E0028060,N0028307,N0028308,sub main,9.740732703116736,auto_road,derived,s5c_flows,2109.4158,2683.294,0.400491,2.4212,merrimack,59.511817,48.0589,0.0,0.0,,500,GRP,0.45,0.155,table11,minimum,velocity,1.0,382.61653259005067,382.5726992928866,9.689284060339958,9.654259935629,9.139284060339957,9.104259935628999,1.0602160859307956,0.32839699766795694,0.15312495934205483,0,,0.0,none,P363,1
E0028061,N0028308,N0028309,sub main,18.54324330390103,auto_road,derived,s5c_flows,2109.4158,2683.294,0.400572,2.4212,merrimack,59.511898,48.0687,0.0,0.0,,500,GRP,0.25,0.155,table11,minimum,velocity,1.0,382.5726992928866,382.52634118462686,9.654259935629,9.791072145451267,9.104259935628999,9.241072145451266,0.8546177077975787,0.38481665671068455,0.3616284243179038,0,,0.0,none,P363,1
E0028062,N0028309,N0028310,sub main,11.563113424599846,auto_road,derived,s5c_flows,2110.4956,2684.75,0.400727,2.421,merrimack,59.538649,48.0872,0.0,0.0,,500,GRP,0.35,0.155,table11,minimum,velocity,1.0,382.52634118462686,382.48587028764075,9.791072145451267,9.89645393110925,9.241072145451266,9.346453931109249,0.9673015005313386,0.35128324752652695,0.19923318321206349,0,,0.0,none,P363,1
E0028063,N0028310,N0028311,sub main,4.163194309067644,auto_road,derived,s5c_flows,2110.4956,2684.75,0.400823,2.421,merrimack,59.538745,48.0988,0.0,0.0,,500,GRP,1.0,0.155,table11,minimum,velocity,1.0,382.48587028764075,382.44423834455006,9.89645393110925,9.917455991387442,9.346453931109249,9.367455991387441,1.4159446882606224,0.2667338781670714,0.04900373043740153,0,,0.0,none,P363,1
E0028064,N0028311,N0028312,sub main,9.287759415973454,auto_road,derived,s5c_flows,2110.4956,2684.75,0.400858,2.421,merrimack,59.53878,48.1029,0.0,0.0,,500,GRP,0.45,0.155,table11,minimum,velocity,1.0,382.44423834455006,382.4024434271782,9.917455991387442,9.89623210993119,9.367455991387441,9.34623210993119,1.0603481225086295,0.32847552007210157,0.14598600872702017,0,,0.0,none,P363,1
E0028065,N0028312,N0028313,sub main,20.955959246153345,auto_road,derived,s5c_flows,2110.4956,2684.75,0.400935,2.421,merrimack,59.538857,48.1122,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,382.4024434271782,382.3605315086859,9.89623210993119,10.021853745220369,9.34623210993119,9.471853745220368,0.786932793407287,0.40944090895291785,0.4438320405019925,0,,0.0,none,P363,1
E0028066,N0028313,N0028314,sub main,14.092779470431605,auto_road,derived,s5c_flows,2110.4956,2684.75,0.40111,2.421,merrimack,59.539032,48.1332,0.0,0.0,,500,GRP,0.3,0.155,table11,minimum,velocity,1.0,382.3605315086859,382.3182531702746,10.021853745220369,9.937056888319148,9.471853745220368,9.387056888319147,0.9141020009218435,0.36622286279205996,0.25695125664713336,0,,0.0,none,P363,1
E0028067,N0028314,N0028315,sub main,45.99955612104831,auto_road,derived,s5c_flows,2113.0586,2688.206,0.401227,2.4206,merrimack,59.602272,48.1473,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,382.3182531702746,382.2262540580325,9.937056888319148,9.581454682201866,9.387056888319147,9.031454682201865,0.7871527411056425,0.4096825816277575,0.9739650624950901,0,,0.0,none,P363,1
E0028068,N0028315,N0027728,sub main,37.10529052361465,auto_road,derived,s5c_flows,2119.6792,2698.574,0.401611,2.4197,merrimack,59.765668,48.1933,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,382.2262540580325,382.1520434769853,9.581454682201866,9.693812235905341,9.031454682201865,9.14381223590534,0.787718502131033,0.4103049326005752,0.7850793234561343,0,,0.0,none,P363,1
E0028069,N0028316,N0027733,sub main,45.5161747033357,auto_road,derived,s5c_flows,220.274,313.188,0.049599,3.1823,merrimack,8.162886,5.9519,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.4960262607332,380.2684453872165,11.550360458016826,11.136675462392873,11.300360458016826,10.886675462392873,0.6822281108045501,0.44487421907559455,1.1119490676331745,0,,0.0,none,P363,1
E0028070,N0028317,N0027734,main,44.26466560105585,auto_road,derived,s5c_flows,36.8573,41.826,0.005385,3.6221,held,1.550537,0.6462,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.9040278832918,388.68270455528653,3.3062077124113216,3.3991741068228407,3.0562077124113216,3.1491741068228407,0.42311420773925024,0.18939311984927815,1.7436058945553277,0,,0.0,none,P363,1
E0028071,N0028318,N0027734,lateral,81.2457533226197,auto_road,derived,s5c_flows,11.7939,17.824,0.0,3.6221,held,0.49443,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.5857421875,390.1795134208869,1.5500000000000114,1.9023652412224692,1.3000000000000114,1.6523652412224692,0.2967466177137415,0.11002890836626386,4.563138407921351,0,,0.0,none,P363,1
E0028072,N0028319,N0028320,main,42.05776884885503,auto_road,derived,s5c_flows,261.7682,375.968,0.021026,3.1166,merrimack,9.463397,2.5231,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,379.4218748542731,379.19055712560436,10.858642723851915,12.001917239630018,10.608642723851915,11.751917239630018,0.7346339899142319,0.47084256993826046,0.9541660524439126,0,,0.0,none,P363,1
E0028073,N0028320,N0027733,main,32.98976919043318,auto_road,derived,s5c_flows,263.9278,378.88,0.021377,3.1135,merrimack,9.532186,2.5652,0.0,0.0,,200,PVC-U,0.5,0.5,cover_max,minimum,tractive,1.0,379.19055712560436,379.0256082796522,12.001917239630018,12.379512569957171,11.751917239630018,12.129512569957171,0.7101393721124293,0.4861312667175016,0.7742557420406915,1,recovers_500m,114.85,none,P363,1
E0028074,N0028321,N0027736,lateral,17.57816693559073,draft,drafted,s5c_flows,12.9574,17.472,0.001649,3.6221,held,0.544856,0.1979,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,384.12015089199303,384.0234709738473,3.5666777212882153,3.7019623757620934,3.3166777212882153,3.4519623757620934,0.3163293525900397,0.11255348679109975,0.926153221405913,0,,0.0,none,P354,1
E0028075,N0028322,N0028323,main,49.99999999979422,draft,drafted,s5c_flows,44.7397,60.328,0.006563,3.6221,held,1.882167,0.7876,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.2389564054448,382.98895640544583,5.334072159008315,5.595027969554167,5.084072159008315,5.345027969554167,0.4486245269324012,0.2081658741213413,1.8575295894499109,0,,0.0,none,P354,1
E0028076,N0028323,N0028324,main,50.00000000021499,draft,drafted,s5c_flows,45.8195,61.784,0.00698,3.6221,held,1.927851,0.8376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.98895640544583,382.73895640544475,5.595027969554167,5.963314102367747,5.345027969554167,5.713314102367747,0.45186917252031505,0.21062742798055062,1.8441916023812215,0,,0.0,none,P354,1
E0028077,N0028324,N0028325,main,5.712451608742382,draft,drafted,s5c_flows,46.8993,63.24,0.007397,3.6221,held,1.973535,0.8876,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,382.73895640544475,382.6961130183792,5.963314102367747,6.036156268730167,5.713314102367747,5.786156268730167,0.5251885933733025,0.19273778720090134,0.1812825488094708,0,,0.0,none,P354,1
E0028078,N0028325,N0027750,main,78.75476677500828,draft,drafted,s5c_flows,49.0589,66.152,0.007444,3.6221,held,2.064117,0.8933,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.6961130183792,382.30233918450415,6.036156268730167,6.651518237370851,5.786156268730167,6.401518237370851,0.4612167828789195,0.21781530977382751,2.8459056456207095,0,,0.0,none,P354,1
E0028079,N0028326,N0028327,lateral,80.0000000000942,draft,drafted,s5c_flows,4.7226,6.368,0.0,3.6221,held,0.197982,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,386.7360412597656,386.2960412597651,1.5500000000000114,1.5676977539067707,1.3000000000000114,1.3176977539067707,0.22844991146253457,0.07056764907835114,5.836436200823689,0,,0.0,none,P354,1
E0028080,N0028327,N0028328,lateral,80.0000000000534,draft,drafted,s5c_flows,6.5439,8.824,0.000667,3.6221,held,0.275006,0.08,12.075,0.0,W11a-XG02566,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,386.28380951653526,385.843809516535,1.579929497136618,1.884645073308775,1.329929497136618,1.634645073308775,0.2542061143510591,0.08200993476912952,5.245087580753025,0,,0.0,none,P354,1
E0028081,N0028328,N0027736,lateral,6.008161141821031,draft,drafted,s5c_flows,6.5439,8.824,0.001333,3.6221,held,0.275672,0.16,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,385.843809516535,385.80175238854224,1.884645073308775,1.9236809610671344,1.634645073308775,1.6736809610671344,0.2764929689144889,0.07759431163689937,0.3621647936418942,0,,0.0,none,P354,1
E0028082,N0028329,N0027744,main,36.38439630764561,draft,provisional,s5c_flows,94.8527,114.214,0.021937,3.5239,merrimack,3.890582,2.6325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.60749836020517,386.42557637866696,3.8034818644042048,4.038870642817415,3.5534818644042048,3.7888706428174146,0.55564087020703,0.29939525508077725,1.0913642923737443,0,,0.0,none,P354,1
E0028083,N0028330,N0028331,lateral,79.99999999990624,draft,provisional,s5c_flows,1.4832,2.0,0.00143,3.6221,held,0.06361,0.1715,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.7914068315811,387.3914068315816,2.443609037559497,2.6767084027933947,2.193609037559497,2.4267084027933947,0.1515055644542038,0.043283070723442424,8.8005568517241,0,,0.0,none,P354,1
E0028084,N0028331,N0028332,lateral,80.00000000023405,draft,provisional,s5c_flows,4.3844,5.912,0.002096,3.6221,held,0.185901,0.2515,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.3914068315816,386.99140683158043,2.6767084027933947,3.4449640180289407,2.4267084027933947,3.1949640180289407,0.21655960508424155,0.07011497666835534,6.156888459500877,0,,0.0,none,P354,1
E0028085,N0028332,N0028333,lateral,79.99999999990624,draft,provisional,s5c_flows,5.4642,7.368,0.002763,3.6221,held,0.231835,0.3315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.99140683158043,386.5914068315809,3.4449640180289407,4.044579496544088,3.1949640180289407,3.794579496544088,0.23272508526020708,0.07754918647895201,5.7292205171650785,0,,0.0,none,P354,1
E0028086,N0028333,N0027744,lateral,22.449972537765166,draft,provisional,s5c_flows,5.4642,7.368,0.00343,3.6221,held,0.232501,0.4115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.5914068315809,386.4791569688921,4.044579496544088,3.9852900525922905,3.794579496544088,3.7352900525922905,0.2329420546872986,0.07765104724883007,1.6062630230725554,0,,0.0,none,P354,1
E0028087,N0028334,N0028335,sub main,22.860536597725325,draft,drafted,s5c_flows,736.9189,952.074,0.13962,2.7497,merrimack,23.592385,16.7544,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,380.6977501397907,380.6063079933998,7.728092145365565,7.90834044410019,7.428092145365565,7.6083404441001905,0.8123710037327581,0.6334633246553294,0.469008546027279,0,,0.0,none,P354,1
E0028088,N0028335,N0028336,sub main,72.14461570217905,draft,drafted,s5c_flows,736.9189,952.074,0.13981,2.7497,merrimack,23.592575,16.7772,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,380.6063079933998,380.31772953059107,7.90834044410019,8.337391319018309,7.6083404441001905,8.037391319018308,0.8123723311346086,0.6334668188263071,1.4801221258036017,0,,0.0,none,P354,1
E0028089,N0028336,N0027750,sub main,85.49873125730902,draft,drafted,s5c_flows,737.6605,953.074,0.140411,2.7494,merrimack,23.613921,16.8494,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,380.31772953059107,379.97573460556185,8.337391319018309,8.978122816313146,8.037391319018308,8.678122816313145,0.8125213367885237,0.6338594352241371,1.7537740730854992,0,,0.0,none,P354,1
E0028090,N0028337,N0027757,lateral,71.89933789279779,draft,drafted,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.85768432617186,383.4981876367079,1.5500000000000114,2.4020504004014924,1.3000000000000114,2.1520504004014924,0.214700651244523,0.06927965601494754,5.581363127066274,0,,0.0,none,P354,1
E0028091,N0028338,N0027757,main,90.73929150788916,draft,provisional,s5c_flows,140.6473,193.674,0.024841,3.3599,merrimack,5.494239,2.9809,60.493,0.0,W11a-XG02567,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.63837474579066,383.18467828825123,2.1660686135843434,2.7155597488581407,1.9160686135843434,2.4655597488581407,0.612725512726082,0.358456303272051,2.468187620265727,0,,0.0,none,P354,1
E0028092,N0028339,N0028340,lateral,70.00000000016496,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,380.3688998412299,380.0188998412291,1.5865139771294707,1.6941433716615393,1.3365139771294707,1.4441433716615393,0.23091654640710862,0.07670227810735178,5.0523303107633035,0,,0.0,none,P397,1
E0028093,N0028340,N0028341,lateral,69.99999999970177,draft,provisional,s5c_flows,24.0321,36.664,0.000583,3.6221,held,1.008071,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.0188998412291,379.6688998412306,1.6941433716615393,1.7581326294725272,1.4441433716615393,1.5081326294725272,0.37085400058555523,0.15395728691437854,3.1458920891229503,0,,0.0,none,P397,1
E0028094,N0028341,N0028342,lateral,70.00000000017096,draft,provisional,s5c_flows,50.9185,74.1,0.001167,3.6221,held,2.135803,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.6688998412306,379.3188998412297,1.7581326294725272,2.2527554322077776,1.5081326294725272,2.0027554322077776,0.4659493283075595,0.2215098113279565,2.5038488002700445,0,,0.0,none,P397,1
E0028095,N0028342,N0028343,lateral,7.430771443426231,draft,provisional,s5c_flows,53.0781,77.012,0.00175,3.6221,held,2.22692,0.21,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,379.3188998412297,379.27803059829085,2.2527554322077776,2.3123624681153956,2.0027554322077776,2.0623624681153956,0.4880304277934038,0.22080631228261988,0.25376735480148765,0,,0.0,none,P397,1
E0028096,N0028343,N0027759,lateral,82.22864394464301,draft,provisional,s5c_flows,71.035,105.484,0.001812,3.6494,merrimack,3.002191,0.2174,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,379.27803059829085,378.8257730565953,2.3123624681153956,2.856142226607801,2.0623624681153956,2.606142226607801,0.5331986890502428,0.25616676162341034,2.5702940146355924,0,,0.0,none,P397,1
E0028097,N0028344,N0027772,lateral,37.06738450428556,draft,provisional,s5c_flows,60.1296,81.08,0.007219,3.6221,held,2.528005,0.8663,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.72568286011165,376.54034593759025,5.719110841060228,6.272520273347254,5.469110841060228,6.022520273347254,0.489907784901827,0.24080597611132343,1.2610327101903311,0,,0.0,none,P413,1
E0028098,N0028345,N0028346,sub main,69.99999999995822,draft,provisional,s5c_flows,2688.3479,3436.744,0.271232,2.3511,merrimack,73.427215,32.5478,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,370.8431321405687,370.6681321405688,12.447334168025066,12.415302918024963,11.897334168025065,11.865302918024963,0.9030988815495629,0.43231701126409416,1.2918482023409998,0,,0.0,none,P413,1
E0028099,N0028346,N0028347,sub main,70.00000000003966,draft,provisional,s5c_flows,2700.6013,3450.054,0.271815,2.3498,merrimack,73.720814,32.6178,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,370.6681321405688,370.49313214056866,12.415302918024963,12.358003113337588,11.865302918024963,11.808003113337588,0.9040295434529976,0.433290103029505,1.290518296792792,0,,0.0,none,P413,1
E0028100,N0028347,N0027772,sub main,15.337420658529345,draft,provisional,s5c_flows,2700.6013,3450.054,0.272399,2.3498,merrimack,73.721398,32.6878,0.0,0.0,,500,GRP,0.3,0.155,table11,minimum,velocity,1.0,370.49313214056866,370.44711987859307,12.358003113337588,12.365746332344429,11.808003113337588,11.815746332344428,0.967529790021451,0.41162044349263527,0.2642023845451708,0,,0.0,none,P413,1
E0028101,N0028348,N0028349,lateral,59.99999999981214,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.34412375694535,379.0441237569463,1.5530014871952744,1.8440903543818195,1.3030014871952744,1.5940903543818195,0.214700651244523,0.06927965601494754,4.6576477258001745,0,,0.0,none,P397,1
E0028102,N0028349,N0028350,lateral,60.00000000027667,draft,provisional,s5c_flows,9.718,13.104,0.0005,3.6221,held,0.407905,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.0441237569463,378.74412375694493,1.8440903543818195,2.21278542274257,1.5940903543818195,1.96278542274257,0.27914368619630053,0.1006087028596436,3.5823844473465436,0,,0.0,none,P397,1
E0028103,N0028350,N0028351,lateral,59.99999999981214,draft,provisional,s5c_flows,16.1967,21.84,0.001,3.6221,held,0.680008,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.74412375694493,378.4441237569459,2.21278542274257,2.496366965710365,1.96278542274257,2.246366965710365,0.32809757308816745,0.1277533280073619,3.0478738095637965,0,,0.0,none,P397,1
E0028104,N0028351,N0028352,lateral,19.485077953095168,draft,provisional,s5c_flows,19.4361,26.208,0.0015,3.6221,held,0.816309,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.4441237569459,378.3466983671804,2.496366965710365,2.5970272187570913,2.246366965710365,2.3470272187570913,0.3473649782776349,0.13926454785187087,0.9348993696154714,0,,0.0,none,P397,1
E0028105,N0028352,N0028353,lateral,69.99999999997252,draft,provisional,s5c_flows,22.6754,30.576,0.001662,3.6221,held,0.952273,0.1995,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.3466983671804,377.99669836718056,2.5970272187570913,3.1637325410225685,2.3470272187570913,2.9137325410225685,0.364381658999205,0.14983504150234966,3.201771104150865,0,,0.0,none,P397,1
E0028106,N0028353,N0028354,lateral,70.00000000003044,draft,provisional,s5c_flows,30.2339,40.768,0.002246,3.6221,held,1.269727,0.2695,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.99669836718056,377.6466983671804,3.1637325410225685,4.036559689460205,2.9137325410225685,3.786559689460205,0.3981219151306638,0.17195851286548197,2.930425636790864,0,,0.0,none,P397,1
E0028107,N0028354,N0027759,lateral,6.561726624320377,draft,provisional,s5c_flows,32.3934,43.68,0.002829,3.6221,held,1.360845,0.3395,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,377.6466983671804,377.6040471441223,4.036559689460205,4.077868139080806,3.786559689460205,3.827868139080806,0.44595742345628125,0.16677484448795749,0.24522993598302723,0,,0.0,none,P397,1
E0028108,N0028355,N0028356,sub main,90.00000000015734,draft,drafted,s5c_flows,407.1328,519.006,0.066535,2.9544,merrimack,13.988168,7.9842,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,376.51749252800164,376.06749252800086,6.65023208137336,6.91666884895227,6.40023208137336,6.66666884895227,0.7775484409958959,0.6160804626222769,1.9291402579129338,0,,0.0,none,P413,1
E0028109,N0028356,N0028357,sub main,89.99999999969323,draft,drafted,s5c_flows,407.1328,519.006,0.067285,2.9544,merrimack,13.988918,8.0742,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,376.06749252800086,375.6174925280024,6.91666884895227,6.969726710278849,6.66666884895227,6.719726710278849,0.777557290870935,0.6161025087390775,1.929118301128333,0,,0.0,none,P413,1
E0028110,N0028357,N0028358,sub main,4.490769469641916,draft,drafted,s5c_flows,407.1328,519.006,0.068035,2.9544,merrimack,13.989668,8.1642,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,velocity,1.0,375.6174925280024,375.5770756027756,6.969726710278849,7.043865559333767,6.719726710278849,6.793865559333767,0.9759370470070788,0.5118625428481098,0.07669158380337864,0,,0.0,none,P413,1
E0028111,N0028358,N0028359,sub main,60.00000000022889,draft,drafted,s5c_flows,407.1328,519.006,0.068072,2.9544,merrimack,13.989705,8.1687,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,375.5770756027756,375.27707560277446,7.043865559333767,7.478509114022415,6.793865559333767,7.228509114022415,0.777566576506189,0.6161256427409272,1.2860635091815258,0,,0.0,none,P413,1
E0028112,N0028359,N0028360,sub main,59.999999999766935,draft,drafted,s5c_flows,407.1328,519.006,0.068572,2.9544,merrimack,13.990205,8.2287,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,375.27707560277446,374.97707560277564,7.478509114022415,7.820287678474358,7.228509114022415,7.570287678474358,0.7775724754497929,0.6161403404750891,1.2860537526327147,0,,0.0,none,P413,1
E0028113,N0028360,N0027772,sub main,9.886145585581328,draft,drafted,s5c_flows,407.1328,519.006,0.069072,2.9544,merrimack,13.990705,8.2887,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,374.97707560277564,374.9276448748477,7.820287678474358,7.885221336089785,7.570287678474358,7.635221336089785,0.7775783740488242,0.6161550383236805,0.21190030303321716,0,,0.0,none,P413,1
E0028114,N0028361,N0027789,sub main,48.135328959396695,draft,provisional,s5c_flows,622.5886,822.308,0.052527,2.8064,merrimack,20.275032,6.3032,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,379.8930543707484,379.70051305491086,5.225872631204709,5.416704962667268,4.925872631204709,5.116704962667268,0.786191291212121,0.5733777110854805,1.0204329297768275,0,,0.0,none,P397,1
E0028115,N0028362,N0028363,lateral,16.401219466856727,auto_block,provisional,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,383.1751284307181,383.0931223333838,1.5504269892037996,1.8047048150536966,1.3004269892037996,1.5547048150536966,0.20183551694350724,0.06360917817028158,1.354338730469602,0,,0.0,none,P397,1
E0028116,N0028363,N0028364,lateral,10.816653826391969,auto_block,provisional,s5c_flows,7.157,11.78,0.000137,3.6221,held,0.300178,0.0164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.0931223333838,383.0390390642518,1.8047048150536966,1.8378225080138009,1.5547048150536966,1.5878225080138009,0.253011364998957,0.08731242356912763,0.7125275331957625,0,,0.0,none,P397,1
E0028117,N0028364,N0028365,lateral,15.0,auto_block,provisional,s5c_flows,10.7356,17.67,0.000227,3.6221,held,0.450289,0.0272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.0390390642518,382.96403906425184,1.8378225080138009,2.0275991193419145,1.5878225080138009,1.7775991193419145,0.28806914131822525,0.10533803552915325,0.8678472079861864,0,,0.0,none,P397,1
E0028118,N0028365,N0028366,lateral,13.892443989449804,auto_block,provisional,s5c_flows,10.7356,17.67,0.000352,3.6221,held,0.450414,0.0422,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.96403906425184,382.8945768443046,2.0275991193419145,2.13420123186728,1.7775991193419145,1.88420123186728,0.28809455719750526,0.10535164068138234,0.8036970063226926,0,,0.0,none,P397,1
E0028119,N0028366,N0028367,lateral,15.264337522473747,auto_block,provisional,s5c_flows,10.7356,17.67,0.000468,3.6221,held,0.450529,0.0561,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.8945768443046,382.8182551566922,2.13420123186728,2.283398896042172,1.88420123186728,2.033398896042172,0.28811793534854724,0.10536415572918043,0.8829912829508453,0,,0.0,none,P397,1
E0028120,N0028367,N0027789,lateral,26.81607082540008,auto_block,provisional,s5c_flows,10.7356,17.67,0.000595,3.6221,held,0.450657,0.0714,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.8182551566922,382.6841748025652,2.283398896042172,2.4330432150129013,2.033398896042172,2.1830432150129013,0.28814395122556413,0.10537808361522036,1.5510806728918622,0,,0.0,none,P397,1
E0028121,N0028368,N0027803,lateral,29.832867780352597,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.83241577148436,375.6832514325826,1.5500000000000114,1.6915044267923918,1.3000000000000114,1.4415044267923918,0.0,0.0,0.0,0,,0.0,none,P421,1
E0028122,N0028369,N0027803,lateral,34.132096331752024,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.8891174316406,375.7184569499818,1.5500000000000114,1.656298909393172,1.3000000000000114,1.406298909393172,0.0,0.0,0.0,0,,0.0,none,P421,1
E0028123,N0028370,N0028371,lateral,16.76305461424021,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.11398462987796,376.03016935680677,1.5515121962939133,1.6225100865526088,1.3015121962939133,1.3725100865526088,0.0,0.0,0.0,0,,0.0,none,P421,1
E0028124,N0028371,N0027808,lateral,17.029386365926403,auto_block,provisional,s5c_flows,0.0,0.0,0.00014,3.6221,held,0.00014,0.0168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.03016935680677,375.94502242497714,1.6225100865526088,1.8292085320541105,1.3725100865526088,1.5792085320541105,0.01302994326774304,0.0037286707793161844,21.782374663242514,0,,0.0,none,P421,1
E0028125,N0028372,N0028373,lateral,27.51363298439521,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.08343362756364,375.9458654626417,1.558167934936364,1.7586633459520726,1.308167934936364,1.5086633459520726,0.0,0.0,0.0,0,,0.0,none,P421,1
E0028126,N0028373,N0027808,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.000229,3.6221,held,0.000229,0.0275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.9458654626417,375.8785973424063,1.7586633459520726,1.8956336146249555,1.5086633459520726,1.6456336146249555,0.016622026161050494,0.0044013911670600925,13.489755417221506,0,,0.0,none,P421,1
E0028127,N0028374,N0027818,lateral,53.939066951299175,draft,provisional,s5c_flows,12.9574,17.472,0.001558,3.6221,held,0.544764,0.1869,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.4460803711897,378.1763850364332,2.59041865224782,2.562598117863672,2.34041865224782,2.312598117863672,0.3059882230208936,0.11512639297015478,2.9379707503544497,0,,0.0,none,P420,1
E0028128,N0028375,N0027818,lateral,6.7203078938309115,draft,provisional,s5c_flows,22.3372,30.12,0.004209,3.6221,held,0.940643,0.5051,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,376.64029082045994,376.59996897309696,4.0594772459463115,4.1390141811999115,3.8094772459463115,3.8890141811999115,0.38692927793198284,0.14255152574644198,0.2894718439568111,0,,0.0,none,P420,1
E0028129,N0028376,N0028377,lateral,11.704699910719626,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,376.26976318359374,376.15271618448656,1.5500000000000114,1.5512022725446855,1.3000000000000114,1.3012022725446855,0.1706728690038949,0.031791294945713394,1.142995562117581,0,,0.0,none,P421,1
E0028130,N0028377,N0028378,lateral,15.524174696260024,auto_block,provisional,s5c_flows,1.0798,1.456,9.8e-05,3.6221,held,0.045365,0.0117,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.15271618448656,376.07509531100527,1.5512022725446855,1.6512535659478544,1.3012022725446855,1.4012535659478544,0.13499644050551626,0.037266254095309176,1.9166153119947966,0,,0.0,none,P421,1
E0028131,N0028378,N0028379,lateral,20.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.000227,3.6221,held,0.045494,0.0272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.07509531100527,375.97509531100525,1.6512535659478544,1.7792076675103772,1.4012535659478544,1.5292076675103772,0.13512813868505835,0.03731296153709787,2.466794381814358,0,,0.0,none,P421,1
E0028132,N0028379,N0028380,lateral,27.51363298439521,auto_block,provisional,s5c_flows,1.0798,1.456,0.000394,3.6221,held,0.045661,0.0472,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.97509531100525,375.8375271460833,1.7792076675103772,1.9855319359479608,1.5292076675103772,1.7355319359479608,0.1352982476089647,0.03737332242591604,3.3892571252307664,0,,0.0,none,P421,1
E0028133,N0028380,N0027808,lateral,11.313708498984761,auto_block,provisional,s5c_flows,1.0798,1.456,0.000623,3.6221,held,0.04589,0.0747,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.8375271460833,375.7809586035884,1.9855319359479608,1.993272353442876,1.7355319359479608,1.743272353442876,0.13553081069594386,0.037455900655244484,1.3912837040386414,0,,0.0,none,P421,1
E0028134,N0028381,N0028382,lateral,89.99999999996,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.71165771484374,376.2616577148439,1.5500000000000114,2.4714050292967045,1.3000000000000114,2.2214050292967045,0.24497510502788622,0.08338678812422098,6.123071157898203,0,,0.0,none,P420,1
