EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0028135,N0028382,N0027835,lateral,90.15736007055277,draft,provisional,s5c_flows,7.5585,10.192,0.00075,3.6221,held,0.31762,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.2616577148439,375.81087091449115,2.4714050292967045,3.0920221519151028,2.2214050292967045,2.8420221519151028,0.25765260979619165,0.08961444721288933,5.831971463557658,0,,0.0,none,P420,1
E0028136,N0028383,N0028384,lateral,41.69312627015934,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.0095234488919,376.8010578175411,1.5503520393893382,1.817228315271393,1.3003520393893382,1.567228315271393,0.19530982006149752,0.060806644196143594,3.557862260162798,0,,0.0,none,P420,1
E0028137,N0028384,N0028385,lateral,44.27187767505373,auto_road,derived,s5c_flows,7.5585,10.192,0.000347,3.6221,held,0.317218,0.0417,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.8010578175411,376.57969842916583,1.817228315271393,2.2304211997404195,1.567228315271393,1.9804211997404195,0.2575477055273568,0.08956213313313036,2.8649629256323776,0,,0.0,none,P420,1
E0028138,N0028385,N0027835,lateral,12.352064768676874,auto_road,derived,s5c_flows,10.7978,14.56,0.000716,3.6221,held,0.453388,0.086,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.57969842916583,376.51793810532246,2.2304211997404195,2.3849549610837926,1.9804211997404195,2.1349549610837926,0.2886977684980958,0.10567477121381733,0.7130908812202075,0,,0.0,none,P420,1
E0028139,N0028386,N0027836,lateral,11.180339887498949,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.05931396484374,378.00341226540627,1.5500000000000114,1.5558528713124815,1.3000000000000114,1.3058528713124815,0.0,0.0,0.0,0,,0.0,none,P420,1
E0028140,N0028387,N0028388,lateral,28.442925306655784,auto_link,provisional,s5c_flows,0.0,0.0,0.000232,3.6221,held,0.000232,0.0279,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.183321028707,378.0411064021737,1.6468791666055154,1.924530804857568,1.3968791666055154,1.674530804857568,0.016726393021492942,0.004421277876898971,28.341361733028183,0,,0.0,none,P420,1
E0028141,N0028388,N0028389,lateral,13.038404810405298,auto_link,provisional,s5c_flows,0.0,0.0,0.000469,3.6221,held,0.000469,0.0563,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.0411064021737,377.9759143781217,1.924530804857568,2.050941090628328,1.674530804857568,1.8009410906283279,0.02318120048578944,0.005687992625808519,9.37426631434821,0,,0.0,none,P420,1
E0028142,N0028389,N0028390,lateral,10.198039027185569,auto_link,provisional,s5c_flows,0.0,0.0,0.000578,3.6221,held,0.000578,0.0694,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.9759143781217,377.92492418298576,2.050941090628328,2.0399195670142376,1.8009410906283279,1.7899195670142376,0.025433920590095315,0.006146823916317573,6.682702201482439,0,,0.0,none,P420,1
E0028143,N0028390,N0028391,lateral,9.433981132056603,auto_link,provisional,s5c_flows,1.0798,1.456,0.000663,3.6221,held,0.04593,0.0796,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.92492418298576,377.8777542773255,2.0399195670142376,2.0432662304870064,1.7899195670142376,1.7932662304870064,0.13557135044880675,0.03747030211984295,1.1597805756680353,0,,0.0,none,P420,1
E0028144,N0028391,N0028392,lateral,19.026297590440446,auto_link,provisional,s5c_flows,1.8214,2.456,0.000742,3.6221,held,0.077099,0.089,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.8777542773255,377.7826227893733,2.0432662304870064,2.122559095392319,1.7932662304870064,1.8725590953923188,0.16168455723299766,0.04715418219908288,1.9612569392369728,0,,0.0,none,P420,1
E0028145,N0028392,N0027836,lateral,66.03029607687671,auto_link,provisional,s5c_flows,3.6428,4.912,0.0009,3.6221,held,0.153615,0.108,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.7826227893733,377.45247130898895,2.122559095392319,2.1067938277298026,1.8725590953923188,1.8567938277298026,0.2034155692785554,0.0642952132494857,5.410131282073058,0,,0.0,none,P420,1
E0028146,N0028393,N0027846,lateral,11.057462836267629,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.4436699796933,376.388382665512,1.5502875398379388,1.5670616704255167,1.3002875398379388,1.3170616704255167,0.13489621704043256,0.037230723305707175,1.3661691284929764,0,,0.0,none,P420,1
E0028147,N0028394,N0028395,sub main,86.76729993319272,draft,provisional,s5c_flows,2045.4034,2665.96,0.328814,2.4302,merrimack,57.860467,39.4577,0.0,0.0,,500,GRP,0.25,0.155,uniform,dod,velocity,1.0,382.88875023767923,382.67183198784625,5.444318609977017,5.613995648872503,4.8943186099770175,5.0639956488725035,0.8482182909557093,0.3789647232040432,1.704893281567684,0,,0.0,none,P412,1
E0028148,N0028395,N0028396,sub main,80.00000000016836,draft,provisional,s5c_flows,2052.9619,2676.152,0.329538,2.4291,merrimack,58.048023,39.5445,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,382.67183198784625,382.4718319878458,5.613995648872503,5.325561810982322,5.0639956488725035,4.775561810982322,0.848952929920718,0.3796320489686358,1.5705621434873387,0,,0.0,none,P412,1
E0028149,N0028396,N0028397,sub main,79.99999999980577,draft,provisional,s5c_flows,2065.9559,2689.396,0.330204,2.4273,merrimack,58.369687,39.6245,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,382.4718319878458,382.27183198784627,5.325561810982322,5.368060590278731,4.775561810982322,4.818060590278731,0.8502081270785425,0.3807748934988088,1.5682434581184874,0,,0.0,none,P412,1
E0028150,N0028397,N0028398,sub main,7.652300356743667,draft,provisional,s5c_flows,2072.7738,2699.654,0.330871,2.4263,merrimack,58.53868,39.7045,0.0,0.0,,500,GRP,0.55,0.155,table11,minimum,velocity,1.0,382.27183198784627,382.22974433588416,5.368060590278731,5.331626513725212,4.818060590278731,4.781626513725212,1.135330330774663,0.3087748829731597,0.112335886589094,0,,0.0,none,P412,1
E0028151,N0028398,N0028399,sub main,49.99999999996955,draft,provisional,s5c_flows,2072.7738,2699.654,0.330935,2.4263,merrimack,58.538744,39.7122,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,382.22974433588416,382.1297443358842,5.331626513725212,5.146134570365803,4.781626513725212,4.596134570365803,0.7834361783057532,0.4056194136280963,1.0636901338089586,0,,0.0,none,P412,1
E0028152,N0028399,N0028400,sub main,49.99999999996955,draft,provisional,s5c_flows,2072.7738,2699.654,0.331351,2.4263,merrimack,58.53916,39.7622,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,382.1297443358842,382.02974433588423,5.146134570365803,5.0388591797407685,4.596134570365803,4.488859179740769,0.7834376437212689,0.4056210071904902,1.0636881441828048,0,,0.0,none,P412,1
E0028153,N0028400,N0027796,sub main,16.52905577074252,draft,provisional,s5c_flows,2073.8535,2701.11,0.331768,2.4261,merrimack,58.56623,39.8122,0.0,0.0,,500,GRP,0.25,0.155,table11,minimum,velocity,1.0,382.02974433588423,381.98842169645735,5.0388591797407685,5.171093684402024,4.488859179740769,4.621093684402024,0.8509721551613241,0.38147218321037857,0.323728880169391,0,,0.0,none,P412,1
E0028154,N0028401,N0028402,lateral,59.9999999999417,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.68150634765624,375.3815063476565,1.5500000000000114,2.1535278320309885,1.3000000000000114,1.9035278320309885,0.13489621704043256,0.037230723305707175,7.413106326764504,0,,0.0,none,P420,1
E0028155,N0028402,N0028403,lateral,59.999999999998494,draft,provisional,s5c_flows,2.563,3.456,0.0005,3.6221,held,0.107947,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.3815063476565,375.0815063476565,2.1535278320309885,2.57724609374975,1.9035278320309885,2.32724609374975,0.1809834958784613,0.05482822763118003,5.5253656978287164,0,,0.0,none,P420,1
E0028156,N0028403,N0028404,lateral,60.00000000004372,draft,provisional,s5c_flows,2.563,3.456,0.001,3.6221,held,0.108447,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.0815063476565,374.78150634765626,2.57724609374975,3.2088195800781136,2.32724609374975,2.9588195800781136,0.18126231039999605,0.0549422917623186,5.516866676773588,0,,0.0,none,P420,1
E0028157,N0028404,N0028405,lateral,13.660958464260991,draft,provisional,s5c_flows,2.563,3.456,0.0015,3.6221,held,0.108947,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.78150634765626,374.71320155533493,3.2088195800781136,3.2147769602900667,2.9588195800781136,2.9647769602900667,0.1815402259042876,0.055056078495960364,1.2541718505465358,0,,0.0,none,P420,1
E0028158,N0028405,N0027846,lateral,19.06394582803792,draft,provisional,s5c_flows,2.563,3.456,0.001614,3.6221,held,0.109061,0.1937,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.71320155533493,374.6178818261947,3.2147769602900667,3.3375625097427815,2.9647769602900667,3.0875625097427815,0.18160346550880846,0.05508198324291738,1.7495945332160383,0,,0.0,none,P420,1
E0028159,N0028406,N0028407,lateral,4.196677270523169,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,2.098,0.0,W11a-XG02568,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,386.97307728235256,386.93111050964734,1.5507569461630624,1.5711172735557852,1.3007569461630624,1.3211172735557852,0.2162118117392264,0.04320507318081182,0.32350046286900613,0,,0.0,none,P412,1
E0028160,N0028407,N0028408,lateral,90.00000000002616,draft,provisional,s5c_flows,3.2393,4.368,3.5e-05,3.6221,held,0.135837,0.0042,15.0,0.0,W11a-XG02569,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,386.8478837005249,386.39788370052474,1.6543440826782216,1.9150130279908808,1.4043440826782216,1.6650130279908808,0.19532645978412141,0.0608137271891285,7.679451118185755,0,,0.0,none,P412,1
E0028161,N0028408,N0028409,lateral,89.99999999996854,draft,provisional,s5c_flows,12.994,13.244,0.000785,3.6221,held,0.545528,0.0942,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.39788370052474,385.9478837005249,1.9150130279908808,2.161033535803199,1.6650130279908808,1.911033535803199,0.3061236805649795,0.11520189333191974,4.899980286500826,0,,0.0,none,P412,1
E0028162,N0028409,N0028410,lateral,90.0000000000343,draft,provisional,s5c_flows,30.8866,42.694,0.001535,3.6221,held,1.296381,0.1842,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.9478837005249,385.49788370052477,2.161033535803199,2.074381924475233,1.911033535803199,1.824381924475233,0.4006599314597066,0.173687371808606,3.7438233330088395,0,,0.0,none,P412,1
E0028163,N0028410,N0028411,lateral,89.99999999996854,draft,provisional,s5c_flows,39.2223,48.592,0.002285,3.6221,held,1.646585,0.2742,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.49788370052477,385.04788370052495,2.074381924475233,2.176695156896926,1.824381924475233,1.9266951568969262,0.4308897969179161,0.19500783563766705,3.4811685278433813,0,,0.0,none,P412,1
E0028164,N0028411,N0027796,lateral,15.37320513743591,draft,provisional,s5c_flows,42.4617,52.96,0.003035,3.6221,held,1.783137,0.3642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.04788370052495,384.97101767483775,2.176695156896926,2.1884977060216215,1.9266951568969262,1.9384977060216215,0.4413835050771874,0.20273350152279762,0.5804931146648199,0,,0.0,none,P412,1
E0028165,N0028412,N0027862,lateral,29.427877939124322,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,376.4958068847656,376.28981173919175,1.5500000000000114,1.552717557683252,1.3000000000000114,1.302717557683252,0.0,0.0,0.0,0,,0.0,none,P421,1
E0028166,N0028413,N0028414,main,87.5956619930462,auto_link,provisional,s5c_flows,2.563,3.456,0.00643,3.6221,held,0.113878,0.7716,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.8997613208509,372.4617830108857,5.412769196727197,5.433175485208039,5.162769196727197,5.183175485208039,0.18423431066629098,0.05616379210390718,7.924298653189054,0,,0.0,none,P421,1
E0028167,N0028414,N0028415,main,8.94427190999916,auto_link,provisional,s5c_flows,3.6428,4.912,0.00716,3.6221,held,0.159875,0.8592,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.4617830108857,372.4170616513357,5.433175485208039,5.45616832913305,5.183175485208039,5.20616832913305,0.20610667203384647,0.065470348457599,0.7232720660081581,0,,0.0,none,P421,1
E0028168,N0028415,N0027862,main,15.811388300841896,auto_link,provisional,s5c_flows,3.6428,4.912,0.007235,3.6221,held,0.159949,0.8682,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.4170616513357,372.33800470983147,5.45616832913305,5.504524587043534,5.20616832913305,5.254524587043534,0.20613803654177115,0.06548409429673704,1.2783819171284552,0,,0.0,none,P421,1
E0028169,N0028416,N0028417,lateral,15.652475842498529,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,377.1099426269531,376.90646044100066,1.5500000000000114,1.556826912514964,1.3000000000000114,1.306826912514964,0.18645552558429657,0.029959782537206853,1.3991250543928453,0,,0.0,none,P421,1
E0028170,N0028417,N0027865,lateral,13.601470508735444,auto_block,provisional,s5c_flows,1.0798,1.456,0.00013,3.6221,held,0.045398,0.0157,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,376.88765760680184,376.6904362844252,1.575629746713787,1.5744257761217,1.325629746713787,1.3244257761217,0.19362278907654346,0.02926801296884554,1.1707876754939968,0,,0.0,none,P421,1
E0028171,N0028418,N0027865,lateral,11.704699910719626,auto_block,provisional,s5c_flows,0.0,0.0,0.000433,3.6221,held,0.000433,0.052,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.51482013412084,376.45629663456725,1.8516349440041608,1.8085654259796229,1.6016349440041608,1.5585654259796229,0.022363479910836603,0.005523560112549536,8.723075864002658,0,,0.0,none,P421,1
E0028172,N0028419,N0027876,main,11.045361017187261,auto_block,provisional,s5c_flows,15.1169,20.384,0.004563,3.6221,held,0.638304,0.5476,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,377.322694495878,377.26194501028345,3.023649498262614,3.092913388154045,2.773649498262614,2.842913388154045,0.3325183453770226,0.12121433318696365,0.5536216357558452,0,,0.0,none,P421,1
E0028173,N0028420,N0027876,lateral,31.76476034853718,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,378.700567099584,378.5417432978413,1.5534001855722295,1.8131151005961783,1.3034001855722295,1.5631151005961783,0.0,0.0,0.0,0,,0.0,none,P421,1
E0028174,N0028421,N0027883,lateral,9.99999999999179,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,10.0,0.0,W11a-XG02570,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.9883605957031,387.93836059570316,1.5500000000000114,1.601647949218716,1.3000000000000114,1.351647949218716,0.0,0.0,0.0,0,,0.0,none,P397,1
E0028175,N0028422,N0028423,main,20.12461179749811,auto_block,provisional,s5c_flows,6.1762,2.986,0.013787,3.6221,held,0.272708,1.6545,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.60555190792184,372.50492884893436,6.356514742468789,5.908523299503145,6.106514742468789,5.658523299503145,0.2452967579827345,0.08354244743082903,1.3673649802113435,0,,0.0,none,P437,1
E0028176,N0028423,N0028424,main,16.64331697709324,auto_block,provisional,s5c_flows,6.1762,2.986,0.013955,3.6221,held,0.272875,1.6746,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.50492884893436,372.4217122640489,5.908523299503145,5.520945206654233,5.658523299503145,5.270945206654233,0.2453452893179936,0.08356594406289317,1.1306050222360786,0,,0.0,none,P437,1
E0028177,N0028424,N0027886,main,41.012193308819754,auto_block,provisional,s5c_flows,7.2559,4.442,0.014094,3.6221,held,0.318281,1.6912,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.4217122640489,372.21665129750477,5.520945206654233,5.198815011088982,5.270945206654233,4.948815011088982,0.2578248965493916,0.08970039222012574,2.65116582725381,0,,0.0,none,P437,1
E0028178,N0028425,N0028426,lateral,16.76305461424021,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.445496520262,376.3616812471908,1.5517263801286276,1.623548244996698,1.3017263801286276,1.373548244996698,0.0,0.0,0.0,0,,0.0,none,P437,1
E0028179,N0028426,N0028427,lateral,42.5440947723653,auto_block,provisional,s5c_flows,0.0,0.0,0.00014,3.6221,held,0.00014,0.0168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.3616812471908,376.14896077332895,1.623548244996698,1.6698258477647983,1.373548244996698,1.4198258477647983,0.01302994326774304,0.0037286707793161844,54.41836788050025,0,,0.0,none,P437,1
E0028180,N0028427,N0028428,lateral,16.1245154965971,auto_block,provisional,s5c_flows,0.0,0.0,0.000494,3.6221,held,0.000494,0.0593,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.14896077332895,376.06833819584597,1.6698258477647983,1.6154081420446573,1.4198258477647983,1.3654081420446573,0.02372555330952127,0.005798082755578221,11.327108853365983,0,,0.0,none,P437,1
E0028181,N0028428,N0027886,lateral,34.438350715445125,auto_block,provisional,s5c_flows,0.0,0.0,0.000629,3.6221,held,0.000629,0.0754,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,376.06833819584597,375.8617080915533,1.6154081420446573,1.5537582170404676,1.3654081420446573,1.3037582170404676,0.028017221858771174,0.006097059946476163,20.486417776086373,0,,0.0,none,P437,1
E0028182,N0028429,N0027928,main,15.916293612733913,auto_block,provisional,s5c_flows,20.5158,27.664,0.004496,3.6221,held,0.864573,0.5395,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.9813964033957,377.901814935332,4.298846516526169,4.508280279511723,4.048846516526169,4.258280279511723,0.3536262877501711,0.14310933703765588,0.7501466078778629,0,,0.0,none,P387,1
E0028183,N0028430,N0027921,lateral,76.52160449224087,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.11851806640624,370.735910043945,1.5500000000000114,2.1842559716799883,1.3000000000000114,1.9342559716799883,0.24497510502788622,0.08338678812422098,5.206080326919355,0,,0.0,none,P365,1
E0028184,N0028431,N0027921,lateral,74.91665883586688,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,371.48652076934474,371.1119374751654,1.671346662295889,1.808228540459595,1.421346662295889,1.558228540459595,0.19530982006149752,0.060806644196143594,6.392975940506366,0,,0.0,none,P365,1
E0028185,N0028432,N0028433,lateral,72.26591508456224,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,381.05950071106633,380.6981711356435,1.5508203338555404,1.7229409249033552,1.3008203338555404,1.4729409249033552,0.19530982006149752,0.060806644196143594,6.166776036641659,0,,0.0,none,P387,1
E0028186,N0028433,N0027930,lateral,15.0,auto_block,provisional,s5c_flows,7.5585,10.192,0.000602,3.6221,held,0.317473,0.0723,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.6981711356435,380.62317113564353,1.7229409249033552,1.6336037667002188,1.4729409249033552,1.3836037667002188,0.2576142602370568,0.08959532138588408,0.9704431725555482,0,,0.0,none,P387,1
E0028187,N0028434,N0027933,lateral,9.999999999780213,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.7506896972656,372.70068969726674,1.5500000000000114,1.6049133300770109,1.3000000000000114,1.3549133300770109,0.0,0.0,0.0,0,,0.0,none,P435,1
E0028188,N0028435,N0027933,sub main,59.17492223404858,draft,drafted,s5c_flows,287.3053,383.794,0.086661,3.0817,merrimack,10.33412,10.3994,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.4961186430973,362.20024403192707,11.825902841277696,12.10535899541668,11.575902841277696,11.85535899541668,0.7246826910460065,0.5097622569153213,1.3609386785232291,0,,0.0,none,P435,1
E0028189,N0028436,N0028437,main,60.0,auto_block,provisional,s5c_flows,44.3077,55.468,0.01587,3.6221,held,1.873361,1.9044,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.5897022422783,378.2897022422783,5.0146983924873325,4.596497708893594,4.7646983924873325,4.346497708893594,0.4479923329271928,0.2076882411073498,2.2321810586935174,0,,0.0,none,P387,1
E0028190,N0028437,N0028438,main,7.0710678118654755,auto_block,provisional,s5c_flows,44.3077,55.468,0.01637,3.6221,held,1.873861,1.9644,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,378.2897022422783,378.2472758354071,4.596497708893594,4.60376786576478,4.346497708893594,4.35376786576478,0.4778709431229913,0.19855409907756544,0.24661706658198337,0,,0.0,none,P387,1
E0028191,N0028438,N0028439,main,12.083045973594572,auto_block,provisional,s5c_flows,45.3875,56.924,0.016429,3.6221,held,1.919187,1.9714,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.2472758354071,378.1868606055391,4.60376786576478,4.629423574148404,4.35376786576478,4.379423574148404,0.4512582804045163,0.21016266937374833,0.44627236397609166,0,,0.0,none,P387,1
E0028192,N0028439,N0028440,main,17.72004514666935,auto_block,provisional,s5c_flows,46.4672,58.38,0.016529,3.6221,held,1.964555,1.9835,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.1868606055391,378.09826037980577,4.629423574148404,4.870428585037985,4.379423574148404,4.620428585037985,0.45443455855331766,0.21258578124591804,0.6498935440077709,0,,0.0,none,P387,1
E0028193,N0028440,N0028441,main,30.610455730027933,auto_block,provisional,s5c_flows,47.547,59.836,0.016677,3.6221,held,2.00997,2.0012,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.09826037980577,377.94520810115563,4.870428585037985,4.694104642984996,4.620428585037985,4.444104642984996,0.4575595149332845,0.21498587349995185,1.1149899532556313,0,,0.0,none,P387,1
E0028194,N0028441,N0028442,main,40.0000000000795,auto_block,provisional,s5c_flows,48.6268,61.292,0.016932,3.6221,held,2.055492,2.0319,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.94520810115563,377.74520810115524,4.694104642984996,4.816773100016633,4.444104642984996,4.566773100016633,0.4606390869519165,0.2173668974657505,1.4472646493795722,0,,0.0,none,P387,1
E0028195,N0028442,N0028443,main,40.00000000005519,auto_block,provisional,s5c_flows,50.7864,64.204,0.017265,3.6221,held,2.14636,2.0719,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.74520810115524,377.54520810115497,4.816773100016633,4.953143949626281,4.566773100016633,4.703143949626281,0.4666361333560273,0.2220491084801008,1.428664904007643,0,,0.0,none,P387,1
E0028196,N0028443,N0028444,main,15.754895436077863,auto_block,provisional,s5c_flows,51.8661,65.66,0.017599,3.6221,held,2.19196,2.1119,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.54520810115497,377.4664336239746,4.953143949626281,4.903164764697294,4.703143949626281,4.653164764697294,0.4695738049810678,0.22436489028815604,0.5591913088335164,0,,0.0,none,P387,1
E0028197,N0028444,N0027928,main,18.973665961010276,auto_block,provisional,s5c_flows,51.8661,65.66,0.01773,3.6221,held,2.192092,2.1276,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.4664336239746,377.37156529416956,4.903164764697294,5.038529920674193,4.653164764697294,4.788529920674193,0.46958224158662387,0.2243715620984223,0.673423605092833,0,,0.0,none,P387,1
E0028198,N0028445,N0028446,lateral,9.055385138137417,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,381.45115499702234,381.3424903753647,1.5504013994620323,1.5541160699477814,1.3004013994620323,1.3041160699477814,0.1814978935440687,0.030506299956125055,0.8315418029850504,0,,0.0,none,P387,1
E0028199,N0028446,N0028447,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,1.0798,1.456,7.5e-05,3.6221,held,0.045343,0.0091,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,381.3424903753647,381.3008700678214,1.5541160699477814,1.6487454106942323,1.3041160699477814,1.3987454106942323,0.14758436257049287,0.03508888298719717,0.7231032843305052,0,,0.0,none,P387,1
E0028200,N0028447,N0028448,lateral,76.48529270389177,auto_block,provisional,s5c_flows,5.3989,7.28,0.000129,3.6221,held,0.226465,0.0155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.3008700678214,380.91844360430196,1.6487454106942323,1.906751708198044,1.3987454106942323,1.656751708198044,0.23095932670368785,0.07672226712913896,5.5193912131275775,0,,0.0,none,P387,1
E0028201,N0028448,N0028449,lateral,36.40054944640259,auto_block,provisional,s5c_flows,9.718,13.104,0.000766,3.6221,held,0.408171,0.0919,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.91844360430196,380.73644085706997,1.906751708198044,2.014962951523785,1.656751708198044,1.7649629515237848,0.27920172446297975,0.1006391441733305,2.172894258707027,0,,0.0,none,P387,1
E0028202,N0028449,N0028450,lateral,12.083045973594572,auto_block,provisional,s5c_flows,11.8776,16.016,0.00107,3.6221,held,0.499009,0.1283,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.73644085706997,380.67602562720197,2.014962951523785,1.994811775141784,1.7649629515237848,1.744811775141784,0.2976145386961966,0.11050316018876397,0.6766608259198029,0,,0.0,none,P387,1
E0028203,N0028450,N0028451,lateral,18.384776310850235,auto_block,provisional,s5c_flows,12.9574,17.472,0.00117,3.6221,held,0.544377,0.1404,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.67602562720197,380.58410174564773,1.994811775141784,1.9391221313053961,1.744811775141784,1.6891221313053961,0.30591955566411194,0.11508812833592028,1.0016127862404467,0,,0.0,none,P387,1
E0028204,N0028451,N0028452,lateral,40.00000000019644,auto_block,provisional,s5c_flows,16.1967,21.84,0.001323,3.6221,held,0.680331,0.1588,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.58410174564773,380.3841017456468,1.9391221313053961,2.131187560993851,1.6891221313053961,1.881187560993851,0.3281464042488148,0.12778189882846697,2.031613505551154,0,,0.0,none,P387,1
E0028205,N0028452,N0028453,lateral,39.9999999997705,auto_block,provisional,s5c_flows,19.4361,26.208,0.001657,3.6221,held,0.816466,0.1988,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.3841017456468,380.1841017456479,2.131187560993851,2.199015930133328,1.881187560993851,1.9490159301333279,0.34738577618405303,0.13927723365368455,1.91909603779985,0,,0.0,none,P387,1
E0028206,N0028453,N0027930,lateral,14.021274188378326,auto_block,provisional,s5c_flows,21.5956,29.12,0.00199,3.6221,held,0.907334,0.2388,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.1841017456479,380.113995374706,2.199015930133328,2.1427795276377424,1.9490159301333279,1.8927795276377424,0.35896489816313404,0.14642846631703038,0.6510048874846747,0,,0.0,none,P387,1
E0028207,N0028454,N0028455,main,69.99999999985916,draft,drafted,s5c_flows,13.6482,14.912,0.014536,3.6221,held,0.586704,1.7443,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.05207252340415,385.70207252340487,3.6505641953458507,4.4479824082357595,3.4005641953458507,4.1979824082357595,0.31323072342420044,0.11919516089303386,3.724623989340701,0,,0.0,none,P385,1
E0028208,N0028455,N0028456,main,70.00000000027852,draft,drafted,s5c_flows,13.6482,14.912,0.015119,3.6221,held,0.587287,1.8143,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.70207252340487,385.3520725234035,4.4479824082357595,5.2258388535496465,4.1979824082357595,4.9758388535496465,0.31332873608203576,0.11925067192669822,3.7234588862154405,0,,0.0,none,P385,1
E0028209,N0028456,N0028457,main,69.99999999985916,draft,drafted,s5c_flows,13.6482,14.912,0.015702,3.6221,held,0.58787,1.8843,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.3520725234035,385.0020725234042,5.2258388535496465,5.89267234964268,4.9758388535496465,5.64267234964268,0.3134266787491211,0.11930615531787928,3.722295342950574,0,,0.0,none,P385,1
E0028210,N0028457,N0027940,main,13.848739186451041,draft,drafted,s5c_flows,13.6482,14.912,0.016286,3.6221,held,0.588454,1.9543,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.0020725234042,384.93282882747195,5.89267234964268,6.087282256512424,5.64267234964268,5.837282256512424,0.3135247193611375,0.11936170620674821,0.7361853963046527,0,,0.0,none,P385,1
E0028211,N0028458,N0028459,lateral,70.00000000004019,draft,drafted,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.77650756835936,390.42650756835917,1.5500000000000114,1.7719177246095796,1.3000000000000114,1.5219177246095796,0.17236266135897502,0.05134627366639491,6.768674012508727,0,,0.0,none,P385,1
E0028212,N0028459,N0028460,lateral,70.0000000000053,draft,drafted,s5c_flows,2.2248,3.0,0.000583,3.6221,held,0.093854,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.42650756835917,390.07650756835915,1.7719177246095796,1.8547058105471024,1.5219177246095796,1.6047058105471024,0.1727231818265605,0.051490144812697286,6.754545940673211,0,,0.0,none,P385,1
E0028213,N0028460,N0028461,lateral,70.00000000004019,draft,drafted,s5c_flows,2.2248,3.0,0.001167,3.6221,held,0.094437,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.07650756835915,389.72650756835895,1.8547058105471024,1.8462768554691706,1.6047058105471024,1.5962768554691706,0.1730815237110083,0.05163329747589937,6.740561566902443,0,,0.0,none,P385,1
E0028214,N0028461,N0028462,lateral,70.0000000000053,draft,drafted,s5c_flows,3.3046,4.456,0.00175,3.6221,held,0.140288,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.72650756835895,389.37650756835893,1.8462768554691706,1.8046142578129434,1.5962768554691706,1.5546142578129434,0.19741845339427253,0.0617067924332558,5.909613040766544,0,,0.0,none,P385,1
E0028215,N0028462,N0027940,lateral,31.77477173585876,draft,drafted,s5c_flows,3.3046,4.456,0.002333,3.6221,held,0.140871,0.28,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.37650756835893,389.21763370967966,1.8046142578129434,1.8024773743047149,1.5546142578129434,1.5524773743047149,0.19768899608019447,0.061822658740755904,2.6788518300540627,0,,0.0,none,P385,1
E0028216,N0028463,N0028464,main,10.295630140987,auto_block,provisional,s5c_flows,128.494,173.264,0.016256,3.3968,merrimack,5.067985,1.9507,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.8084873391928,370.75700918848787,5.598495082682177,5.554209073230879,5.348495082682177,5.304209073230879,0.5990364452001442,0.34347550832708384,0.28644974284625613,0,,0.0,none,P434,1
E0028217,N0028464,N0028465,main,44.70436985896647,auto_block,provisional,s5c_flows,130.6535,176.176,0.016342,3.39,merrimack,5.142625,1.961,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.75700918848787,370.533487339193,5.554209073230879,5.735036830728859,5.304209073230879,5.485036830728859,0.6015004026919776,0.34613071185559885,1.2386904940516208,0,,0.0,none,P434,1
E0028218,N0028465,N0028466,main,17.10986798313589,auto_block,provisional,s5c_flows,132.8131,179.088,0.016714,3.3832,merrimack,5.217403,2.0057,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.533487339193,370.4479379992773,5.735036830728859,6.67288109251956,5.485036830728859,6.42288109251956,0.6039396014976077,0.3487767757922622,0.47217381618702764,0,,0.0,none,P434,1
E0028219,N0028466,N0027944,main,10.0,auto_block,provisional,s5c_flows,133.8929,180.544,0.016857,3.3799,merrimack,5.254693,2.0228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.4479379992773,370.3979379992773,6.67288109251956,7.000407947988322,6.42288109251956,6.750407947988322,0.6051452231384539,0.35009116430764164,0.2754159832945327,0,,0.0,none,P434,1
E0028220,N0028467,N0028468,lateral,14.317821063276353,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,375.15395301134964,375.06088717443834,1.5600972816191074,1.56627957360854,1.3100972816191074,1.31627957360854,0.14749918747267127,0.03506296930500222,1.6178418006459832,0,,0.0,none,P434,1
E0028221,N0028468,N0028469,lateral,42.20189569201838,auto_block,provisional,s5c_flows,2.1596,2.912,0.000119,3.6221,held,0.090654,0.0143,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.06088717443834,374.84987769597825,1.56627957360854,2.5816408587092496,1.31627957360854,2.3316408587092496,0.170728071756482,0.050695877108169835,4.119796592112579,0,,0.0,none,P434,1
E0028222,N0028469,N0027944,lateral,19.0,auto_block,provisional,s5c_flows,3.2393,4.368,0.000471,3.6221,held,0.136273,0.0565,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.84987769597825,374.7548776959782,2.5816408587092496,2.643468251287402,2.3316408587092496,2.393468251287402,0.19553349118375146,0.06090188076620193,1.6195009087680075,0,,0.0,none,P434,1
E0028223,N0028470,N0027946,lateral,7.37981104697207,draft,provisional,s5c_flows,22.6754,30.576,0.002029,3.6221,held,0.95264,0.2434,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,369.821626730119,369.7810377693607,4.226438455427854,4.381468334154931,3.9764384554278536,4.131468334154931,0.3768012505318486,0.1464519953437255,0.32642367988232485,0,,0.0,none,P365,1
E0028224,N0028471,N0027955,lateral,28.442925306655784,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.7906529009553,374.648438274422,1.5509913861540667,1.9935294990154944,1.3009913861540667,1.7435294990154944,0.0,0.0,0.0,0,,0.0,none,P434,1
E0028225,N0028472,N0028473,lateral,20.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.8,0.5,cover_min,minimum,tractive,1.0,375.6491925480033,375.2891925480033,1.7064287898872976,1.7110515926216863,1.4564287898872976,1.4610515926216863,0.20798213415702965,0.02784308741838823,1.6027017641893302,0,,0.0,none,P434,1
E0028226,N0028473,N0027955,lateral,19.697715603592208,auto_block,provisional,s5c_flows,2.1596,2.912,0.000167,3.6221,held,0.090701,0.02,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,375.2891925480033,375.0823665341656,1.7110515926216863,1.559601239271899,1.4610515926216863,1.309601239271899,0.2199630083902568,0.04276106140163474,1.4925021368929954,0,,0.0,none,P434,1
E0028227,N0028474,N0027951,lateral,19.677398202076244,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,378.27202946933056,378.0752554873098,1.5550884505913132,1.5618905087839607,1.3050884505913132,1.3118905087839607,0.24765643491874365,0.05180705080341577,1.3242403203004747,0,,0.0,none,P364,1
E0028228,N0028475,N0027934,lateral,34.446661234203425,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,371.4698807294672,371.2976474232962,1.5523360674077935,1.9738369517037881,1.3023360674077935,1.7238369517037881,0.17065230391004918,0.050665805354795285,3.3642148826345233,0,,0.0,none,P365,1
E0028229,N0028476,N0027964,lateral,36.40054944640259,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,369.5191564775685,369.1733512578277,1.5582361005564849,1.575733214828574,1.3082361005564849,1.325733214828574,0.0,0.0,0.0,0,,0.0,none,P379,1
E0028230,N0028477,N0028478,lateral,14.73610273366485,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.91115112304686,377.83747060937856,1.5500000000000114,1.6021656210901938,1.3000000000000114,1.3521656210901938,0.13489621704043256,0.037230723305707175,1.8206716067814792,0,,0.0,none,P364,1
E0028231,N0028478,N0028479,lateral,21.02379604162864,auto_block,provisional,s5c_flows,3.2393,4.368,0.000123,3.6221,held,0.135924,0.0147,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,377.83747060937856,377.7218397311496,1.6021656210901938,1.5569993801785245,1.3521656210901938,1.3069993801785245,0.20187561540970586,0.059500373322468575,1.7357054242667296,0,,0.0,none,P364,1
E0028232,N0028479,N0027951,lateral,54.114693014057686,auto_block,provisional,s5c_flows,6.4787,8.736,0.000298,3.6221,held,0.271901,0.0358,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,377.7218397311496,377.42420891957227,1.5569993801785245,2.2129370765214844,1.3069993801785245,1.9629370765214844,0.2532742831974904,0.08158362816827938,3.5610072165559346,0,,0.0,none,P364,1
E0028233,N0028480,N0028481,lateral,24.245781817334574,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,395.7826187306577,395.66138982157105,1.5515792673891724,2.142565256553951,1.3015792673891724,1.8925652565539508,0.0,0.0,0.0,0,,0.0,none,P385,1
E0028234,N0028481,N0028482,lateral,14.834052034246278,auto_road,derived,s5c_flows,0.0,0.0,0.000202,3.6221,held,0.000202,0.0242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.66138982157105,395.5872195613998,2.142565256553951,2.314910565553305,1.8925652565539508,2.064910565553305,0.01564166988547661,0.004215524321315528,15.80612571297965,0,,0.0,none,P385,1
E0028235,N0028482,N0028483,lateral,20.93569416092778,auto_road,derived,s5c_flows,0.0,0.0,0.000326,3.6221,held,0.000326,0.0391,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.5872195613998,395.4825410905952,2.314910565553305,2.7608976301079338,2.064910565553305,2.5108976301079338,0.019639998093886248,0.004984143066520147,17.76620518736614,0,,0.0,none,P385,1
E0028236,N0028483,N0028484,lateral,12.045867366457648,auto_road,derived,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.4825410905952,395.4223117537629,2.7608976301079338,2.8640346817839486,2.5108976301079338,2.6140346817839486,0.023853542561543952,0.005824040037637895,8.416546749382817,0,,0.0,none,P385,1
E0028237,N0028484,N0028485,lateral,36.419949612324444,auto_road,derived,s5c_flows,0.0,0.0,0.000601,3.6221,held,0.000601,0.0721,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.4223117537629,395.2402120057013,2.8640346817839486,3.5934061583611765,2.6140346817839486,3.3434061583611765,0.0258733092177987,0.006237309689194642,23.460437746704702,0,,0.0,none,P385,1
E0028238,N0028485,N0028486,lateral,11.518655008525977,auto_road,derived,s5c_flows,0.0,0.0,0.000904,3.6221,held,0.000904,0.1085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.2402120057013,395.1826187306587,3.5934061583611765,3.679075605278797,3.3434061583611765,3.429075605278797,0.030847881899652905,0.007283984593044218,6.223363539186561,0,,0.0,none,P385,1
E0028239,N0028486,N0028487,lateral,3.774746727726038,auto_road,derived,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,395.1826187306587,395.1410965166537,3.679075605278797,3.679551676705671,3.429075605278797,3.429551676705671,0.041620447144957835,0.006379552626959023,1.5115754341366379,0,,0.0,none,P385,1
E0028240,N0028487,N0028488,lateral,7.301543097897681,auto_road,derived,s5c_flows,0.0,0.0,0.001031,3.6221,held,0.001031,0.1238,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,395.1410965166537,395.1009380296153,3.679551676705671,3.6414936110097074,3.429551676705671,3.3914936110097074,0.033646607267506096,0.007504200743262829,3.6167802595206875,0,,0.0,none,P385,1
E0028241,N0028488,N0028489,lateral,12.090930546360498,auto_road,derived,s5c_flows,0.0,0.0,0.001092,3.6221,held,0.001092,0.1311,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,395.1009380296153,395.0344379116103,3.6414936110097074,3.5679485629990495,3.3914936110097074,3.3179485629990495,0.034466376371402783,0.007673478916577298,5.846727457929359,0,,0.0,none,P385,1
E0028242,N0028489,N0028490,lateral,24.000205429411604,auto_road,derived,s5c_flows,0.0,0.0,0.001193,3.6221,held,0.001193,0.1432,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,395.0344379116103,394.9024367817486,3.5679485629990495,3.4466537944232982,3.3179485629990495,3.1966537944232982,0.03575985986273229,0.007942566865122208,11.185821906433048,0,,0.0,none,P385,1
E0028243,N0028490,N0028491,lateral,55.434462464508854,auto_road,derived,s5c_flows,0.0,0.0,0.001393,3.6221,held,0.001393,0.1672,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.9024367817486,394.5975472381938,3.4466537944232982,3.3173087188374666,3.1966537944232982,3.0673087188374666,0.03812227343699158,0.008440266038869576,24.235378020380846,0,,0.0,none,P385,1
E0028244,N0028491,N0028492,lateral,54.06434948898981,auto_road,derived,s5c_flows,0.0,0.0,0.001855,3.6221,held,0.001855,0.2226,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.5975472381938,394.30019331600437,3.3173087188374666,3.5003437933706323,3.0673087188374666,3.2503437933706323,0.04282787622628084,0.009455290037912206,21.03939235096207,0,,0.0,none,P385,1
E0028245,N0028492,N0028493,lateral,40.00000000009574,auto_road,derived,s5c_flows,0.0,0.0,0.002306,3.6221,held,0.002306,0.2767,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.30019331600437,394.08019331600383,3.5003437933706323,2.873297894933671,3.2503437933706323,2.623297894933671,0.0467181436458053,0.010317817225553444,14.269973390265916,0,,0.0,none,P385,1
E0028246,N0028493,N0028494,lateral,40.00000000009574,auto_road,derived,s5c_flows,0.0,0.0,0.002639,3.6221,held,0.002639,0.3167,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.08019331600383,393.8601933160033,2.873297894933671,2.66367143009046,2.623297894933671,2.41367143009046,0.0492747409540077,0.010895971138502186,13.529582373462278,0,,0.0,none,P385,1
E0028247,N0028494,N0027957,lateral,14.096223386311413,auto_road,derived,s5c_flows,0.0,0.0,0.002972,3.6221,held,0.002972,0.3567,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.8601933160033,393.7826640873786,2.66367143009046,2.5847065180901723,2.41367143009046,2.3347065180901723,0.05162375495922593,0.011434992705971453,4.550948620922369,0,,0.0,none,P385,1
E0028248,N0028495,N0028496,main,15.264337522473747,auto_block,provisional,s5c_flows,98.7358,123.518,0.01933,3.5068,merrimack,4.026847,2.3196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.60081292146083,386.52449123384844,10.197618475023546,10.115462379432813,9.947618475023546,9.865462379432813,0.5611626933415015,0.304740639285202,0.45335448773274245,0,,0.0,none,P385,1
E0028249,N0028496,N0028497,main,25.059928172283335,auto_block,provisional,s5c_flows,99.8156,124.974,0.019457,3.5022,merrimack,4.065472,2.3348,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.52449123384844,386.399191592987,10.115462379432813,9.993325496856755,9.865462379432813,9.743325496856755,0.5627008932030537,0.3062425949265314,0.7422513000833975,0,,0.0,none,P385,1
E0028250,N0028497,N0027957,main,25.411507362878528,auto_block,provisional,s5c_flows,100.8954,126.43,0.019666,3.4977,merrimack,4.104129,2.3599,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.399191592987,386.2721340561726,9.993325496856755,10.095236549296146,9.743325496856755,9.845236549296146,0.5642287812895359,0.30774012181832755,0.750626584036855,0,,0.0,none,P385,1
E0028251,N0028498,N0028499,main,12.727922061357855,auto_block,provisional,s5c_flows,8.4959,11.456,0.008377,3.6221,held,0.364545,1.0053,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.6829726558813,365.61933304557454,5.366221680056185,5.378713829425465,5.116221680056185,5.128713829425465,0.2692982825986359,0.09550343455114166,0.787721452617384,0,,0.0,none,P379,1
E0028252,N0028499,N0028500,main,18.439088914585774,auto_block,provisional,s5c_flows,8.4959,11.456,0.008483,3.6221,held,0.364652,1.018,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.61933304557454,365.5271376010016,5.378713829425465,5.299278414623416,5.128713829425465,5.049278414623416,0.26932358144320206,0.09551640396322866,1.1410740453161552,0,,0.0,none,P379,1
E0028253,N0028500,N0028501,main,21.213203435596427,auto_block,provisional,s5c_flows,8.4959,11.456,0.008637,3.6221,held,0.364805,1.0364,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.5271376010016,365.4210715838236,5.299278414623416,5.301126902504507,5.049278414623416,5.051126902504507,0.2693597472346606,0.09553494562918682,1.3125695068508711,0,,0.0,none,P379,1
E0028254,N0028501,N0028502,main,15.231546211727817,auto_block,provisional,s5c_flows,9.5756,12.912,0.008814,3.6221,held,0.410249,1.0576,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.4210715838236,365.344913852765,5.301126902504507,5.387019740985011,5.051126902504507,5.137019740985011,0.27965419374318784,0.10087660563768533,0.9077607602835412,0,,0.0,none,P379,1
E0028255,N0028502,N0027964,main,19.849433241279208,auto_block,provisional,s5c_flows,9.5756,12.912,0.008941,3.6221,held,0.410376,1.0729,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.344913852765,365.2456666865586,5.387019740985011,5.503417786097657,5.137019740985011,5.253417786097657,0.2796817939261561,0.1008910985539084,1.1828581428578804,0,,0.0,none,P379,1
E0028256,N0028503,N0028504,lateral,27.202941017470888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,371.2425455249244,371.1065308198371,1.5527730785912013,1.7046874418816742,1.3027730785912013,1.4546874418816742,0.0,0.0,0.0,0,,0.0,none,P379,1
E0028257,N0028504,N0027981,lateral,12.041594578792296,auto_block,provisional,s5c_flows,0.0,0.0,0.000227,3.6221,held,0.000227,0.0272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.1065308198371,371.0463228469431,1.7046874418816742,1.7070646042287763,1.4546874418816742,1.4570646042287763,0.01655197112943606,0.004388053188882662,12.12503582869102,0,,0.0,none,P379,1
E0028258,N0028505,N0027981,main,32.01562118716424,auto_block,provisional,s5c_flows,0.0,0.0,0.002461,3.6221,held,0.002461,0.2953,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.5464774424415,369.3863993365057,3.225281590761597,3.366988114666185,2.975281590761597,3.116988114666185,0.046440247949818846,0.01081916940492847,11.48989744906861,0,,0.0,none,P379,1
E0028259,N0028506,N0028001,lateral,16.55294535724685,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,373.2111619437025,373.0952913262018,1.555287030906868,1.5618436835638363,1.305287030906868,1.3118436835638363,0.19147425745246333,0.04688604397760496,1.4408329677908436,0,,0.0,none,P434,1
E0028260,N0028507,N0028001,lateral,26.68332812825267,auto_link,provisional,s5c_flows,1.0798,1.456,0.000101,3.6221,held,0.045368,0.0121,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.7243865392121,372.59096989857085,1.5560089686003948,2.0661651111947776,1.3060089686003948,1.8161651111947776,0.1349995062014225,0.03726734112304983,3.2942500901250833,0,,0.0,none,P434,1
E0028261,N0028508,N0028013,lateral,10.000000000037703,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,371.05329277703225,371.0032927770321,1.5502228479677456,1.5936310510929275,1.3002228479677456,1.3436310510929275,0.0,0.0,0.0,0,,0.0,none,P434,1
E0028262,N0028509,N0028013,lateral,27.018512172212592,auto_block,provisional,s5c_flows,2.1596,2.912,0.000616,3.6221,held,0.091151,0.0739,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.5453084581997,370.4102158973387,1.9074808484409118,2.1867079307863264,1.6574808484409118,1.9367079307863264,0.17104113257889902,0.05082020023086534,2.632749967297029,0,,0.0,none,P434,1
E0028263,N0028510,N0028511,lateral,25.000000000055948,auto_block,provisional,s5c_flows,6.4787,8.736,0.001703,3.6221,held,0.273306,0.2043,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.9915245101352,379.8665245101349,3.224692530880418,3.032645411740077,2.974692530880418,2.782645411740077,0.24547044355748174,0.0836265507854945,1.6974209221650283,0,,0.0,none,P364,1
