EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0028264,N0028511,N0028042,lateral,62.13208364311191,auto_block,provisional,s5c_flows,6.4787,8.736,0.001911,3.6221,held,0.273514,0.2293,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.8665245101349,379.5558640919194,3.032645411740077,4.463361982299375,2.782645411740077,4.213361982299375,0.24553079273139397,0.08365578185155217,4.217535062977025,0,,0.0,none,P364,1
E0028265,N0028512,N0027976,lateral,31.78049716414141,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,31.78,0.0,W11a-XG02571,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,372.4599004269213,372.1897662010261,1.5781855105786917,1.5879742774895362,1.3281855105786917,1.3379742774895362,0.0,0.0,0.0,0,,0.0,none,P441,1
E0028266,N0028513,N0028514,lateral,16.1245154965971,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,16.125,0.0,W11a-XG02572,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.1786376953125,372.0980151178295,1.5500000000000114,1.6000439642017454,1.3000000000000114,1.3500439642017454,0.13489621704043256,0.037230723305707175,1.9922124640658732,0,,0.0,none,P441,1
E0028267,N0028514,N0027976,lateral,21.633307652783937,auto_block,provisional,s5c_flows,3.2393,4.368,0.000134,3.6221,held,0.135936,0.0161,21.633,0.0,W11a-XG02573,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.0980151178295,371.9898485795656,1.6000439642017454,1.787891898950022,1.3500439642017454,1.537891898950022,0.19537351012604123,0.060833756748097684,1.8454657814859046,0,,0.0,none,P441,1
E0028268,N0028515,N0028516,lateral,32.55764119219941,auto_block,provisional,s5c_flows,4.3191,5.824,0.001144,3.6221,held,0.182213,0.1373,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.3021934729886,370.1394052670276,1.8825294274020052,2.1858205630505267,1.6325294274020052,1.9358205630505267,0.21514389973276726,0.06947846349315309,2.5221600699686455,0,,0.0,none,P434,1
E0028269,N0028516,N0028517,lateral,25.079872407968907,auto_block,provisional,s5c_flows,4.3191,5.824,0.001415,3.6221,held,0.182484,0.1698,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.1394052670276,370.01400590498776,2.1858205630505267,2.342683548137245,1.9358205630505267,2.092683548137245,0.2152486123714752,0.06952546307883586,1.941930630171819,0,,0.0,none,P434,1
E0028270,N0028517,N0028518,lateral,23.323807579381203,auto_block,provisional,s5c_flows,4.3191,5.824,0.001624,3.6221,held,0.182693,0.1949,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.01400590498776,369.89738686709086,2.342683548137245,2.5567146954091413,2.092683548137245,2.3067146954091413,0.21532929373511395,0.06956168511122776,1.8052821312887142,0,,0.0,none,P434,1
E0028271,N0028518,N0028519,lateral,8.06225774829855,auto_block,provisional,s5c_flows,4.3191,5.824,0.001819,3.6221,held,0.182887,0.2182,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.89738686709086,369.85707557834934,2.5567146954091413,2.6374007400100368,2.3067146954091413,2.3874007400100368,0.21540412633720155,0.06959528812303453,0.6238086742186788,0,,0.0,none,P434,1
E0028272,N0028519,N0028520,lateral,12.041594578792296,auto_block,provisional,s5c_flows,4.3191,5.824,0.001886,3.6221,held,0.182955,0.2263,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.85707557834934,369.79686760545536,2.6374007400100368,2.744025949232139,2.3874007400100368,2.494025949232139,0.2154303430706437,0.06960706209398784,0.931592273025627,0,,0.0,none,P434,1
E0028273,N0028520,N0028521,lateral,5.0990195135927845,auto_block,provisional,s5c_flows,4.3191,5.824,0.001986,3.6221,held,0.183055,0.2383,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,369.79686760545536,369.7560754493466,2.744025949232139,2.8021826072940144,2.494025949232139,2.5521826072940144,0.2532694815157897,0.06241773337491066,0.3355463834460512,0,,0.0,none,P434,1
E0028274,N0028521,N0028522,lateral,22.20360331117452,auto_block,provisional,s5c_flows,4.3191,5.824,0.002029,3.6221,held,0.183097,0.2434,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.7560754493466,369.64505743279074,2.8021826072940144,2.997642762521764,2.5521826072940144,2.747642762521764,0.21548506762745023,0.06963164155223003,1.7173350304998152,0,,0.0,none,P434,1
E0028275,N0028522,N0028523,lateral,14.212670403551895,auto_block,provisional,s5c_flows,5.3989,7.28,0.002214,3.6221,held,0.22855,0.2656,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.64505743279074,369.573994080773,2.997642762521764,3.125651915320759,2.747642762521764,2.875651915320759,0.23164839672356968,0.07704452946116638,1.0225749170276752,0,,0.0,none,P434,1
E0028276,N0028523,N0028524,lateral,35.4682957019364,auto_block,provisional,s5c_flows,5.3989,7.28,0.002332,3.6221,held,0.228668,0.2798,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.573994080773,369.3966526022633,3.125651915320759,3.322921372346059,2.875651915320759,3.072921372346059,0.2316872612562449,0.07706272209687146,2.5514491323074693,0,,0.0,none,P434,1
E0028277,N0028524,N0028008,lateral,12.041594578792296,auto_block,provisional,s5c_flows,6.4787,8.736,0.002628,3.6221,held,0.274231,0.3153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.3966526022633,369.33644462936934,3.322921372346059,3.313060985865036,3.072921372346059,3.063060985865036,0.24573857405971009,0.08375645684172353,0.8166940975701549,0,,0.0,none,P434,1
E0028278,N0028525,N0028526,lateral,21.633307652783937,auto_block,provisional,s5c_flows,10.7978,14.56,0.00306,3.6221,held,0.455732,0.3672,21.633,0.0,W11a-XG02574,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.0053789477566,368.8972124094927,2.802360310055917,2.850041008476069,2.552360310055917,2.600041008476069,0.28917120538317814,0.10592869399825341,1.2468569512951009,0,,0.0,none,P441,1
E0028279,N0028526,N0028016,lateral,15.652475842498529,auto_block,provisional,s5c_flows,12.9574,17.472,0.00324,3.6221,held,0.546446,0.3888,15.652,0.0,W11a-XG02575,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.8972124094927,368.8189500302802,2.850041008476069,2.7764479189385725,2.600041008476069,2.5264479189385725,0.30628626222520944,0.1152925419801091,0.851734568438322,0,,0.0,none,P441,1
E0028280,N0028527,N0028016,lateral,43.470588235280424,auto_link,provisional,s5c_flows,2.1596,2.912,0.000222,3.6221,held,0.090757,0.0267,43.471,0.0,W11a-XG02576,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.98369781515515,369.76634487397877,1.6915951535948466,1.8290530752399832,1.4415951535948466,1.5790530752399832,0.17079304993498343,0.05072167187636714,4.2420332923215724,0,,0.0,none,P441,1
E0028281,N0028528,N0028529,lateral,27.730849247724095,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.68969887186597,368.55104462562736,1.5508406789152787,1.8646963411695197,1.3008406789152787,1.6146963411695197,0.0,0.0,0.0,0,,0.0,none,P439,1
E0028282,N0028529,N0027993,lateral,13.601470508735444,auto_block,provisional,s5c_flows,0.0,0.0,0.000231,3.6221,held,0.000231,0.0277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.55104462562736,368.48303727308365,1.8646963411695197,1.864496906603847,1.6146963411695197,1.614496906603847,0.016691698618794507,0.004414664865247636,13.581072862790679,0,,0.0,none,P439,1
E0028283,N0028530,N0028531,lateral,19.4164878389476,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.7191955566406,368.62211311744585,1.5500000000000114,1.7437926442729008,1.3000000000000114,1.4937926442729008,0.0,0.0,0.0,0,,0.0,none,P439,1
E0028284,N0028531,N0027993,lateral,11.313708498984761,auto_block,provisional,s5c_flows,0.0,0.0,0.000162,3.6221,held,0.000162,0.0194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.62211311744585,368.56554457495093,1.7437926442729008,1.781989604736566,1.4937926442729008,1.531989604736566,0.01402599935639658,0.003912916157156138,13.443734276974622,0,,0.0,none,P439,1
E0028285,N0028532,N0028533,lateral,15.231546211727817,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.6523010253906,368.576143294332,1.5500000000000114,1.6203593912148904,1.3000000000000114,1.3703593912148904,0.0,0.0,0.0,0,,0.0,none,P439,1
E0028286,N0028533,N0028003,lateral,21.400934559032695,auto_block,provisional,s5c_flows,0.0,0.0,0.000127,3.6221,held,0.000127,0.0152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.576143294332,368.46913862153684,1.6203593912148904,1.7362446792444075,1.3703593912148904,1.4862446792444075,0.012395582298541189,0.003612252393417975,28.77494853085862,0,,0.0,none,P439,1
E0028287,N0028534,N0028003,lateral,35.73513677041127,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.52572281608235,368.3470471322303,1.5500828479801498,1.8583361685509772,1.3000828479801498,1.6083361685509772,0.0,0.0,0.0,0,,0.0,none,P439,1
E0028288,N0028535,N0028536,lateral,32.64965543462902,auto_link,provisional,s5c_flows,4.3191,5.824,0.001591,3.6221,held,0.18266,0.191,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.6168986828166,369.4536504056435,2.395338866011514,2.6723871920127635,2.145338866011514,2.4223871920127635,0.2153165589014943,0.06955596728159005,2.5272599872796278,0,,0.0,none,P434,1
E0028289,N0028536,N0028537,lateral,50.0,auto_link,provisional,s5c_flows,5.3989,7.28,0.001864,3.6221,held,0.2282,0.2236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.4536504056435,369.2036504056435,2.6723871920127635,2.7051630709190135,2.4223871920127635,2.4551630709190135,0.23153303699978053,0.07699053956279275,3.5991983871145057,0,,0.0,none,P434,1
E0028290,N0028537,N0028538,lateral,8.602325267042627,auto_link,provisional,s5c_flows,5.3989,7.28,0.00228,3.6221,held,0.228616,0.2736,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.2036504056435,369.1606387793083,2.7051630709190135,2.7980709374886032,2.4551630709190135,2.5480709374886032,0.23167013626217314,0.07705470560374697,0.6188630528614811,0,,0.0,none,P434,1
E0028291,N0028538,N0028539,lateral,5.385164807134504,auto_link,provisional,s5c_flows,5.3989,7.28,0.002352,3.6221,held,0.228688,0.2822,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,369.1606387793083,369.12025004325477,2.7980709374886032,2.847401323932729,2.5480709374886032,2.597401323932729,0.2664491575226539,0.07010675709041683,0.3368475532820709,0,,0.0,none,P434,1
E0028292,N0028539,N0028540,lateral,12.165525060596439,auto_link,provisional,s5c_flows,6.4787,8.736,0.002397,3.6221,held,0.274,0.2876,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.12025004325477,369.0594224179518,2.847401323932729,2.9785719668138313,2.597401323932729,2.7285719668138313,0.2456716740869187,0.08372403665718023,0.8253240906324615,0,,0.0,none,P434,1
E0028293,N0028540,N0028541,lateral,40.000000000023505,auto_link,provisional,s5c_flows,7.5585,10.192,0.002498,3.6221,held,0.319369,0.2998,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.0594224179518,368.8594224179517,2.9785719668138313,3.3919813906420586,2.7285719668138313,3.1419813906420586,0.25810792566406815,0.08984165744020398,2.582898858885629,0,,0.0,none,P434,1
E0028294,N0028541,N0028542,lateral,39.9999999999697,auto_link,provisional,s5c_flows,10.7978,14.56,0.002832,3.6221,held,0.455503,0.3398,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.8594224179517,368.6594224179518,3.3919813906420586,3.8470473086106836,3.1419813906420586,3.5970473086106836,0.28912502930824197,0.10590391594225215,2.305807519539981,0,,0.0,none,P434,1
E0028295,N0028542,N0028008,lateral,19.53893710504122,auto_link,provisional,s5c_flows,12.9574,17.472,0.003165,3.6221,held,0.546371,0.3798,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.6594224179518,368.5617277324266,3.8470473086106836,4.087777882807757,3.5970473086106836,3.8377778828077567,0.3062729867742526,0.11528513892197015,1.0632637085643992,0,,0.0,none,P434,1
E0028296,N0028543,N0028544,lateral,74.39934565026141,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,376.06851315181683,375.17572100401367,1.5608813794331695,1.578490421767583,1.3108813794331695,1.328490421767583,0.2635342585535921,0.049682831778226716,4.705229221341864,0,,0.0,none,P379,1
E0028297,N0028544,N0028545,lateral,89.99999999992187,auto_road,derived,s5c_flows,12.6548,11.722,0.00062,3.6221,held,0.531144,0.0744,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,375.17572100401367,374.27572100401443,1.578490421767583,1.5827384686418213,1.328490421767583,1.3327384686418213,0.38608325390763343,0.09655898974105367,3.885172394339481,0,,0.0,none,P379,1
E0028298,N0028545,N0028546,lateral,89.99999999992187,auto_road,derived,s5c_flows,23.7918,27.804,0.00137,3.6221,held,0.998785,0.1644,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,374.25386984104006,373.4888698410407,1.604589631616193,1.580252473412429,1.354589631616193,1.330252473412429,0.445212405786426,0.1348901423320416,3.369178352856292,0,,0.0,none,P379,1
E0028299,N0028546,N0028547,lateral,5.600654350088342,auto_road,derived,s5c_flows,35.6694,43.82,0.00212,3.6221,held,1.497474,0.2544,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,373.4888698410407,373.44686493341504,1.580252473412429,1.5855752521318323,1.330252473412429,1.3355752521318323,0.4828835484155719,0.16864804901366753,0.19330590051041982,0,,0.0,none,P379,1
E0028300,N0028547,N0028548,lateral,12.946419268455383,auto_road,derived,s5c_flows,37.829,46.732,0.002167,3.6221,held,1.588055,0.26,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.44686493341504,373.3821328370728,1.5855752521318323,1.5845419676147117,1.3355752521318323,1.3345419676147117,0.4261929240580616,0.19160520345938198,0.506281644518483,0,,0.0,none,P379,1
E0028301,N0028548,N0028549,lateral,22.079417421850806,auto_road,derived,s5c_flows,37.829,46.732,0.002275,3.6221,held,1.588163,0.2729,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.3821328370728,373.2717357499635,1.5845419676147117,1.5709156172239886,1.3345419676147117,1.3209156172239886,0.426201708231366,0.19161153559643346,0.863418149803413,0,,0.0,none,P379,1
E0028302,N0028549,N0028550,lateral,70.00000000001091,auto_road,derived,s5c_flows,39.9886,49.644,0.002459,3.6221,held,1.678881,0.295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.2717357499635,372.92173574996343,1.5709156172239886,2.0036792890990682,1.3209156172239886,1.7536792890990682,0.4334285461859687,0.19686116691517147,2.6917162631145053,0,,0.0,none,P379,1
E0028303,N0028550,N0028551,lateral,69.99999999999025,auto_road,derived,s5c_flows,43.2279,54.012,0.003042,3.6221,held,1.815266,0.365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.92173574996343,372.57173574996347,2.0036792890990682,2.439128507849034,1.7536792890990682,2.189128507849034,0.44376497314581903,0.20451089307174225,2.6290192720621577,0,,0.0,none,P379,1
E0028304,N0028551,N0028065,lateral,7.083597665336802,auto_road,derived,s5c_flows,46.4672,58.38,0.003625,3.6221,held,1.951651,0.435,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,372.57173574996347,372.52923416397147,2.439128507849034,2.5286881993097836,2.189128507849034,2.2786881993097836,0.4837681476724408,0.20253648477485015,0.2440424440033308,0,,0.0,none,P379,1
E0028305,N0028552,N0028553,lateral,12.083045973594572,auto_block,provisional,s5c_flows,6.4787,8.736,0.000838,3.6221,held,0.272441,0.1005,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.6864574527241,380.6260422228561,2.3119556332134152,2.5981704236282894,2.0619556332134152,2.3481704236282894,0.24521912214792416,0.08350486551918898,0.8212414178631147,0,,0.0,none,P364,1
E0028306,N0028553,N0028554,lateral,11.0,auto_block,provisional,s5c_flows,6.4787,8.736,0.000938,3.6221,held,0.272541,0.1126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.6260422228561,380.5710422228561,2.5981704236282894,2.7153042126907962,2.3481704236282894,2.4653042126907962,0.24524820555915752,0.0835189433681017,0.7475419969550423,0,,0.0,none,P364,1
E0028307,N0028554,N0028555,lateral,27.586228448267445,auto_block,provisional,s5c_flows,6.4787,8.736,0.00103,3.6221,held,0.272633,0.1236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.5710422228561,380.43311108061476,2.7153042126907962,3.29360400727586,2.4653042126907962,3.04360400727586,0.24527495561211726,0.08353189263366376,1.8745104773961554,0,,0.0,none,P364,1
E0028308,N0028555,N0028556,lateral,18.439088914585774,auto_block,provisional,s5c_flows,7.5585,10.192,0.00126,3.6221,held,0.31813,0.1512,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.43311108061476,380.3409156360418,3.29360400727586,3.4525413952081863,3.04360400727586,3.2025413952081863,0.25778556150288784,0.08968076688098295,1.1921464754843798,0,,0.0,none,P364,1
E0028309,N0028556,N0028042,lateral,13.45362404707371,auto_block,provisional,s5c_flows,7.5585,10.192,0.001413,3.6221,held,0.318284,0.1696,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.3409156360418,380.27364751580643,3.4525413952081863,3.745578558412319,3.2025413952081863,3.495578558412319,0.2578256779059076,0.0897007820790496,0.869684777995849,0,,0.0,none,P364,1
E0028310,N0028557,N0028558,main,21.095023109728988,auto_block,provisional,s5c_flows,61.5475,82.992,0.013101,3.6221,held,2.593331,1.5721,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.9372327494389,376.8317576338903,5.169731361889205,5.346434504781598,4.919731361889205,5.096434504781598,0.4936190678576942,0.24388655381148755,0.7122571662828096,0,,0.0,none,P364,1
E0028311,N0028558,N0028559,main,53.150729063673246,auto_block,provisional,s5c_flows,62.6273,84.448,0.013277,3.6221,held,2.638774,1.5932,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.8317576338903,376.56600398857194,5.346434504781598,5.114507486037439,5.096434504781598,4.864507486037439,0.4961589375919189,0.24600939432273444,1.7854066857970112,0,,0.0,none,P364,1
E0028312,N0028559,N0028560,main,11.40175425099138,auto_block,provisional,s5c_flows,66.2058,90.338,0.01372,3.6221,held,2.789237,1.6463,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.56600398857194,376.50899521731696,5.114507486037439,5.169837790495535,4.864507486037439,4.919837790495535,0.5043368466989309,0.2529264557277511,0.3767903113967061,0,,0.0,none,P364,1
E0028313,N0028560,N0028561,main,57.271284253105414,auto_block,provisional,s5c_flows,68.3654,93.25,0.013815,3.6221,held,2.879867,1.6577,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.50899521731696,376.22263879605146,5.169837790495535,5.778734494964169,4.919837790495535,5.528734494964169,0.509100873387166,0.25701461106637014,1.8749160610701208,0,,0.0,none,P364,1
E0028314,N0028561,N0028045,main,22.02271554554524,auto_block,provisional,s5c_flows,70.525,96.162,0.014292,3.6221,held,2.970878,1.715,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.22263879605146,376.11252521832375,5.778734494964169,5.9732902113637465,5.528734494964169,5.7232902113637465,0.5137703602143576,0.26106438912156216,0.7144150140138102,0,,0.0,none,P364,1
E0028315,N0028562,N0028054,lateral,80.51236229927102,auto_road,derived,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,372.0712044422179,371.4271055438237,1.6802298839539844,1.705310227660675,1.4302298839539844,1.455310227660675,0.30286630288703276,0.08017032540813965,4.430577757236864,0,,0.0,none,P379,1
E0028316,N0028563,N0028073,lateral,54.78138369920935,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,371.45874385231156,371.1848369338155,1.5522119582353184,3.973854472434482,1.3022119582353184,3.723854472434482,0.13489621704043256,0.037230723305707175,6.768337034831956,0,,0.0,none,P439,1
E0028317,N0028564,N0028565,lateral,20.808652046684813,auto_block,provisional,s5c_flows,0.0,0.0,0.001994,3.6221,held,0.001994,0.2392,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,380.92013649622163,380.7328586278015,1.6483754666689947,1.6024380030578982,1.3983754666689947,1.3524380030578982,0.05185139943214134,0.008733264793261392,6.688553659937822,0,,0.0,none,P364,1
E0028318,N0028565,N0028566,lateral,15.652475842498529,auto_block,provisional,s5c_flows,2.1596,2.912,0.002167,3.6221,held,0.092701,0.26,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.7328586278015,380.654596248589,1.6024380030578982,1.8534603920360269,1.3524380030578982,1.6034603920360269,0.1720098795608049,0.051205638196437614,1.5166256615089204,0,,0.0,none,P364,1
E0028319,N0028566,N0028567,lateral,21.93171219946131,auto_block,provisional,s5c_flows,3.2393,4.368,0.002297,3.6221,held,0.138099,0.2757,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.654596248589,380.54493768759164,1.8534603920360269,2.0766748612364836,1.6034603920360269,1.8266748612364836,0.1963955329777615,0.06126947367544147,1.8611855937633697,0,,0.0,none,P364,1
E0028320,N0028567,N0028568,lateral,9.219544457292887,auto_block,provisional,s5c_flows,3.2393,4.368,0.00248,3.6221,held,0.138282,0.2976,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.54493768759164,380.4988399653052,2.0766748612364836,2.0011600346948057,1.8266748612364836,1.7511600346948057,0.1964814835519681,0.061306172313742885,0.7820537157516573,0,,0.0,none,P364,1
E0028321,N0028568,N0028045,lateral,54.12947441089743,auto_block,provisional,s5c_flows,4.3191,5.824,0.002557,3.6221,held,0.183626,0.3068,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.4988399653052,380.2281925932507,2.0011600346948057,1.8576228364368035,1.7511600346948057,1.6076228364368035,0.21568867279467255,0.06972312122098592,4.18268560494649,0,,0.0,none,P364,1
E0028322,N0028569,N0028070,lateral,25.498736970346048,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.34520263671874,373.217708951867,1.5500000000000114,1.611941927039254,1.3000000000000114,1.361941927039254,0.13489621704043256,0.037230723305707175,3.150414139325999,0,,0.0,none,P379,1
E0028323,N0028570,N0028078,lateral,27.202941017470888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,370.92047773368114,370.7844630285938,1.552971973350111,1.562552352265584,1.302971973350111,1.312552352265584,0.0,0.0,0.0,0,,0.0,none,P379,1
E0028324,N0028571,N0028078,lateral,28.231188426986208,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,370.7368103509677,370.59565440883273,1.552221631454188,1.7513609720266459,1.302221631454188,1.5013609720266459,0.15034093436683285,0.042847972501074055,3.129685265679974,0,,0.0,none,P379,1
E0028325,N0028572,N0028573,lateral,70.00000000000136,draft,drafted,s5c_flows,21.5956,29.12,0.003837,3.6221,held,0.909181,0.4604,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.0797977740831,371.72979777408307,3.114690751307535,3.5891719524794325,2.864690751307535,3.3391719524794325,0.35919133220884747,0.14657008333672067,3.24803680392918,0,,0.0,none,P436,1
E0028326,N0028573,N0028574,lateral,70.0000000000275,draft,drafted,s5c_flows,21.5956,29.12,0.00442,3.6221,held,0.909764,0.5304,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.72979777408307,371.37979777408293,3.5891719524794325,4.285027665370194,3.3391719524794325,4.035027665370194,0.35926273593598185,0.1466147550448274,3.2473912542797563,0,,0.0,none,P436,1
E0028327,N0028574,N0028575,lateral,69.99999999994324,draft,drafted,s5c_flows,21.5956,29.12,0.005004,3.6221,held,0.910347,0.6004,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.37979777408293,371.0297977740832,4.285027665370194,4.7159908001355575,4.035027665370194,4.4659908001355575,0.35933410637757635,0.14665941272810262,3.2467462619310234,0,,0.0,none,P436,1
E0028328,N0028575,N0028576,lateral,70.0000000000275,draft,drafted,s5c_flows,21.5956,29.12,0.005587,3.6221,held,0.910931,0.6704,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.0297977740832,370.67979777408306,4.7159908001355575,5.229412430995069,4.4659908001355575,4.979412430995069,0.35940556590354233,0.1467041329642313,3.246100721156434,0,,0.0,none,P436,1
E0028329,N0028576,N0028079,lateral,22.886753344077384,draft,drafted,s5c_flows,21.5956,29.12,0.00617,3.6221,held,0.911514,0.7404,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.67979777408306,370.5653640073627,5.229412430995069,5.370091314902936,4.979412430995069,5.120091314902936,0.3594768698256685,0.1467487626156629,1.0611138604076027,0,,0.0,none,P436,1
E0028330,N0028577,N0028079,main,24.881307613056563,draft,provisional,s5c_flows,25.98,35.032,0.005646,3.6221,held,1.094794,0.6775,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.995618325298,371.8712117872327,3.8764825047801423,4.064243535032915,3.6264825047801423,3.814243535032915,0.3804128946915293,0.1601498532592141,1.0901009561042183,0,,0.0,none,P436,1
E0028331,N0028578,N0028054,main,88.47764307425011,auto_road,derived,s5c_flows,95.62,128.936,0.012595,3.5205,merrimack,3.908733,1.5114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.5112263862077,370.06883817083644,2.9789469536360684,3.063577600647932,2.7289469536360684,2.813577600647932,0.5563851532719541,0.30011157006203437,2.650371556284241,0,,0.0,none,P379,1
E0028332,N0028579,N0028065,lateral,73.08569734944737,auto_road,derived,s5c_flows,11.8776,16.016,0.0,3.6221,held,0.497939,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,374.1103598450762,373.48913141760585,1.5671609068769499,1.5687909456754028,1.3171609068769499,1.3187909456754028,0.35754704229758666,0.09736631244838259,3.406810326262751,0,,0.0,none,P379,1
E0028333,N0028580,N0028091,lateral,31.575306807693888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.957497991594,368.79962145755553,1.550314508406018,1.7325745873663436,1.300314508406018,1.4825745873663436,0.0,0.0,0.0,0,,0.0,none,P379,1
E0028334,N0028581,N0028091,lateral,13.601470508735444,auto_block,provisional,s5c_flows,2.9012,3.912,0.000347,3.6221,held,0.121971,0.0416,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.55301331048844,368.48500595794474,1.8606829785740615,2.047190086977139,1.6106829785740615,1.797190086977139,0.1884839485691392,0.0579283203756972,1.2027081184710882,0,,0.0,none,P379,1
E0028335,N0028582,N0028583,lateral,24.041630560342615,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,373.85523770570404,373.73502955290235,1.5506155657803333,1.817216540847653,1.3006155657803333,1.567216540847653,0.0,0.0,0.0,0,,0.0,none,P379,1
E0028336,N0028583,N0028584,lateral,12.206555615733702,auto_block,provisional,s5c_flows,2.1596,2.912,0.0002,3.6221,held,0.090735,0.024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.73502955290235,373.6739967748237,1.817216540847653,1.7221824243950437,1.567216540847653,1.4721824243950437,0.17077917543141705,0.05071616361768719,1.191261130530882,0,,0.0,none,P379,1
E0028337,N0028584,N0028585,lateral,50.000000000209354,auto_block,provisional,s5c_flows,4.3191,5.824,0.000302,3.6221,held,0.181371,0.0362,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.6739967748237,373.4239967748227,1.7221824243950437,1.6530295923648168,1.4721824243950437,1.4030295923648168,0.21481785405824347,0.06933220196520276,3.879255460353315,0,,0.0,none,P379,1
E0028338,N0028585,N0028586,lateral,49.999999999745185,auto_block,provisional,s5c_flows,8.6382,11.648,0.000719,3.6221,held,0.362856,0.0862,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.4239967748227,373.17399677482393,1.6530295923648168,1.8464500025198163,1.4030295923648168,1.5964500025198163,0.2688982360985808,0.09529845322513256,3.0990658228921144,0,,0.0,none,P379,1
E0028339,N0028586,N0028070,lateral,16.59294526200756,auto_block,provisional,s5c_flows,11.8776,16.016,0.001135,3.6221,held,0.499075,0.1362,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.17399677482393,373.0910320485139,1.8464500025198163,1.7386188303923404,1.5964500025198163,1.4886188303923404,0.2976270067559808,0.11050997976141594,0.9291800858880518,0,,0.0,none,P379,1
E0028340,N0028587,N0028588,lateral,24.041630560342615,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,372.944277405895,372.8240692530933,1.6215490101206456,1.6760833347973403,1.3715490101206456,1.4260833347973403,0.13489621704043256,0.037230723305707175,2.9703860602130647,0,,0.0,none,P379,1
E0028341,N0028588,N0028081,lateral,12.041594578792296,auto_block,provisional,s5c_flows,1.0798,1.456,0.0002,3.6221,held,0.045468,0.024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.8240692530933,372.7638612801993,1.6760833347973403,1.8385557119881923,1.4260833347973403,1.5885557119881923,0.13510161572250104,0.03730355335315269,1.4854984665179423,0,,0.0,none,P379,1
E0028342,N0028589,N0028590,lateral,84.97337461014953,auto_road,derived,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.8051672459439,374.38030037289315,1.5513085841342331,2.2522985040599792,1.3013085841342331,2.0022985040599792,0.23091654640710862,0.07670227810735178,6.133050802138453,0,,0.0,none,P379,1
E0028343,N0028590,N0028066,lateral,24.7002917220733,auto_road,derived,s5c_flows,7.5585,10.192,0.000708,3.6221,held,0.317578,0.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.38030037289315,374.2567989142828,2.2522985040599792,2.480353185326578,2.0022985040599792,2.230353185326578,0.25764165406753875,0.08960898315513746,1.5978453879717183,0,,0.0,none,P379,1
E0028344,N0028591,N0028592,lateral,70.00000000004191,auto_road,derived,s5c_flows,20.5158,27.664,0.001836,3.6221,held,0.861913,0.2203,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.6931801835298,376.3431801835296,2.658779044985806,2.1915183027984995,2.408779044985806,1.9415183027984995,0.35328790612560784,0.14290023145093428,3.3023113625988914,0,,0.0,none,P379,1
E0028345,N0028592,N0028593,lateral,70.00000000006004,auto_road,derived,s5c_flows,23.7552,32.032,0.002419,3.6221,held,0.998298,0.2903,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.3431801835296,375.9931801835293,2.1915183027984995,1.9201804121738064,1.9415183027984995,1.6701804121738064,0.36973958240028454,0.1532434662428998,3.1553740043028986,0,,0.0,none,P379,1
E0028346,N0028593,N0028594,lateral,17.853145271793426,auto_road,derived,s5c_flows,23.7552,32.032,0.003003,3.6221,held,0.998881,0.3603,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.9931801835293,375.90391445717034,1.9201804121738064,1.8795633260327804,1.6701804121738064,1.6295633260327804,0.3698062848165541,0.15328614378249023,0.8046169938516886,0,,0.0,none,P379,1
E0028347,N0028594,N0028595,lateral,57.76814316574495,auto_road,derived,s5c_flows,23.7552,32.032,0.003151,3.6221,held,0.99903,0.3782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.90391445717034,375.61507374134163,1.8795633260327804,1.5692829481114927,1.6295633260327804,1.3192829481114927,0.3698233277031633,0.15329704913165237,2.603411721146313,0,,0.0,none,P379,1
E0028348,N0028595,N0028596,lateral,17.896296671071983,auto_road,derived,s5c_flows,24.835,33.488,0.003633,3.6221,held,1.044778,0.4359,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,375.61507374134163,375.46295521963754,1.5692829481114927,1.5574915577062143,1.3192829481114927,1.3074915577062143,0.4514908951255235,0.13779638886877815,0.6606370458514066,0,,0.0,none,P379,1
E0028349,N0028596,N0028597,lateral,6.511031075278727,auto_road,derived,s5c_flows,24.835,33.488,0.003782,3.6221,held,1.044927,0.4538,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,375.46295521963754,375.4011004244224,1.5574915577062143,1.5527569974526045,1.3074915577062143,1.3027569974526045,0.46937084624395664,0.13418046010200485,0.23119711302132454,0,,0.0,none,P379,1
E0028350,N0028597,N0028066,lateral,15.453159449237548,auto_road,derived,s5c_flows,24.835,33.488,0.003836,3.6221,held,1.044982,0.4603,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,375.4005611275011,375.18421689521176,1.5532962943739221,1.5529352043976132,1.3032962943739221,1.3029352043976132,0.5371712040862993,0.12232492813007381,0.47946102756080594,0,,0.0,none,P379,1
E0028351,N0028598,N0028063,lateral,33.52610922848042,auto_block,provisional,s5c_flows,1.0798,1.456,0.000569,3.6221,held,0.045836,0.0683,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.00000948702217,368.8323789408798,2.0382290383684563,3.661975307167097,1.7882290383684563,3.411975307167097,0.13547604313708608,0.037436447999809636,4.124481895119503,0,,0.0,none,P439,1
E0028352,N0028599,N0028063,lateral,33.24154027718932,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.05,0.5,cover_min,minimum,tractive,1.0,371.9535124912754,370.9396455128211,1.5541474208339991,1.5547087352258018,1.3041474208339991,1.3047087352258018,0.0,0.0,0.0,0,,0.0,none,P439,1
E0028353,N0028600,N0028601,lateral,10.770329614269007,auto_block,provisional,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.58404657838906,376.5301949303177,1.5538318395796864,1.8074515540573088,1.3038318395796864,1.5574515540573088,0.22662351037090445,0.07470726573969114,0.792086810752166,0,,0.0,none,P364,1
E0028354,N0028601,N0028602,lateral,8.602325267042627,auto_block,provisional,s5c_flows,5.0964,1.53,9e-05,3.6221,held,0.213743,0.0108,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.5301949303177,376.4871833039825,1.8074515540573088,1.9463494108612736,1.5574515540573088,1.6963494108612736,0.22665460095436377,0.07472163624508418,0.6325575884202383,0,,0.0,none,P364,1
E0028355,N0028602,N0028096,lateral,28.0,auto_block,provisional,s5c_flows,5.0964,1.53,0.000161,3.6221,held,0.213815,0.0194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.4871833039825,376.3471833039825,1.9463494108612736,2.404678268283135,1.6963494108612736,2.154678268283135,0.22667946675955827,0.07473313038446741,2.058707272157411,0,,0.0,none,P364,1
E0028356,N0028603,N0028604,lateral,50.00000000008008,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,371.93350696020514,371.63350696020467,1.5502576882323638,1.5720594460453299,1.3002576882323638,1.3220594460453299,0.1435394101454237,0.035709615848172255,5.805606505491386,0,,0.0,none,P379,1
E0028357,N0028604,N0028605,lateral,50.000000000026446,auto_road,derived,s5c_flows,5.3989,7.28,0.000417,3.6221,held,0.226753,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.63350696020467,371.38350696020456,1.5720594460453299,1.6139600808110686,1.3220594460453299,1.3639600808110686,0.23105477403479466,0.07676687246535194,3.6066484097328457,0,,0.0,none,P379,1
E0028358,N0028605,N0028103,lateral,16.158589846986704,auto_road,derived,s5c_flows,6.4787,8.736,0.000833,3.6221,held,0.272436,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.38350696020456,371.3027140109696,1.6139600808110686,1.6530965359053766,1.3639600808110686,1.4030965359053766,0.2452176677785824,0.08350416155671023,1.0982480716939336,0,,0.0,none,P379,1
E0028359,N0028606,N0028607,main,13.0,auto_block,provisional,s5c_flows,2.2248,3.0,0.009625,3.6221,held,0.102895,1.155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.0895444960558,368.0245444960558,6.040857115272331,6.157920103553579,5.790857115272331,5.907920103553579,0.17811428107694702,0.053659699043509396,1.2164474704477215,0,,0.0,none,P379,1
E0028360,N0028607,N0028608,main,5.656854249492381,auto_block,provisional,s5c_flows,2.2248,3.0,0.009733,3.6221,held,0.103004,1.168,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,368.0245444960558,367.9821180891846,6.157920103553579,6.21172956706539,5.907920103553579,5.96172956706539,0.2047104883005425,0.04889133469177989,0.46055727257017387,0,,0.0,none,P379,1
E0028361,N0028608,N0028609,main,19.6468827043885,auto_block,provisional,s5c_flows,2.2248,3.0,0.009781,3.6221,held,0.103051,1.1737,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.9821180891846,367.8838836756627,6.21172956706539,6.397122183712327,5.96172956706539,6.147122183712327,0.17820433846046455,0.05369622988442621,1.8374863816561207,0,,0.0,none,P379,1
E0028362,N0028609,N0028610,main,14.866068747318506,auto_block,provisional,s5c_flows,2.2248,3.0,0.009944,3.6221,held,0.103215,1.1933,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.8838836756627,367.80955333192605,6.397122183712327,6.529161267683321,6.147122183712327,6.279161267683321,0.17829891132573322,0.05373460259362642,1.389620444752256,0,,0.0,none,P379,1
E0028363,N0028610,N0028611,main,15.811388300841896,auto_block,provisional,s5c_flows,2.2248,3.0,0.010068,3.6221,held,0.103338,1.2082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.80955333192605,367.7304963904218,6.529161267683321,6.65017987910943,6.279161267683321,6.40017987910943,0.1783697719619511,0.05376336097829501,1.477397966307757,0,,0.0,none,P379,1
E0028364,N0028611,N0028081,main,18.439088914585774,auto_block,provisional,s5c_flows,2.2248,3.0,0.0102,3.6221,held,0.10347,1.224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.7304963904218,367.63830094584887,6.65017987910943,6.964116046338631,6.40017987910943,6.714116046338631,0.17844575186821215,0.053794203513011424,1.722193693932225,0,,0.0,none,P379,1
E0028365,N0028612,N0028613,lateral,20.000000000019803,draft,provisional,s5c_flows,16.1967,21.84,0.001218,3.6221,held,0.680226,0.1462,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.30813917624994,373.20813917624986,3.608608870625062,4.065969710468892,3.358608870625062,3.8159697104688917,0.3281305321788201,0.12777261184167837,1.0158558885706128,0,,0.0,none,P419,1
E0028366,N0028613,N0028614,lateral,19.999999999961602,draft,provisional,s5c_flows,18.3563,24.752,0.001385,3.6221,held,0.770927,0.1662,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.20813917624986,373.10813917625006,4.065969710468892,3.179733138203062,3.8159697104688917,2.929733138203062,0.3412275742583765,0.13554567480065055,0.9768651729191568,0,,0.0,none,P419,1
E0028367,N0028614,N0028101,lateral,27.33792984755049,draft,provisional,s5c_flows,20.5158,27.664,0.001552,3.6221,held,0.861628,0.1862,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.10813917625006,372.9714495270123,3.179733138203062,3.3257001311908425,2.929733138203062,3.0757001311908425,0.3532516059732593,0.14287780847590076,1.2898233339109924,0,,0.0,none,P419,1
E0028368,N0028615,N0028616,lateral,38.69228561527787,auto_road,derived,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.21058959960936,371.017128171533,1.5500000000000114,2.1396101097170117,1.3000000000000114,1.8896101097170117,0.23091654640710862,0.07670227810735178,2.7926601058045524,0,,0.0,none,P379,1
E0028369,N0028616,N0028103,lateral,88.28472979724955,auto_road,derived,s5c_flows,8.6382,11.648,0.000322,3.6221,held,0.36246,0.0387,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.017128171533,370.57570452254674,2.1396101097170117,2.3801060243282564,1.8896101097170117,2.1301060243282564,0.26880424987762774,0.09525032306753836,5.473917037983395,0,,0.0,none,P379,1
E0028370,N0028617,N0028116,lateral,22.80350850198276,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,379.53935057818,379.37972601866613,1.5769213944762441,1.5834392645369917,1.3269213944762441,1.3334392645369917,0.0,0.0,0.0,0,,0.0,none,P364,1
E0028371,N0028618,N0028116,lateral,32.202484376209235,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.06007690429686,378.89906448241584,1.5500000000000114,2.064100800787287,1.3000000000000114,1.814100800787287,0.0,0.0,0.0,0,,0.0,none,P364,1
E0028372,N0028619,N0028118,sub main,38.4844153089743,auto_road,derived,s5c_flows,469.5163,619.19,0.058172,2.9039,merrimack,15.838391,6.9806,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,371.65551635156913,371.50157869033325,6.718140874993367,6.980293868260503,6.418140874993367,6.680293868260503,0.7409499924627827,0.4934009228765316,0.8656548057775378,0,,0.0,none,P417,1
E0028373,N0028620,N0028621,lateral,39.99999999990389,auto_road,derived,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.73439331054686,376.53439331054733,1.5500000000000114,1.9517517089839203,1.3000000000000114,1.7017517089839203,0.214700651244523,0.06927965601494754,3.1050984838690443,0,,0.0,none,P417,1
E0028374,N0028621,N0028622,lateral,40.00000000018518,auto_road,derived,s5c_flows,6.4787,8.736,0.000333,3.6221,held,0.271936,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.53439331054733,376.33439331054643,1.9517517089839203,2.2401000976566934,1.7017517089839203,1.9901000976566934,0.24507213512054243,0.08343373158761977,2.7202875036847534,0,,0.0,none,P417,1
E0028375,N0028622,N0028118,lateral,18.62588448810194,auto_road,derived,s5c_flows,9.718,13.104,0.000667,3.6221,held,0.408071,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.33439331054643,376.24126388810595,2.2401000976566934,2.240608670487802,1.9901000976566934,1.990608670487802,0.27917990873589593,0.10062770125626194,1.1119403596793218,0,,0.0,none,P417,1
E0028376,N0028623,N0028624,lateral,26.419689627245813,auto_block,provisional,s5c_flows,3.6428,4.912,0.0,3.6221,held,0.152715,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.8945269044022,376.762428456266,1.5540204588790516,1.6769025984215205,1.3040204588790516,1.4269025984215205,0.20302235827070736,0.06412421494758933,2.168865361454274,0,,0.0,none,P364,1
E0028377,N0028624,N0028096,lateral,38.8329756778952,auto_block,provisional,s5c_flows,6.8821,9.28,0.00022,3.6221,held,0.288736,0.0264,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.762428456266,376.5682635778765,1.6769025984215205,2.1835979943891175,1.4269025984215205,1.9335979943891175,0.24986158955444707,0.08576469393626376,2.5902991430270204,0,,0.0,none,P364,1
E0028378,N0028625,N0028626,lateral,15.231546211727817,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.02366359293296,378.94750586187433,1.5500058406607877,1.6721840795319167,1.3000058406607877,1.4221840795319167,0.0,0.0,0.0,0,,0.0,none,P364,1
E0028379,N0028626,N0028121,lateral,10.63014581273465,auto_block,provisional,s5c_flows,0.0,0.0,0.000127,3.6221,held,0.000127,0.0152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.94750586187433,378.8943551328107,1.6721840795319167,1.7513052675799372,1.4221840795319167,1.5013052675799372,0.012395582298541189,0.003612252393417975,14.292922479306316,0,,0.0,none,P364,1
E0028380,N0028627,N0028121,lateral,25.709920264364882,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.6225158691406,378.4939662678188,1.5500000000000114,2.1516941325718335,1.3000000000000114,1.9016941325718335,0.0,0.0,0.0,0,,0.0,none,P364,1
E0028381,N0028628,N0028119,lateral,29.832867780352597,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.36680908203124,375.2176447431295,1.5500000000000114,2.0765447099955168,1.3000000000000114,1.8265447099955168,0.0,0.0,0.0,0,,0.0,none,P380,1
E0028382,N0028629,N0028119,lateral,17.72004514666935,auto_block,provisional,s5c_flows,1.0798,1.456,0.000585,3.6221,held,0.045852,0.0702,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.79883241633576,375.7102321906024,1.711055278976744,1.5839572625225742,1.461055278976744,1.3339572625225742,0.13549227522489335,0.037442213029723975,2.1797116129876764,0,,0.0,none,P380,1
E0028383,N0028630,N0028631,lateral,39.99999999977312,draft,provisional,s5c_flows,37.4898,45.21,0.004962,3.6221,held,1.576631,0.5954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.9183445117838,373.71834451178495,2.8438014843099495,2.9328395702463013,2.5938014843099495,2.6828395702463013,0.4252612398223397,0.19093425968297245,1.5676638363312794,0,,0.0,none,P419,1
E0028384,N0028631,N0028632,lateral,40.00000000023111,draft,provisional,s5c_flows,39.6494,48.122,0.005295,3.6221,held,1.667499,0.6354,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.71834451178495,373.51834451178377,2.9328395702463013,2.8682521679037336,2.6828395702463013,2.6182521679037336,0.43253799878347354,0.19620991582421415,1.5412904034918067,0,,0.0,none,P419,1
E0028385,N0028632,N0028099,lateral,18.59526406628094,draft,provisional,s5c_flows,39.6494,48.122,0.005629,3.6221,held,1.667832,0.6754,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.51834451178377,373.4253681914524,2.8682521679037336,2.787583468703872,2.6182521679037336,2.537583468703872,0.43256411738828227,0.19622899868053018,0.7164742874248969,0,,0.0,none,P419,1
E0028386,N0028633,N0028128,lateral,54.405882034941776,auto_block,provisional,s5c_flows,5.3989,7.28,0.000598,3.6221,held,0.226934,0.0717,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,375.8000352785888,375.47359998637916,1.6710950925049701,1.5784630019020938,1.4210950925049701,1.3284630019020938,0.2461242101861375,0.07359048303075263,3.684175156505732,0,,0.0,none,P380,1
E0028387,N0028634,N0028635,lateral,22.360679774997898,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.1897036850714,375.0779002861964,1.551080006334871,1.8287159247411182,1.301080006334871,1.5787159247411182,0.17065230391004918,0.050665805354795285,2.1838439195429995,0,,0.0,none,P380,1
E0028388,N0028635,N0028128,lateral,20.808652046684813,auto_block,provisional,s5c_flows,4.3191,5.824,0.000186,3.6221,held,0.181255,0.0224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.0779002861964,374.97385702596296,1.8287159247411182,2.078205962318293,1.5787159247411182,1.8282059623182931,0.2147728520486231,0.06931202415998225,1.6147798203388914,0,,0.0,none,P380,1
E0028389,N0028636,N0028637,sub main,29.832867780352597,auto_block,provisional,s5c_flows,244.5941,330.056,0.063782,3.1423,merrimack,8.9594,7.6538,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.86678892688406,367.7176245879823,5.99884217663157,5.870845871002075,5.74884217663157,5.620845871002075,0.698970021629466,0.4690392207032664,0.7113530589577375,0,,0.0,none,P439,1
E0028390,N0028637,N0028638,sub main,10.167132219610895,auto_block,provisional,s5c_flows,246.7537,332.968,0.064031,3.1389,merrimack,9.02865,7.6837,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.7176245879823,367.66678892688424,5.870845871002075,5.855855116084513,5.620845871002075,5.605855116084513,0.7003572794710935,0.4711169834604637,0.24195108500642856,0,,0.0,none,P439,1
E0028391,N0028638,N0028639,sub main,30.094512058783895,auto_block,provisional,s5c_flows,247.8334,334.424,0.064115,3.1373,merrimack,9.063207,7.6938,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.66678892688424,367.51631636659033,5.855855116084513,7.598612832628419,5.605855116084513,7.348612832628419,0.7010456593636687,0.4721525863960566,0.7154672370912414,0,,0.0,none,P439,1
E0028392,N0028639,N0028640,sub main,9.90548794127644,auto_block,provisional,s5c_flows,249.993,337.336,0.064366,3.134,merrimack,9.13235,7.7239,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.51631636659033,367.46678892688396,7.598612832628419,8.075203260616036,7.348612832628419,7.8252032606160355,0.7024152986356976,0.4742222409514246,0.2350339834690362,0,,0.0,none,P439,1
