EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0028393,N0028640,N0028073,sub main,21.399463743720617,auto_block,provisional,s5c_flows,251.0728,338.792,0.064449,3.1323,merrimack,9.166851,7.7338,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.46678892688396,367.3597916081654,8.075203260616036,7.798899798084619,7.8252032606160355,7.548899798084619,0.7030949102522887,0.47525377239596234,0.5072682561932247,0,,0.0,none,P439,1
E0028394,N0028641,N0028139,sub main,4.0,auto_block,provisional,s5c_flows,172.4288,234.636,0.048807,3.2781,merrimack,6.590832,5.8569,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,velocity,1.0,360.881216527724,360.841216527724,9.630441187119743,9.697235620713514,9.380441187119743,9.447235620713514,0.8290955351317657,0.3282125194059047,0.08040890807121706,0,,0.0,none,P403,1
E0028395,N0028642,N0028643,lateral,63.20477908982662,draft,provisional,s5c_flows,9.718,13.104,0.00171,3.6221,held,0.409115,0.2052,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.51531925913827,373.19929536368915,2.7665716100023587,2.7413479468577293,2.5165716100023587,2.4913479468577293,0.27940747703008106,0.10074709501613435,3.770167484519511,0,,0.0,none,P419,1
E0028396,N0028643,N0028644,lateral,49.99999999981887,draft,provisional,s5c_flows,11.8776,16.016,0.002237,3.6221,held,0.500176,0.2684,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.19929536368915,372.94929536369006,2.7413479468577293,3.21650663826307,2.4913479468577293,2.96650663826307,0.29783482248995113,0.11062367548786736,2.797971460702621,0,,0.0,none,P419,1
E0028397,N0028644,N0028101,lateral,50.12605789075989,draft,provisional,s5c_flows,14.0372,18.928,0.002654,3.6221,held,0.591127,0.3184,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.94929536369006,372.69866507423626,3.21650663826307,3.598484583966865,2.96650663826307,3.348484583966865,0.31397256504261845,0.11961561338110924,2.6608512691735666,0,,0.0,none,P419,1
E0028398,N0028645,N0028646,lateral,75.00000000002714,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,371.5476873102995,371.1726873102994,1.5511591252473522,2.737346869388091,1.3011591252473522,2.487346869388091,0.0,0.0,0.0,0,,0.0,none,P419,1
E0028399,N0028646,N0028647,lateral,56.504587998025976,draft,provisional,s5c_flows,1.0798,1.456,0.000625,3.6221,held,0.045892,0.075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.1726873102994,370.89016437030926,2.737346869388091,2.4865140964876105,2.487346869388091,2.2365140964876105,0.13553283826550303,0.03745662088825244,6.948449876446906,0,,0.0,none,P419,1
E0028400,N0028647,N0028127,lateral,46.44042044140649,draft,provisional,s5c_flows,1.0798,1.456,0.001096,3.6221,held,0.046363,0.1315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.89016437030926,370.6579622681022,2.4865140964876105,3.02312904049154,2.2365140964876105,2.77312904049154,0.13600863405687588,0.03762576966540995,5.6908667065438046,0,,0.0,none,P419,1
E0028401,N0028648,N0028649,main,8.06225774829855,auto_block,provisional,s5c_flows,4.3191,5.824,0.003275,3.6221,held,0.184344,0.393,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.0099308534564,367.9696195647149,2.233690972715465,2.2559053376288603,1.9836909727154648,2.0059053376288603,0.21596436082838094,0.06984706478267225,0.622190448258369,0,,0.0,none,P403,1
E0028402,N0028649,N0028650,main,81.59656855530139,auto_block,provisional,s5c_flows,6.4787,8.736,0.003342,3.6221,held,0.274945,0.4011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.9696195647149,367.5616367219384,2.2559053376288603,2.7647487761084903,2.0059053376288603,2.5147487761084903,0.2459451033403598,0.08385657564986074,5.5294567396734,0,,0.0,none,P403,1
E0028403,N0028650,N0028138,main,14.142135623730951,auto_block,provisional,s5c_flows,7.5585,10.192,0.004022,3.6221,held,0.320892,0.4827,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.5616367219384,367.49092604381974,2.7647487761084903,2.6772563292271343,2.5147487761084903,2.4272563292271343,0.2585029647955333,0.09003898811673047,0.9117971261256055,0,,0.0,none,P403,1
E0028404,N0028651,N0028652,main,15.0,auto_block,provisional,s5c_flows,52.5064,73.306,0.010519,3.6221,held,2.211719,1.2622,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.38668519831714,364.31168519831715,5.437075788010986,5.6679900946516,5.187075788010986,5.4179900946516,0.47083243193262786,0.22536158073317242,0.5309744678671008,0,,0.0,none,P403,1
E0028405,N0028652,N0028138,main,63.56886030125127,auto_block,provisional,s5c_flows,55.7457,77.674,0.010644,3.6221,held,2.347646,1.2772,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.31168519831715,363.99384089681087,5.6679900946516,6.174341476236009,5.4179900946516,5.924341476236009,0.4792681358477882,0.23211238299131248,2.210622667719636,0,,0.0,none,P403,1
E0028406,N0028653,N0028654,lateral,74.21590126111789,auto_block,provisional,s5c_flows,6.1762,2.986,0.0,3.6221,held,0.25892,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.39979858398436,369.0287190776788,1.5500000000000114,1.7582071918524775,1.3000000000000114,1.5082071918524775,0.24121500150806402,0.08157618320314483,5.127921895205786,0,,0.0,none,P403,1
E0028407,N0028654,N0028655,lateral,46.69047011971501,auto_block,provisional,s5c_flows,10.4953,8.81,0.000618,3.6221,held,0.440608,0.0742,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.0287190776788,368.7952667270802,1.7582071918524775,1.834249874482282,1.5082071918524775,1.584249874482282,0.28608520528927617,0.10427845604999289,2.7200794994218453,0,,0.0,none,P403,1
E0028408,N0028655,N0028139,lateral,10.816653826391969,auto_block,provisional,s5c_flows,12.6548,11.722,0.001008,3.6221,held,0.531531,0.1209,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.7952667270802,368.74118345794824,1.834249874482282,1.7972686904892612,1.584249874482282,1.5472686904892612,0.30362005545115517,0.11381011255909548,0.5937603940731827,0,,0.0,none,P403,1
E0028409,N0028656,N0028136,lateral,18.18304019741298,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.53236694335936,378.4414517423723,1.5500000000000114,1.6388705232527059,1.3000000000000114,1.3888705232527059,0.0,0.0,0.0,0,,0.0,none,P364,1
E0028410,N0028657,N0028136,lateral,12.94072235554675,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,378.24467199927034,378.1799683874926,1.550127805417162,1.900353878132421,1.300127805417162,1.650353878132421,0.13489621704043256,0.037230723305707175,1.5988491794483282,0,,0.0,none,P364,1
E0028411,N0028658,N0028131,lateral,80.94617712632123,draft,drafted,s5c_flows,11.8776,16.016,0.001275,3.6221,held,0.499214,0.153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.65310141070734,374.24837052507576,2.976048979917664,3.7005735667211184,2.726048979917664,3.4505735667211184,0.29765326137862663,0.11052434070415626,4.532464874924525,0,,0.0,none,P417,1
E0028412,N0028659,N0028131,lateral,91.49279194350434,draft,drafted,s5c_flows,11.8776,16.016,0.001248,3.6221,held,0.499187,0.1497,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.2650181566378,374.80755419692025,2.1503565992215954,3.1413898948766246,1.9003565992215954,2.8913898948766246,0.29764816197012695,0.11052155132667227,5.123095186047595,0,,0.0,none,P417,1
E0028413,N0028660,N0028151,lateral,28.442925306655784,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.30162353515624,376.15940890862294,1.5500000000000114,1.766982692939564,1.3000000000000114,1.516982692939564,0.0,0.0,0.0,0,,0.0,none,P380,1
E0028414,N0028661,N0028151,main,8.06225774829855,auto_block,provisional,s5c_flows,141.8048,203.932,0.015684,3.3565,merrimack,5.52463,1.8821,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.04750217123643,375.0071908824949,2.899671901029194,2.9192007190675895,2.649671901029194,2.6692007190675895,0.6136675000471687,0.35950822939112625,0.21896379140383718,0,,0.0,none,P380,1
E0028415,N0028662,N0028165,lateral,16.852268700188564,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,374.2053472385645,374.0789552233131,1.5687006129979864,1.5709776380150515,1.3187006129979864,1.3209776380150515,0.0,0.0,0.0,0,,0.0,none,P380,1
E0028416,N0028663,N0028664,main,60.000000000040195,auto_road,derived,s5c_flows,77.0689,104.986,0.011206,3.6135,merrimack,3.234493,1.3447,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.06763716192256,374.73763716192235,2.526295943546188,2.4484590294838995,2.276295943546188,2.1984590294838995,0.5449729197065756,0.26595389887502274,1.8349535616175021,0,,0.0,none,P398,1
E0028417,N0028664,N0028665,main,59.99999999991319,auto_road,derived,s5c_flows,79.2285,107.898,0.011706,3.6015,merrimack,3.314251,1.4047,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.73763716192235,374.4076371619228,2.4484590294838995,2.595292525577179,2.1984590294838995,2.345292525577179,0.5488648698396462,0.2692443365881332,1.8219420752701998,0,,0.0,none,P398,1
E0028418,N0028665,N0028666,main,60.000000000040195,auto_road,derived,s5c_flows,81.388,110.81,0.012206,3.5898,merrimack,3.393748,1.4647,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.4076371619228,374.0776371619226,2.595292525577179,2.6357722619055153,2.345292525577179,2.3857722619055153,0.5526725638092636,0.2724907531920986,1.8093896196117065,0,,0.0,none,P398,1
E0028419,N0028666,N0028159,main,23.072156382418655,auto_road,derived,s5c_flows,82.4678,112.266,0.012706,3.5841,merrimack,3.433652,1.5247,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.0776371619226,373.9507403018193,2.6357722619055153,2.5822797177119696,2.3857722619055153,2.3322797177119696,0.554557830834852,0.274108198055093,0.6934099895913162,0,,0.0,none,P398,1
E0028420,N0028667,N0028127,lateral,59.984220465100755,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,372.22730890252086,371.92738780019533,1.5504010584166394,1.7537035083984165,1.3004010584166394,1.5037035083984165,0.17065230391004918,0.050665805354795285,5.858327047718269,0,,0.0,none,P419,1
E0028421,N0028668,N0028669,main,15.652475842498529,auto_block,provisional,s5c_flows,84.2229,113.568,0.008998,3.5749,merrimack,3.493859,1.0798,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.60290775651214,380.52464537729963,9.012204548175362,9.422925423481615,8.762204548175362,9.172925423481615,0.5386459618920942,0.28338248771361896,0.48431551674239764,0,,0.0,none,P364,1
E0028422,N0028669,N0028175,main,40.0,auto_block,provisional,s5c_flows,86.3825,116.48,0.009128,3.564,merrimack,3.572412,1.0954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.52464537729963,380.32464537729965,9.422925423481615,11.120453499653479,9.172925423481615,10.870453499653479,0.5421271890387711,0.28661000441945694,1.2297237256237095,0,,0.0,none,P364,1
E0028423,N0028670,N0028671,lateral,91.42647994331624,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.01040618095254,374.553273781236,1.5502322467818317,1.828104392592138,1.3002322467818317,1.578104392592138,0.17065230391004918,0.050665805354795285,8.92911862781014,0,,0.0,none,P419,1
E0028424,N0028671,N0028672,lateral,39.999999999816495,draft,drafted,s5c_flows,5.3989,7.28,0.000762,3.6221,held,0.227098,0.0914,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.553273781236,374.3532737812369,1.828104392592138,1.9650550761849672,1.578104392592138,1.7150550761849672,0.23116899914973943,0.07682026724472671,2.8838930354661256,0,,0.0,none,P419,1
E0028425,N0028672,N0028673,lateral,40.00000000028503,draft,drafted,s5c_flows,9.718,13.104,0.001095,3.6221,held,0.4085,0.1314,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.3532737812369,374.1532737812355,1.9650550761849672,2.072312156264502,1.7150550761849672,1.822312156264502,0.2792734712730615,0.10067678129565114,2.3871464182846758,0,,0.0,none,P419,1
E0028426,N0028673,N0028674,lateral,16.752900060873532,draft,drafted,s5c_flows,9.718,13.104,0.001429,3.6221,held,0.408833,0.1714,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.1532737812355,374.06950928093113,2.072312156264502,2.139505611646996,1.822312156264502,1.889505611646996,0.2793460483644016,0.10071486029156065,0.9995308780968624,0,,0.0,none,P419,1
E0028427,N0028674,N0028675,lateral,59.99999999998278,draft,drafted,s5c_flows,9.718,13.104,0.001568,3.6221,held,0.408973,0.1882,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.06950928093113,373.76950928093123,2.139505611646996,2.3655920374281436,1.889505611646996,2.1155920374281436,0.2793765486471066,0.10073086476147844,3.5793985029962525,0,,0.0,none,P419,1
E0028428,N0028675,N0028676,lateral,60.00000000004082,draft,drafted,s5c_flows,11.8776,16.016,0.002068,3.6221,held,0.500007,0.2482,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.76950928093123,373.46950928093105,2.3655920374281436,2.7192724573502005,2.1155920374281436,2.4692724573502005,0.2978029447625826,0.11060623177786624,3.3579251568446047,0,,0.0,none,P419,1
E0028429,N0028676,N0028677,lateral,59.99999999998278,draft,drafted,s5c_flows,14.0372,18.928,0.002568,3.6221,held,0.591042,0.3082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.46950928093105,373.16950928093115,2.7192724573502005,3.119034420240723,2.4692724573502005,2.869034420240723,0.3139583462440384,0.1196075481427856,3.1851359008701667,0,,0.0,none,P419,1
E0028430,N0028677,N0028099,lateral,24.243857114291067,draft,drafted,s5c_flows,15.1169,20.384,0.003068,3.6221,held,0.636809,0.3682,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.16950928093115,373.0482899953597,3.119034420240723,3.16466166479654,2.869034420240723,2.91466166479654,0.32141018763786444,0.12386918784107423,1.2571607894814059,0,,0.0,none,P419,1
E0028431,N0028678,N0028679,lateral,24.166091947189145,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,377.30953659861535,377.16454004693225,1.5542634502127726,1.5569870526771297,1.3042634502127726,1.3069870526771297,0.1435394101454237,0.035709615848172255,2.8059764124135915,0,,0.0,none,P380,1
E0028432,N0028679,N0028160,lateral,16.401219466856727,auto_block,provisional,s5c_flows,1.0798,1.456,0.000201,3.6221,held,0.045469,0.0242,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,377.1291136000912,376.9240983567555,1.592413499518159,1.5924726881663673,1.342413499518159,1.3424726881663673,0.18429410506224891,0.030285343860783825,1.4832468878405793,0,,0.0,none,P380,1
E0028433,N0028680,N0028681,lateral,19.4164878389476,auto_block,provisional,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.99367663961084,376.8965942004161,1.5514893760141604,1.6568420788807998,1.3014893760141604,1.4068420788807998,0.22662351037090445,0.07470726573969114,1.4279548053928381,0,,0.0,none,P380,1
E0028434,N0028681,N0028160,lateral,11.313708498984761,auto_block,provisional,s5c_flows,6.1762,2.986,0.000162,3.6221,held,0.259082,0.0194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.8965942004161,376.84002565792116,1.6568420788807998,1.676545387000715,1.4068420788807998,1.426545387000715,0.24126384394206213,0.08159959559795568,0.7815585014126465,0,,0.0,none,P380,1
E0028435,N0028682,N0028683,main,89.99996550282314,auto_road,derived,s5c_flows,146.7139,187.148,0.023076,3.3427,merrimack,5.69931,2.7691,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.06023041377557,369.56523060351003,6.510753472943179,6.909867052739969,6.260753472943179,6.659867052739969,0.6408670046124098,0.3562843471062387,2.3405783325578415,0,,0.0,none,P398,1
E0028436,N0028683,N0028684,main,90.00000000014815,auto_road,derived,s5c_flows,147.7937,188.604,0.023826,3.3398,merrimack,5.736765,2.8591,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.56523060351003,369.07023060350923,6.909867052739969,7.487783312506394,6.659867052739969,7.237783312506394,0.6420381939661026,0.35752483211240416,2.3363096060320423,0,,0.0,none,P398,1
E0028437,N0028684,N0028159,main,5.41040044036161,auto_road,derived,s5c_flows,147.7937,188.604,0.024576,3.3398,merrimack,5.737515,2.9491,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,369.07023060350923,369.02965260020653,7.487783312506394,7.503367419324718,7.237783312506394,7.253367419324718,0.7185078973115773,0.3292907944206235,0.12550083445163623,0,,0.0,none,P398,1
E0028438,N0028685,N0028686,lateral,79.99999999978863,auto_road,derived,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.40700838055494,375.007008380556,1.5503890803825584,2.0072128108502625,1.3003890803825584,1.7572128108502625,0.214700651244523,0.06927965601494754,6.210196967736602,0,,0.0,none,P398,1
E0028439,N0028686,N0028687,lateral,80.00000000021696,auto_road,derived,s5c_flows,10.7978,14.56,0.000667,3.6221,held,0.453339,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.007008380556,374.60700838055493,2.0072128108502625,2.1050582698356948,1.7572128108502625,1.8550582698356948,0.28868785289141513,0.10566945600298819,4.618598669748876,0,,0.0,none,P398,1
E0028440,N0028687,N0028180,lateral,8.416546843489746,auto_road,derived,s5c_flows,15.1169,20.384,0.001333,3.6221,held,0.635074,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.60700838055493,374.5649256463375,2.1050582698356948,2.1508641485843896,1.8550582698356948,1.9008641485843896,0.32113485272976466,0.12371048273639954,0.43681269576451526,0,,0.0,none,P398,1
E0028441,N0028688,N0028689,sub main,79.9999999999912,draft,drafted,s5c_flows,290.2063,405.424,0.079713,3.0779,merrimack,10.418068,9.5655,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.90448688350745,373.50448688350747,9.50795818485193,9.318968927039407,9.25795818485193,9.068968927039407,0.726136094274542,0.5122201032012124,1.8362030807259004,0,,0.0,none,P380,1
E0028442,N0028689,N0028690,sub main,80.00000000001022,draft,drafted,s5c_flows,290.2063,405.424,0.080379,3.0779,merrimack,10.418735,9.6455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.50448688350747,373.10448688350743,9.318968927039407,9.208684503211316,9.068968927039407,8.958684503211316,0.7261475917169903,0.5122396215901002,1.836174007243914,0,,0.0,none,P380,1
E0028443,N0028690,N0028691,sub main,80.52488894101603,draft,drafted,s5c_flows,290.2063,405.424,0.081046,3.0779,merrimack,10.419402,9.7255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.10448688350743,372.7018624388024,9.208684503211316,9.49918736588512,8.958684503211316,9.24918736588512,0.7261590883672956,0.5122591398214589,1.848192088827007,0,,0.0,none,P380,1
E0028444,N0028691,N0028692,sub main,89.99999999998737,draft,drafted,s5c_flows,290.2063,405.424,0.081717,3.0779,merrimack,10.420073,9.806,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.7018624388024,372.25186243880245,9.49918736588512,9.544676867838177,9.24918736588512,9.294676867838177,0.7261706531638117,0.5122787749447975,2.065630156581686,0,,0.0,none,P380,1
E0028445,N0028692,N0028693,sub main,89.99999999998737,draft,drafted,s5c_flows,290.2063,405.424,0.082467,3.0779,merrimack,10.420823,9.896,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.25186243880245,371.8018624388025,9.544676867838177,9.702989856119359,9.294676867838177,9.452989856119359,0.7261835785898086,0.5123007216154465,2.065593390190221,0,,0.0,none,P380,1
E0028446,N0028693,N0028142,sub main,5.6834403151983475,draft,drafted,s5c_flows,290.2063,405.424,0.083217,3.0779,merrimack,10.421573,9.986,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,velocity,1.0,371.8018624388025,371.7592366364385,9.702989856119359,9.701639828405234,9.452989856119359,9.451639828405234,0.8456662598506024,0.4550423319549616,0.11201109675351123,0,,0.0,none,P380,1
E0028447,N0028694,N0028695,main,20.00000000001779,draft,provisional,s5c_flows,51.8024,62.784,0.005162,3.6221,held,2.17685,0.6194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.4836708886955,378.3836708886954,3.0131247656013898,2.5129965917733443,2.7631247656013898,2.2629965917733443,0.468605526541398,0.2235999671533883,0.7113303502710231,0,,0.0,none,P380,1
E0028448,N0028695,N0028142,main,30.653118835087962,draft,provisional,s5c_flows,51.8024,62.784,0.005328,3.6221,held,2.177017,0.6394,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.3836708886954,378.23040529452,2.5129965917733443,3.230471170323767,2.2629965917733443,2.980471170323767,0.46861625588864253,0.2236084343837224,1.0901997263183603,0,,0.0,none,P380,1
E0028449,N0028696,N0028697,main,35.35533905932738,auto_link,provisional,s5c_flows,21.5956,29.12,0.003261,3.6221,held,0.908605,0.3914,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.38440908702773,366.2076323917311,2.812368256722266,3.0923859188157508,2.562368256722266,2.8423859188157508,0.3591207530924142,0.14652593420869237,1.6408287349440753,0,,0.0,none,P451,1
E0028450,N0028697,N0028188,main,13.038404810405298,auto_link,provisional,s5c_flows,22.6754,30.576,0.003556,3.6221,held,0.954167,0.4267,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.2076323917311,366.1424403676791,3.0923859188157508,3.1785740366177606,2.8423859188157508,2.9285740366177606,0.36460582853855483,0.14997686921107917,0.5960045886022073,0,,0.0,none,P451,1
E0028451,N0028698,N0028191,lateral,10.000000000037703,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,367.61278076171874,367.5227807617184,1.5500000000000114,1.5511633300784524,1.3000000000000114,1.3011633300784524,0.0,0.0,0.0,0,,0.0,none,P451,1
E0028452,N0028699,N0028191,lateral,20.09975124224178,auto_block,provisional,s5c_flows,2.1596,2.912,0.000447,3.6221,held,0.090981,0.0537,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.11311847553316,367.01261971932195,1.941172295951219,2.061324372474928,1.691172295951219,1.8113243724749282,0.1709341839629811,0.05077771573331222,1.9597943855976312,0,,0.0,none,P451,1
E0028453,N0028700,N0028188,lateral,9.478720820041644,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.7706787109375,367.7232851068373,1.5500000000000114,1.5977292974595798,1.3000000000000114,1.3477292974595798,0.0,0.0,0.0,0,,0.0,none,P451,1
E0028454,N0028701,N0028183,sub main,43.797795770157514,auto_road,derived,s5c_flows,1712.1742,2273.368,0.446178,2.4831,merrimack,49.652486,53.5414,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,359.85555835331127,359.74606386388587,8.614870113485608,8.83508237634851,8.164870113485609,8.38508237634851,0.822086767004916,0.48478675066810584,0.8879394391609193,0,,0.0,none,P451,1
E0028455,N0028702,N0028703,lateral,17.4928556845359,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.69667358398436,375.6092093055617,1.5500000000000114,1.8039376670945444,1.3000000000000114,1.5539376670945444,0.13489621704043256,0.037230723305707175,2.1612733191389584,0,,0.0,none,P416,1
E0028456,N0028703,N0028704,lateral,6.324555320336759,auto_block,provisional,s5c_flows,2.1596,2.912,0.000146,3.6221,held,0.09068,0.0175,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,375.6092093055617,375.5680996959795,1.8039376670945444,1.7685091907392234,1.5539376670945444,1.5185091907392234,0.18678919386208767,0.047726313294266715,0.5643220207737122,0,,0.0,none,P416,1
E0028457,N0028704,N0028195,lateral,22.960134599370218,auto_block,provisional,s5c_flows,2.1596,2.912,0.000198,3.6221,held,0.090733,0.0238,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,375.5680996959795,375.2925780807871,1.7685091907392234,1.5509582961660158,1.5185091907392234,1.3009582961660158,0.23018972951720007,0.04148384253529622,1.662406532177232,0,,0.0,none,P416,1
E0028458,N0028705,N0028706,lateral,37.61848019586329,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.16848618526427,375.98039378428496,1.5504469202044788,1.5723405907150436,1.3004469202044788,1.3223405907150436,0.17065230391004918,0.050665805354795285,3.6739888976918422,0,,0.0,none,P398,1
E0028459,N0028706,N0028707,lateral,80.00000000000969,auto_road,derived,s5c_flows,6.1405,8.28,0.000313,3.6221,held,0.25774,0.0376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.98039378428496,375.5803937842849,1.5723405907150436,1.7544756004807027,1.3223405907150436,1.5044756004807027,0.24085858048418068,0.08140541942858168,5.535751853445249,0,,0.0,none,P398,1
E0028460,N0028707,N0028708,lateral,79.9999999999872,auto_road,derived,s5c_flows,12.6192,17.016,0.00098,3.6221,held,0.530009,0.1176,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.5803937842849,375.180393784285,1.7544756004807027,2.081172377824373,1.5044756004807027,1.8311723778243731,0.3033449743013835,0.11365766616568682,4.395435712768421,0,,0.0,none,P398,1
E0028461,N0028708,N0028709,lateral,8.422964226115857,auto_road,derived,s5c_flows,16.9383,22.84,0.001647,3.6221,held,0.711745,0.1976,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.180393784285,375.13827896315445,2.081172377824373,2.1506614665330517,1.8311723778243731,1.9006614665330517,0.33281761028791446,0.13052906743420672,0.4218008084983496,0,,0.0,none,P398,1
E0028462,N0028709,N0028180,lateral,82.25681914501612,auto_road,derived,s5c_flows,20.1777,27.208,0.001717,3.6221,held,0.847617,0.206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.13827896315445,374.72699486742937,2.1506614665330517,1.9887949274925063,1.9006614665330517,1.7387949274925063,0.3514561847814669,0.14177092966428445,3.900762157885241,0,,0.0,none,P398,1
E0028463,N0028710,N0028711,main,14.866068747318506,auto_block,provisional,s5c_flows,44.4964,60.24,0.010855,3.6221,held,1.876258,1.3026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.7867948497468,363.7124645060102,4.794717601425077,4.888548677583572,4.544717601425077,4.638548677583572,0.44820055715047596,0.20784548680045217,0.552805677062388,0,,0.0,none,P451,1
E0028464,N0028711,N0028712,main,18.681541692269406,auto_block,provisional,s5c_flows,44.4964,60.24,0.010979,3.6221,held,1.876381,1.3174,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.7124645060102,363.6190567975488,4.888548677583572,5.109519862607442,4.638548677583572,4.859519862607442,0.4482093925519807,0.2078521606183465,0.6946731446918094,0,,0.0,none,P451,1
E0028465,N0028712,N0028713,main,33.60059523282288,auto_block,provisional,s5c_flows,44.4964,60.24,0.011134,3.6221,held,1.876537,1.3361,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.6190567975488,363.4510538213847,5.109519862607442,5.292232311427824,4.859519862607442,5.042232311427824,0.4482205978039376,0.20786062468302174,1.2494069288444656,0,,0.0,none,P451,1
E0028466,N0028713,N0028714,main,23.706539182259394,auto_block,provisional,s5c_flows,45.5762,61.696,0.011414,3.6221,held,1.922084,1.3697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.4510538213847,363.33252112547336,5.292232311427824,5.437528923354762,5.042232311427824,5.187528923354762,0.45146277511955646,0.21031817867776564,0.8751751155260964,0,,0.0,none,P451,1
E0028467,N0028714,N0028183,main,54.982359413083465,auto_block,provisional,s5c_flows,45.5762,61.696,0.011612,3.6221,held,1.922282,1.3934,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.33252112547336,363.0576093284079,5.437528923354762,5.523536911826454,5.187528923354762,5.273536911826454,0.4514767432018564,0.21032880327437492,2.0297228388462347,0,,0.0,none,P451,1
E0028468,N0028715,N0028203,lateral,9.999999999975095,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.3325988769531,367.2825988769532,1.5500000000000114,1.986688232421784,1.3000000000000114,1.736688232421784,0.0,0.0,0.0,0,,0.0,none,P380,1
E0028469,N0028716,N0028717,main,70.00000000006354,auto_road,derived,s5c_flows,127.1413,171.44,0.017978,3.4012,merrimack,5.022931,2.1574,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.4545880245257,372.1045880245254,6.4144305301617806,5.9103961063339625,6.1644305301617806,5.6603961063339625,0.5975347102628632,0.34186584296732536,1.952466771603099,0,,0.0,none,P416,1
E0028470,N0028717,N0028718,main,69.99999999993624,auto_road,derived,s5c_flows,128.2211,172.896,0.018562,3.3977,merrimack,5.060858,2.2274,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.1045880245254,371.75458802452573,5.9103961063339625,6.077077014536769,5.6603961063339625,5.827077014536769,0.5987996194284632,0.3432212298327072,1.948342364978711,0,,0.0,none,P416,1
E0028471,N0028718,N0028719,main,69.99999298257065,auto_road,derived,s5c_flows,130.3806,175.808,0.019145,3.3908,merrimack,5.136015,2.2974,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.75458802452573,371.4045880596129,6.077077014536769,6.366621657183998,5.827077014536769,6.116621657183998,0.6012833885898982,0.34589614208574027,1.9402939975533382,0,,0.0,none,P416,1
E0028472,N0028719,N0028720,main,70.0000000000213,auto_road,derived,s5c_flows,134.6997,181.632,0.019728,3.3775,merrimack,5.2853,2.3674,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.4045880596129,371.0545880596128,6.366621657183998,6.197700758746578,6.116621657183998,5.947700758746578,0.6061295116513159,0.35116747831394557,1.9247811634985401,0,,0.0,none,P416,1
E0028473,N0028720,N0028721,main,70.0000000000213,auto_road,derived,s5c_flows,141.5819,190.912,0.020312,3.3572,merrimack,5.521643,2.4374,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.0545880596128,370.7045880596127,6.197700758746578,6.283967848590407,5.947700758746578,6.033967848590407,0.6135751076925718,0.359404930615459,1.9014243766413894,0,,0.0,none,P416,1
E0028474,N0028721,N0028195,main,28.66292781083798,auto_road,derived,s5c_flows,143.7414,193.824,0.020895,3.351,merrimack,5.595918,2.5074,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.7045880596127,370.5612734205585,6.283967848590407,6.282262956394618,6.033967848590407,6.032262956394618,0.6158602797357434,0.36196778005545627,0.775688056581514,0,,0.0,none,P416,1
E0028475,N0028722,N0028723,main,18.35755975068582,auto_block,provisional,s5c_flows,96.3774,134.216,0.031626,3.5171,merrimack,3.954881,3.7951,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.62083153415216,365.51986495552336,9.938281014675965,10.32577713432039,9.688281014675965,10.07577713432039,0.5777383434310028,0.29456144031609244,0.5295811376497925,0,,0.0,none,P416,1
E0028476,N0028723,N0028724,main,26.419689627245813,auto_block,provisional,s5c_flows,96.3774,134.216,0.031779,3.5171,merrimack,3.955034,3.8135,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.51986495552336,365.3745566625735,10.32577713432039,10.80864035891085,10.07577713432039,10.55864035891085,0.5777447860380439,0.2945672751795759,0.762149951146598,0,,0.0,none,P416,1
E0028477,N0028724,N0028194,main,59.149799931057586,auto_block,provisional,s5c_flows,97.4572,135.672,0.031999,3.5124,merrimack,3.993864,3.8399,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.3745566625735,365.0492327629527,10.80864035891085,11.505881983141023,10.55864035891085,11.255881983141023,0.57937354609608,0.29604515958206934,1.7015447210071193,0,,0.0,none,P416,1
E0028478,N0028725,N0028726,main,4.47213595499958,auto_block,provisional,s5c_flows,16.1967,21.84,0.007308,3.6221,held,0.686316,0.877,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,368.66886869943806,368.6286194758431,4.98967011892131,4.75721426439128,4.73967011892131,4.50721426439128,0.4037631846867119,0.1115408831859909,0.1846022670636172,0,,0.0,none,P380,1
E0028479,N0028726,N0028727,main,45.527864045134514,auto_block,provisional,s5c_flows,18.3563,24.752,0.007346,3.6221,held,0.776888,0.8815,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.6286194758431,368.40098015561745,4.75721426439128,2.4875391314919284,4.50721426439128,2.2375391314919284,0.3420484234602334,0.1360402156066281,2.218392724659914,0,,0.0,none,P380,1
E0028480,N0028727,N0028728,main,4.512119967652702,auto_block,provisional,s5c_flows,18.3563,24.752,0.007725,3.6221,held,0.777267,0.927,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,368.40098015561745,368.3603710759086,2.4875391314919284,2.3513293635445507,2.2375391314919284,2.1013293635445507,0.41990054199098026,0.11823541126129303,0.1790947901717492,0,,0.0,none,P380,1
E0028481,N0028728,N0028729,main,27.586228448267445,auto_block,provisional,s5c_flows,19.4361,26.208,0.007763,3.6221,held,0.822572,0.9315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.3603710759086,368.22243993366726,2.3513293635445507,1.8152492753171146,2.1013293635445507,1.5652492753171146,0.34819240142567137,0.13976967653130618,1.3204494763678465,0,,0.0,none,P380,1
E0028482,N0028729,N0028730,main,18.027756377319946,auto_block,provisional,s5c_flows,20.5158,27.664,0.007992,3.6221,held,0.868069,0.9591,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.22243993366726,368.13230115178067,1.8152492753171146,1.7786485552505837,1.5652492753171146,1.5286485552505837,0.354069869439125,0.14338368119319095,0.8485969358664226,0,,0.0,none,P380,1
E0028483,N0028730,N0028203,main,17.69180601295413,auto_block,provisional,s5c_flows,21.5956,29.12,0.008143,3.6221,held,0.913487,0.9771,0.0,0.0,,200,PVC-U,2.35,0.5,ground,minimum,tractive,1.0,368.13230115178067,367.71654371047623,1.7786485552505837,1.5527433988987696,1.5286485552505837,1.3027433988987696,0.6160137501269872,0.1016210313215388,0.4786637205556716,0,,0.0,none,P380,1
E0028484,N0028731,N0028198,sub main,90.12045486541027,auto_road,derived,s5c_flows,466.978,658.65,0.059773,2.9058,merrimack,15.764982,7.1728,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,tractive,1.0,372.89393131505483,372.5334494955932,5.379658772835796,5.521421109875575,5.0796587728357965,5.221421109875576,0.7400880430730162,0.4920588439935065,2.0294985105467847,0,,0.0,none,P398,1
E0028485,N0028732,N0028210,lateral,34.48187929913333,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,366.43326257624,366.08844378324864,1.590083371025628,1.5972251620638644,1.340083371025628,1.3472251620638644,0.0,0.0,0.0,0,,0.0,none,P380,1
E0028486,N0028733,N0028734,main,29.410882339705484,auto_block,provisional,s5c_flows,4.4496,6.0,0.002781,3.6221,held,0.189322,0.3337,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.1877749110474,365.02601505817904,2.830657706140073,2.7657329886959587,2.580657706140073,2.5157329886959587,0.22513244036219182,0.06914513928746271,2.177302265012646,0,,0.0,none,P380,1
E0028487,N0028734,N0028735,main,25.0,auto_block,provisional,s5c_flows,5.1913,7.0,0.003026,3.6221,held,0.220657,0.3632,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.02601505817904,364.88851505817905,2.7657329886959587,2.9039654105709474,2.5157329886959587,2.6539654105709474,0.23667614193126502,0.07414541818155754,1.760492896608371,0,,0.0,none,P380,1
E0028488,N0028735,N0028736,main,13.416407864998739,auto_block,provisional,s5c_flows,5.1913,7.0,0.003235,3.6221,held,0.220865,0.3882,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.88851505817905,364.81472481492153,2.9039654105709474,2.921877968281592,2.6539654105709474,2.671877968281592,0.23674877517903456,0.07417732828351212,0.9444897764767006,0,,0.0,none,P380,1
E0028489,N0028736,N0028210,main,21.633307652783937,auto_block,provisional,s5c_flows,5.1913,7.0,0.003346,3.6221,held,0.220977,0.4016,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.81472481492153,364.69574162283124,2.921877968281592,2.9899273224812646,2.671877968281592,2.7399273224812646,0.23678786536852953,0.07419450417265985,1.5226925880903641,0,,0.0,none,P380,1
E0028490,N0028737,N0028738,lateral,80.0000000001054,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.9392021542794,377.5392021542789,1.5501472109549468,1.6237311953304925,1.3001472109549468,1.3737311953304925,0.17065230391004918,0.050665805354795285,7.813157530166659,0,,0.0,none,P398,1
E0028491,N0028738,N0028739,lateral,79.99999999998312,auto_road,derived,s5c_flows,9.718,13.104,0.000667,3.6221,held,0.408071,0.08,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,377.52863065630476,377.0886306563049,1.634302693304619,1.560752888617003,1.384302693304619,1.310752888617003,0.28857171883032195,0.09838510027549377,4.620457398727427,0,,0.0,none,P398,1
E0028492,N0028739,N0028740,lateral,79.99999999998312,auto_road,derived,s5c_flows,16.1967,21.84,0.001333,3.6221,held,0.680341,0.16,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,377.0886306563049,376.568630656305,1.560752888617003,1.5720248612731211,1.310752888617003,1.3220248612731211,0.3595842594698328,0.1200191422930629,3.7079858147820612,0,,0.0,none,P398,1
E0028493,N0028740,N0028198,lateral,12.84445289888065,auto_road,derived,s5c_flows,20.5158,27.664,0.002,3.6221,held,0.862077,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.568630656305,376.5044083918106,1.5720248612731211,1.550462213658136,1.3220248612731211,1.300462213658136,0.35330879068180676,0.14291313284393564,0.6059125066439159,0,,0.0,none,P398,1
E0028494,N0028741,N0028224,sub main,6.082762530298219,auto_block,provisional,s5c_flows,334.5019,453.16,0.051372,3.0255,merrimack,11.764652,6.1647,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,velocity,1.0,372.250282097121,372.2077027594089,7.272941779832138,7.329254027700472,7.022941779832138,7.079254027700472,0.8500460946750398,0.4979029411217286,0.11926338599758661,0,,0.0,none,P398,1
E0028495,N0028742,N0028743,lateral,24.186773244895647,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.75038452148436,377.62945065525986,1.5500000000000114,1.826878690443266,1.3000000000000114,1.576878690443266,0.13489621704043256,0.037230723305707175,2.9883186960988097,0,,0.0,none,P398,1
E0028496,N0028743,N0028224,lateral,17.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.000202,3.6221,held,0.045469,0.0242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.62945065525986,377.5444506552599,1.826878690443266,1.9925061318494954,1.576878690443266,1.7425061318494954,0.1351026360308987,0.037303915259707415,2.0971710223961395,0,,0.0,none,P398,1
E0028497,N0028744,N0028745,main,5.0990195135927845,auto_block,provisional,s5c_flows,5.3989,7.28,0.00253,3.6221,held,0.228866,0.3036,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,373.271615421501,373.23082326539225,3.1546846273271285,3.286358131092129,2.9046846273271285,3.036358131092129,0.2724966023248317,0.06908670176672152,0.31187052548484373,0,,0.0,none,P388,1
E0028498,N0028745,N0028746,main,15.556349186104045,auto_block,provisional,s5c_flows,5.3989,7.28,0.002573,3.6221,held,0.228909,0.3087,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.23082326539225,373.15304151946174,3.286358131092129,3.5188639981163874,3.036358131092129,3.2688639981163874,0.2317665930607165,0.07709986311245035,1.118679284236383,0,,0.0,none,P388,1
E0028499,N0028746,N0028747,main,17.72004514666935,auto_block,provisional,s5c_flows,5.3989,7.28,0.002702,3.6221,held,0.229038,0.3243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.15304151946174,373.0644412937284,3.5188639981163874,3.7529415187715927,3.2688639981163874,3.5029415187715927,0.23180903269356218,0.07711973523534141,1.2740404562588235,0,,0.0,none,P388,1
E0028500,N0028747,N0028748,main,14.866068747318506,auto_block,provisional,s5c_flows,5.3989,7.28,0.00285,3.6221,held,0.229186,0.342,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.0644412937284,372.9901109499918,3.7529415187715927,3.801576061726962,3.5029415187715927,3.551576061726962,0.2318577022979804,0.0771425271070025,1.0686201493400491,0,,0.0,none,P388,1
E0028501,N0028748,N0028749,main,18.027756377319946,auto_block,provisional,s5c_flows,5.3989,7.28,0.002974,3.6221,held,0.22931,0.3569,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.9901109499918,372.8999721681052,3.801576061726962,3.7461459959573062,3.551576061726962,3.4961459959573062,0.23189846241630255,0.07716161711986444,1.2956645040158885,0,,0.0,none,P388,1
E0028502,N0028749,N0028750,main,17.69180601295413,auto_block,provisional,s5c_flows,5.3989,7.28,0.003124,3.6221,held,0.22946,0.3749,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.8999721681052,372.8115131380404,3.7461459959573062,3.921824264303325,3.4961459959573062,3.671824264303325,0.2319477481734128,0.07718470271942438,1.2712493907411622,0,,0.0,none,P388,1
E0028503,N0028750,N0028213,main,39.0,auto_block,provisional,s5c_flows,5.3989,7.28,0.003272,3.6221,held,0.229608,0.3926,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.8115131380404,372.61651313804043,3.921824264303325,4.219699020162693,3.671824264303325,3.969699020162693,0.23199635444963573,0.07720747283716303,2.801768163736853,0,,0.0,none,P388,1
E0028504,N0028751,N0028227,main,27.16615541441225,auto_block,provisional,s5c_flows,10.5249,14.192,0.003694,3.6221,held,0.444925,0.4433,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.46871100539295,372.3328802283209,2.8593529594508027,3.018071920116597,2.6093529594508027,2.768071920116597,0.28697370580238024,0.10475239431054581,1.5777377778947557,0,,0.0,none,P388,1
E0028505,N0028752,N0028227,lateral,10.000000000046695,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,373.8783447265625,373.7983447265621,1.5500000000000114,1.5526074218753934,1.3000000000000114,1.3026074218753934,0.0,0.0,0.0,0,,0.0,none,P388,1
E0028506,N0028753,N0028236,lateral,9.055385138137417,auto_block,provisional,s5c_flows,3.2393,4.368,0.00053,3.6221,held,0.136332,0.0637,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.77740150818147,376.73212458249077,1.8340181695529054,1.8524091089154808,1.5840181695529054,1.6024091089154808,0.1955614711403552,0.06091379841131031,0.7717424334945076,0,,0.0,none,P392,1
E0028507,N0028754,N0028755,lateral,15.652475842498529,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.64125366210936,376.56299128289686,1.5500000000000114,1.86101994757189,1.3000000000000114,1.61101994757189,0.17065230391004918,0.050665805354795285,1.5286907436800998,0,,0.0,none,P392,1
E0028508,N0028755,N0028236,lateral,14.212670403551895,auto_block,provisional,s5c_flows,2.1596,2.912,0.00013,3.6221,held,0.090665,0.0157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.56299128289686,376.4919279308791,1.86101994757189,2.0926057605271353,1.61101994757189,1.8426057605271353,0.17073501363406798,0.05069863262977056,1.387400481115681,0,,0.0,none,P392,1
E0028509,N0028756,N0028757,lateral,4.47213595499958,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,373.17578970144206,373.1355404778471,1.5515967731673186,1.567187793637288,1.3015967731673186,1.317187793637288,0.0,0.0,0.0,0,,0.0,none,P388,1
E0028510,N0028757,N0028758,lateral,56.22277118748239,auto_block,provisional,s5c_flows,0.0,0.0,3.7e-05,3.6221,held,3.7e-05,0.0045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.1355404778471,372.8544266219097,1.567187793637288,2.196446180824694,1.317187793637288,1.9464461808246938,0.0062131453443592935,0.0025152716435973554,150.8167175436758,0,,0.0,none,P388,1
E0028511,N0028758,N0028759,lateral,49.9999999999658,auto_block,provisional,s5c_flows,0.0,0.0,0.000506,3.6221,held,0.000506,0.0607,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.8544266219097,372.60442662190985,2.196446180824694,2.6375472550432733,1.9464461808246938,2.3875472550432733,0.023980544881824967,0.00584982447148355,34.750391929766074,0,,0.0,none,P388,1
E0028512,N0028759,N0028760,lateral,50.00000000002386,auto_block,provisional,s5c_flows,0.0,0.0,0.000922,3.6221,held,0.000922,0.1107,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.60442662190985,372.35442662190974,2.6375472550432733,3.012425184730887,2.3875472550432733,2.762425184730887,0.0311064220983105,0.007339487168180087,26.7897519907631,0,,0.0,none,P388,1
E0028513,N0028760,N0028761,lateral,13.282831885517155,auto_block,provisional,s5c_flows,0.0,0.0,0.001339,3.6221,held,0.001339,0.1607,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.35442662190974,372.28801246248213,3.012425184730887,3.159436267986621,2.762425184730887,2.909436267986621,0.03634372468142191,0.008486841340060808,6.091300035036051,0,,0.0,none,P388,1
E0028514,N0028761,N0028762,lateral,11.0,auto_block,provisional,s5c_flows,0.0,0.0,0.00145,3.6221,held,0.00145,0.174,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.28801246248213,372.2330124624821,3.159436267986621,3.2396743050960026,2.909436267986621,2.9896743050960026,0.03755035960215598,0.008757326670654625,4.882332293904507,0,,0.0,none,P388,1
E0028515,N0028762,N0028763,lateral,8.602325267042627,auto_block,provisional,s5c_flows,0.0,0.0,0.001541,3.6221,held,0.001541,0.185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.2330124624821,372.1900008361469,3.2396743050960026,3.3950516540874673,2.9896743050960026,3.1450516540874673,0.03849473438157592,0.008970606168302947,3.724459723838581,0,,0.0,none,P388,1
E0028516,N0028763,N0028764,lateral,70.0000000001894,auto_block,provisional,s5c_flows,0.0,0.0,0.001613,3.6221,held,0.001613,0.1936,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.1900008361469,371.840000836146,3.3950516540874673,4.4367020447134,3.1450516540874673,4.1867020447134,0.039216063404082846,0.009134444605950781,29.749713902909484,0,,0.0,none,P388,1
E0028517,N0028764,N0028765,lateral,69.99999999973008,auto_block,provisional,s5c_flows,0.0,0.0,0.002197,3.6221,held,0.002197,0.2636,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.840000836146,371.4900008361473,4.4367020447134,5.187550433383933,4.1867020447134,4.937550433383933,0.04439872411155945,0.01033506549533017,26.277031378890907,0,,0.0,none,P388,1
E0028518,N0028765,N0028766,lateral,18.533908045015814,auto_block,provisional,s5c_flows,0.0,0.0,0.00278,3.6221,held,0.00278,0.3336,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.4900008361473,371.39733129592224,5.187550433383933,5.455757082984007,4.937550433383933,5.205757082984007,0.04872035919313415,0.011367196269347651,6.3402337858884525,0,,0.0,none,P388,1
E0028519,N0028766,N0028767,lateral,8.06225774829855,auto_block,provisional,s5c_flows,0.0,0.0,0.002934,3.6221,held,0.002934,0.3521,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.39733129592224,371.3570200071807,5.455757082984007,5.633794201803653,5.205757082984007,5.383794201803653,0.04975867078706624,0.011619303782148843,2.7004532144088036,0,,0.0,none,P388,1
E0028520,N0028767,N0028768,lateral,17.46424919657298,auto_block,provisional,s5c_flows,1.0798,1.456,0.003001,3.6221,held,0.048269,0.3602,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.3570200071807,371.26969876119784,5.633794201803653,5.651474334505281,5.383794201803653,5.401474334505281,0.13790050252065222,0.03830103260144743,2.1107306690147247,0,,0.0,none,P388,1
E0028521,N0028768,N0028769,lateral,27.202941017470888,auto_block,provisional,s5c_flows,1.0798,1.456,0.003147,3.6221,held,0.048414,0.3776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.26969876119784,371.1336840561105,5.651474334505281,5.698469264202004,5.401474334505281,5.448469264202004,0.13804229093440476,0.038351814051393235,3.284372834022442,0,,0.0,none,P388,1
