EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0028522,N0028769,N0028213,lateral,12.727922061357855,auto_block,provisional,s5c_flows,1.0798,1.456,0.003374,3.6221,held,0.048641,0.4048,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.1336840561105,371.0700444458037,5.698469264202004,5.766167712399408,5.448469264202004,5.516167712399408,0.1382636725259976,0.03843114996951871,1.534257194825179,0,,0.0,none,P388,1
E0028523,N0028770,N0028233,lateral,10.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,376.77666861254255,376.69666861254257,1.5504187898011992,1.5539112214418083,1.3004187898011992,1.3039112214418083,0.0,0.0,0.0,0,,0.0,none,P392,1
E0028524,N0028771,N0028772,lateral,18.439088914585774,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.6146728515625,376.52247740698954,1.5500000000000114,1.6560809426198375,1.3000000000000114,1.4060809426198375,0.13489621704043256,0.037230723305707175,2.2781821115436975,0,,0.0,none,P392,1
E0028525,N0028772,N0028233,lateral,12.727922061357855,auto_block,provisional,s5c_flows,2.1596,2.912,0.000154,3.6221,held,0.090688,0.0184,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.52247740698954,376.45883779668276,1.6560809426198375,1.791742037301617,1.4060809426198375,1.541742037301617,0.17074952656693873,0.05070439360248244,1.2423579650324967,0,,0.0,none,P392,1
E0028526,N0028773,N0028774,main,6.827934508812575,auto_block,provisional,s5c_flows,25.5766,34.488,0.009678,3.6221,held,1.081914,1.1614,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,373.39651002286195,373.35554241580905,4.589177232997429,4.5917537267690705,4.339177232997429,4.3417537267690705,0.40406347719584845,0.15236419785460947,0.281636215353984,0,,0.0,none,P392,1
E0028527,N0028774,N0028775,main,9.899494936611665,auto_block,provisional,s5c_flows,26.6564,35.944,0.009735,3.6221,held,1.127238,1.1682,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.35554241580905,373.306044941126,4.5917537267690705,4.735489482702121,4.3417537267690705,4.485489482702121,0.3838466065831296,0.16240510327730312,0.4298372825164703,0,,0.0,none,P392,1
E0028528,N0028775,N0028238,main,10.770329614269007,auto_block,provisional,s5c_flows,26.6564,35.944,0.009817,3.6221,held,1.12732,1.1781,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.306044941126,373.25219329305463,4.735489482702121,4.902439275304744,4.485489482702121,4.652439275304744,0.3838551928144345,0.16241076323942966,0.46763857030306666,0,,0.0,none,P392,1
E0028529,N0028776,N0028777,lateral,86.43766477261292,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.05687255859374,375.6246842347307,1.5500000000000114,2.471537689097431,1.3000000000000114,2.221537689097431,0.19530982006149752,0.060806644196143594,7.376115270377098,0,,0.0,none,P392,1
E0028530,N0028777,N0028778,lateral,6.708203932499369,auto_block,provisional,s5c_flows,6.4787,8.736,0.00072,3.6221,held,0.272323,0.0864,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,375.6246842347307,375.5844350111357,2.471537689097431,2.4679331529267756,2.221537689097431,2.2179331529267756,0.2611347008451864,0.07999395794440364,0.4281445495873491,0,,0.0,none,P392,1
E0028531,N0028778,N0028779,lateral,46.69047011971501,auto_block,provisional,s5c_flows,8.6382,11.648,0.000776,3.6221,held,0.362914,0.0931,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.5844350111357,375.35098266053717,2.4679331529267756,2.923889165634705,2.2179331529267756,2.673889165634705,0.26891199561790813,0.09530550033508808,2.8937887289377127,0,,0.0,none,P392,1
E0028532,N0028779,N0028238,lateral,16.55294535724685,auto_block,provisional,s5c_flows,8.6382,11.648,0.001165,3.6221,held,0.363303,0.1398,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.35098266053717,375.2682179337509,2.923889165634705,2.8864146346084567,2.673889165634705,2.6364146346084567,0.26900423880305424,0.09535274968921417,1.0255690536637316,0,,0.0,none,P392,1
E0028533,N0028780,N0028781,lateral,25.96150997149434,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.07460327148436,343.9447957216269,1.5500000000000114,1.8581522764199576,1.3000000000000114,1.6081522764199576,0.0,0.0,0.0,0,,0.0,none,P404,1
E0028534,N0028781,N0028247,lateral,14.212670403551895,auto_block,provisional,s5c_flows,0.0,0.0,0.000216,3.6221,held,0.000216,0.026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.9447957216269,343.8737323696092,1.8581522764199576,1.983079153828328,1.6081522764199576,1.733079153828328,0.016159584699658967,0.004313505293501135,14.658658898838986,0,,0.0,none,P404,1
E0028535,N0028782,N0028783,main,6.708203932499369,auto_block,provisional,s5c_flows,9.718,13.104,0.020988,3.6221,held,0.428393,2.5186,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,341.0507265931006,341.0104773695056,4.938195526040033,4.888356859010003,4.688195526040033,4.638356859010003,0.30206319414457694,0.0985800812885557,0.3701324790383991,0,,0.0,none,P404,1
E0028536,N0028783,N0028245,main,22.561028345356956,auto_block,provisional,s5c_flows,10.7978,14.56,0.021044,3.6221,held,0.473716,2.5253,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.0104773695056,340.89767222777886,4.888356859010003,5.009859510502395,4.638356859010003,4.759859510502395,0.2927467920811068,0.1078552482670179,1.2844449512707397,0,,0.0,none,P404,1
E0028537,N0028784,N0028785,lateral,12.529964086141668,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.18626708984374,344.12361726941305,1.5500000000000114,1.660013101680704,1.3000000000000114,1.410013101680704,0.13489621704043256,0.037230723305707175,1.5480992673533178,0,,0.0,none,P404,1
E0028538,N0028785,N0028786,lateral,8.246211251235321,auto_block,provisional,s5c_flows,1.0798,1.456,0.000104,3.6221,held,0.045372,0.0125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.12361726941305,344.0823862131569,1.660013101680704,1.6966360036399806,1.410013101680704,1.4466360036399806,0.1350035935772983,0.03726879043342354,1.0180236728925578,0,,0.0,none,P404,1
E0028539,N0028786,N0028787,lateral,17.46424919657298,auto_block,provisional,s5c_flows,2.1596,2.912,0.000173,3.6221,held,0.090708,0.0208,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.0823862131569,343.995064967174,1.6966360036399806,1.9120395250134834,1.4466360036399806,1.6620395250134834,0.17076214441746282,0.05070940251461217,1.7045394981179265,0,,0.0,none,P404,1
E0028540,N0028787,N0028245,lateral,22.02271554554524,auto_block,provisional,s5c_flows,3.2393,4.368,0.000319,3.6221,held,0.13612,0.0382,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.995064967174,343.8849513894463,1.9120395250134834,2.0225803488349356,1.6620395250134834,1.7725803488349356,0.1954608933211602,0.06087096304555625,1.8778449891218474,0,,0.0,none,P404,1
E0028541,N0028788,N0028247,lateral,36.806203730229754,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,344.42217140754184,344.2381403888907,1.550545877614411,1.618671134546787,1.300545877614411,1.368671134546787,0.13489621704043256,0.037230723305707175,4.547471695616911,0,,0.0,none,P404,1
E0028542,N0028789,N0028251,lateral,23.304859735648396,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,342.94299580160373,342.8264715029255,1.550626024568146,1.6679742978557783,1.300626024568146,1.4179742978557783,0.17065230391004918,0.050665805354795285,2.2760567541602392,0,,0.0,none,P418,1
E0028543,N0028790,N0028791,sub main,80.00000000003412,draft,drafted,s5c_flows,242.7196,303.506,0.046614,3.1452,merrimack,8.88228,5.5937,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.68885323799583,333.2888532379957,11.015339877238546,11.075251986613694,10.765339877238546,10.825251986613694,0.6974127576591002,0.46672134118149233,1.911828137198551,0,,0.0,none,P418,1
E0028544,N0028791,N0028792,sub main,79.99999999997686,draft,drafted,s5c_flows,244.541,305.962,0.047281,3.1424,merrimack,8.941201,5.6737,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.2888532379957,332.8888532379958,11.075251986613694,11.597871615519807,10.825251986613694,11.347871615519807,0.6986037126393861,0.4684926237302969,1.9085689199896998,0,,0.0,none,P418,1
E0028545,N0028792,N0028251,sub main,4.054333554693507,draft,drafted,s5c_flows,245.6208,307.418,0.047947,3.1407,merrimack,8.976378,5.7537,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,velocity,1.0,332.8888532379958,332.8483099024489,11.597871615519807,11.646135898332375,11.347871615519807,11.396135898332375,0.9035277801748475,0.38671074021098994,0.07478710383258179,0,,0.0,none,P418,1
E0028546,N0028793,N0028794,lateral,69.99999999999788,draft,provisional,s5c_flows,5.8023,7.824,0.0,3.6221,held,0.243249,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.5060192026098,341.15601920260985,1.5504383169214293,2.335924156765145,1.3004383169214293,2.085924156765145,0.23638421602873314,0.07927442970088841,4.935467715512867,0,,0.0,none,P404,1
E0028547,N0028794,N0028795,lateral,70.55945183061272,draft,provisional,s5c_flows,14.4406,19.472,0.000583,3.6221,held,0.60597,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.15601920260985,340.8032219434568,2.335924156765145,3.4466254686525986,2.085924156765145,3.1966254686525986,0.31643325249866766,0.12101518718131796,3.716394704278106,0,,0.0,none,P404,1
E0028548,N0028795,N0028796,lateral,4.440548169705381,draft,provisional,s5c_flows,17.6799,23.84,0.001171,3.6221,held,0.742359,0.1406,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,340.8032219434568,340.7610367358446,3.4466254686525986,3.509349006342916,3.1966254686525986,3.259349006342916,0.42172042525515346,0.114239237181506,0.17549336415702088,0,,0.0,none,P404,1
E0028549,N0028796,N0028249,lateral,65.10487105575326,draft,provisional,s5c_flows,19.8395,26.752,0.001208,3.6221,held,0.832931,0.145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.7610367358446,340.4355123805658,3.509349006342916,3.5574990940435782,3.259349006342916,3.3074990940435782,0.34955098185857353,0.1406010159020437,3.104214379525252,0,,0.0,none,P404,1
E0028550,N0028797,N0028249,lateral,71.9069929301365,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.279833984375,341.9202990197243,1.5500000000000114,2.0727124548850497,1.3000000000000114,1.8227124548850497,0.19530982006149752,0.060806644196143594,6.136147592535714,0,,0.0,none,P404,1
E0028551,N0028798,N0028799,lateral,69.9999999999166,draft,drafted,s5c_flows,2.2248,3.0,0.000693,3.6221,held,0.093963,0.0832,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.38046064324647,337.0304606432469,1.9341450696441598,2.6289631848781028,1.6841450696441598,2.3789631848781028,0.17279029691947467,0.05151694492072331,6.751922344395168,0,,0.0,none,P414,1
E0028552,N0028799,N0028800,lateral,70.000000000141,draft,drafted,s5c_flows,2.2248,3.0,0.001276,3.6221,held,0.094547,0.1532,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.0304606432469,336.6804606432462,2.6289631848781028,3.2237751965975576,2.3789631848781028,2.9737751965975576,0.17314896179111597,0.05166025488325418,6.737936252118358,0,,0.0,none,P414,1
E0028553,N0028800,N0028801,lateral,69.9999999999166,draft,drafted,s5c_flows,3.3046,4.456,0.00186,3.6221,held,0.140397,0.2232,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.6804606432462,336.3304606432466,3.2237751965975576,3.9485310559721256,2.9737751965975576,3.6985310559721256,0.19746909510472677,0.06172847445404431,5.908097497720039,0,,0.0,none,P414,1
E0028554,N0028801,N0028802,lateral,7.736055031191695,draft,drafted,s5c_flows,4.3844,5.912,0.002443,3.6221,held,0.186248,0.2932,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,336.3304606432466,336.2879123405751,3.9485310559721256,3.895437268799924,3.6985310559721256,3.645437268799924,0.22392912764818904,0.06863205241418821,0.575781506738274,0,,0.0,none,P414,1
E0028555,N0028802,N0028266,lateral,91.18797216762381,draft,drafted,s5c_flows,6.5439,8.824,0.002508,3.6221,held,0.276847,0.3009,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,336.2879123405751,335.78637849365316,3.895437268799924,3.42547453369059,3.645437268799924,3.17547453369059,0.25475509293633475,0.08226152390572603,5.965727784319009,0,,0.0,none,P414,1
E0028556,N0028803,N0028804,lateral,69.99999999987776,draft,drafted,s5c_flows,4.7226,6.368,0.0,3.6221,held,0.197982,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,337.07815648409496,336.72815648409556,1.5502309670769137,1.8885427346544361,1.3002309670769137,1.6385427346544361,0.22106268348299915,0.07215515811980269,5.277537792824051,0,,0.0,none,P414,1
E0028557,N0028804,N0028805,lateral,70.0000000001614,draft,drafted,s5c_flows,10.9283,14.736,0.000583,3.6221,held,0.458727,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.72815648409556,336.37815648409475,1.8885427346544361,2.3047658791865047,1.6385427346544361,2.0547658791865047,0.2897736003078301,0.10625217678286916,4.026131660820697,0,,0.0,none,P414,1
E0028558,N0028805,N0028806,lateral,17.66753914414856,draft,drafted,s5c_flows,12.7497,17.192,0.001167,3.6221,held,0.535668,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.37815648409475,336.289818788374,2.3047658791865047,2.4059514752978544,2.0547658791865047,2.1559514752978544,0.3043649156603244,0.11422337413629749,0.9674537720518015,0,,0.0,none,P414,1
E0028559,N0028806,N0028807,lateral,59.9999999999296,draft,drafted,s5c_flows,13.8295,18.648,0.001314,3.6221,held,0.581082,0.1577,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.289818788374,335.98981878837435,2.4059514752978544,3.1286199323287747,2.1559514752978544,2.8786199323287747,0.3122819499332487,0.1186584284596732,3.2022343917494434,0,,0.0,none,P414,1
E0028560,N0028807,N0028808,lateral,60.000000000104464,draft,drafted,s5c_flows,18.1486,24.472,0.001814,3.6221,held,0.762651,0.2177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.98981878837435,335.6898187883738,3.1286199323287747,3.6478582135792976,2.8786199323287747,3.3978582135792976,0.34008028540000723,0.13485592714161249,2.9404821241711407,0,,0.0,none,P414,1
E0028561,N0028808,N0028266,lateral,3.4271639445570803,draft,drafted,s5c_flows,18.1486,24.472,0.002314,3.6221,held,0.763151,0.2777,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,335.6898187883738,335.64869282103916,3.6478582135792976,3.5631602063045875,3.3978582135792976,3.3131602063045875,0.4613127829758919,0.109493231843702,0.12381924191972019,0,,0.0,none,P414,1
E0028562,N0028809,N0028270,sub main,75.2922328104895,draft,drafted,s5c_flows,230.936,298.158,0.050193,3.1642,merrimack,8.507679,6.0231,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.5437095184701,330.16724835441767,4.252433059654891,4.203753842847959,4.002433059654891,3.9537538428479593,0.689658029056464,0.4553987408807102,1.8195547560844132,0,,0.0,none,P414,1
E0028563,N0028810,N0028811,lateral,59.99999999990677,draft,drafted,s5c_flows,12.0355,13.802,0.0,3.6221,held,0.504558,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.2499572753906,332.94995727539106,1.5500000000000114,1.652398681640193,1.3000000000000114,1.402398681640193,0.2986586962565608,0.11107493811583205,3.3483036406862325,0,,0.0,none,P414,1
E0028564,N0028811,N0028812,lateral,60.000000000138876,draft,drafted,s5c_flows,20.4008,25.082,0.0005,3.6221,held,0.855754,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.94995727539106,332.64995727539036,1.652398681640193,1.7702087402346365,1.402398681640193,1.5202087402346365,0.35250149071680426,0.142414844284448,2.836867435564133,0,,0.0,none,P414,1
E0028565,N0028812,N0028270,lateral,16.75748757167314,draft,drafted,s5c_flows,24.447,30.538,0.001,3.6221,held,1.025882,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.64995727539036,332.566169837532,1.7702087402346365,1.8048323597336093,1.5202087402346365,1.5548323597336093,0.3728648755948058,0.15524959642739894,0.7490420197996689,0,,0.0,none,P414,1
E0028566,N0028813,N0028814,lateral,39.99999999986383,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.10679931640624,332.90679931640693,1.5500000000000114,1.6452636718743179,1.3000000000000114,1.3952636718743179,0.19530982006149752,0.060806644196143594,3.4133801692842822,0,,0.0,none,P414,1
E0028567,N0028814,N0028815,lateral,40.00000000030382,draft,drafted,s5c_flows,12.5559,19.06,0.000333,3.6221,held,0.526711,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.90679931640693,332.7067993164054,1.6452636718743179,1.9588500976570913,1.3952636718743179,1.7088500976570913,0.3027469530874688,0.11332657324313197,2.2020590459224834,0,,0.0,none,P414,1
E0028568,N0028815,N0028273,lateral,15.026114525938327,draft,drafted,s5c_flows,12.5559,19.06,0.000667,3.6221,held,0.527044,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.7067993164054,332.6316687437757,1.9588500976570913,1.9668419984117804,1.7088500976570913,1.7168419984117804,0.30280745727250724,0.11336005114016304,0.8270445000091148,0,,0.0,none,P414,1
E0028569,N0028816,N0028817,sub main,60.000000000033914,draft,drafted,s5c_flows,1937.8101,2286.81,0.337646,2.4461,merrimack,55.200537,40.5176,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,330.7147650882647,330.59476508826464,4.3920769527509265,4.433066942985363,3.8420769527509266,3.883066942985363,0.7713704351812238,0.39271856033342956,1.2963939948847374,0,,0.0,none,P414,1
E0028570,N0028817,N0028818,sub main,60.000000000033914,draft,drafted,s5c_flows,1939.9696,2289.722,0.338146,2.4458,merrimack,55.254776,40.5776,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,330.59476508826464,330.4747650882646,4.433066942985363,4.180996630485424,3.883066942985363,3.6309966304854244,0.7715715295147917,0.3929300591190985,1.296056116312926,0,,0.0,none,P414,1
E0028571,N0028818,N0028273,sub main,14.527238683976018,draft,drafted,s5c_flows,1939.9696,2289.722,0.338646,2.4458,merrimack,55.255276,40.6376,0.0,0.0,,500,GRP,0.3,0.155,table11,minimum,velocity,1.0,330.4747650882646,330.4311833722127,4.180996630485424,4.167327369974828,3.6309966304854244,3.617327369974828,0.8958172804958128,0.35182834386366824,0.27027905132498203,0,,0.0,none,P414,1
E0028572,N0028819,N0028820,trunk main,8.47310210957373,main_pipe,drafted,s5c_flows,7867.6327,10346.57,2.269256,2.0647,merrimack,190.278444,272.3108,0.0,0.0,,800,GRP,0.5,0.085,table11,minimum,velocity,1.0,391.23398582723377,391.1916203166859,4.5888291141724835,4.758208784876615,3.7388291141724834,3.908208784876615,1.4593726389153858,0.3060451363078849,0.09676649042690688,0,,0.0,none,P363,1
E0028573,N0028820,N0028821,trunk main,30.32007266978021,main_pipe,drafted,s5c_flows,7867.6327,10346.57,2.269327,2.0647,merrimack,190.278515,272.3192,0.0,0.0,,800,GRP,0.15,0.085,table11,minimum,velocity,1.0,391.1916203166859,391.14614020768124,4.758208784876615,4.671242604818758,3.908208784876615,3.821242604818758,0.9365437284585976,0.42446731075788735,0.5395738918972179,0,,0.0,none,P363,1
E0028574,N0028821,N0028822,trunk main,69.99923660205434,main_pipe,drafted,s5c_flows,7867.6327,10346.57,2.26958,2.0647,merrimack,190.278768,272.3496,0.0,0.0,,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,391.14614020768124,391.04114135277814,4.671242604818758,4.258175053471859,3.821242604818758,3.4081750534718593,0.93654404839504,0.42446762804933147,1.2457010915470264,0,,0.0,none,P363,1
E0028575,N0028822,N0028823,trunk main,69.99995064114042,main_pipe,drafted,s5c_flows,7867.6327,10346.57,2.270163,2.0647,merrimack,190.279351,272.4196,0.0,0.0,,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,391.04114135277814,390.93614142681645,4.258175053471859,3.865128104433552,3.4081750534718593,3.015128104433552,0.9365447856384075,0.42446835919874426,1.2457128179126367,0,,0.0,none,P363,1
E0028576,N0028823,N0028824,trunk main,69.99993169685648,main_pipe,drafted,s5c_flows,7867.6327,10346.57,2.270746,2.0647,merrimack,190.279934,272.4896,0.0,0.0,,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,390.93614142681645,390.8311415292712,3.865128104433552,3.2493028066663214,3.015128104433552,2.3993028066663213,0.9365455228797132,0.42446909034754776,1.2457115001667507,0,,0.0,none,P363,1
E0028577,N0028824,N0028278,trunk main,20.62230154685948,main_pipe,drafted,s5c_flows,7867.6327,10346.57,2.27133,2.0647,merrimack,190.280518,272.5596,0.0,0.0,,800,GRP,0.2,0.085,table11,minimum,velocity,1.0,390.8311415292712,390.78989692617745,3.2493028066663214,3.180928269135052,2.3993028066663213,2.3309282691350517,1.0424237387855224,0.39166058164244166,0.3297171898458735,0,,0.0,none,P363,1
E0028578,N0028825,N0028281,trunk main,10.689723997782247,main_pipe,drafted,s5c_flows,52.7316,65.186,0.052172,3.6221,held,2.262817,6.2606,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.1224980917905,381.0690494718016,8.0575251015689,7.943584805542173,7.807525101568899,7.693584805542173,0.4740484084553006,0.22792064348969238,0.3758309561891579,0,,0.0,none,P415,1
E0028579,N0028826,N0028283,lateral,26.95568571807359,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,12.685,0.0,W11a-XG02577,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,388.23307471264167,388.0982962840513,1.5766176701708332,1.7783516651674631,1.3266176701708332,1.5283516651674631,0.0,0.0,0.0,0,,0.0,none,P415,1
E0028580,N0028827,N0028281,lateral,33.25310998469519,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.15,0.5,cover_min,minimum,tractive,1.0,387.99294342854955,387.2780015638786,1.7277596964504482,1.734632713465146,1.4777596964504482,1.484632713465146,0.0,0.0,0.0,0,,0.0,none,P415,1
E0028581,N0028828,N0028283,lateral,11.980304763533983,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,3.423,0.0,W11a-XG02578,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,388.40272827148436,388.3248562905214,1.5500000000000114,1.5517916586973683,1.3000000000000114,1.3017916586973683,0.0,0.0,0.0,0,,0.0,none,P415,1
E0028582,N0028829,N0028830,main,45.18867806982286,draft,drafted,s5c_flows,136.1084,184.226,0.020269,3.3732,merrimack,5.334213,2.4323,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.2882170081456,387.06227361779645,6.676596224276295,6.925000552125425,6.426596224276295,6.675000552125425,0.6076927657663201,0.3528828924988332,1.239350995971308,0,,0.0,none,P363,1
E0028583,N0028830,N0028831,main,60.00000000004578,draft,drafted,s5c_flows,139.3477,188.594,0.020646,3.3636,merrimack,5.445599,2.4775,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.06227361779645,386.7622736177962,6.925000552125425,7.162927798219414,6.675000552125425,6.912927798219414,0.6112088248826799,0.35676843636128763,1.6361020314009875,0,,0.0,none,P363,1
E0028584,N0028831,N0028832,main,60.00000000004578,draft,drafted,s5c_flows,143.6669,194.418,0.021146,3.3512,merrimack,5.593627,2.5375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.7622736177962,386.462273617796,7.162927798219414,7.322638491579028,6.912927798219414,7.072638491579028,0.6157901733865322,0.3618889082293729,1.6239297787122398,0,,0.0,none,P363,1
E0028585,N0028832,N0028833,main,6.380097072549328,draft,drafted,s5c_flows,145.8737,197.874,0.021646,3.3451,merrimack,5.669299,2.5975,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,386.462273617796,386.4208029868244,7.322638491579028,7.2729531166912125,7.072638491579028,7.0229531166912125,0.6799405314095405,0.33983673326933883,0.15638860502803,0,,0.0,none,P363,1
E0028586,N0028833,N0028834,main,18.008856518786494,draft,drafted,s5c_flows,149.1131,202.242,0.021699,3.3362,merrimack,5.779444,2.6039,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.4208029868244,386.3307587042305,7.2729531166912125,7.4103606805351205,7.0229531166912125,7.1603606805351205,0.621399792569914,0.36825006583499165,0.48301852082236063,0,,0.0,none,P363,1
E0028587,N0028834,N0028835,main,13.135565600797529,draft,drafted,s5c_flows,150.1929,203.698,0.021849,3.3333,merrimack,5.816227,2.6219,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.3307587042305,386.26508087622653,7.4103606805351205,7.504786067132841,7.1603606805351205,7.254786067132841,0.6224922420631852,0.3695008576275375,0.35169288635793744,0,,0.0,none,P363,1
E0028588,N0028835,N0028278,main,46.88454099673465,draft,drafted,s5c_flows,165.4219,226.154,0.021959,3.2946,merrimack,6.32972,2.635,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.26508087622653,386.03065817124286,7.504786067132841,7.940167024069638,7.254786067132841,7.690167024069638,0.6371625599093358,0.3866939227527908,1.2263887833011307,0,,0.0,none,P363,1
E0028589,N0028836,N0028295,lateral,49.953070443413154,auto_road,derived,s5c_flows,1.0798,1.456,0.000899,3.6221,held,0.046166,0.1079,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.12194714778207,390.872181795565,1.8023997760460588,2.086527921231891,1.5523997760460588,1.836527921231891,0.13581003792094404,0.03755513424391552,6.13026243716624,0,,0.0,none,P363,1
E0028590,N0028837,N0028295,lateral,9.686644130530802,auto_road,derived,s5c_flows,4.0462,5.456,0.0,3.6221,held,0.169628,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,391.3758661449375,391.32743292428484,1.550464421468746,1.6312767925120397,1.300464421468746,1.3812767925120397,0.21015525855991554,0.06725416648732133,0.7682133197545096,0,,0.0,none,P363,1
E0028591,N0028838,N0028316,sub main,42.40165182071576,auto_road,derived,s5c_flows,209.0728,298.084,0.048285,3.2025,merrimack,7.797783,5.7942,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.70803451983676,380.4960262607332,11.131992335631992,11.550360458016826,10.881992335631992,11.300360458016826,0.6740346705107464,0.43360801353503775,1.048453778314453,0,,0.0,none,P363,1
E0028592,N0028839,N0028840,lateral,70.00000000002684,draft,drafted,s5c_flows,11.3022,9.898,0.002213,3.6221,held,0.476029,0.2656,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.6484911538687,390.29849115386855,2.03900884613131,2.3201001547251963,1.7890088461313098,2.0701001547251963,0.2931995691951308,0.10810032180609017,3.9790872471939807,0,,0.0,none,P363,1
E0028593,N0028840,N0028841,lateral,70.00000000007756,draft,drafted,s5c_flows,17.1401,12.428,0.002797,3.6221,held,0.721355,0.3356,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.29849115386855,389.9484911538682,2.3201001547251963,2.255030574647435,2.0701001547251963,2.005030574647435,0.33421678495425283,0.1313573684275115,3.4907482783297414,0,,0.0,none,P363,1
E0028594,N0028841,N0028298,lateral,5.267831871307791,draft,drafted,s5c_flows,19.2997,15.34,0.00338,3.6221,held,0.812473,0.4056,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,389.9484911538682,389.9063484988977,2.255030574647435,2.272576061649147,2.005030574647435,2.022576061649147,0.408686133366937,0.12415669565836099,0.2148279344146515,0,,0.0,none,P363,1
E0028595,N0028842,N0028843,lateral,89.57195248582894,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.31642456054686,389.86856479811775,1.5500000000000114,2.2420614225853797,1.3000000000000114,1.9920614225853797,0.17065230391004918,0.050665805354795285,8.747997188193283,0,,0.0,none,P363,1
E0028596,N0028843,N0028316,lateral,25.774991495085928,auto_road,derived,s5c_flows,7.5585,10.192,0.000746,3.6221,held,0.317617,0.0896,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.86856479811775,389.7396898406423,2.2420614225853797,2.3066968781076866,1.9920614225853797,2.0566968781076866,0.2576518272783142,0.08961405693536392,1.667301164220861,0,,0.0,none,P363,1
E0028597,N0028844,N0028845,lateral,9.066347281639807,auto_road,derived,s5c_flows,21.5481,29.296,0.003347,3.6221,held,0.906698,0.4017,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.89286640260053,385.84753466619236,7.279313773180718,7.2055354021670155,7.029313773180718,6.9555354021670155,0.3588868497520638,0.14637966891020732,0.4210401917253898,0,,0.0,none,P363,1
E0028598,N0028845,N0028846,lateral,3.852318816768269,auto_road,derived,s5c_flows,23.7729,32.296,0.003423,3.6221,held,1.000044,0.4108,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,385.84753466619236,385.8070853186163,7.2055354021670155,7.212384896227434,6.9555354021670155,6.962384896227434,0.47941533376297124,0.12831871254038535,0.1339241970190056,0,,0.0,none,P363,1
E0028599,N0028846,N0028305,lateral,22.380371791946775,auto_road,derived,s5c_flows,23.7729,32.296,0.003455,3.6221,held,1.000076,0.4146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.8070853186163,385.69518345965656,7.212384896227434,7.259742077452813,6.962384896227434,7.009742077452813,0.36994291887420494,0.1533735838587948,1.0082804062517627,0,,0.0,none,P363,1
E0028600,N0028847,N0028848,main,12.528636847457124,auto_road,derived,s5c_flows,18.0326,15.722,0.003126,3.6221,held,0.759098,0.3752,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.42037841939236,389.3577352351551,2.872651365763886,2.9115518742199242,2.622651365763886,2.6615518742199242,0.33958497142555466,0.1345586725593803,0.6148994557907336,0,,0.0,none,P363,1
E0028601,N0028848,N0028317,main,90.74147037265843,auto_road,derived,s5c_flows,24.1076,24.634,0.003231,3.6221,held,1.013882,0.3877,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.3577352351551,388.9040278832918,2.9115518742199242,3.3062077124113216,2.6615518742199242,3.0562077124113216,0.3715128974203075,0.1543801265177021,4.07080844311393,0,,0.0,none,P363,1
E0028602,N0028849,N0028850,lateral,49.99999999993822,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,390.4339645731009,390.1839645731012,1.5504409444772023,1.753840602680043,1.3004409444772023,1.503840602680043,0.13489621704043256,0.037230723305707175,6.1775886056354565,0,,0.0,none,P363,1
E0028603,N0028850,N0028851,lateral,49.99999999990033,auto_road,derived,s5c_flows,5.8676,7.912,0.000417,3.6221,held,0.246402,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.1839645731012,389.9339645731017,1.753840602680043,1.8712417257264065,1.503840602680043,1.6212417257264065,0.23737352094125738,0.0797435763471869,3.510641498795885,0,,0.0,none,P363,1
E0028604,N0028851,N0028852,lateral,9.362697671758145,auto_road,derived,s5c_flows,5.8676,7.912,0.000833,3.6221,held,0.246818,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.9339645731017,389.8871510847429,1.8712417257264065,1.900873817600825,1.6212417257264065,1.650873817600825,0.23750337694673057,0.07980524182339097,0.6570220735470564,0,,0.0,none,P363,1
E0028605,N0028852,N0028853,lateral,31.54674078401931,auto_road,derived,s5c_flows,6.9474,9.368,0.000911,3.6221,held,0.292163,0.1094,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.8871510847429,389.72941738082284,1.900873817600825,2.156752052770912,1.650873817600825,1.906752052770912,0.2508141413004441,0.08623151860804604,2.0962893493201036,0,,0.0,none,P363,1
E0028606,N0028853,N0028317,lateral,26.801725329884476,auto_road,derived,s5c_flows,8.0272,10.824,0.001174,3.6221,held,0.337694,0.1409,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.72941738082284,389.59540875417343,2.156752052770912,2.614826841529691,1.906752052770912,2.364826841529691,0.2627750360960184,0.0921848382761751,1.69991574847132,0,,0.0,none,P363,1
E0028607,N0028854,N0028855,lateral,42.95789350805089,auto_road,derived,s5c_flows,2.7884,4.0,0.0,3.6221,held,0.116895,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.34483642578124,391.130046958241,1.5500000000000114,1.936298256602754,1.3000000000000114,1.686298256602754,0.18584257066728535,0.056829092364646644,3.852534374821164,0,,0.0,none,P363,1
E0028608,N0028855,N0028856,lateral,32.75738914430569,auto_road,derived,s5c_flows,4.4317,6.456,0.000358,3.6221,held,0.186146,0.043,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,391.130046958241,390.90074523423084,1.936298256602754,1.5647393849097853,1.686298256602754,1.3147393849097853,0.24325666455502426,0.06487200459371359,2.24436393854662,0,,0.0,none,P363,1
E0028609,N0028856,N0028857,lateral,46.49973975678121,auto_road,derived,s5c_flows,5.5115,7.912,0.000631,3.6221,held,0.231686,0.0757,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.90074523423084,390.66824653544694,1.5647393849097853,2.188717575881185,1.3147393849097853,1.938717575881185,0.2326764836875194,0.0775263770370215,3.330786379141892,0,,0.0,none,P363,1
E0028610,N0028857,N0028858,lateral,30.923819621829683,auto_road,derived,s5c_flows,8.7508,12.28,0.001018,3.6221,held,0.367875,0.1222,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.66824653544694,390.5136274373378,2.188717575881185,2.4334245646153363,1.938717575881185,2.1834245646153363,0.2700831522395305,0.09590615373412262,1.908290055945688,0,,0.0,none,P363,1
E0028611,N0028858,N0028859,lateral,9.096648500374096,auto_road,derived,s5c_flows,8.7508,12.28,0.001276,3.6221,held,0.368133,0.1531,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.5136274373378,390.46814419483593,2.4334245646153363,2.4711258246953207,2.1834245646153363,2.2211258246953207,0.27014375021027814,0.09593727743969402,0.5612227128021855,0,,0.0,none,P363,1
E0028612,N0028859,N0028860,lateral,10.12749930960378,auto_road,derived,s5c_flows,8.7508,12.28,0.001352,3.6221,held,0.368208,0.1622,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.46814419483593,390.4175066982879,2.4711258246953207,2.525120254837077,2.2211258246953207,2.275120254837077,0.27016136021872333,0.0959463229359819,0.624780890292412,0,,0.0,none,P363,1
E0028613,N0028860,N0028305,lateral,13.458318546120253,auto_road,derived,s5c_flows,8.7508,12.28,0.001436,3.6221,held,0.368293,0.1724,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.4175066982879,390.3502151055573,2.525120254837077,2.604710431552064,2.275120254837077,2.354710431552064,0.27018131513687055,0.09595657335962646,0.830202891670632,0,,0.0,none,P363,1
E0028614,N0028861,N0028319,main,20.088496874508266,auto_road,derived,s5c_flows,256.2777,372.056,0.020471,3.1246,merrimack,9.288532,2.4565,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,379.5323615870829,379.4218748542731,10.673265854323347,10.858642723851915,10.423265854323347,10.608642723851915,0.7311097971239874,0.46583474643433265,0.45794528066627044,0,,0.0,none,P363,1
E0028615,N0028862,N0028319,lateral,46.55758651515303,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,389.4620317552758,388.6705527845182,1.5919233228491976,1.6099647936068209,1.3419233228491976,1.3599647936068209,0.0,0.0,0.0,0,,0.0,none,P363,1
E0028616,N0028863,N0028864,sub main,17.45678187646484,auto_road,derived,s5c_flows,2049.9368,2591.806,0.390584,2.4295,merrimack,58.034304,46.8701,14.283,0.0,W11a-XG02579,500,GRP,0.25,0.155,table11,minimum,velocity,1.0,383.8842545229277,383.8406125682365,9.915977410666073,10.500573955200991,9.365977410666073,9.95057395520099,0.848899262990077,0.379583260605061,0.3427336755870741,0,,0.0,none,P363,1
E0028617,N0028864,N0028865,sub main,9.823938174543533,auto_road,derived,s5c_flows,2049.9368,2591.806,0.39073,2.4295,merrimack,58.03445,46.8876,1.637,0.0,W11a-XG02580,500,GRP,0.45,0.155,table11,minimum,velocity,1.0,383.8406125682365,383.7964048464511,10.500573955200991,10.699566833236418,9.95057395520099,10.149566833236417,1.0529058590680354,0.324073854949959,0.15550516838607414,0,,0.0,none,P363,1
E0028618,N0028865,N0028866,sub main,27.169632588106722,auto_road,derived,s5c_flows,2049.9368,2591.806,0.390812,2.4295,merrimack,58.034532,46.8974,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,383.7964048464511,383.74206558127486,10.699566833236418,10.908630219506392,10.149566833236417,10.358630219506392,0.7816532098771115,0.4036854454690255,0.5793198365717329,0,,0.0,none,P363,1
E0028619,N0028866,N0028867,sub main,23.821770866201092,auto_road,derived,s5c_flows,2049.9368,2591.806,0.391038,2.4295,merrimack,58.034758,46.9246,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,383.74206558127486,383.6944220395425,10.908630219506392,10.754247394051276,10.358630219506392,10.204247394051276,0.7816540121111335,0.40368631344379846,0.5079351072021827,0,,0.0,none,P363,1
E0028620,N0028867,N0028868,sub main,39.21601489505605,auto_road,derived,s5c_flows,2049.9368,2591.806,0.391237,2.4295,merrimack,58.034956,46.9484,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,383.6944220395425,383.61599000975235,10.754247394051276,10.398627910169523,10.204247394051276,9.848627910169522,0.7816547149510603,0.4036870738810403,0.8361751496526907,0,,0.0,none,P363,1
E0028621,N0028868,N0028869,sub main,27.131995302366423,auto_road,derived,s5c_flows,2075.8123,2637.262,0.391563,2.4259,merrimack,58.67437,46.9876,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,383.61599000975235,383.5617260191476,10.398627910169523,10.154918267961762,9.848627910169522,9.60491826796176,0.7839134507046573,0.4061387749752615,0.5768492954160003,0,,0.0,none,P363,1
E0028622,N0028869,N0028870,sub main,20.36168732471363,auto_road,derived,s5c_flows,2075.8123,2637.262,0.39179,2.4259,merrimack,58.674596,47.0147,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,383.5617260191476,383.5210026444982,10.154918267961762,10.003747111361179,9.60491826796176,9.453747111361178,0.7839142451896467,0.4061396401135553,0.43290635103817326,0,,0.0,none,P363,1
E0028623,N0028870,N0028871,sub main,40.00000000024086,auto_road,derived,s5c_flows,2075.8123,2637.262,0.391959,2.4259,merrimack,58.674765,47.0351,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,383.5210026444982,383.4410026444977,10.003747111361179,10.030158244174174,9.453747111361178,9.480158244174174,0.7839148392939053,0.4061402870526061,0.8504325128877097,0,,0.0,none,P363,1
E0028624,N0028871,N0028872,sub main,39.999999999918,auto_road,derived,s5c_flows,2075.8123,2637.262,0.392293,2.4259,merrimack,58.675099,47.0751,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,383.4410026444977,383.3610026444979,10.030158244174174,10.145192423861488,9.480158244174174,9.595192423861487,0.7839160134363206,0.4061415656169125,0.8504312391106105,0,,0.0,none,P363,1
E0028625,N0028872,N0028873,sub main,14.548449313676523,auto_road,derived,s5c_flows,2075.8123,2637.262,0.392626,2.4259,merrimack,58.675432,47.1151,0.0,0.0,,500,GRP,0.3,0.155,table11,minimum,velocity,1.0,383.3610026444979,383.31735729655685,10.145192423861488,10.27517200031815,9.595192423861487,9.72517200031815,0.9105069221743196,0.36335061811709557,0.26630676749706195,0,,0.0,none,P363,1
E0028626,N0028873,N0028874,sub main,32.911226934700295,auto_road,derived,s5c_flows,2075.8123,2637.262,0.392747,2.4259,merrimack,58.675553,47.1297,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,383.31735729655685,383.2515348426875,10.27517200031815,10.511313057703148,9.72517200031815,9.961313057703148,0.7839176094168082,0.4061433035421743,0.6997169630106163,0,,0.0,none,P363,1
E0028627,N0028874,N0028875,sub main,23.406911424916345,auto_road,derived,s5c_flows,2075.8123,2637.262,0.393021,2.4259,merrimack,58.675828,47.1626,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,383.2515348426875,383.2047210198376,10.511313057703148,10.59429021063113,9.961313057703148,10.044290210631129,0.7839185761397525,0.4061443562482647,0.4976475903100999,0,,0.0,none,P363,1
E0028628,N0028875,N0028876,sub main,12.153747373464045,auto_road,derived,s5c_flows,2075.8123,2637.262,0.393216,2.4259,merrimack,58.676023,47.186,0.0,0.0,,500,GRP,0.35,0.155,table11,minimum,velocity,1.0,383.2047210198376,383.1621829040305,10.59429021063113,10.641283892844513,10.044290210631129,10.091283892844512,0.9634706524196599,0.34855504857180586,0.2102424767331371,0,,0.0,none,P363,1
E0028629,N0028876,N0028877,sub main,11.653473985027816,auto_road,derived,s5c_flows,2075.8123,2637.262,0.393318,2.4259,merrimack,58.676124,47.1981,0.0,0.0,,500,GRP,0.35,0.155,table11,minimum,velocity,1.0,383.1621829040305,383.1213957450829,10.641283892844513,10.663852057651468,10.091283892844512,10.113852057651467,0.9634711036853478,0.3485553688357792,0.20158836697250912,0,,0.0,none,P363,1
E0028630,N0028877,N0028878,sub main,73.10604522571121,auto_road,derived,s5c_flows,2075.8123,2637.262,0.393415,2.4259,merrimack,58.676221,47.2098,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,383.1213957450829,382.9751836546315,10.663852057651468,10.332433532868492,10.113852057651467,9.782433532868492,0.7839199576677506,0.40614586065842484,1.5542837954019748,0,,0.0,none,P363,1
E0028631,N0028878,N0028879,sub main,48.83626013618124,auto_road,derived,s5c_flows,2075.8123,2637.262,0.394024,2.4259,merrimack,58.67683,47.2829,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,382.9751836546315,382.87751113435917,10.332433532868492,10.110525975015833,9.782433532868492,9.560525975015832,0.7839220984926389,0.40614819191405804,1.0382889709340128,0,,0.0,none,P363,1
E0028632,N0028879,N0028305,sub main,19.98071782888087,auto_road,derived,s5c_flows,2075.8123,2637.262,0.394431,2.4259,merrimack,58.677237,47.3317,0.0,0.0,,500,GRP,0.25,0.155,table11,minimum,velocity,1.0,382.87751113435917,382.82755933978694,10.110525975015833,10.12736619732243,9.560525975015832,9.57736619732243,0.8514027025780145,0.38186567437160823,0.3911333177664738,0,,0.0,none,P363,1
E0028633,N0028880,N0028321,lateral,23.994842292671976,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,6.399,0.0,W11a-XG02581,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.2476379394531,386.1276637279897,1.5500000000000114,1.5591648852915228,1.3000000000000114,1.3091648852915228,0.17065230391004918,0.050665805354795285,2.343443534298806,0,,0.0,none,P354,1
E0028634,N0028881,N0028882,main,70.00000000015127,draft,drafted,s5c_flows,71.4357,82.638,0.017727,3.6221,held,3.012494,2.1272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.55320008197475,387.203200081974,3.428947134822124,3.462327261776011,3.178947134822124,3.212327261776011,0.5158689146377958,0.26289840807675346,2.26155644111321,0,,0.0,none,P354,1
E0028635,N0028882,N0028883,main,69.99999999971072,draft,drafted,s5c_flows,72.5155,84.094,0.01831,3.6221,held,3.058344,2.1972,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.203200081974,386.85320008197544,3.462327261776011,3.6870220859933056,3.212327261776011,3.4370220859933056,0.5181552441707953,0.264906502825926,2.251577456344892,0,,0.0,none,P354,1
E0028636,N0028883,N0028329,main,18.633806735136066,draft,drafted,s5c_flows,73.2571,85.094,0.018893,3.6221,held,3.090018,2.2672,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.85320008197544,386.76003104829977,3.6870220859933056,3.6509491763096094,3.4370220859933056,3.4009491763096094,0.519719271068569,0.2662862284317049,0.5975599960860928,0,,0.0,none,P354,1
E0028637,N0028884,N0028322,lateral,86.62865820835158,draft,drafted,s5c_flows,18.7597,25.296,0.002798,3.6221,held,0.789253,0.3357,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.67209969648655,383.2389564054448,5.506061924607195,5.334072159008315,5.256061924607195,5.084072159008315,0.34373668254457934,0.1370601016437823,4.200340095945228,0,,0.0,none,P354,1
E0028638,N0028885,N0028334,sub main,82.04315279457626,draft,drafted,s5c_flows,724.6379,935.514,0.136775,2.7553,merrimack,23.245636,16.413,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,381.025922750969,380.6977501397907,7.190691018562234,7.728092145365565,6.890691018562234,7.428092145365565,0.8099159504881164,0.6271004611952473,1.6883059027118983,0,,0.0,none,P354,1
E0028639,N0028886,N0028334,lateral,29.696666981780222,draft,provisional,s5c_flows,12.281,16.56,0.001913,3.6221,held,0.516765,0.2296,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.0385347673465,385.8900514324376,2.209145896715995,2.5357908527186623,1.9591458967159951,2.2857908527186623,0.30092702738201443,0.11232169261948186,1.6447324589028207,0,,0.0,none,P354,1
E0028640,N0028887,N0028888,lateral,66.61740618044696,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,28.767,0.0,W11a-XG02582,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,384.993401569056,384.6603145381538,1.5500554621939955,2.4027042606743407,1.3000554621939955,2.1527042606743407,0.17065230391004918,0.050665805354795285,6.506153609228055,0,,0.0,none,P354,1
E0028641,N0028888,N0028889,lateral,50.00000000029031,draft,drafted,s5c_flows,4.3191,5.824,0.000555,3.6221,held,0.181624,0.0666,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.6603145381538,384.4103145381523,2.4027042606743407,2.9443607548164437,2.1527042606743407,2.6943607548164437,0.21491593463082362,0.06937618709357798,3.8774850956009748,0,,0.0,none,P354,1
E0028642,N0028889,N0028890,lateral,49.99999999994586,draft,drafted,s5c_flows,8.6382,11.648,0.000972,3.6221,held,0.363109,0.1166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.4103145381523,384.1603145381526,2.9443607548164437,3.4783573368474094,2.6943607548164437,3.2283573368474094,0.26895824458000017,0.09532918898082507,3.098374376415743,0,,0.0,none,P354,1
E0028643,N0028890,N0028321,lateral,7.302481119916716,draft,drafted,s5c_flows,9.718,13.104,0.001388,3.6221,held,0.408793,0.1666,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,384.1603145381526,384.12015089199303,3.4783573368474094,3.5666777212882153,3.2283573368474094,3.3166777212882153,0.2887346031986491,0.09846576491302048,0.42152210825088954,0,,0.0,none,P354,1
E0028644,N0028891,N0028892,lateral,69.99999999984054,draft,provisional,s5c_flows,15.4837,24.0,0.0,3.6221,held,0.649117,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.8623840332031,389.5123840332039,1.5500000000000114,2.2602294921867383,1.3000000000000114,2.0102294921867383,0.3233480321435377,0.12498888583515114,3.6080833983430987,0,,0.0,none,P363,1
E0028645,N0028892,N0028893,lateral,70.00000000022972,draft,provisional,s5c_flows,23.9909,36.912,0.000583,3.6221,held,1.006345,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.5123840332039,389.1623840332027,2.2602294921867383,2.821990966797273,2.0102294921867383,2.571990966797273,0.3706577592833828,0.15383146551638732,3.147557652444911,0,,0.0,none,P363,1
E0028646,N0028893,N0028894,lateral,69.99999999984054,draft,provisional,s5c_flows,25.0707,38.368,0.001167,3.6221,held,1.052196,0.14,22.826,0.0,W11a-XG02583,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.1623840332027,388.8123840332035,2.821990966797273,2.9493347167965,2.571990966797273,2.6993347167965,0.37578959541415835,0.1571390625909868,3.1045741577230834,0,,0.0,none,P363,1
E0028647,N0028894,N0028895,lateral,19.44694397135467,draft,provisional,s5c_flows,30.6768,47.368,0.00175,3.6221,held,1.287799,0.21,19.447,0.0,W11a-XG02584,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.8123840332035,388.7151493133467,2.9493347167965,2.8725582061845216,2.6993347167965,2.6225582061845216,0.3998469720030388,0.17313258763455625,0.8105994431625906,0,,0.0,none,P363,1
E0028648,N0028895,N0028896,lateral,49.99999999984366,draft,provisional,s5c_flows,37.5863,54.258,0.001912,3.6221,held,1.577625,0.2294,50.0,0.0,W11a-XG02585,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.7151493133467,388.4651493133475,2.8725582061845216,3.302550881964976,2.6225582061845216,3.052550881964976,0.4253425040640938,0.19099272874140766,1.959205405921894,0,,0.0,none,P363,1
