EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0028649,N0028896,N0028298,lateral,50.27075131788677,draft,provisional,s5c_flows,38.6661,55.714,0.002329,3.6221,held,1.623309,0.2794,28.944,0.0,W11a-XG02586,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.4651493133475,388.2137955567581,3.302550881964976,3.9651290037887748,3.052550881964976,3.7151290037887748,0.4290370504756534,0.19366157735664596,1.952851984156688,0,,0.0,none,P363,1
E0028650,N0028897,N0028898,lateral,59.99999999987559,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,388.3650587473477,388.0650587473483,1.642295988980436,1.6839036549954471,1.392295988980436,1.4339036549954471,0.23091654640710862,0.07670227810735178,4.330568837777933,0,,0.0,none,P354,1
E0028651,N0028898,N0028899,lateral,60.00000000013362,draft,provisional,s5c_flows,10.7978,14.56,0.0005,3.6221,held,0.453172,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.0650587473483,387.7650587473476,1.6839036549954471,1.8502366628086406,1.4339036549954471,1.6002366628086406,0.28865405312154363,0.10565133870676066,3.4643546113005965,0,,0.0,none,P354,1
E0028652,N0028899,N0028900,lateral,59.99999999987559,draft,provisional,s5c_flows,12.9574,17.472,0.001,3.6221,held,0.544206,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.7650587473476,387.4650587473482,1.8502366628086406,2.1856065358549017,1.6002366628086406,1.9356065358549017,0.3058892031018812,0.11507121634408476,3.26915755723768,0,,0.0,none,P354,1
E0028653,N0028900,N0028901,lateral,11.760191587709159,draft,provisional,s5c_flows,15.1169,20.384,0.0015,3.6221,held,0.635241,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.4650587473482,387.40625778940966,2.1856065358549017,2.228141624652835,1.9356065358549017,1.9781416246528352,0.321161378274775,0.12372576809311805,0.6102950304341769,0,,0.0,none,P354,1
E0028654,N0028901,N0028902,lateral,3.2398084123851567,draft,provisional,s5c_flows,18.3563,24.752,0.001598,3.6221,held,0.77114,0.1918,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,387.40625778940966,387.36576018425484,2.228141624652835,2.278160714182661,1.9781416246528352,2.028160714182661,0.4694235354803711,0.10897006817829455,0.11502790719223284,0,,0.0,none,P354,1
E0028655,N0028902,N0028903,lateral,70.00000000020607,draft,provisional,s5c_flows,18.3563,24.752,0.001625,3.6221,held,0.771167,0.195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.36576018425484,387.0157601842538,2.278160714182661,3.024553536449332,2.028160714182661,2.774553536449332,0.3412607117090035,0.13556562233109665,3.4186961072299757,0,,0.0,none,P354,1
E0028656,N0028903,N0028904,lateral,69.99999999983864,draft,provisional,s5c_flows,21.5956,29.12,0.002208,3.6221,held,0.907552,0.265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.0157601842538,386.6657601842546,3.024553536449332,3.707927559886002,2.774553536449332,3.457927559886002,0.3589916414460508,0.14644518861428707,3.249843539433226,0,,0.0,none,P354,1
E0028657,N0028904,N0028329,lateral,11.652364809890857,draft,provisional,s5c_flows,21.5956,29.12,0.002792,3.6221,held,0.908136,0.335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.6657601842546,386.60749836020517,3.707927559886002,3.8034818644042048,3.457927559886002,3.5534818644042048,0.35906326097856023,0.14648997626336252,0.5408687027338164,0,,0.0,none,P354,1
E0028658,N0028905,N0028330,lateral,74.9723443373253,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,42.841,0.0,W11a-XG02587,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.5906555175781,388.2157937958915,1.5500000000000114,2.019222073249125,1.3000000000000114,1.769222073249125,0.0,0.0,0.0,0,,0.0,none,P354,1
E0028659,N0028906,N0028907,lateral,40.00000000000581,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,3.077,0.0,W11a-XG02588,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,388.27429122923616,388.0742912292361,1.5500495910763448,1.8404426574826402,1.3000495910763448,1.5904426574826402,0.0,0.0,0.0,0,,0.0,none,P354,1
E0028660,N0028907,N0028908,lateral,40.00000000000581,draft,provisional,s5c_flows,0.0,0.0,0.000333,3.6221,held,0.000333,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.0742912292361,387.87429122923606,1.8404426574826402,2.2573921203733107,1.5904426574826402,2.0073921203733107,0.01983430777179739,0.005022205756186143,33.611793985303784,0,,0.0,none,P354,1
E0028661,N0028908,N0028330,lateral,16.576879530988975,draft,provisional,s5c_flows,1.4832,2.0,0.000667,3.6221,held,0.062847,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.87429122923606,387.7914068315811,2.2573921203733107,2.443609037559497,2.0073921203733107,2.193609037559497,0.15088645129385753,0.04305157378136984,1.8310545655183696,0,,0.0,none,P354,1
E0028662,N0028909,N0028910,lateral,44.99999999981109,auto_link,provisional,s5c_flows,13.699,18.472,0.001234,3.6221,held,0.575531,0.1481,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.00725379223576,385.7822537922367,2.7530611491704917,2.075015494872673,2.5030611491704917,1.8250154948726731,0.31133865672132127,0.1181259106295903,2.4089523861091724,0,,0.0,none,P354,1
E0028663,N0028910,N0028911,lateral,24.641941386109504,auto_link,provisional,s5c_flows,16.262,21.928,0.001609,3.6221,held,0.683353,0.1931,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.7822537922367,385.65904408530616,2.075015494872673,2.2966138736782113,1.8250154948726731,2.0466138736782113,0.3286024613821809,0.12804888183802526,1.249835504500868,0,,0.0,none,P354,1
E0028664,N0028911,N0028912,lateral,5.0990195135927845,auto_link,provisional,s5c_flows,17.3418,23.384,0.001814,3.6221,held,0.728825,0.2177,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,385.65904408530616,385.6182519291974,2.2966138736782113,2.341068139161962,2.0466138736782113,2.091068139161962,0.39498325630132175,0.11797878255042202,0.21515762302351385,0,,0.0,none,P354,1
E0028665,N0028912,N0028913,lateral,59.682493245507096,auto_link,provisional,s5c_flows,19.5013,26.296,0.001857,3.6221,held,0.819402,0.2228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.6182519291974,385.31983946296987,2.341068139161962,2.742721572186383,2.091068139161962,2.492721572186383,0.3477741769342683,0.1395142449991285,2.8602129966264234,0,,0.0,none,P354,1
E0028666,N0028913,N0028914,lateral,4.0,auto_link,provisional,s5c_flows,20.5811,27.752,0.002354,3.6221,held,0.865167,0.2825,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,385.31983946296987,385.27983946296985,2.742721572186383,2.8070135643739036,2.492721572186383,2.5570135643739036,0.45046016619413026,0.12125860152950871,0.14799680786410757,0,,0.0,none,P354,1
E0028667,N0028914,N0028322,lateral,78.75196269524,auto_link,provisional,s5c_flows,23.8204,32.12,0.002388,3.6221,held,1.001002,0.2865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.27983946296985,384.88607964949364,2.8070135643739036,3.686948914959487,2.5570135643739036,3.436948914959487,0.3700487140781088,0.15344130578703025,3.546918720842488,0,,0.0,none,P354,1
E0028668,N0028915,N0028338,lateral,32.84049322835518,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,31.277,0.0,W11a-XG02589,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,384.4219461429544,384.20848293697014,1.5867208492330747,1.5959604224048576,1.3367208492330747,1.3459604224048576,0.18668813938896645,0.04769193575084166,2.9318496375687184,0,,0.0,none,P354,1
E0028669,N0028916,N0028338,main,76.61134244893891,draft,provisional,s5c_flows,131.6056,181.482,0.023929,3.387,merrimack,5.183032,2.8715,28.541,0.0,W11a-XG02590,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,384.02143145803535,383.63837474579066,1.5513224482146484,2.1660686135843434,1.3013224482146484,1.9160686135843434,0.6028220460272009,0.3475622602128643,2.1181304099563407,0,,0.0,none,P372,1
E0028670,N0028917,N0028918,sub main,69.99999999998403,draft,provisional,s5c_flows,660.2908,859.306,0.063349,2.7865,merrimack,21.358435,7.6018,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,velocity,1.0,377.40038421553675,377.12038421553683,7.1147830207913785,6.987770081338169,6.814783020791379,6.6877700813381695,0.7954093436573619,0.592854026661604,1.4667500149067456,0,,0.0,none,P413,1
E0028671,N0028918,N0028919,sub main,69.99999999998403,draft,provisional,s5c_flows,670.0455,868.182,0.063932,2.7816,merrimack,21.635305,7.6718,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,377.12038421553683,376.8403842155369,6.987770081338169,6.99192169266621,6.6877700813381695,6.69192169266621,0.7976596158167281,0.5978469476659831,1.4626121763377027,0,,0.0,none,P413,1
E0028672,N0028919,N0028920,sub main,70.00000000006547,draft,provisional,s5c_flows,686.9572,888.838,0.064515,2.7732,merrimack,22.11374,7.7418,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,376.8403842155369,376.56038421553666,6.99192169266621,6.693644104775842,6.69192169266621,6.393644104775842,0.8014485815600925,0.6064960464532971,1.4556974627077575,0,,0.0,none,P413,1
E0028673,N0028920,N0028345,sub main,27.31691242137367,draft,provisional,s5c_flows,697.6927,906.508,0.065099,2.768,merrimack,22.416923,7.8118,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,376.56038421553666,376.4511165658512,6.693644104775842,6.83934974274257,6.393644104775842,6.53934974274257,0.8037848247919767,0.6119933860196212,0.5664225793356951,0,,0.0,none,P413,1
E0028674,N0028921,N0028922,lateral,80.15079291011995,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.606005859375,380.2052518948244,1.5500000000000114,2.217752255566211,1.3000000000000114,1.9677522555662108,0.17065230391004918,0.050665805354795285,7.827884639671338,0,,0.0,none,P413,1
E0028675,N0028922,N0028923,lateral,60.00000000004377,draft,provisional,s5c_flows,4.3191,5.824,0.000668,3.6221,held,0.181737,0.0802,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.2052518948244,379.9052518948242,2.217752255566211,2.4946199313476995,1.9677522555662108,2.2446199313476995,0.2149597102443181,0.06939582229042826,4.652034555052913,0,,0.0,none,P413,1
E0028676,N0028923,N0028924,lateral,60.00000000004377,draft,provisional,s5c_flows,9.718,13.104,0.001168,3.6221,held,0.408573,0.1402,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.9052518948242,379.60525189482394,2.4946199313476995,2.8587373629885633,2.2446199313476995,2.6087373629885633,0.27928938518222474,0.1006851302962318,3.580515597999799,0,,0.0,none,P413,1
E0028677,N0028924,N0028344,lateral,9.646408080855007,draft,provisional,s5c_flows,9.718,13.104,0.001668,3.6221,held,0.409073,0.2002,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.60525189482394,379.55701985441965,2.8587373629885633,2.887773846752225,2.6087373629885633,2.637773846752225,0.27939832999724895,0.10074229481716643,0.5754274480303198,0,,0.0,none,P413,1
E0028678,N0028925,N0028926,lateral,69.999999999995,draft,provisional,s5c_flows,38.534,51.96,0.004188,3.6221,held,1.61963,0.5026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.49551504901495,377.145515049015,4.329985439266295,4.859978115047511,4.079985439266295,4.609978115047511,0.42874240232416055,0.19344796407202342,2.7211366553488174,0,,0.0,none,P413,1
E0028679,N0028926,N0028927,lateral,69.999999999995,draft,provisional,s5c_flows,46.0924,62.152,0.004771,3.6221,held,1.937084,0.5726,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.145515049015,376.795515049015,4.859978115047511,5.561235439266227,4.609978115047511,5.311235439266227,0.45251792518443457,0.21112165533372934,2.5781667459716213,0,,0.0,none,P413,1
E0028680,N0028927,N0028344,lateral,13.966437780676097,draft,provisional,s5c_flows,50.4115,67.976,0.005355,3.6221,held,2.118736,0.6426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.795515049015,376.72568286011165,5.561235439266227,5.719110841060228,5.311235439266227,5.469110841060228,0.464833575365972,0.22063539405845295,0.5007683939956383,0,,0.0,none,P413,1
E0028681,N0028928,N0028361,sub main,5.303124466946793,draft,provisional,s5c_flows,555.0407,732.346,0.04663,2.8457,merrimack,18.327364,5.5956,0.0,0.0,,250,PVC-U,0.8,0.375,table11,minimum,velocity,1.0,380.99463710829326,380.9522121125577,4.1812662120192385,4.16671488939545,3.8812662120192387,3.8667148893954506,0.997073747829339,0.4391600060055255,0.08864480483501282,0,,0.0,none,P397,1
E0028682,N0028929,N0028930,sub main,70.00000000011255,draft,provisional,s5c_flows,1949.7736,2469.806,0.203436,2.4443,merrimack,55.36394,24.4123,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,371.4440125195795,371.30401251957926,12.310443046826776,12.41363884760824,11.760443046826776,11.86363884760824,0.7719757403611134,0.3933555351184056,1.51127374303602,0,,0.0,none,P413,1
E0028683,N0028930,N0028931,sub main,70.0000000001088,draft,provisional,s5c_flows,1964.0876,2493.366,0.204019,2.4422,merrimack,55.720321,24.4823,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,371.30401251957926,371.16401251957905,12.41363884760824,12.557880790967829,11.86363884760824,12.007880790967828,0.7732905191051966,0.3947427442628312,1.508704216390075,1,recovers_500m,210.0,none,P413,1
E0028684,N0028931,N0028932,sub main,69.99999999964786,draft,provisional,s5c_flows,1974.8232,2511.036,0.204603,2.4405,merrimack,55.987547,24.5523,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,371.16401251957905,371.02401251957974,12.557880790967829,12.678105400342133,12.007880790967828,12.128105400342132,0.7742715718976344,0.3957811111211861,1.5067925893255465,1,recovers_500m,210.0,none,P413,1
E0028685,N0028932,N0028933,sub main,70.00000000011255,draft,provisional,s5c_flows,1990.6551,2530.236,0.205186,2.4382,merrimack,56.381034,24.6223,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,371.02401251957974,370.8840125195795,12.678105400342133,12.337056816357972,12.128105400342132,11.787056816357971,0.7757087273216222,0.39730730973402195,1.504000954967756,1,recovers_500m,210.0,none,P413,1
E0028686,N0028933,N0028345,sub main,16.352151604341707,draft,provisional,s5c_flows,1990.6551,2530.236,0.205769,2.4382,merrimack,56.381617,24.6923,0.0,0.0,,500,GRP,0.25,0.155,table11,minimum,velocity,1.0,370.8840125195795,370.8431321405687,12.337056816357972,12.447334168025066,11.787056816357971,11.897334168025065,0.8423532677184238,0.37367773811009175,0.323541049244749,0,,0.0,none,P413,1
E0028687,N0028934,N0028355,sub main,48.58287481743218,draft,drafted,s5c_flows,387.6968,492.798,0.064221,2.9719,merrimack,13.399949,7.7065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,376.7604069020888,376.51749252800164,6.350829670176836,6.65023208137336,6.100829670176836,6.40023208137336,0.7703678216864004,0.5988600267932651,1.0510752883187704,0,,0.0,none,P413,1
E0028688,N0028935,N0028936,lateral,60.00000000004033,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,380.5232688103175,380.22326881031734,1.5508583869481072,1.727536853745164,1.3008583869481072,1.477536853745164,0.13489621704043256,0.037230723305707175,7.41310632677669,0,,0.0,none,P413,1
E0028689,N0028936,N0028937,lateral,59.999999999982464,draft,provisional,s5c_flows,8.6382,11.648,0.0005,3.6221,held,0.362638,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.22326881031734,379.92326881031744,1.727536853745164,2.4769081916356868,1.477536853745164,2.2269081916356868,0.2688465052602988,0.09527196065696772,3.7195945657969465,0,,0.0,none,P413,1
E0028690,N0028937,N0028938,lateral,4.230892959796131,draft,provisional,s5c_flows,11.8776,16.016,0.001,3.6221,held,0.498939,0.12,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,379.92326881031744,379.8830753271994,2.4769081916356868,2.5544551903787465,2.2269081916356868,2.3044551903787465,0.3718080259434496,0.09493813215679206,0.18965400890510598,0,,0.0,none,P413,1
E0028691,N0028938,N0028939,lateral,49.9999999999889,draft,provisional,s5c_flows,15.1169,20.384,0.001035,3.6221,held,0.634776,0.1242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.8830753271994,379.63307532719944,2.5544551903787465,3.0805477196755646,2.3044551903787465,2.8305477196755646,0.3210875072267611,0.12368320207746311,2.5953464852328394,0,,0.0,none,P413,1
E0028692,N0028939,N0028940,lateral,49.9999999999889,draft,provisional,s5c_flows,19.4361,26.208,0.001452,3.6221,held,0.816261,0.1742,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.63307532719944,379.3830753271995,3.0805477196755646,3.696056752878633,2.8305477196755646,3.446056752878633,0.3473586191028621,0.1392606691499752,2.3990575949588755,0,,0.0,none,P413,1
E0028693,N0028940,N0028355,lateral,4.890429629179744,draft,provisional,s5c_flows,19.4361,26.208,0.001869,3.6221,held,0.816678,0.2242,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,379.3830753271995,379.34150667535147,3.696056752878633,3.826217934023532,3.446056752878633,3.576217934023532,0.4180770134829427,0.12267238060823552,0.1949572874320547,0,,0.0,none,P413,1
E0028694,N0028941,N0028942,main,30.59411708155671,auto_block,provisional,s5c_flows,67.5479,89.962,0.005407,3.6221,held,2.83719,0.6489,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,380.233876030949,380.0656083870004,4.764537054988523,4.91397535323398,4.514537054988523,4.66397535323398,0.5244028468539206,0.24901501532067233,0.9723477941021142,0,,0.0,none,P397,1
E0028695,N0028942,N0028361,main,22.81730776773476,auto_block,provisional,s5c_flows,67.5479,89.962,0.005662,3.6221,held,2.837445,0.6795,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,380.0656083870004,379.94011319427784,4.91397535323398,5.178813807675283,4.66397535323398,4.928813807675283,0.5244167390951592,0.2490262056341585,0.7251646151717771,0,,0.0,none,P397,1
E0028696,N0028943,N0028944,lateral,59.999999999917094,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.89156931609443,377.5915693160948,1.551515400702442,2.2006670120301806,1.301515400702442,1.9506670120301806,0.13489621704043256,0.037230723305707175,7.413106326761464,0,,0.0,none,P420,1
E0028697,N0028944,N0028945,lateral,59.999999999917094,draft,provisional,s5c_flows,5.3989,7.28,0.0005,3.6221,held,0.226836,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.5915693160948,377.2915693160952,2.2006670120301806,2.711116230779794,1.9506670120301806,2.461116230779794,0.23108226550505528,0.07677972201588737,4.327463199363266,0,,0.0,none,P420,1
E0028698,N0028945,N0028946,lateral,8.216662457069416,draft,provisional,s5c_flows,7.5585,10.192,0.001,3.6221,held,0.31787,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.2915693160952,377.25048600380984,2.711116230779794,2.73059309775266,2.461116230779794,2.48059309775266,0.25771780115713755,0.0896469636862667,0.5313733613650986,0,,0.0,none,P420,1
E0028699,N0028946,N0028947,lateral,60.00000000002584,draft,provisional,s5c_flows,8.6382,11.648,0.001068,3.6221,held,0.363206,0.1282,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.25048600380984,376.9504860038097,2.73059309775266,3.54692000204966,2.48059309775266,3.29692000204966,0.2689812438804971,0.09534097013975021,3.71773133908441,0,,0.0,none,P420,1
E0028700,N0028947,N0028375,lateral,62.03903666994965,draft,provisional,s5c_flows,8.6382,11.648,0.001568,3.6221,held,0.363706,0.1882,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.9504860038097,376.64029082045994,3.54692000204966,4.0594772459463115,3.29692000204966,3.8094772459463115,0.2690997275743929,0.09540167224763343,3.842381981651449,0,,0.0,none,P420,1
E0028701,N0028948,N0028374,lateral,50.24263844879059,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.628466796875,379.37725360463105,1.5500000000000114,1.6592454188064494,1.3000000000000114,1.4092454188064494,0.13489621704043256,0.037230723305707175,6.207567015973884,0,,0.0,none,P420,1
E0028702,N0028949,N0028950,lateral,59.999999999844974,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.1295992031564,378.82959920315716,1.5503934726248758,2.0072538241865914,1.3003934726248758,1.7572538241865914,0.214700651244523,0.06927965601494754,4.657647725802724,0,,0.0,none,P420,1
E0028703,N0028950,N0028951,lateral,60.00000000030376,draft,provisional,s5c_flows,7.5585,10.192,0.0005,3.6221,held,0.31737,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.82959920315716,378.5295992031556,2.0072538241865914,2.5841092929381375,1.7572538241865914,2.3341092929381375,0.2575873819326899,0.08958191758454373,3.8821777390725316,0,,0.0,none,P420,1
E0028704,N0028951,N0028374,lateral,16.70376639318978,draft,provisional,s5c_flows,9.718,13.104,0.001,3.6221,held,0.408405,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.5295992031556,378.4460803711897,2.5841092929381375,2.59041865224782,2.3341092929381375,2.34041865224782,0.27925275834894453,0.10066591501972108,0.996932342581515,0,,0.0,none,P420,1
E0028705,N0028952,N0028953,lateral,10.063458987446316,draft,provisional,s5c_flows,7.2203,9.736,0.001138,3.6221,held,0.303831,0.1365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.77903101124724,377.72871371631,2.560354975080884,2.620834623533767,2.310354975080884,2.370834623533767,0.2539989825241819,0.08780013550194807,0.6603345997319908,0,,0.0,none,P420,1
E0028706,N0028953,N0028954,lateral,6.391675638628763,draft,provisional,s5c_flows,7.2203,9.736,0.001222,3.6221,held,0.303915,0.1466,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,377.72871371631,377.6871678246589,2.620834623533767,2.65737563237235,2.370834623533767,2.40737563237235,0.2781506799066237,0.0825647449777179,0.3829863991209414,0,,0.0,none,P420,1
E0028707,N0028954,N0028955,lateral,4.000000000173135,draft,provisional,s5c_flows,7.2203,9.736,0.001275,3.6221,held,0.303968,0.153,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,377.6871678246589,377.6471678246572,2.65737563237235,2.728991843311576,2.40737563237235,2.478991843311576,0.3226786992808152,0.07466690992699751,0.20660386575915488,0,,0.0,none,P420,1
E0028708,N0028955,N0028956,lateral,20.592076991677295,draft,provisional,s5c_flows,9.3799,12.648,0.001308,3.6221,held,0.394536,0.157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.6471678246572,377.54420743969877,2.728991843311576,2.9351321599106086,2.478991843311576,2.6851321599106086,0.2761912382963865,0.09906549162011977,1.2426219068771662,0,,0.0,none,P420,1
E0028709,N0028956,N0028957,lateral,30.123204788947383,draft,provisional,s5c_flows,9.3799,12.648,0.00148,3.6221,held,0.394708,0.1776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.54420743969877,377.39359141575403,2.9351321599106086,3.321710097917844,2.6851321599106086,3.071710097917844,0.27622967352276917,0.09908551379496908,1.8175216541597932,0,,0.0,none,P420,1
E0028710,N0028957,N0028958,lateral,11.998298535248045,draft,provisional,s5c_flows,10.4596,14.104,0.001731,3.6221,held,0.440226,0.2077,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.39359141575403,377.33359992307777,3.321710097917844,3.39155876832848,3.071710097917844,3.14155876832848,0.28600628476713547,0.10423640514855384,0.6991861819293578,0,,0.0,none,P420,1
E0028711,N0028958,N0028959,lateral,23.095141117980326,draft,provisional,s5c_flows,12.6192,17.016,0.001831,3.6221,held,0.53086,0.2197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.33359992307777,377.21812421748785,3.39155876832848,3.49198930790277,3.14155876832848,3.24198930790277,0.3034988509746156,0.1137429310872565,1.2682717492897517,0,,0.0,none,P420,1
E0028712,N0028959,N0028375,lateral,12.065420418385937,draft,provisional,s5c_flows,13.699,18.472,0.002023,3.6221,held,0.57632,0.2428,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.21812421748785,377.1577971153959,3.49198930790277,3.5419709510103417,3.24198930790277,3.2919709510103417,0.31147313104235047,0.11820175762932719,0.6456105527737812,0,,0.0,none,P420,1
E0028713,N0028960,N0028387,lateral,15.231546211727817,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.2594787597656,378.183321028707,1.5500000000000114,1.6468791666055154,1.3000000000000114,1.3968791666055154,0.0,0.0,0.0,0,,0.0,none,P420,1
E0028714,N0028961,N0028387,lateral,12.649110640673518,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.2994873046875,378.2362417514841,1.5500000000000114,1.5939584438283987,1.3000000000000114,1.3439584438283987,0.0,0.0,0.0,0,,0.0,none,P420,1
E0028715,N0028962,N0028394,sub main,84.80755865090025,draft,provisional,s5c_flows,1794.1792,2329.352,0.306119,2.469,merrimack,51.578109,36.7343,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,383.2007691343065,382.98875023767926,5.1925719301466415,5.344318609976995,4.742571930146641,4.894318609976994,0.8298650823967431,0.49575338571907035,1.7032398890264295,0,,0.0,none,P412,1
E0028716,N0028963,N0028964,main,50.00000000004622,draft,provisional,s5c_flows,220.9904,295.84,0.018867,3.1811,merrimack,8.155343,2.2641,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.1917288674138,386.9417288674136,2.20503016578931,2.2807747946957875,1.95503016578931,2.0307747946957875,0.6820622996119863,0.4446427769940241,1.2217847750977777,0,,0.0,none,P412,1
E0028717,N0028964,N0028965,main,49.99999999987417,draft,provisional,s5c_flows,225.3095,301.664,0.019284,3.1737,merrimack,8.295376,2.3141,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.9417288674136,386.6917288674142,2.2807747946957875,2.518323622820162,2.0307747946957875,2.268323622820162,0.6851174195080088,0.44893084716895626,1.2163365134251922,0,,0.0,none,P412,1
E0028718,N0028965,N0028966,main,14.080723668456471,draft,provisional,s5c_flows,227.4691,304.576,0.019701,3.17,merrimack,8.365479,2.3641,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.6917288674142,386.62132524907196,2.518323622820162,2.6550724560061667,2.268323622820162,2.4050724560061667,0.6866287465359459,0.45107088328053957,0.3417840120903271,0,,0.0,none,P412,1
E0028719,N0028966,N0028967,main,80.00000000020053,draft,provisional,s5c_flows,230.7084,308.944,0.019818,3.1646,merrimack,8.469977,2.3782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.62132524907196,386.22132524907096,2.6550724560061667,2.281573920850917,2.4050724560061667,2.031573920850917,0.688859560656527,0.45425295382964015,1.935566274301142,0,,0.0,none,P412,1
E0028720,N0028967,N0028968,main,79.99999999985592,draft,provisional,s5c_flows,238.2669,319.136,0.020485,3.1523,merrimack,8.713513,2.4582,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.22132524907096,385.82132524907166,2.281573920850917,2.7707157665533373,2.031573920850917,2.5207157665533373,0.6939587057899096,0.46163371914029594,1.921343910244982,0,,0.0,none,P412,1
E0028721,N0028968,N0028969,main,79.99999999985592,draft,provisional,s5c_flows,244.7456,327.872,0.021151,3.142,merrimack,8.921611,2.5382,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.82132524907166,385.42132524907237,2.7707157665533373,3.0724186474120074,2.5207157665533373,2.8224186474120074,0.6982085936590748,0.4679039857850853,1.9096489866207222,0,,0.0,none,P412,1
E0028722,N0028969,N0028394,main,20.502207855253303,draft,provisional,s5c_flows,250.1445,335.152,0.021818,3.1338,merrimack,9.09463,2.6182,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.42132524907237,385.3188142097961,3.0724186474120074,3.0142546378601764,2.8224186474120074,2.7642546378601764,0.701669379182447,0.473093566446535,0.486986427500027,0,,0.0,none,P412,1
E0028723,N0028970,N0028971,lateral,5.385164807134504,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,377.08543052264037,377.04504178658686,1.5522037547033847,1.6107504497412606,1.3022037547033847,1.3607504497412606,0.0,0.0,0.0,0,,0.0,none,P421,1
E0028724,N0028971,N0028413,lateral,22.80350850198276,auto_block,provisional,s5c_flows,0.0,0.0,4.5e-05,3.6221,held,4.5e-05,0.0054,0.0,0.0,,200,PVC-U,1.25,0.5,ground,minimum,tractive,1.0,377.04504178658686,376.75999793031207,1.6107504497412606,1.5525325872660574,1.3607504497412606,1.3025325872660574,0.009221171176088462,0.0022024961830614254,41.21585726752156,0,,0.0,none,P421,1
E0028725,N0028972,N0028418,lateral,24.515301344262525,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,377.0506601985022,376.7687342330432,1.5856923405602856,1.5977208450818239,1.3356923405602856,1.3477208450818239,0.0,0.0,0.0,0,,0.0,none,P421,1
E0028726,N0028973,N0028974,lateral,13.892443989449804,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.6522897066118,376.58282748666454,1.550102871513218,1.7421542027885835,1.300102871513218,1.4921542027885835,0.0,0.0,0.0,0,,0.0,none,P421,1
E0028727,N0028974,N0028418,lateral,13.601470508735444,auto_block,provisional,s5c_flows,0.0,0.0,0.000116,3.6221,held,0.000116,0.0139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.58282748666454,376.51482013412084,1.7421542027885835,1.8516349440041608,1.4921542027885835,1.6016349440041608,0.011827210302980451,0.0035085552039839374,19.166918431176004,0,,0.0,none,P421,1
E0028728,N0028975,N0028419,lateral,24.698178070456937,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,378.79565991177753,378.67216902142525,1.565515625331841,1.6741749727153774,1.315515625331841,1.4241749727153774,0.0,0.0,0.0,0,,0.0,none,P421,1
E0028729,N0028976,N0028977,main,11.40175425099138,auto_block,provisional,s5c_flows,15.1169,20.384,0.003887,3.6221,held,0.637628,0.4665,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.6200846758583,377.56307590460335,2.8622456464073025,2.9394265368028982,2.6122456464073025,2.6894265368028982,0.32153997054415123,0.12394402887665076,0.5909972473871012,0,,0.0,none,P421,1
E0028730,N0028977,N0028978,main,14.317821063276353,auto_block,provisional,s5c_flows,15.1169,20.384,0.003982,3.6221,held,0.637723,0.4779,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.56307590460335,377.491486799287,2.9394265368028982,3.0439441089161505,2.6894265368028982,2.7939441089161505,0.32155501694723,0.12395270696080116,0.7421135994708092,0,,0.0,none,P421,1
E0028731,N0028978,N0028979,main,7.280109889280518,auto_block,provisional,s5c_flows,15.1169,20.384,0.004102,3.6221,held,0.637843,0.4922,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,377.491486799287,377.45144619489594,3.0439441089161505,3.0682986781509385,2.7939441089161505,2.8182986781509385,0.3324428092509648,0.12117323223189028,0.3649805664159958,0,,0.0,none,P421,1
E0028732,N0028979,N0028419,main,23.40939982143925,auto_block,provisional,s5c_flows,15.1169,20.384,0.004162,3.6221,held,0.637903,0.4995,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,377.45144619489594,377.322694495878,3.0682986781509385,3.023649498262614,2.8182986781509385,2.773649498262614,0.33245264264222346,0.12117858243905141,1.1735706493105855,0,,0.0,none,P421,1
E0028733,N0028980,N0028422,lateral,32.7566787083184,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.44280046728784,377.2790170737463,1.5637302944309113,1.6830495766443505,1.3137302944309113,1.4330495766443505,0.0,0.0,0.0,0,,0.0,none,P437,1
E0028734,N0028981,N0028982,main,85.00000000004925,auto_block,provisional,s5c_flows,6.1762,2.986,0.010755,3.6221,held,0.269676,1.2906,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.26103522103614,373.8360352210359,7.102398616854487,7.446649105135975,6.852398616854487,7.196649105135975,0.24441194915999326,0.08311455071266263,5.7962250681128955,0,,0.0,none,P437,1
E0028735,N0028982,N0028983,main,30.00000000000639,auto_block,provisional,s5c_flows,6.1762,2.986,0.011463,3.6221,held,0.270384,1.3756,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.8360352210359,373.68603522103587,7.446649105135975,7.030639583651634,7.196649105135975,6.780639583651634,0.24461918924120565,0.08321468998477463,2.0439933659786753,0,,0.0,none,P437,1
E0028736,N0028983,N0028984,main,19.99999999994613,auto_block,provisional,s5c_flows,6.1762,2.986,0.011713,3.6221,held,0.270634,1.4056,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.68603522103587,373.5860352210361,7.030639583651634,5.835229427401373,6.780639583651634,5.585229427401373,0.24469227527670248,0.08325001753805814,1.3622552365230822,0,,0.0,none,P437,1
E0028737,N0028984,N0028985,main,40.00000000001268,auto_block,provisional,s5c_flows,6.1762,2.986,0.01188,3.6221,held,0.270801,1.4256,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.5860352210361,373.3860352210361,5.835229427401373,6.562847835604543,5.585229427401373,6.312847835604543,0.24474107007232757,0.083273606954791,2.7239672788464153,0,,0.0,none,P437,1
E0028738,N0028985,N0028986,main,44.9999999999826,auto_block,provisional,s5c_flows,6.1762,2.986,0.012213,3.6221,held,0.271134,1.4656,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.3860352210361,373.1610352210362,6.562847835604543,5.3837951012294525,6.312847835604543,5.1337951012294525,0.244838303798936,0.08332062211845184,3.063246184778418,0,,0.0,none,P437,1
E0028739,N0028986,N0028987,main,79.99999999995892,auto_block,provisional,s5c_flows,6.1762,2.986,0.012588,3.6221,held,0.271509,1.5106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.1610352210362,372.76103522103637,5.3837951012294525,5.556988460604259,5.1337951012294525,5.306988460604259,0.2449476998795432,0.08337353143787049,5.443338859635488,0,,0.0,none,P437,1
E0028740,N0028987,N0028422,main,31.096662622910102,auto_block,provisional,s5c_flows,6.1762,2.986,0.013255,3.6221,held,0.272176,1.5906,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.76103522103637,372.60555190792184,5.556988460604259,6.356514742468789,5.306988460604259,6.106514742468789,0.24514201446551406,0.08346754631044448,2.114193731791924,0,,0.0,none,P437,1
E0028741,N0028988,N0028989,main,21.095023109728988,auto_block,provisional,s5c_flows,1.0798,1.456,0.003127,3.6221,held,0.048394,0.3752,21.095,0.0,W11a-XG02591,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.747985488764,374.6425103732154,1.8355106049859842,2.109137576003377,1.5855106049859842,1.859137576003377,0.1380227514472584,0.03834481456130093,2.5472881449536326,0,,0.0,none,P421,1
E0028742,N0028989,N0028990,main,16.64331697709324,auto_block,provisional,s5c_flows,1.0798,1.456,0.003303,3.6221,held,0.04857,0.3963,16.643,0.0,W11a-XG02592,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.6425103732154,374.5592937883299,2.109137576003377,2.34488101635759,1.859137576003377,2.09488101635759,0.138194507023326,0.03840635700414244,2.0072332993529662,0,,0.0,none,P421,1
E0028743,N0028990,N0028991,main,21.93171219946131,auto_block,provisional,s5c_flows,1.0798,1.456,0.003441,3.6221,held,0.048709,0.413,21.932,0.0,W11a-XG02593,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.5592937883299,374.4496352273326,2.34488101635759,2.5316269796986717,2.09488101635759,2.2816269796986717,0.13832984988790833,0.038454877180099795,2.642441504518975,0,,0.0,none,P421,1
E0028744,N0028991,N0028992,main,16.64331697709324,auto_block,provisional,s5c_flows,1.0798,1.456,0.003624,3.6221,held,0.048891,0.4349,16.643,0.0,W11a-XG02594,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.4496352273326,374.3664186424471,2.5316269796986717,2.6711790138028846,2.2816269796986717,2.4211790138028846,0.13850665676811097,0.03851829521751757,2.002709636904266,0,,0.0,none,P421,1
E0028745,N0028992,N0028993,main,19.72308292331602,auto_block,provisional,s5c_flows,1.0798,1.456,0.003763,3.6221,held,0.04903,0.4515,19.723,0.0,W11a-XG02595,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.3664186424471,374.26780322783054,2.6711790138028846,2.621692621778834,2.4211790138028846,2.371692621778834,0.13864138318543925,0.038566644767214026,2.3709951615403178,0,,0.0,none,P421,1
E0028746,N0028993,N0028994,main,49.040799340956916,auto_block,provisional,s5c_flows,1.0798,1.456,0.003927,3.6221,held,0.049194,0.4713,49.041,0.0,W11a-XG02596,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.26780322783054,374.02259923112575,2.621692621778834,2.619948376296122,2.371692621778834,2.369948376296122,0.13880000051027674,0.03862359598193113,5.888664644652498,0,,0.0,none,P421,1
E0028747,N0028994,N0028995,main,7.0710678118654755,auto_block,provisional,s5c_flows,1.0798,1.456,0.004336,3.6221,held,0.049603,0.5203,7.071,0.0,W11a-XG02597,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,374.02259923112575,373.98017282425457,2.619948376296122,2.7076933866829336,2.369948376296122,2.4576933866829336,0.14811911686705956,0.037179784027292745,0.795651045526636,0,,0.0,none,P421,1
E0028748,N0028995,N0028996,main,20.396078054371138,auto_block,provisional,s5c_flows,1.0798,1.456,0.004395,3.6221,held,0.049662,0.5274,20.396,0.0,W11a-XG02598,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.98017282425457,373.8781924339827,2.7076933866829336,2.93479584726731,2.4576933866829336,2.68479584726731,0.13925063141901908,0.03878555855324886,2.441171223250124,0,,0.0,none,P421,1
E0028749,N0028996,N0028997,main,72.45560260618723,auto_block,provisional,s5c_flows,1.0798,1.456,0.004565,3.6221,held,0.049832,0.5478,72.456,0.0,W11a-XG02599,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.8781924339827,373.51591442095173,2.93479584726731,3.226578254829519,2.68479584726731,2.976578254829519,0.13941359219737906,0.03884418865873582,8.661948650315958,0,,0.0,none,P421,1
E0028750,N0028997,N0028998,main,24.999984493033658,auto_block,provisional,s5c_flows,1.0798,1.456,0.005169,3.6221,held,0.050436,0.6202,21.875,0.0,W11a-XG02600,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.51591442095173,373.39091449848655,3.226578254829519,4.674210013232198,2.976578254829519,4.424210013232198,0.139989479719796,0.0390516365214221,2.976412292203887,0,,0.0,none,P421,1
E0028751,N0028998,N0028999,main,39.99999999990354,auto_block,provisional,s5c_flows,2.563,3.456,0.005377,3.6221,held,0.112824,0.6452,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.39091449848655,373.190914498487,4.674210013232198,4.983493460497357,4.424210013232198,4.733493460497357,0.1836654225987158,0.055929179188349526,3.6297886517356934,0,,0.0,none,P421,1
E0028752,N0028999,N0029000,main,40.00000000014689,auto_block,provisional,s5c_flows,2.563,3.456,0.00571,3.6221,held,0.113158,0.6852,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.190914498487,372.9909144984863,4.983493460497357,5.1481235874512095,4.733493460497357,4.8981235874512095,0.18384609809170466,0.05600364991421794,3.626221462348216,0,,0.0,none,P421,1
E0028753,N0029000,N0028413,main,18.230635527077997,auto_block,provisional,s5c_flows,2.563,3.456,0.006044,3.6221,held,0.113491,0.7252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.9909144984863,372.8997613208509,5.1481235874512095,5.412769196727197,4.8981235874512095,5.162769196727197,0.18402586094363962,0.05607778229844887,1.6510936228922533,0,,0.0,none,P421,1
E0028754,N0029001,N0029002,sub main,89.99999999991942,draft,drafted,s5c_flows,266.386,355.586,0.083839,3.11,merrimack,9.672471,10.0606,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.43640061714035,362.98640061714076,10.1154182305159,10.94652174614049,9.8654182305159,10.69652174614049,0.7127725117285576,0.4902876135730162,2.1044582602673323,0,,0.0,none,P435,1
E0028755,N0029002,N0029003,sub main,89.99999999996226,draft,drafted,s5c_flows,272.8647,364.322,0.084589,3.101,merrimack,9.877907,10.1506,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.98640061714076,362.53640061714094,10.94652174614049,11.750067888718434,10.69652174614049,11.500067888718434,0.7165589970233133,0.49635576482305843,2.09333775199332,0,,0.0,none,P435,1
E0028756,N0029003,N0028435,sub main,6.713662340604351,draft,drafted,s5c_flows,275.0243,367.234,0.085339,3.098,merrimack,9.946754,10.2406,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,velocity,1.0,362.53640061714094,362.4961186430973,11.750067888718434,11.825902841277696,11.500067888718434,11.575902841277696,0.7687389271481335,0.47246144422125125,0.14555575162365125,0,,0.0,none,P435,1
E0028757,N0029004,N0029005,lateral,70.00000000020941,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,373.4740249789787,372.94902497897715,1.5981796108650315,1.6280013882103503,1.3481796108650315,1.3780013882103503,0.22446631161980368,0.05535720373056888,5.197513418611486,0,,0.0,none,P435,1
E0028758,N0029005,N0029006,lateral,69.9999999997701,draft,drafted,s5c_flows,7.9619,10.736,0.000583,3.6221,held,0.334367,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.94902497897715,372.5990249789783,1.6280013882103503,1.7709396206310544,1.3780013882103503,1.5209396206310544,0.2619413259751381,0.09176436166045962,4.453923649961091,0,,0.0,none,P435,1
E0028759,N0029006,N0028435,lateral,11.997997477141615,draft,drafted,s5c_flows,12.281,16.56,0.001167,3.6221,held,0.516019,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.5990249789783,372.5390349915926,1.7709396206310544,1.7829864927824133,1.5209396206310544,1.5329864927824133,0.3007895135724731,0.11224592973622413,0.6648058379563369,0,,0.0,none,P435,1
E0028760,N0029007,N0029008,lateral,22.20360331117452,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.68068237304686,381.569664356491,1.5500000000000114,2.062995555618386,1.3000000000000114,1.8129955556183859,0.17065230391004918,0.050665805354795285,2.16850313009135,0,,0.0,none,P387,1
E0028761,N0029008,N0028436,lateral,16.492422502470642,auto_block,provisional,s5c_flows,2.1596,2.912,0.000185,3.6221,held,0.090719,0.0222,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.569664356491,381.48720224397863,2.062995555618386,2.117198390786996,1.8129955556183859,1.8671983907869958,0.1707690834063822,0.05071215716681218,1.609622203805995,0,,0.0,none,P387,1
E0028762,N0029009,N0029010,main,12.36931687685298,auto_block,provisional,s5c_flows,39.9886,49.644,0.015267,3.6221,held,1.691689,1.832,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.758061778817,378.69621519443274,4.985895740714227,5.008649307520386,4.735895740714227,4.758649307520386,0.434425311213075,0.19759155429274783,0.4745471222779855,0,,0.0,none,P387,1
E0028763,N0029010,N0029011,main,9.219544457292887,auto_block,provisional,s5c_flows,39.9886,49.644,0.01537,3.6221,held,1.691792,1.8444,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.69621519443274,378.6501174721463,5.008649307520386,5.096739217306833,4.758649307520386,4.846739217306833,0.4344333042489212,0.19759741749525023,0.3537000335503085,0,,0.0,none,P387,1
E0028764,N0029011,N0028436,main,12.083045973594572,auto_block,provisional,s5c_flows,42.1481,52.556,0.015447,3.6221,held,1.782403,1.8536,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.6501174721463,378.5897022422783,5.096739217306833,5.0146983924873325,4.846739217306833,4.7646983924873325,0.4413287266280102,0.2026927238812794,0.4563131457555297,0,,0.0,none,P387,1
E0028765,N0029012,N0028429,lateral,10.00000000006303,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.74742431640624,380.69742431640594,1.5500000000000114,1.582818603515932,1.3000000000000114,1.332818603515932,0.0,0.0,0.0,0,,0.0,none,P387,1
E0028766,N0029013,N0029014,main,13.45362404707371,auto_block,provisional,s5c_flows,15.1169,20.384,0.002781,3.6221,held,0.636521,0.3337,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.0181127793028,378.9508446590674,2.7796777480409673,2.877799139760725,2.5296777480409673,2.627799139760725,0.3213645210955524,0.12384285868241804,0.6977343568817863,0,,0.0,none,P387,1
E0028767,N0029014,N0029015,main,19.6468827043885,auto_block,provisional,s5c_flows,15.1169,20.384,0.002893,3.6221,held,0.636633,0.3471,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.9508446590674,378.85261024554546,2.877799139760725,3.0998433677357866,2.627799139760725,2.8498433677357866,0.3213822820761474,0.12385309850706125,1.0188739807241678,0,,0.0,none,P387,1
E0028768,N0029015,N0029016,main,37.53664875824692,auto_block,provisional,s5c_flows,15.1169,20.384,0.003056,3.6221,held,0.636797,0.3668,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.85261024554546,378.6649270017542,3.0998433677357866,3.362050537308278,2.8498433677357866,3.112050537308278,0.3214082851625681,0.12386809091163606,1.9464675975014618,0,,0.0,none,P387,1
E0028769,N0029016,N0029017,main,6.708203932499369,auto_block,provisional,s5c_flows,15.1169,20.384,0.003369,3.6221,held,0.63711,0.4043,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,378.6649270017542,378.62467777815925,3.362050537308278,3.4357775441063723,3.112050537308278,3.1857775441063723,0.3425513935978679,0.11862069508817694,0.3263843060181477,0,,0.0,none,P387,1
E0028770,N0029017,N0029018,main,16.97056274847714,auto_block,provisional,s5c_flows,15.1169,20.384,0.003425,3.6221,held,0.637166,0.411,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.62467777815925,378.5398249644169,3.4357775441063723,3.55917405902062,3.1857775441063723,3.30917405902062,0.3214667744597569,0.12390181676756781,0.87985053183164,0,,0.0,none,P387,1
E0028771,N0029018,N0029019,main,6.082762530298219,auto_block,provisional,s5c_flows,15.1169,20.384,0.003566,3.6221,held,0.637307,0.428,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,378.5398249644169,378.4972456267048,3.55917405902062,3.896583718998329,3.30917405902062,3.646583718998329,0.3614622025553568,0.11436453548137174,0.28047019795781936,0,,0.0,none,P387,1
E0028772,N0029019,N0029020,main,20.808652046684813,auto_block,provisional,s5c_flows,15.1169,20.384,0.003617,3.6221,held,0.637358,0.4341,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.4972456267048,378.39320236647137,3.896583718998329,4.032090602278629,3.646583718998329,3.782090602278629,0.32149719825674183,0.12391936131929279,1.0787368267134634,0,,0.0,none,P387,1
E0028773,N0029020,N0029021,main,22.135943621178654,auto_block,provisional,s5c_flows,17.2765,23.296,0.003791,3.6221,held,0.728066,0.4549,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.39320236647137,378.2825226483655,4.032090602278629,4.300881892650125,3.782090602278629,4.050881892650125,0.33518590497339507,0.13193255417047917,1.100679915868164,0,,0.0,none,P387,1
E0028774,N0029021,N0029022,main,3.605551275463989,auto_block,provisional,s5c_flows,17.2765,23.296,0.003975,3.6221,held,0.72825,0.477,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,378.2825226483655,378.2410588086977,4.300881892650125,4.283843535052313,4.050881892650125,4.033843535052313,0.4478912692227898,0.10820873921868154,0.13416765493555974,0,,0.0,none,P387,1
E0028775,N0029022,N0029023,main,5.0,auto_block,provisional,s5c_flows,18.3563,24.752,0.004005,3.6221,held,0.773547,0.4806,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,378.2410588086977,378.20105880869767,4.283843535052313,4.283804472552333,4.033843535052313,4.033804472552333,0.40244249011974376,0.12132349133129042,0.20706892383191974,0,,0.0,none,P387,1
E0028776,N0029023,N0029024,main,15.811388300841896,auto_block,provisional,s5c_flows,18.3563,24.752,0.004047,3.6221,held,0.773589,0.4856,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.20105880869767,378.12200186719343,4.283804472552333,4.076301355462817,4.033804472552333,3.8263013554628174,0.34159470646443185,0.1357667545000068,0.7714497132431528,0,,0.0,none,P387,1
