EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0028777,N0029024,N0028429,main,28.1210927595401,auto_block,provisional,s5c_flows,19.4361,26.208,0.004179,3.6221,held,0.818988,0.5014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.12200186719343,377.9813964033957,4.076301355462817,4.298846516526169,3.8263013554628174,4.048846516526169,0.34771947046231594,0.13948084985505055,1.3478821841713982,0,,0.0,none,P387,1
E0028778,N0029025,N0029026,lateral,69.99999999997418,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,371.0905075717863,370.74050757178645,1.5533828090730708,2.264222652822923,1.3033828090730708,2.014222652822923,0.19530982006149752,0.060806644196143594,5.9734152962656255,0,,0.0,none,P365,1
E0028779,N0029026,N0029027,lateral,69.99999999994264,draft,provisional,s5c_flows,9.718,13.104,0.000583,3.6221,held,0.407988,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.74050757178645,370.3905075717867,2.264222652822923,3.0781203579007865,2.014222652822923,2.8281203579007865,0.27916179878204983,0.10061820255018236,4.17917735075408,0,,0.0,none,P365,1
E0028780,N0029027,N0029028,lateral,7.750317044685728,draft,provisional,s5c_flows,14.0372,18.928,0.001167,3.6221,held,0.58964,0.14,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,370.3905075717867,370.34788082804096,3.0781203579007865,3.1844067696152933,2.8281203579007865,2.9344067696152933,0.3243178796162029,0.11679017359658175,0.39828809591880643,0,,0.0,none,P365,1
E0028781,N0029028,N0029029,lateral,40.00000000001006,draft,provisional,s5c_flows,16.1967,21.84,0.001231,3.6221,held,0.680239,0.1478,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.34788082804096,370.12788082804093,3.1844067696152933,3.7268555000840706,2.9344067696152933,3.4768555000840706,0.3392309965765107,0.12489291522496074,1.9652292196019103,0,,0.0,none,P365,1
E0028782,N0029029,N0029030,lateral,40.00000000001006,draft,provisional,s5c_flows,19.4361,26.208,0.001565,3.6221,held,0.816374,0.1878,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.12788082804093,369.9078808280409,3.7268555000840706,4.063615753990348,3.4768555000840706,3.813615753990348,0.35914803365857206,0.136114471116152,1.8562447909727613,0,,0.0,none,P365,1
E0028783,N0029030,N0028470,lateral,15.682563258524706,draft,provisional,s5c_flows,22.6754,30.576,0.001898,3.6221,held,0.952509,0.2278,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.9078808280409,369.821626730119,4.063615753990348,4.226438455427854,3.813615753990348,3.9764384554278536,0.3767851894518365,0.1464424199315914,0.6937004469018709,0,,0.0,none,P365,1
E0028784,N0029031,N0029032,lateral,25.495097567963924,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.4750027804943,369.3475272926545,1.5504793972400535,1.7338325706267597,1.3004793972400535,1.4838325706267597,0.0,0.0,0.0,0,,0.0,none,P379,1
E0028785,N0029032,N0028498,lateral,13.601470508735444,auto_block,provisional,s5c_flows,0.0,0.0,0.000212,3.6221,held,0.000212,0.0255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.3475272926545,369.2795199401108,1.7338325706267597,1.769674395826712,1.4838325706267597,1.519674395826712,0.016013803361691094,0.004285878001846738,14.155985934477693,0,,0.0,none,P379,1
E0028786,N0029033,N0028498,main,72.83543093852057,auto_block,provisional,s5c_flows,8.4959,11.456,0.007444,3.6221,held,0.363613,0.8933,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.0471498105739,365.6829726558813,5.040771332004226,5.366221680056185,4.790771332004226,5.116221680056185,0.26907769840081663,0.09539038488871535,4.511424975722398,0,,0.0,none,P379,1
E0028787,N0029034,N0028495,lateral,23.01825819660559,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.95,0.5,cover_min,minimum,tractive,1.0,395.66192732975935,395.21307129492556,1.5784291155531491,1.5853601015588197,1.3284291155531491,1.3353601015588197,0.0,0.0,0.0,0,,0.0,none,P385,1
E0028788,N0029035,N0028495,main,6.082762530298219,auto_block,provisional,s5c_flows,97.656,122.062,0.019087,3.5115,merrimack,3.988056,2.2905,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,386.6433922591729,386.60081292146083,10.216501539655212,10.197618475023546,9.966501539655212,9.947618475023546,0.6314712285053339,0.2780162171869296,0.1605447262338952,0,,0.0,none,P385,1
E0028789,N0029036,N0029037,main,14.142135623730951,auto_block,provisional,s5c_flows,58.3082,78.624,0.007797,3.6221,held,2.452226,0.9356,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.2332896683352,371.16257899021656,6.456193974242922,6.668841908220941,6.206193974242922,6.418841908220941,0.4855100531355559,0.23718803187464627,0.4854734909674611,0,,0.0,none,P434,1
E0028790,N0029037,N0029038,main,5.857864376354186,auto_block,provisional,s5c_flows,58.3082,78.624,0.007915,3.6221,held,2.452343,0.9498,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,371.16257899021656,371.1215739395821,6.668841908220941,6.707832798699144,6.418841908220941,6.457832798699144,0.5471288189433883,0.21804881173430263,0.17844257066878866,0,,0.0,none,P434,1
E0028791,N0029038,N0028463,main,42.80423586603157,auto_block,provisional,s5c_flows,60.4677,81.536,0.007964,3.6221,held,2.542927,0.9556,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.1215739395821,370.907552760252,6.707832798699144,5.499429661623026,6.457832798699144,5.249429661623026,0.4907619112432125,0.2415127185384019,1.4536660542651128,0,,0.0,none,P434,1
E0028792,N0029039,N0029040,main,20.0,auto_block,provisional,s5c_flows,64.7869,87.36,0.007297,3.6221,held,2.723329,0.8757,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.1911924375053,371.0911924375053,6.439148138666553,6.236596869135326,6.189148138666553,5.986596869135326,0.5007972524771594,0.24991712067232413,0.6656053556294943,0,,0.0,none,P434,1
E0028793,N0029040,N0029041,main,33.54101966249684,auto_block,provisional,s5c_flows,66.9464,90.272,0.007464,3.6221,held,2.81403,0.8957,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.0911924375053,370.92348733919283,6.236596869135326,5.564488735025918,5.986596869135326,5.314488735025918,0.5056517722506003,0.2540504731890816,1.105537496460903,0,,0.0,none,P434,1
E0028794,N0029041,N0028463,main,23.0,auto_block,provisional,s5c_flows,68.0262,91.728,0.007744,3.6221,held,2.859577,0.9292,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.92348733919283,370.8084873391928,5.564488735025918,5.598495082682177,5.314488735025918,5.348495082682177,0.5080444232647794,0.25610426342251,0.7545271944330547,0,,0.0,none,P434,1
E0028795,N0029042,N0029043,lateral,24.041630560342615,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.18931884765624,371.06911069485454,1.5500000000000114,1.727245506317331,1.3000000000000114,1.477245506317331,0.0,0.0,0.0,0,,0.0,none,P379,1
E0028796,N0029043,N0028505,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.0002,3.6221,held,0.0002,0.024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.06911069485454,370.9947803511179,1.727245506317331,1.7769786820852005,1.477245506317331,1.5269786820852005,0.015565872163982414,0.004201224365641659,15.917374230312248,0,,0.0,none,P379,1
E0028797,N0029044,N0029045,lateral,59.058280064858415,auto_road,derived,s5c_flows,9.602,9.456,0.004949,3.6221,held,0.407489,0.5938,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.2775780979244,387.9822866976001,2.8834936794193595,2.9072701871655227,2.6334936794193595,2.6572701871655227,0.2790528653584858,0.10056107510973414,3.5273053601623165,0,,0.0,none,P385,1
E0028798,N0029045,N0029046,lateral,70.94171993503493,auto_road,derived,s5c_flows,11.0852,11.456,0.005441,3.6221,held,0.470162,0.6529,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.9822866976001,387.6275780979249,2.9072701871655227,3.1253821071532,2.6572701871655227,2.8753821071532,0.2920479890016918,0.10747750068087145,4.048519570221726,0,,0.0,none,P385,1
E0028799,N0029046,N0029047,lateral,26.344650300132933,auto_road,derived,s5c_flows,11.0852,11.456,0.006032,3.6221,held,0.470753,0.7238,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.6275780979249,387.49585484642427,3.1253821071532,2.8929085813101096,2.8753821071532,2.6429085813101096,0.29216445569098165,0.1075404169106369,1.5028436774205751,0,,0.0,none,P385,1
E0028800,N0029047,N0029048,lateral,19.63635355240631,auto_road,derived,s5c_flows,11.0852,11.456,0.006252,3.6221,held,0.470972,0.7502,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.49585484642427,387.39767307866225,2.8929085813101096,2.531098893993999,2.6429085813101096,2.281098893993999,0.29220758680314524,0.10756372088446761,1.1200002121342907,0,,0.0,none,P385,1
E0028801,N0029048,N0028454,lateral,19.944333879404592,auto_road,derived,s5c_flows,11.0852,11.456,0.006415,3.6221,held,0.471136,0.7698,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.39767307866225,387.29795140926524,2.531098893993999,2.404685309484762,2.281098893993999,2.154685309484762,0.29223987649481853,0.10758116866768189,1.137440819657056,0,,0.0,none,P385,1
E0028802,N0029049,N0029050,lateral,20.248456731316587,auto_block,provisional,s5c_flows,0.0,0.0,0.001417,3.6221,held,0.001417,0.1701,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.9782678360967,369.8770255524401,2.407535386559573,2.5096321624036477,2.157535386559573,2.2596321624036477,0.03719820944709994,0.008678151793055894,9.072325896094622,0,,0.0,none,P379,1
E0028803,N0029050,N0029051,lateral,16.55294535724685,auto_block,provisional,s5c_flows,0.0,0.0,0.001586,3.6221,held,0.001586,0.1903,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.8770255524401,369.79426082565385,2.5096321624036477,2.6740314106742744,2.2596321624036477,2.4240314106742744,0.03894811588212327,0.009073490571631287,7.083331667589281,0,,0.0,none,P379,1
E0028804,N0029051,N0029052,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.001724,3.6221,held,0.001724,0.2069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.79426082565385,369.71993048191723,2.6740314106742744,2.909311461442144,2.4240314106742744,2.659311461442144,0.040287392021843484,0.009379262664446525,6.150008725334487,0,,0.0,none,P379,1
E0028805,N0029052,N0029053,lateral,17.72004514666935,auto_block,provisional,s5c_flows,0.0,0.0,0.001848,3.6221,held,0.001848,0.2217,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.71993048191723,369.6313302561839,2.909311461442144,3.039140935222349,2.659311461442144,2.789140935222349,0.04143132919326591,0.009642619864631802,7.1282792883657935,0,,0.0,none,P379,1
E0028806,N0029053,N0028505,lateral,16.97056274847714,auto_block,provisional,s5c_flows,0.0,0.0,0.001996,3.6221,held,0.001996,0.2395,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.6313302561839,369.5464774424415,3.039140935222349,3.225281590761597,2.789140935222349,2.975281590761597,0.04273171212694625,0.009944421531742825,6.6190353345627075,0,,0.0,none,P379,1
E0028807,N0029054,N0029055,lateral,27.202941017470888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,370.85920967501886,370.7231949699315,1.5503667409967647,1.7374373542872377,1.3003667409967647,1.4874373542872377,0.0,0.0,0.0,0,,0.0,none,P434,1
E0028808,N0029055,N0028509,lateral,12.041594578792296,auto_block,provisional,s5c_flows,0.0,0.0,0.000227,3.6221,held,0.000227,0.0272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.7231949699315,370.66298699703754,1.7374373542872377,1.7898023096030897,1.4874373542872377,1.5398023096030897,0.01655197112943606,0.004388053188882662,12.12503582869102,0,,0.0,none,P434,1
E0028809,N0029056,N0029057,lateral,17.72004514666935,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,370.7187614976754,370.6301612719421,1.5543097913870838,1.716854108917289,1.3043097913870838,1.466854108917289,0.13489621704043256,0.037230723305707175,2.189342979790914,0,,0.0,none,P434,1
E0028810,N0029057,N0028509,lateral,16.97056274847714,auto_block,provisional,s5c_flows,2.1596,2.912,0.000148,3.6221,held,0.090682,0.0177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.6301612719421,370.5453084581997,1.716854108917289,1.9074808484409118,1.466854108917289,1.6574808484409118,0.17074574083250513,0.05070289081469179,1.6565140137350578,0,,0.0,none,P434,1
E0028811,N0029058,N0028507,lateral,12.083045973594572,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.75,0.5,ground,minimum,tractive,1.0,372.93583984375,372.7243865392121,1.5500000000000114,1.5560089686003948,1.3000000000000114,1.3060089686003948,0.0,0.0,0.0,0,,0.0,none,P434,1
E0028812,N0029059,N0029060,lateral,69.99999999994792,auto_block,provisional,s5c_flows,1.0798,1.456,0.000594,3.6221,held,0.045862,0.0713,70.0,0.0,W11a-XG02601,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.4461508306052,370.09615083060544,1.869309374472948,2.1760964838476866,1.619309374472948,1.9260964838476866,0.13550241828506135,0.03744581562581259,8.609932438338035,0,,0.0,none,P441,1
E0028813,N0029060,N0029061,lateral,70.00000000000404,auto_block,provisional,s5c_flows,4.3191,5.824,0.001178,3.6221,held,0.182247,0.1413,70.0,0.0,W11a-XG02602,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.09615083060544,369.7461508306054,2.1760964838476866,2.4040872065039594,1.9260964838476866,2.1540872065039594,0.2151570431345133,0.06948436212113948,5.422395891253021,0,,0.0,none,P441,1
E0028814,N0029061,N0029062,lateral,70.00000000007154,auto_block,provisional,s5c_flows,6.4787,8.736,0.001761,3.6221,held,0.273364,0.2113,70.0,0.0,W11a-XG02603,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.7461508306054,369.39615083060505,2.4040872065039594,2.666471239707448,2.1540872065039594,2.416471239707448,0.24548727496779482,0.08363470291034028,4.752452716015169,0,,0.0,none,P441,1
E0028815,N0029062,N0029063,lateral,70.00000000000404,auto_block,provisional,s5c_flows,8.6382,11.648,0.002344,3.6221,held,0.364482,0.2813,70.0,0.0,W11a-XG02604,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.39615083060505,369.04615083060503,2.666471239707448,2.813010546348096,2.416471239707448,2.563010546348096,0.2692833845412767,0.09549579744449258,4.332486642850789,0,,0.0,none,P441,1
E0028816,N0029063,N0028525,lateral,6.2725973612987,auto_block,provisional,s5c_flows,10.7978,14.56,0.002928,3.6221,held,0.4556,0.3513,6.273,0.0,W11a-XG02605,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,369.04615083060503,369.0053789477566,2.813010546348096,2.802360310055917,2.563010546348096,2.552360310055917,0.31672194835553974,0.099537208216985,0.3300790800820097,0,,0.0,none,P441,1
E0028817,N0029064,N0028525,lateral,9.580980341903018,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,9.581,0.0,W11a-XG02606,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.27476806640624,370.22686316469674,1.5500000000000114,1.5808760931157622,1.3000000000000114,1.3308760931157622,0.0,0.0,0.0,0,,0.0,none,P441,1
E0028818,N0029065,N0028527,lateral,12.559753375215498,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,12.56,0.0,W11a-XG02607,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.04649658203124,369.98369781515515,1.5500000000000114,1.6915951535948466,1.3000000000000114,1.4415951535948466,0.17065230391004918,0.050665805354795285,1.2266416457558975,0,,0.0,none,P441,1
E0028819,N0029066,N0028527,lateral,14.117647058741355,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,14.118,0.0,W11a-XG02608,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,370.13102878333757,370.06044054804386,1.5508559822874304,1.6148524207061428,1.3008559822874304,1.3648524207061428,0.0,0.0,0.0,0,,0.0,none,P441,1
E0028820,N0029067,N0029068,lateral,17.204650534085253,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,370.97204418267694,370.8172023278702,1.5502641669324362,1.5577671545516978,1.3002641669324362,1.3077671545516978,0.1647024019377812,0.032560131277688614,1.7409835691188613,0,,0.0,none,P434,1
E0028821,N0029068,N0028515,lateral,20.12461179749811,auto_block,provisional,s5c_flows,2.1596,2.912,0.000143,3.6221,held,0.090678,0.0172,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,370.8164593524071,370.62527554033085,1.5585101300147812,1.559447360059778,1.3085101300147812,1.309447360059778,0.21258746956022428,0.0437459407092016,1.5777514889227726,0,,0.0,none,P434,1
E0028822,N0029069,N0028515,lateral,32.69556544854363,auto_block,provisional,s5c_flows,2.1596,2.912,0.00056,3.6221,held,0.091095,0.0672,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.46567130023135,370.3021934729886,1.6499292857061505,1.8825294274020052,1.3999292857061505,1.6325294274020052,0.17100591785779748,0.050806209978605216,3.1865920059105903,0,,0.0,none,P434,1
E0028823,N0029070,N0028535,lateral,25.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,370.5729477570929,370.4479477570929,1.5508620573602343,1.5642897917352343,1.3008620573602343,1.3142897917352343,0.13489621704043256,0.037230723305707175,3.0887943028215448,0,,0.0,none,P434,1
E0028824,N0029071,N0028510,lateral,33.61547262794322,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,382.0350830078125,381.6653128089051,1.5500000000000114,1.550904232110497,1.3000000000000114,1.300904232110497,0.0,0.0,0.0,0,,0.0,none,P364,1
E0028825,N0029072,N0029073,lateral,14.142135623730951,auto_block,provisional,s5c_flows,2.1596,2.912,0.000911,3.6221,held,0.091445,0.1093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.9003227952776,369.82961211715894,1.8962165113630363,2.025917667997305,1.6462165113630363,1.7759176679973052,0.17122576217021235,0.050893574445044804,1.3765583952326557,0,,0.0,none,P434,1
E0028826,N0029073,N0029074,lateral,15.524174696260024,auto_block,provisional,s5c_flows,2.1596,2.912,0.001029,3.6221,held,0.091563,0.1234,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.82961211715894,369.75199124367765,2.025917667997305,2.149620084447349,1.7759176679973052,1.8996200844473492,0.17129974851483085,0.05092298880248139,1.5104298002823169,0,,0.0,none,P434,1
E0028827,N0029074,N0028535,lateral,27.018512172212592,auto_block,provisional,s5c_flows,3.2393,4.368,0.001158,3.6221,held,0.13696,0.139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.75199124367765,369.6168986828166,2.149620084447349,2.395338866011514,1.8996200844473492,2.145338866011514,0.19585876586415257,0.061040483027541254,2.29914925797029,0,,0.0,none,P434,1
E0028828,N0029075,N0029076,lateral,46.84015371452148,auto_link,provisional,s5c_flows,4.3191,5.824,0.000733,3.6221,held,0.181802,0.088,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.40524196926367,380.17104120069104,1.9886789291738296,2.991220762199589,1.7386789291738296,2.741220762199589,0.21498488221144837,0.06940711398503893,3.6312750019674906,0,,0.0,none,P364,1
E0028829,N0029076,N0029077,lateral,17.46424919657298,auto_link,provisional,s5c_flows,5.3989,7.28,0.001123,3.6221,held,0.227459,0.1348,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.17104120069104,380.08371995470816,2.991220762199589,2.985982193729342,2.741220762199589,2.735982193729342,0.23128839030377454,0.07687609324509645,1.2584757045547772,0,,0.0,none,P364,1
E0028830,N0029077,N0028510,lateral,18.439088914585774,auto_link,provisional,s5c_flows,6.4787,8.736,0.001269,3.6221,held,0.272872,0.1523,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.08371995470816,379.9915245101352,2.985982193729342,3.224692530880418,2.735982193729342,2.974692530880418,0.2453444176834855,0.08356552203320891,1.2525989035254728,0,,0.0,none,P364,1
E0028831,N0029078,N0028552,lateral,14.035668847618199,auto_block,provisional,s5c_flows,4.3191,5.824,0.000341,3.6221,held,0.18141,0.0409,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.7566357969622,380.6864574527241,1.8725451112409246,2.3119556332134152,1.6225451112409246,2.0619556332134152,0.21483297948515329,0.06933898436892291,1.0888822316181501,0,,0.0,none,P364,1
E0028832,N0029079,N0028552,lateral,45.5411901469428,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.1742736816406,380.9465677309059,1.5500000000000114,2.0518453550316167,1.3000000000000114,1.8018453550316167,0.13489621704043256,0.037230723305707175,5.626694746783584,0,,0.0,none,P364,1
E0028833,N0029080,N0029081,lateral,13.416407864998739,auto_block,provisional,s5c_flows,1.4832,2.0,0.00465,3.6221,held,0.06683,0.558,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.0581916926498,387.9911096533248,1.7959342839126862,1.742166713862673,1.5459342839126862,1.492166713862673,0.15406282005883185,0.044244084939011025,1.4514001344684617,0,,0.0,none,P385,1
E0028834,N0029081,N0029082,lateral,90.00000000011043,auto_block,provisional,s5c_flows,1.4832,2.0,0.004761,3.6221,held,0.066942,0.5714,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.9911096533248,387.54110965332427,1.742166713862673,1.9829992333944801,1.492166713862673,1.7329992333944801,0.15415020891210782,0.04427706241738036,9.730768518498078,0,,0.0,none,P385,1
E0028835,N0029082,N0029083,lateral,89.99999999988366,auto_block,provisional,s5c_flows,1.4832,2.0,0.005511,3.6221,held,0.067692,0.6614,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.54110965332427,387.09110965332485,1.9829992333944801,2.2507177392532753,1.7329992333944801,2.0007177392532753,0.1547327933864869,0.04449714021401077,9.694131199786499,0,,0.0,none,P385,1
E0028836,N0029083,N0029084,lateral,6.583592135101701,auto_block,provisional,s5c_flows,1.4832,2.0,0.006261,3.6221,held,0.068442,0.7514,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,387.09110965332485,387.0483163044467,2.2507177392532753,2.1104971721157995,2.0007177392532753,1.8604971721157995,0.16987097560483336,0.042100133899606956,0.6459404568340296,0,,0.0,none,P385,1
E0028837,N0029084,N0029085,lateral,5.412091156248764,auto_block,provisional,s5c_flows,2.563,3.456,0.006316,3.6221,held,0.113764,0.758,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,387.0483163044467,387.0077256207748,2.1104971721157995,2.2738905901626936,1.8604971721157995,2.0238905901626936,0.21162329825857554,0.051119144084915275,0.4262362415342307,0,,0.0,none,P385,1
E0028838,N0029085,N0029086,lateral,60.000000000053674,auto_block,provisional,s5c_flows,2.563,3.456,0.006361,3.6221,held,0.113809,0.7634,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.0077256207748,386.7077256207745,2.2738905901626936,2.485389613600489,2.0238905901626936,2.235389613600489,0.1841971816217999,0.05614846833199663,5.4289647170287845,0,,0.0,none,P385,1
E0028839,N0029086,N0029087,lateral,60.00000000001944,auto_block,provisional,s5c_flows,2.563,3.456,0.006861,3.6221,held,0.114309,0.8234,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.7077256207745,386.4077256207744,2.485389613600489,3.007832240553739,2.235389613600489,2.757832240553739,0.18446587651691326,0.0562593994920266,5.4210568311187695,0,,0.0,none,P385,1
E0028840,N0029087,N0029088,lateral,60.000000000053674,auto_block,provisional,s5c_flows,2.563,3.456,0.007361,3.6221,held,0.114809,0.8834,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.4077256207744,386.1077256207741,3.007832240553739,3.533174037429035,2.757832240553739,3.283174037429035,0.18473374885376642,0.05637007496490684,5.4131960521869,0,,0.0,none,P385,1
E0028841,N0029088,N0028454,lateral,11.130619473989515,auto_block,provisional,s5c_flows,2.563,3.456,0.007861,3.6221,held,0.115309,0.9434,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.1077256207741,386.05207252340415,3.533174037429035,3.6505641953458507,3.283174037429035,3.4005641953458507,0.18500080467221516,0.05648049647232453,1.0027541496112924,0,,0.0,none,P385,1
E0028842,N0029089,N0029090,lateral,44.99999999994707,auto_block,provisional,s5c_flows,0.0,0.0,0.000402,3.6221,held,0.000402,0.0483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.4420677894607,381.21706778946094,5.044718099211195,2.001132894132809,4.794718099211195,1.7511328941328088,0.021623575970870626,0.005375756018657224,34.68436492694139,0,,0.0,none,P364,1
E0028843,N0029090,N0028564,lateral,37.975900115688916,auto_block,provisional,s5c_flows,0.0,0.0,0.000777,3.6221,held,0.000777,0.0933,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,381.1774307467662,380.96856329612996,2.0407699368275303,1.5999486667606675,1.7907699368275303,1.3499486667606675,0.02984086853494808,0.006731292185952725,21.21022944937271,0,,0.0,none,P364,1
E0028844,N0029091,N0028557,main,38.600518131237564,auto_block,provisional,s5c_flows,51.8295,69.888,0.009717,3.6221,held,2.182543,1.1661,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.1302353400951,376.9372327494389,5.142347667717388,5.169731361889205,4.892347667717388,4.919731361889205,0.46897093851699534,0.22388844820321124,1.3718162811716421,0,,0.0,none,P364,1
E0028845,N0029092,N0028577,main,11.43799888827025,draft,provisional,s5c_flows,22.7407,30.664,0.004716,3.6221,held,0.958063,0.5659,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.0528083197393,371.995618325298,3.698534453698187,3.8764825047801423,3.448534453698187,3.6264825047801423,0.3650659328011104,0.15026818022601435,0.5221887272301634,0,,0.0,none,P436,1
E0028846,N0029093,N0029094,lateral,50.00000000003098,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.17393798828124,373.92393798828107,1.5500000000000114,1.961346435547057,1.3000000000000114,1.711346435547057,0.13489621704043256,0.037230723305707175,6.177588605646918,0,,0.0,none,P436,1
E0028847,N0029094,N0028577,lateral,50.17877157407578,draft,provisional,s5c_flows,3.2393,4.368,0.000417,3.6221,held,0.136218,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.92393798828107,373.6730441304107,1.961346435547057,2.1990566996674374,1.711346435547057,1.9490566996674374,0.1955074005080976,0.06089076865439544,4.277653211052187,0,,0.0,none,P436,1
E0028848,N0029095,N0029096,lateral,22.135943621178654,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,381.5109563597195,381.40027664161363,1.5525507203586244,2.0696025087769954,1.3025507203586244,1.8196025087769954,0.0,0.0,0.0,0,,0.0,none,P364,1
E0028849,N0029096,N0029097,lateral,23.706539182259394,auto_block,provisional,s5c_flows,0.0,0.0,0.000184,3.6221,held,0.000184,0.0221,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.40027664161363,381.2817439457023,2.0696025087769954,1.986017284766433,1.8196025087769954,1.736017284766433,0.01494177317731402,0.004083868530395635,26.443246171805157,0,,0.0,none,P364,1
E0028850,N0029097,N0029098,lateral,27.65863337187866,auto_block,provisional,s5c_flows,0.0,0.0,0.000382,3.6221,held,0.000382,0.0458,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.2817439457023,381.1434507788429,1.986017284766433,1.7894410668602063,1.736017284766433,1.5394410668602063,0.021126609191854658,0.005277006480275875,21.819744885628577,0,,0.0,none,P364,1
E0028851,N0029098,N0028564,lateral,34.48187929913333,auto_block,provisional,s5c_flows,0.0,0.0,0.000613,3.6221,held,0.000613,0.0735,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.1434507788429,380.97104138234727,1.7894410668602063,1.5974705805433587,1.5394410668602063,1.3474705805433587,0.02609823693261539,0.006283754846522743,22.02056751200229,0,,0.0,none,P364,1
E0028852,N0029099,N0028581,lateral,22.80350850198276,auto_block,provisional,s5c_flows,2.9012,3.912,0.0,3.6221,held,0.121624,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.6670308529984,368.55301331048844,1.551444488798495,1.8606829785740615,1.301444488798495,1.6106829785740615,0.18830586328799678,0.057853952996059194,2.0183039890360766,0,,0.0,none,P379,1
E0028853,N0029100,N0028581,lateral,18.788294228055936,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.77482389308176,368.6808824219415,1.5511038412932407,1.732813867121024,1.3011038412932407,1.482813867121024,0.0,0.0,0.0,0,,0.0,none,P379,1
E0028854,N0029101,N0028578,lateral,85.97806875577027,auto_road,derived,s5c_flows,24.5621,33.12,0.002002,3.6221,held,1.031706,0.2403,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.94111672998656,370.5112263862077,2.289168914544689,2.9789469536360684,2.039168914544689,2.7289469536360684,0.37351687673582956,0.1556697965600951,3.8364205256771835,0,,0.0,none,P379,1
E0028855,N0029102,N0028578,main,84.29078678109758,auto_road,derived,s5c_flows,67.8186,91.448,0.009174,3.6221,held,2.852302,1.1009,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.45613594636706,371.0346820124616,2.4027202548048194,2.4554913273821626,2.1527202548048194,2.2054913273821626,0.5076642295390401,0.25577717741953165,2.767274833657729,0,,0.0,none,P379,1
E0028856,N0029103,N0029104,lateral,37.05401462729781,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.94288940429686,372.75761933116036,1.5500000000000114,1.613657524308394,1.3000000000000114,1.363657524308394,0.0,0.0,0.0,0,,0.0,none,P379,1
E0028857,N0029104,N0028606,lateral,30.870698080866262,auto_link,provisional,s5c_flows,0.0,0.0,0.000309,3.6221,held,0.000309,0.0371,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,372.75761933116036,372.57239514267513,1.613657524308394,1.5580064686529909,1.363657524308394,1.3080064686529909,0.020323105922252865,0.004700679341666875,25.316584809890585,0,,0.0,none,P379,1
E0028858,N0029105,N0029106,lateral,69.99999999997921,auto_road,derived,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.438500340919,377.0885003409191,1.5513678231434938,2.022095362205903,1.3013678231434938,1.7720953622059028,0.214700651244523,0.06927965601494754,5.4339223467822695,0,,0.0,none,P379,1
E0028859,N0029106,N0029107,lateral,69.99999999997921,auto_road,derived,s5c_flows,10.7978,14.56,0.000583,3.6221,held,0.453255,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.0885003409191,376.7385003409192,2.022095362205903,2.640863672752687,1.7720953622059028,2.390863672752687,0.2886708529237046,0.10566034353480688,4.0415118286107985,0,,0.0,none,P379,1
E0028860,N0029107,N0028591,lateral,9.064031477874186,auto_road,derived,s5c_flows,12.9574,17.472,0.001167,3.6221,held,0.544373,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.7385003409192,376.6931801835298,2.640863672752687,2.658779044985806,2.390863672752687,2.408779044985806,0.3059188457409007,0.11508773276432607,0.49381459626011437,0,,0.0,none,P379,1
E0028861,N0029108,N0028591,lateral,71.24876501206651,auto_road,derived,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,378.3751633686361,377.7339244835275,1.5959364848795303,1.6180347449881083,1.3459364848795303,1.3680347449881083,0.2627582158085278,0.06043960786992883,4.519285584330093,0,,0.0,none,P379,1
E0028862,N0029109,N0028612,lateral,29.480777147291338,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,5.4,0.5,cover_min,minimum,tractive,1.0,376.9453458028062,375.35338383685246,1.5616122050063268,1.5633642100225416,1.3116122050063268,1.3133642100225416,0.299709999127345,0.021797167606084383,1.6394057162551288,0,,0.0,none,P419,1
E0028863,N0029110,N0029111,lateral,29.999999999709377,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,373.8916589006955,373.74165890069696,1.5819739118044822,1.6719763532092884,1.3319739118044822,1.4219763532092884,0.214700651244523,0.06927965601494754,2.3288238628848186,0,,0.0,none,P419,1
E0028864,N0029111,N0029112,lateral,40.00000000007828,draft,provisional,s5c_flows,7.5585,10.192,0.00025,3.6221,held,0.31712,0.03,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.74165890069696,373.5416589006966,1.6719763532092884,3.031827427428425,1.4219763532092884,2.781827427428425,0.2575221175178957,0.089549374785202,2.5887744054513817,0,,0.0,none,P419,1
E0028865,N0029112,N0029113,lateral,20.000000000271914,draft,provisional,s5c_flows,11.8776,16.016,0.000583,3.6221,held,0.498522,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.5416589006966,373.4416589006952,3.031827427428425,4.508872105164187,2.781827427428425,4.258872105164187,0.2975225029523945,0.11045282591101216,1.1203634347994198,0,,0.0,none,P419,1
E0028866,N0029113,N0028612,lateral,26.703944889054306,draft,provisional,s5c_flows,12.9574,17.472,0.00075,3.6221,held,0.543956,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.4416589006952,373.30813917624994,4.508872105164187,3.608608870625062,4.258872105164187,3.358608870625062,0.30584481567734306,0.115046486393836,1.4552012175365296,0,,0.0,none,P419,1
E0028867,N0029114,N0029115,lateral,17.4928556845359,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.984912109375,375.89744783095233,1.5500000000000114,1.5982491905320444,1.3000000000000114,1.3482491905320444,0.0,0.0,0.0,0,,0.0,none,P380,1
E0028868,N0029115,N0028629,lateral,19.72308292331602,auto_block,provisional,s5c_flows,0.0,0.0,0.000146,3.6221,held,0.000146,0.0175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.89744783095233,375.79883241633576,1.5982491905320444,1.711055278976744,1.3482491905320444,1.461055278976744,0.013310597032168112,0.0037804057655989876,24.69596577279825,0,,0.0,none,P380,1
E0028869,N0029116,N0028629,lateral,32.984845004941285,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,376.22560424804686,375.94523306550485,1.5500000000000114,1.5646546298076487,1.3000000000000114,1.3146546298076487,0.16154770133926477,0.032985520674333385,3.4030036465483473,0,,0.0,none,P380,1
E0028870,N0029117,N0029118,lateral,59.999999999931376,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.15697021484374,373.85697021484407,1.5500000000000114,2.1730590820309317,1.3000000000000114,1.9230590820309317,0.13489621704043256,0.037230723305707175,7.413106326763229,0,,0.0,none,P419,1
E0028871,N0029118,N0029119,lateral,59.9999999999591,draft,provisional,s5c_flows,2.1596,2.912,0.0005,3.6221,held,0.091034,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.85697021484407,373.5569702148443,2.1730590820309317,2.7255615234369657,1.9230590820309317,2.4755615234369657,0.17096754174183987,0.050790965409769434,5.849063452695093,0,,0.0,none,P419,1
E0028872,N0029119,N0028642,lateral,6.941825951001491,draft,provisional,s5c_flows,3.2393,4.368,0.001,3.6221,held,0.136802,0.12,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,373.5569702148443,373.51531925913827,2.7255615234369657,2.7665716100023587,2.4755615234369657,2.5165716100023587,0.20844286566376452,0.05848211746706308,0.5550542534278295,0,,0.0,none,P419,1
E0028873,N0029120,N0029121,lateral,40.477942152528065,auto_link,provisional,s5c_flows,4.3191,5.824,0.001883,3.6221,held,0.182952,0.226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.68010237870004,377.4777126679374,3.3707399064562082,3.4204196562813536,3.1207399064562082,3.1704196562813536,0.21542918659496793,0.06960654270226393,3.131573673335122,0,,0.0,none,P364,1
E0028874,N0029121,N0029122,lateral,19.235384061671343,auto_link,provisional,s5c_flows,5.3989,7.28,0.002221,3.6221,held,0.228557,0.2665,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.4777126679374,377.381535747629,3.4204196562813536,3.983820697683484,3.1704196562813536,3.733820697683484,0.23165070264275528,0.0770456088213061,1.3839359462491805,0,,0.0,none,P364,1
E0028875,N0029122,N0029123,lateral,70.03570517957252,auto_link,provisional,s5c_flows,7.5585,10.192,0.002381,3.6221,held,0.319251,0.2857,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.381535747629,377.0313572217311,3.983820697683484,4.9390407274876225,3.733820697683484,4.6890407274876225,0.2580772626775671,0.08982634836329459,4.522915893025463,0,,0.0,none,P364,1
E0028876,N0029123,N0028557,lateral,11.661903789690601,auto_link,provisional,s5c_flows,9.718,13.104,0.002965,3.6221,held,0.410369,0.3558,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.0313572217311,376.97304770278265,4.9390407274876225,5.133916408545474,4.6890407274876225,4.883916408545474,0.2796802728151366,0.10089029979124439,0.6949544964509589,0,,0.0,none,P364,1
E0028877,N0029124,N0028619,sub main,43.1261175145826,draft,provisional,s5c_flows,464.1173,611.91,0.057041,2.9079,merrimack,15.67765,6.8449,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,371.8280208216275,371.65551635156913,6.602795828763135,6.718140874993367,6.302795828763135,6.418140874993367,0.7390572355516316,0.49046085748289636,0.972547985010329,0,,0.0,none,P417,1
E0028878,N0029125,N0028619,lateral,92.59725903168322,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,377.3105702919756,376.8012853673013,1.550422139665045,1.5723718592611817,1.300422139665045,1.3223718592611817,0.20181564705026842,0.05947624497944179,7.647016834842594,0,,0.0,none,P417,1
E0028879,N0029126,N0028636,sub main,19.924858845171276,auto_block,provisional,s5c_flows,238.1154,321.32,0.063313,3.1525,merrimack,8.751484,7.5976,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.9664132211099,367.86678892688406,5.749742784749458,5.99884217663157,5.499742784749458,5.74884217663157,0.6947414259431818,0.4627802585660372,0.4779921973157438,0,,0.0,none,P439,1
E0028880,N0029127,N0029128,lateral,15.264337522473747,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,373.1054631723765,373.0291414847641,1.551977013170358,1.70691198203275,1.301977013170358,1.45691198203275,0.19530982006149752,0.060806644196143594,1.3025746749162808,0,,0.0,none,P439,1
E0028881,N0029128,N0028636,lateral,21.095023109728988,auto_block,provisional,s5c_flows,5.3989,7.28,0.000127,3.6221,held,0.226463,0.0153,0.0,0.0,,200,PVC-U,3.4,0.5,ground,minimum,tractive,1.0,373.0291414847641,372.3119106990333,1.70691198203275,1.5537204044823056,1.45691198203275,1.3037204044823056,0.44481968885900475,0.049279494025982445,0.7903960352953828,0,,0.0,none,P439,1
E0028882,N0029129,N0029130,main,70.00000000002605,auto_block,provisional,s5c_flows,2.2248,3.0,0.007231,3.6221,held,0.100501,0.8677,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.20180627637103,368.8518062763709,4.11118200487897,4.580322629879106,3.8611820048789696,4.330322629879106,0.1767201029037677,0.05309537535430339,6.601776750336124,0,,0.0,none,P379,1
E0028883,N0029130,N0029131,main,69.99999999996791,auto_block,provisional,s5c_flows,2.2248,3.0,0.007814,3.6221,held,0.101085,0.9377,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.8518062763709,368.50180627637104,4.580322629879106,5.217737180660208,4.330322629879106,4.967737180660208,0.17706232881168626,0.05323368810479759,6.589016842238273,0,,0.0,none,P379,1
E0028884,N0029131,N0029132,main,5.168867185776974,auto_block,provisional,s5c_flows,2.2248,3.0,0.008398,3.6221,held,0.101668,1.0077,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,368.50180627637104,368.4604553388848,5.217737180660208,5.277673323224576,4.967737180660208,5.027673323224576,0.2083571769586769,0.04789056784365017,0.41346205437742983,0,,0.0,none,P379,1
E0028885,N0029132,N0029133,main,14.142135623730951,auto_block,provisional,s5c_flows,2.2248,3.0,0.008441,3.6221,held,0.101711,1.0129,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.4604553388848,368.38974466076615,5.277673323224576,5.45275411853072,5.027673323224576,5.20275411853072,0.17742763367389405,0.05338147954705083,1.3284416610590015,0,,0.0,none,P379,1
E0028886,N0029133,N0029134,main,18.681541692269406,auto_block,provisional,s5c_flows,2.2248,3.0,0.008559,3.6221,held,0.101829,1.027,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.38974466076615,368.2963369523048,5.45275411853072,5.6410714949608405,5.20275411853072,5.3910714949608405,0.17749631666300458,0.05340928406847564,1.7541717713254747,0,,0.0,none,P379,1
E0028887,N0029134,N0029135,main,14.866068747318506,auto_block,provisional,s5c_flows,2.2248,3.0,0.008714,3.6221,held,0.101985,1.0457,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.2963369523048,368.22200660856817,5.6410714949608405,5.79651756135371,5.3910714949608405,5.54651756135371,0.17758703244754145,0.05344601645108718,1.3951909046540216,0,,0.0,none,P379,1
E0028888,N0029135,N0029136,main,16.492422502470642,auto_block,provisional,s5c_flows,2.2248,3.0,0.008838,3.6221,held,0.102109,1.0606,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.22200660856817,368.1395444960558,5.79651756135371,5.97169207620982,5.54651756135371,5.72169207620982,0.17765907060492614,0.05347519279803706,1.5471977166072657,0,,0.0,none,P379,1
E0028889,N0029136,N0028606,main,10.0,auto_block,provisional,s5c_flows,2.2248,3.0,0.008976,3.6221,held,0.102246,1.0771,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.1395444960558,368.0895444960558,5.97169207620982,6.040857115272331,5.72169207620982,5.790857115272331,0.17773858998383918,0.0535074061807517,0.9377066999452442,0,,0.0,none,P379,1
E0028890,N0029137,N0029138,lateral,14.7648230602334,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,376.1362111808701,376.0107101848581,1.5511057136611726,1.5536208698293876,1.3011057136611726,1.3036208698293876,0.16154770133926477,0.032985520674333385,1.5232676311526852,0,,0.0,none,P380,1
E0028891,N0029138,N0028633,lateral,23.021728866442675,auto_block,provisional,s5c_flows,1.0798,1.456,0.000123,3.6221,held,0.04539,0.0148,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.94487031179614,375.8297616674639,1.6194607428913628,1.641368703629837,1.3694607428913628,1.391368703629837,0.13502198367713578,0.037275311482521584,2.84172599644862,0,,0.0,none,P380,1
E0028892,N0029139,N0028633,lateral,33.95585369269929,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,376.1955668181043,375.8050745006382,1.6647847443957176,1.6660558704555228,1.4147847443957176,1.4160558704555228,0.2597421079375291,0.05017028872084259,2.178818441769304,0,,0.0,none,P380,1
E0028893,N0029140,N0029141,lateral,40.000000000010196,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,374.9147216796875,374.5947216796874,1.5500000000000114,1.5510302734376182,1.3000000000000114,1.3010302734376182,0.15826500053159898,0.03344320716512747,4.212344260749747,0,,0.0,none,P436,1
E0028894,N0029141,N0029142,lateral,40.000000000010196,draft,drafted,s5c_flows,5.3989,7.28,0.000333,3.6221,held,0.226669,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.46312239245657,374.2631223924565,1.6826295606684312,1.6918946973872266,1.4326295606684312,1.4418946973872266,0.2310269440930612,0.07675386561496464,2.885666298725282,0,,0.0,none,P436,1
E0028895,N0029142,N0029143,lateral,15.919380676715782,draft,drafted,s5c_flows,8.6382,11.648,0.000667,3.6221,held,0.362804,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.2631223924565,374.18352548907296,1.6918946973872266,1.807563378114537,1.4418946973872266,1.557563378114537,0.26888589864490314,0.09529213463660727,0.9867494450833512,0,,0.0,none,P436,1
E0028896,N0029143,N0029144,lateral,90.00000000021366,draft,drafted,s5c_flows,10.7978,14.56,0.000799,3.6221,held,0.453471,0.0959,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.18352548907296,373.7335254890719,1.807563378114537,1.7748363273343557,1.557563378114537,1.5248363273343557,0.28871456257180755,0.10568377386520697,5.195442816052927,0,,0.0,none,P436,1
E0028897,N0029144,N0028572,lateral,92.5786002250616,draft,drafted,s5c_flows,17.2765,23.296,0.001549,3.6221,held,0.725824,0.1859,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.7335254890719,373.2706324879466,1.7748363273343557,1.9238560374440112,1.5248363273343557,1.6738560374440112,0.3348628642212106,0.13174069099011504,4.607786754754634,0,,0.0,none,P436,1
E0028898,N0029145,N0029146,lateral,60.000000000002935,draft,drafted,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.71524542852484,374.4152454285248,1.5520885558501618,2.087409600772048,1.3020885558501618,1.8374096007720482,0.214700651244523,0.06927965601494754,4.657647725814985,0,,0.0,none,P419,1
E0028899,N0029146,N0028630,lateral,61.714457374304494,draft,drafted,s5c_flows,11.8776,16.016,0.0005,3.6221,held,0.498439,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.4152454285248,374.1066731416533,2.087409600772048,2.655472854440461,1.8374096007720482,2.405472854440461,0.2975068107592235,0.11044424490089036,3.45731342064697,0,,0.0,none,P419,1
E0028900,N0029147,N0029148,sub main,6.4031242374328485,auto_block,provisional,s5c_flows,113.4423,152.968,0.041217,3.4484,merrimack,4.568935,4.946,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,361.6136914836083,361.572071176065,8.419908369907319,8.42127599190377,8.169908369907319,8.17127599190377,0.6395070264647511,0.3037765012061244,0.16687656722162642,0,,0.0,none,P403,1
E0028901,N0029148,N0029149,sub main,60.000000000005485,auto_block,provisional,s5c_flows,115.6019,155.88,0.04127,3.4405,merrimack,4.644665,4.9524,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.572071176065,361.27207117606497,8.42127599190377,8.87557286690378,8.17127599190377,8.62557286690378,0.5844727958401894,0.32813245441142846,1.7109436181072804,0,,0.0,none,P403,1
E0028902,N0029149,N0029150,sub main,60.000000000005485,auto_block,provisional,s5c_flows,123.1603,166.072,0.04177,3.4143,merrimack,4.90871,5.0124,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.27207117606497,360.97207117606496,8.87557286690378,9.532170767294417,8.62557286690378,9.282170767294417,0.5936775045254572,0.33776094399504264,1.6844161895597156,0,,0.0,none,P403,1
E0028903,N0029150,N0029151,sub main,3.328828746555818,auto_block,provisional,s5c_flows,125.3199,168.984,0.04227,3.4071,merrimack,4.984145,5.0724,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,velocity,1.0,360.97207117606496,360.930460816733,9.532170767294417,9.572163694985761,9.282170767294417,9.322163694985761,0.8289476782099033,0.2684245517298306,0.06692880692913293,0,,0.0,none,P403,1
E0028904,N0029151,N0028641,sub main,9.848857801796104,auto_block,provisional,s5c_flows,126.3997,170.44,0.042298,3.4036,merrimack,5.021581,5.0758,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.930460816733,360.881216527724,9.572163694985761,9.630441187119743,9.322163694985761,9.380441187119743,0.5974895421615884,0.34181752911530683,0.2747288754813754,0,,0.0,none,P403,1
E0028905,N0029152,N0029153,main,10.0,auto_block,provisional,s5c_flows,43.8696,61.284,0.005895,3.6221,held,1.845021,0.7074,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.98644033805914,367.9364403380591,2.6978553162377352,2.7275916443627466,2.4478553162377352,2.4775916443627466,0.4459425649601365,0.20614402926163838,0.373740207287827,0,,0.0,none,P403,1
