EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0028906,N0029153,N0028641,main,53.85164807134504,auto_block,provisional,s5c_flows,46.0292,64.196,0.005978,3.6221,held,1.935639,0.7174,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.9364403380591,367.6671820977024,2.7275916443627466,2.84447561714137,2.4775916443627466,2.59447561714137,0.4524165460181858,0.21104437830118566,1.9838519960312695,0,,0.0,none,P403,1
E0028907,N0029154,N0028642,lateral,78.30104767450588,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.06225479241556,374.670749554043,1.5528575122719417,1.6111413150975977,1.3028575122719417,1.3611413150975977,0.19530982006149752,0.060806644196143594,6.681781084181285,0,,0.0,none,P419,1
E0028908,N0029155,N0028648,lateral,31.25699921617557,auto_link,provisional,s5c_flows,3.2393,4.368,0.000574,3.6221,held,0.136376,0.0689,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,368.18184434914536,368.0099308534564,1.81427991843276,2.233690972715465,1.56427991843276,1.9836909727154648,0.20209746445125107,0.05958966769654575,2.5777165901154606,0,,0.0,none,P403,1
E0028909,N0029156,N0028598,lateral,25.632011235952593,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.38995092350336,369.2617908673236,1.5502041057935116,1.7764476580670134,1.3002041057935116,1.5264476580670134,0.13489621704043256,0.037230723305707175,3.166880411018728,0,,0.0,none,P439,1
E0028910,N0029157,N0029158,lateral,24.596747752497688,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.2131320076713,369.09014826890876,1.6893643302193482,1.713745774059987,1.4393643302193482,1.463745774059987,0.0,0.0,0.0,0,,0.0,none,P439,1
E0028911,N0029158,N0028598,lateral,18.027756377319946,auto_block,provisional,s5c_flows,0.0,0.0,0.000205,3.6221,held,0.000205,0.0246,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.09014826890876,369.00000948702217,1.713745774059987,2.0382290383684563,1.463745774059987,1.7882290383684563,0.015754494186545585,0.004236828489592698,19.071548900964544,0,,0.0,none,P439,1
E0028912,N0029159,N0029160,main,21.400934559032695,auto_block,provisional,s5c_flows,12.3523,5.972,0.002004,3.6221,held,0.519845,0.2405,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.844258622796,375.7372539500009,1.8554178908758558,2.013905717967873,1.6054178908758558,1.763905717967873,0.30149327509976176,0.11263391103319256,1.1830520681846768,0,,0.0,none,P380,1
E0028913,N0029160,N0029161,main,11.180339887498949,auto_block,provisional,s5c_flows,12.3523,5.972,0.002183,3.6221,held,0.520023,0.2619,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.7372539500009,375.6813522505634,2.013905717967873,2.095442183030343,1.763905717967873,1.8454421830303431,0.3015259261290759,0.11265192625935119,0.6179866538083868,0,,0.0,none,P380,1
E0028914,N0029161,N0029162,main,19.209372712298546,auto_block,provisional,s5c_flows,14.8511,10.406,0.002276,3.6221,held,0.62487,0.2731,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.6813522505634,375.58530538700194,2.095442183030343,2.425345247763687,1.8454421830303431,2.175345247763687,0.31950446706398505,0.12277267622865165,1.0020398613316628,0,,0.0,none,P380,1
E0028915,N0029162,N0028661,main,21.18962010041709,auto_block,provisional,s5c_flows,14.8511,10.406,0.002436,3.6221,held,0.62503,0.2923,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.58530538700194,375.47935728649986,2.425345247763687,2.4678167857657627,2.175345247763687,2.2178167857657627,0.3195301792588993,0.12278744001292927,1.1052487618729854,0,,0.0,none,P380,1
E0028916,N0029163,N0029164,main,3.9521473942330436,auto_block,provisional,s5c_flows,111.8981,168.966,0.012099,3.4541,merrimack,4.485597,1.4519,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,velocity,1.0,375.65274972454455,375.6112521769051,2.927236847721076,2.9618984578605136,2.677236847721076,2.7118984578605136,0.7553728269368497,0.26605325918282796,0.08720081116013477,0,,0.0,none,P380,1
E0028917,N0029164,N0029165,main,20.396078054371138,auto_block,provisional,s5c_flows,111.8981,168.966,0.012132,3.4541,merrimack,4.48563,1.4559,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.6112521769051,375.50927178663324,2.9618984578605136,2.803228213366765,2.7118984578605136,2.553228213366765,0.5787222536708186,0.322232954677076,0.5873882196223202,0,,0.0,none,P380,1
E0028918,N0029165,N0029166,main,31.32091952673165,auto_block,provisional,s5c_flows,111.8981,168.966,0.012302,3.4541,merrimack,4.4858,1.4763,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.50927178663324,375.3526671889996,2.803228213366765,2.7048584457660354,2.553228213366765,2.4548584457660354,0.5787284878612446,0.3222393033560115,0.9020038522290359,0,,0.0,none,P380,1
E0028919,N0029166,N0029167,main,28.861739379323623,auto_block,provisional,s5c_flows,115.4766,174.856,0.012563,3.441,merrimack,4.611573,1.5076,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.3526671889996,375.20835849210295,2.7048584457660354,2.7423861368033045,2.4548584457660354,2.4923861368033045,0.5832894698074412,0.32691132909870413,0.8246831368551771,0,,0.0,none,P380,1
E0028920,N0029167,N0029168,main,10.770329614269007,auto_block,provisional,s5c_flows,126.2121,192.526,0.012804,3.4042,merrimack,4.985593,1.5365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.20835849210295,375.1545068440316,2.7423861368033045,2.674869376671552,2.4923861368033045,2.424869376671552,0.5962817803334659,0.34052781787298625,0.3010413859547463,0,,0.0,none,P380,1
E0028921,N0029168,N0028661,main,21.400934559032695,auto_block,provisional,s5c_flows,126.9538,193.526,0.012894,3.4018,merrimack,5.011358,1.5472,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.1545068440316,375.04750217123643,2.674869376671552,2.899671901029194,2.424869376671552,2.649671901029194,0.5971471793823031,0.3414515125202514,0.5973104369671506,0,,0.0,none,P380,1
E0028922,N0029169,N0029170,lateral,23.706539182259394,auto_block,provisional,s5c_flows,0.0,0.0,0.001955,3.6221,held,0.001955,0.2347,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.4235005178683,368.304967821957,1.8304667672879305,1.842920361636743,1.5804667672879305,1.592920361636743,0.04237808264891092,0.00986209399819174,9.323427622819644,0,,0.0,none,P403,1
E0028923,N0029170,N0029171,lateral,16.64331697709324,auto_block,provisional,s5c_flows,0.0,0.0,0.002153,3.6221,held,0.002153,0.2584,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.304967821957,368.22175123707154,1.842920361636743,1.912556624256581,1.592920361636743,1.662556624256581,0.04404278288991511,0.010251302481269015,6.298162788173942,0,,0.0,none,P403,1
E0028924,N0029171,N0028648,lateral,17.804493814764857,auto_block,provisional,s5c_flows,1.0798,1.456,0.002292,3.6221,held,0.047559,0.275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.22175123707154,368.1327287679977,1.912556624256581,2.110893058174156,1.662556624256581,1.860893058174156,0.13720192856215135,0.03805119083425337,2.1628089830019612,0,,0.0,none,P403,1
E0028925,N0029172,N0028658,lateral,10.000000000054929,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.0286762986333,375.978676298633,1.551066133007339,1.6504740919920096,1.301066133007339,1.4004740919920096,0.17065230391004918,0.050665805354795285,0.9766446912749103,0,,0.0,none,P417,1
E0028926,N0029173,N0029174,lateral,69.99999999980939,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.39403076171874,375.0440307617197,1.5500000000000114,2.3995117187490678,1.3000000000000114,2.1495117187490678,0.19530982006149752,0.060806644196143594,5.973415296251563,0,,0.0,none,P417,1
E0028927,N0029174,N0029175,lateral,70.00000000008782,draft,drafted,s5c_flows,7.5585,10.192,0.000583,3.6221,held,0.317454,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.0440307617197,374.69403076171926,2.3995117187490678,2.9262695312494884,2.1495117187490678,2.6762695312494884,0.257609302569773,0.08959284900812195,4.528821960348815,0,,0.0,none,P417,1
E0028928,N0029175,N0028658,lateral,3.0318037786596372,draft,drafted,s5c_flows,8.6382,11.648,0.001167,3.6221,held,0.363304,0.14,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,tractive,1.0,374.69403076171926,374.65310141070734,2.9262695312494884,2.976048979917664,2.6762695312494884,2.726048979917664,0.37899274540730993,0.07555510645369903,0.13332725649762797,0,,0.0,none,P417,1
E0028929,N0029176,N0029177,main,23.194827009486403,auto_block,provisional,s5c_flows,23.8204,32.12,0.005943,3.6221,held,1.004557,0.7131,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.86833586214345,364.752361727096,4.979381423012796,5.115344571732123,4.729381423012796,4.865344571732123,0.37045420955881353,0.15370101363991,1.0435309956890446,0,,0.0,none,P403,1
E0028930,N0029177,N0029178,main,8.48528137423857,auto_block,provisional,s5c_flows,23.8204,32.12,0.006136,3.6221,held,1.00475,0.7363,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.752361727096,364.7099353202248,5.115344571732123,5.18761717000956,4.865344571732123,4.93761717000956,0.37047619381257807,0.15371510029375818,0.38172859308971907,0,,0.0,none,P403,1
E0028931,N0029178,N0029179,main,30.364452901377952,auto_block,provisional,s5c_flows,25.98,35.032,0.006207,3.6221,held,1.095355,0.7448,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.7099353202248,364.5581130557179,5.18761717000956,5.332237286078964,4.93761717000956,5.082237286078964,0.3804728968989839,0.16018912201619823,1.330118962868804,0,,0.0,none,P403,1
E0028932,N0029179,N0029180,main,6.4031242374328485,auto_block,provisional,s5c_flows,29.5585,40.922,0.00646,3.6221,held,1.245629,0.7752,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,364.5581130557179,364.5164927481746,5.332237286078964,5.334764576044165,5.082237286078964,5.084764576044165,0.43400856354319295,0.15984755557283187,0.2458908562064046,0,,0.0,none,P403,1
E0028933,N0029180,N0028651,main,25.96150997149434,auto_block,provisional,s5c_flows,31.7181,43.834,0.006513,3.6221,held,1.336217,0.7816,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.5164927481746,364.38668519831714,5.334764576044165,5.437075788010986,5.084764576044165,5.187075788010986,0.4043824803591858,0.17623992542722705,1.070006377313646,0,,0.0,none,P403,1
E0028934,N0029181,N0028659,lateral,53.1767885943219,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.53090209960936,375.2650181566378,1.5500000000000114,2.1503565992215954,1.3000000000000114,1.9003565992215954,0.13489621704043256,0.037230723305707175,6.570086466099488,0,,0.0,none,P417,1
E0028935,N0029182,N0029183,lateral,40.00000000002372,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.90758056640624,375.70758056640614,1.5500000000000114,1.7365722656251137,1.3000000000000114,1.4865722656251137,0.13489621704043256,0.037230723305707175,4.942070884517402,0,,0.0,none,P417,1
E0028936,N0029183,N0029184,lateral,40.00000000002372,draft,provisional,s5c_flows,4.3191,5.824,0.000333,3.6221,held,0.181402,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.70758056640614,375.50758056640603,1.7365722656251137,1.901232910156466,1.4865722656251137,1.651232910156466,0.21482987702043327,0.06933759316868979,3.1032306861286933,0,,0.0,none,P417,1
E0028937,N0029184,N0028659,lateral,16.54954527611917,draft,provisional,s5c_flows,7.5585,10.192,0.000667,3.6221,held,0.317537,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.50758056640603,375.42483284002543,1.901232910156466,1.9905419158339441,1.651232910156466,1.7405419158339441,0.2576309581956019,0.08960364883579516,1.0706234861439679,0,,0.0,none,P417,1
E0028938,N0029185,N0028682,main,84.19862617957584,auto_road,derived,s5c_flows,126.5006,165.234,0.020679,3.4032,merrimack,5.003456,2.4815,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.5233228577632,370.06023041377557,6.001121722314906,6.510753472943179,5.751121722314906,6.260753472943179,0.617861990512889,0.33267033482596065,2.2712360654543127,0,,0.0,none,P398,1
E0028939,N0029186,N0029187,lateral,59.9999999999308,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,376.2396728515625,375.84967285156296,1.5500000000000114,1.566800537108918,1.3000000000000114,1.316800537108918,0.18668813938896645,0.04769193575084166,5.3565266827976545,0,,0.0,none,P398,1
E0028940,N0029187,N0029188,lateral,59.99999999998477,auto_road,derived,s5c_flows,4.3191,5.824,0.0005,3.6221,held,0.181569,0.06,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,375.84967285156296,375.4596728515631,1.566800537108918,1.5699291992181656,1.316800537108918,1.3199291992181656,0.2352098161085118,0.06525649490566279,4.251523242288518,0,,0.0,none,P398,1
E0028941,N0029188,N0029189,lateral,59.99999999998477,auto_road,derived,s5c_flows,6.4787,8.736,0.001,3.6221,held,0.272603,0.12,0.0,0.0,,200,PVC-U,0.65,0.5,uniform,minimum,tractive,1.0,375.4596728515631,375.0696728515632,1.5699291992181656,1.6093432617180383,1.3199291992181656,1.3593432617180383,0.26853944420257414,0.07854641935873694,3.723847731081885,0,,0.0,none,P398,1
E0028942,N0029189,N0028682,lateral,23.383737911239756,auto_road,derived,s5c_flows,13.7346,13.178,0.0015,3.6221,held,0.577291,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.0696728515632,374.952754162007,1.6093432617180383,1.618229724711739,1.3593432617180383,1.368229724711739,0.3116384431433006,0.11829502884864232,1.2505805164997577,0,,0.0,none,P398,1
E0028943,N0029190,N0028663,lateral,82.2615158617378,auto_road,derived,s5c_flows,52.9745,71.432,0.007053,3.6221,held,2.227882,0.8464,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.8179383884284,375.3655000511888,2.435204922118487,2.2284330542799466,2.185204922118487,1.9784330542799466,0.48809339988483974,0.22085333424438264,2.8089403886341735,0,,0.0,none,P398,1
E0028944,N0029191,N0029192,lateral,40.00000000009442,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.2969543457031,376.0969543457026,1.5500000000000114,1.9668884277348866,1.3000000000000114,1.7168884277348866,0.17065230391004918,0.050665805354795285,3.9065787650874038,0,,0.0,none,P419,1
E0028945,N0029192,N0029193,lateral,40.00000000005924,draft,provisional,s5c_flows,6.4787,8.736,0.000333,3.6221,held,0.271936,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.0969543457026,375.89695434570234,1.9668884277348866,2.5281250000007844,1.7168884277348866,2.2781250000007844,0.24507213512054243,0.08343373158761977,2.7202875036761887,0,,0.0,none,P419,1
E0028946,N0029193,N0029194,lateral,14.935549168394942,draft,provisional,s5c_flows,7.5585,10.192,0.000667,3.6221,held,0.317537,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.89695434570234,375.82227659986034,2.5281250000007844,2.846851818108405,2.2781250000007844,2.596851818108405,0.2576309581956019,0.08960364883579516,0.9662108203791889,0,,0.0,none,P419,1
E0028947,N0029194,N0029195,lateral,80.06445083131729,draft,provisional,s5c_flows,7.5585,10.192,0.000791,3.6221,held,0.317661,0.0949,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.82227659986034,375.42195434570374,2.846851818108405,2.916027832030636,2.596851818108405,2.666027832030636,0.25766330368041507,0.08961978081589675,5.178880712910444,0,,0.0,none,P419,1
E0028948,N0029195,N0029196,lateral,50.000000000097174,draft,provisional,s5c_flows,13.7346,13.178,0.001458,3.6221,held,0.577249,0.175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.42195434570374,375.1719543457032,2.916027832030636,4.037670898437398,2.666027832030636,3.7876708984373977,0.3116312968116079,0.11829099609100549,2.674100264835506,0,,0.0,none,P419,1
E0028949,N0029196,N0029197,lateral,40.00000000015892,draft,provisional,s5c_flows,15.8942,16.09,0.001875,3.6221,held,0.6682,0.225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.1719543457032,374.97195434570244,4.037670898437398,3.230224609375682,3.7876708984373977,2.980224609375682,0.32630082853555537,0.1267041739713773,2.0431044250219306,0,,0.0,none,P419,1
E0028950,N0029197,N0029198,lateral,79.99999999995399,draft,provisional,s5c_flows,18.0538,19.002,0.002208,3.6221,held,0.759068,0.265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.97195434570244,374.5719543457027,3.230224609375682,2.937170410156682,2.980224609375682,2.687170410156682,0.33958078206827086,0.13455615973984264,3.9264098669297107,0,,0.0,none,P419,1
E0028951,N0029198,N0029199,lateral,79.99999999995399,draft,provisional,s5c_flows,21.2931,23.37,0.002875,3.6221,held,0.895536,0.345,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.5719543457027,374.17195434570294,2.937170410156682,2.769543457031432,2.687170410156682,2.519543457031432,0.35751054731311666,0.14552051130589155,3.729493698446888,0,,0.0,none,P419,1
E0028952,N0029199,N0029200,lateral,6.661625151754057,draft,provisional,s5c_flows,23.4527,26.282,0.003542,3.6221,held,0.986737,0.425,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,374.17195434570294,374.12865378221653,2.769543457031432,2.7810141865334685,2.519543457031432,2.5310141865334685,0.40386771644175823,0.14304246521609826,0.2749095343414973,0,,0.0,none,P419,1
E0028953,N0029200,N0028630,lateral,42.06185408655044,draft,provisional,s5c_flows,23.4527,26.282,0.003597,3.6221,held,0.986793,0.4317,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.12865378221653,373.9183445117838,2.7810141865334685,2.8438014843099495,2.5310141865334685,2.5938014843099495,0.36841741584229043,0.15239876404633995,1.902816944306997,0,,0.0,none,P419,1
E0028954,N0029201,N0029202,lateral,9.055385138137417,auto_block,provisional,s5c_flows,2.563,3.456,0.002006,3.6221,held,0.109454,0.2408,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.7933482075481,365.7480712818574,3.4457875346394076,3.597387702517608,3.1957875346394076,3.347387702517608,0.18182112137503073,0.05517117701312399,0.8300635508914516,0,,0.0,none,P403,1
E0028955,N0029202,N0029203,lateral,49.999999999924796,auto_block,provisional,s5c_flows,2.563,3.456,0.002082,3.6221,held,0.109529,0.2498,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.7480712818574,365.4980712818578,3.597387702517608,3.81424561267346,3.347387702517608,3.56424561267346,0.1818625965188652,0.055188179499636975,4.582213986181791,0,,0.0,none,P403,1
E0028956,N0029203,N0029204,lateral,51.24228365665814,auto_block,provisional,s5c_flows,5.8023,7.824,0.002499,3.6221,held,0.245748,0.2998,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.4980712818578,365.2418598635745,3.81424561267346,4.265861083691107,3.56424561267346,4.015861083691107,0.2371690579925901,0.07964652199264041,3.6009674625051007,0,,0.0,none,P403,1
E0028957,N0029204,N0029205,lateral,15.297058540778355,auto_block,provisional,s5c_flows,7.9619,10.736,0.002926,3.6221,held,0.336709,0.3511,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.2418598635745,365.16537457087065,4.265861083691107,4.350525087332471,4.015861083691107,4.100525087332471,0.26252881738945194,0.09206057319659763,0.971135200374703,0,,0.0,none,P403,1
E0028958,N0029205,N0029206,lateral,7.810249675906654,auto_block,provisional,s5c_flows,9.0417,12.192,0.003053,3.6221,held,0.382104,0.3664,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,365.16537457087065,365.1224181976532,4.350525087332471,4.5040466460968105,4.100525087332471,4.2540466460968105,0.28257170805588494,0.09543392298141809,0.4606647594954317,0,,0.0,none,P403,1
E0028959,N0029206,N0029207,lateral,15.811388300841896,auto_block,provisional,s5c_flows,15.3894,22.192,0.003118,3.6221,held,0.648279,0.3742,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.1224181976532,365.03545556199856,4.5040466460968105,4.640783451673315,4.2540466460968105,4.390783451673315,0.3341432368329477,0.12210005204316612,0.7886532160431284,0,,0.0,none,P403,1
E0028960,N0029207,N0029208,lateral,3.605551275463989,auto_block,provisional,s5c_flows,16.4691,23.648,0.00325,3.6221,held,0.693678,0.39,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,365.03545556199856,364.99399172233075,4.640783451673315,4.6906701429036275,4.390783451673315,4.4406701429036275,0.4410570281968231,0.105780490018863,0.13624660172270667,0,,0.0,none,P403,1
E0028961,N0029208,N0028651,lateral,61.09828148156051,auto_block,provisional,s5c_flows,18.6287,26.56,0.00328,3.6221,held,0.784243,0.3936,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.99399172233075,364.6885003149229,4.6906701429036275,5.135260671405206,4.4406701429036275,4.885260671405206,0.3430549664805116,0.1366478271299965,2.9683426589225324,0,,0.0,none,P403,1
E0028962,N0029209,N0028699,lateral,17.69180601295413,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,367.65167678700413,367.4924505328876,1.556575166120865,1.561840238596801,1.306575166120865,1.311840238596801,0.1647024019377812,0.032560131277688614,1.7902801056940543,0,,0.0,none,P451,1
E0028963,N0029210,N0029211,lateral,25.96150997149434,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.2929260253906,367.16311847553317,1.5500000000000114,1.7644022764199576,1.3000000000000114,1.5144022764199576,0.13489621704043256,0.037230723305707175,3.207590563703858,0,,0.0,none,P451,1
E0028964,N0029211,N0028699,lateral,10.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.000216,3.6221,held,0.045484,0.026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.16311847553317,367.11311847553316,1.7644022764199576,1.941172295951219,1.5144022764199576,1.691172295951219,0.1351179387898831,0.037309343346039775,1.23349029861863,0,,0.0,none,P451,1
E0028965,N0029212,N0029213,main,59.999999999954625,draft,drafted,s5c_flows,35.7977,36.224,0.003961,3.6221,held,1.504692,0.4753,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.1539985484734,378.8539985484736,1.8661735706672289,2.372960680042013,1.6161735706672289,2.122960680042013,0.41927628535497574,0.18665562830930665,2.3850621533545704,0,,0.0,none,P380,1
E0028966,N0029213,N0029214,main,60.00000000005573,draft,drafted,s5c_flows,46.5332,53.894,0.004461,3.6221,held,1.955254,0.5353,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.8539985484736,378.5539985484733,2.372960680042013,2.8987602405891835,2.122960680042013,2.6487602405891835,0.4537878960669964,0.21209112120831525,2.2036727040716193,0,,0.0,none,P380,1
E0028967,N0029214,N0028694,main,14.06553195556661,draft,drafted,s5c_flows,48.2239,56.894,0.004961,3.6221,held,2.026629,0.5953,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.5539985484733,378.4836708886955,2.8987602405891835,3.0131247656013898,2.6487602405891835,2.7631247656013898,0.4586925197424791,0.21586004605249137,0.5110733716006289,0,,0.0,none,P380,1
E0028968,N0029215,N0029216,lateral,10.770329614269007,auto_block,provisional,s5c_flows,9.718,13.104,0.00142,3.6221,held,0.408825,0.1704,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.83033194172475,366.7764802936534,1.8320520914783742,1.9669279094716217,1.5820520914783742,1.7169279094716217,0.2793443052657672,0.10071394566610817,0.6425958581842907,0,,0.0,none,P451,1
E0028969,N0029216,N0029217,lateral,65.37583651472461,auto_block,provisional,s5c_flows,12.9574,17.472,0.00151,3.6221,held,0.544716,0.1812,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.7764802936534,366.44960111107974,1.9669279094716217,2.666640343998381,1.7169279094716217,2.416640343998381,0.30597970804363156,0.11512164771264746,3.5610115527335484,0,,0.0,none,P451,1
E0028970,N0029217,N0028696,lateral,13.038404810405298,auto_block,provisional,s5c_flows,16.1967,21.84,0.002054,3.6221,held,0.681062,0.2465,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.44960111107974,366.38440908702773,2.666640343998381,2.812368256722266,2.416640343998381,2.562368256722266,0.32825685509487873,0.12784653416706576,0.6620021591850028,0,,0.0,none,P451,1
E0028971,N0029218,N0029219,lateral,72.2357252334328,auto_block,provisional,s5c_flows,3.2393,4.368,0.000337,3.6221,held,0.136139,0.0405,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.3037977900345,366.94261916386733,1.985051086918645,2.3814775158201655,1.735051086918645,2.1314775158201655,0.1954699118583123,0.06087480349401378,6.159151259878926,0,,0.0,none,P451,1
E0028972,N0029219,N0028696,lateral,19.1049731745428,auto_block,provisional,s5c_flows,5.3989,7.28,0.000939,3.6221,held,0.227275,0.1127,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.94261916386733,366.8470942979946,2.3814775158201655,2.3496830457553983,2.1314775158201655,2.0996830457553983,0.23122755395853237,0.07684764474658909,1.377068667312967,0,,0.0,none,P451,1
E0028973,N0029220,N0029221,lateral,23.928571899708977,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,7.976,0.0,W11a-XG02609,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,373.0099362720337,372.8902934125352,1.5772524486694124,1.8005635210585638,1.3272524486694124,1.5505635210585638,0.0,0.0,0.0,0,,0.0,none,P436,1
E0028974,N0029221,N0029222,lateral,40.00000000006135,draft,provisional,s5c_flows,1.0798,1.456,0.000199,3.6221,held,0.045467,0.0239,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.8902934125352,372.69029341253486,1.8005635210585638,2.2685078569963935,1.5505635210585638,2.0185078569963935,0.13510059539854194,0.0373031914423306,4.934594586360232,0,,0.0,none,P436,1
E0028975,N0029222,N0029223,lateral,40.00000000006135,draft,provisional,s5c_flows,1.0798,1.456,0.000533,3.6221,held,0.0458,0.0639,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.69029341253486,372.4902934125345,2.2685078569963935,2.848878950746723,2.0185078569963935,2.598878950746723,0.1354395065666946,0.037423472736966806,4.922246717868851,0,,0.0,none,P436,1
E0028976,N0029223,N0029224,lateral,16.071428100193742,draft,provisional,s5c_flows,1.0798,1.456,0.000866,3.6221,held,0.046133,0.1039,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.4902934125345,372.4099362720336,2.848878950746723,3.110235847107049,2.598878950746723,2.860235847107049,0.13577671310100176,0.03754328612687194,1.9727766925980534,0,,0.0,none,P436,1
E0028977,N0029224,N0029225,lateral,4.100965462371524,draft,provisional,s5c_flows,1.0798,1.456,0.001,3.6221,held,0.046267,0.12,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,372.4099362720336,372.36892661740984,3.110235847107049,3.1676639587620343,2.860235847107049,2.9176639587620343,0.17196547733592127,0.032097952037965644,0.397460149744727,0,,0.0,none,P436,1
E0028978,N0029225,N0028572,lateral,57.825768665349784,draft,provisional,s5c_flows,3.2393,4.368,0.001034,3.6221,held,0.136836,0.1241,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.36892661740984,372.0797977740831,3.1676639587620343,3.114690751307535,2.9176639587620343,2.864690751307535,0.195800140351235,0.06101549309481655,4.922176303654954,0,,0.0,none,P436,1
E0028979,N0029226,N0029227,main,14.363815040358508,auto_road,derived,s5c_flows,127.5873,169.05,0.012592,3.3997,merrimack,5.032976,1.511,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.3512215590231,362.2794024838213,6.051702024961287,6.143449078678714,5.801702024961287,5.893449078678714,0.5978704824949914,0.34222518378299205,0.4004160170949968,0,,0.0,none,P451,1
E0028980,N0029227,N0029228,main,37.78071174899455,auto_road,derived,s5c_flows,128.6671,170.506,0.012711,3.3963,merrimack,5.070423,1.5253,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.2794024838213,362.0904989250763,6.143449078678714,6.193284033908071,5.893449078678714,5.943284033908071,0.5991173957178023,0.34356246164138515,1.051010258841661,0,,0.0,none,P451,1
E0028981,N0029228,N0029229,main,45.97766616144098,auto_road,derived,s5c_flows,129.7469,171.962,0.013026,3.3928,merrimack,5.108028,1.5631,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.0904989250763,361.8606105942691,6.193284033908071,6.253036866668424,5.943284033908071,6.003036866668424,0.600361990894878,0.3449017411228914,1.276387325722945,0,,0.0,none,P451,1
E0028982,N0029229,N0029230,main,30.41250074702406,auto_road,derived,s5c_flows,131.9064,174.874,0.013409,3.3861,merrimack,5.182879,1.6091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.8606105942691,361.70854809053395,6.253036866668424,6.305917241497298,6.003036866668424,6.055917241497298,0.6028170576801146,0.3475568473644387,0.8408438447330312,0,,0.0,none,P451,1
E0028983,N0029230,N0029231,main,26.467326987335305,auto_road,derived,s5c_flows,132.9862,176.33,0.013663,3.3827,merrimack,5.22031,1.6395,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.70854809053395,361.5762114555973,6.305917241497298,6.306021210418351,6.055917241497298,6.056021210418351,0.6040338425814346,0.34887936282064624,0.7302937109788138,0,,0.0,none,P451,1
E0028984,N0029231,N0029232,main,29.99797931478641,auto_road,derived,s5c_flows,132.9862,176.33,0.013883,3.3827,merrimack,5.220531,1.666,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.5762114555973,361.42622155902336,6.306021210418351,6.411943724179764,6.056021210418351,6.161943724179764,0.604041005338494,0.3488871609885592,0.8277026186871774,0,,0.0,none,P451,1
E0028985,N0029232,N0029233,main,3.8748755917823705,auto_road,derived,s5c_flows,134.066,177.786,0.014133,3.3794,merrimack,5.257923,1.696,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,velocity,1.0,361.42622155902336,361.38553536530964,6.411943724179764,6.455407017502864,6.161943724179764,6.205407017502864,0.7910136620067321,0.2884012081174342,0.08164367186680763,0,,0.0,none,P451,1
E0028986,N0029233,N0029234,main,50.38820765904056,auto_road,derived,s5c_flows,136.2256,180.698,0.014165,3.3729,merrimack,5.332131,1.6999,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.38553536530964,361.1335943270144,6.455407017502864,6.834057040173093,6.205407017502864,6.584057040173093,0.6076264673805232,0.3528099905705142,1.3821048062708672,0,,0.0,none,P451,1
E0028987,N0029234,N0029235,main,41.07926698447956,auto_road,derived,s5c_flows,137.3054,182.154,0.014585,3.3697,merrimack,5.369585,1.7502,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.1335943270144,360.928197992092,6.834057040173093,7.089288580173616,6.584057040173093,6.839288580173616,0.6088158765232953,0.3541199032978465,1.1245673382420882,0,,0.0,none,P451,1
E0028988,N0029235,N0029236,main,27.610956470859584,auto_road,derived,s5c_flows,138.3851,183.61,0.014928,3.3665,merrimack,5.406926,1.7913,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.928197992092,360.7901432097377,7.089288580173616,7.244341653543529,6.839288580173616,6.994341653543529,0.6099948728597604,0.35542262012397285,0.7544040586607635,0,,0.0,none,P451,1
E0028989,N0029236,N0029237,main,48.26574193608716,auto_road,derived,s5c_flows,138.3851,183.61,0.015158,3.3665,merrimack,5.407156,1.8189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.7901432097377,360.5488145000573,7.244341653543529,7.65492085150521,6.994341653543529,7.40492085150521,0.6100021138743613,0.35543063419209797,1.3187315485824744,0,,0.0,none,P451,1
E0028990,N0029237,N0029238,main,25.633256924602517,auto_road,derived,s5c_flows,138.3851,183.61,0.01556,3.3665,merrimack,5.407558,1.8672,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.5488145000573,360.42064821543426,7.65492085150521,7.85745847401887,7.40492085150521,7.60745847401887,0.610014769294888,0.35544464109815543,0.7003452543242472,0,,0.0,none,P451,1
E0028991,N0029238,N0029239,main,19.565197055795338,auto_road,derived,s5c_flows,138.3851,183.61,0.015774,3.3665,merrimack,5.407772,1.8928,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.42064821543426,360.3228222301553,7.85745847401887,7.949455601875968,7.60745847401887,7.699455601875968,0.6100215059416517,0.35545209735971617,0.5345493796865892,0,,0.0,none,P451,1
E0028992,N0029239,N0028701,main,51.099834192336296,auto_road,derived,s5c_flows,138.3851,183.61,0.015937,3.3665,merrimack,5.407935,1.9124,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.3228222301553,360.0673230591936,7.949455601875968,8.403105407603277,7.699455601875968,8.153105407603277,0.6100266369774592,0.35545777659130806,1.3961093689701853,0,,0.0,none,P451,1
E0028993,N0029240,N0029241,lateral,80.00000000003843,auto_road,derived,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,377.3633445958147,376.8033445958144,1.5828529139509442,1.6030885096543557,1.3328529139509442,1.3530885096543557,0.24105798210049875,0.0640628618546035,5.531172715027946,0,,0.0,none,P398,1
E0028994,N0029241,N0029242,lateral,80.00000000003843,auto_road,derived,s5c_flows,8.6382,11.648,0.000667,3.6221,held,0.362804,0.08,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,376.8033445958144,376.36334459581417,1.6030885096543557,1.5786414881702058,1.3530885096543557,1.3286414881702058,0.2779210173037783,0.0931733934004246,4.797526096691671,0,,0.0,none,P398,1
E0028995,N0029242,N0029243,lateral,5.11602562840725,auto_road,derived,s5c_flows,9.718,13.104,0.001333,3.6221,held,0.408738,0.16,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,376.36334459581417,376.3224163907869,1.5786414881702058,1.5924395662443658,1.3286414881702058,1.3424395662443658,0.32872265435073944,0.09014078846614379,0.2593891618914999,0,,0.0,none,P398,1
E0028996,N0029243,N0029244,lateral,14.883974371527868,auto_road,derived,s5c_flows,9.718,13.104,0.001376,3.6221,held,0.408781,0.1651,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.3224163907869,376.24799651892926,1.5924395662443658,1.5981033345863693,1.3424395662443658,1.3481033345863693,0.2793347177877141,0.10070891506314869,0.8880608951515553,0,,0.0,none,P398,1
E0028997,N0029244,N0029245,lateral,69.9999999998786,auto_road,derived,s5c_flows,12.2168,17.538,0.0015,3.6221,held,0.513658,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.24799651892926,375.89799651892986,1.5981033345863693,1.9226821920076418,1.3481033345863693,1.6726821920076418,0.3003533565561404,0.1120057843290985,3.8843137298070323,0,,0.0,none,P398,1
E0028998,N0029245,N0029246,lateral,69.99999721129193,auto_road,derived,s5c_flows,16.5359,23.362,0.002083,3.6221,held,0.69531,0.25,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.89799651892986,375.5479965328734,1.9226821920076418,2.2700576663453376,1.6726821920076418,2.0200576663453376,0.3303927659285508,0.1290995191095931,3.5311506198065383,0,,0.0,none,P398,1
E0028999,N0029246,N0029247,lateral,69.99997446383014,auto_road,derived,s5c_flows,19.7752,27.73,0.002667,3.6221,held,0.831695,0.32,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.5479965328734,375.1979966605543,2.2700576663453376,2.5020765816332187,2.0200576663453376,2.2520765816332187,0.3493895272585776,0.1405020920953826,3.339156299897921,0,,0.0,none,P398,1
E0029000,N0029247,N0028663,lateral,26.071899726339588,auto_road,derived,s5c_flows,24.0944,33.554,0.00325,3.6221,held,1.013347,0.39,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.1979966605543,375.06763716192256,2.5020765816332187,2.526295943546188,2.2520765816332187,2.276295943546188,0.3714523503003528,0.15434124641260555,1.169818044640993,0,,0.0,none,P398,1
E0029001,N0029248,N0028694,lateral,10.000000000028226,auto_block,provisional,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.96352599825144,379.9135259982513,1.5505426052641837,1.5832696560455588,1.3005426052641837,1.3332696560455588,0.20183551694350724,0.06360917817028158,0.8257548978051582,0,,0.0,none,P380,1
E0029002,N0029249,N0028710,main,65.27633568147036,auto_block,provisional,s5c_flows,44.4964,60.24,0.009974,3.6221,held,1.875377,1.1969,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.11317652815416,363.7867948497468,4.448316391767719,4.794717601425077,4.198316391767719,4.544717601425077,0.4481372600213526,0.2077976790116059,2.427691301483542,0,,0.0,none,P451,1
E0029003,N0029250,N0029251,lateral,26.92582403567252,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.86961669921874,366.73498757904036,1.5500000000000114,1.7866493838502606,1.3000000000000114,1.5366493838502606,0.0,0.0,0.0,0,,0.0,none,P451,1
E0029004,N0029251,N0028710,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.000224,3.6221,held,0.000224,0.0269,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.73498757904036,366.667719458805,1.7866493838502606,1.9137929923668935,1.5366493838502606,1.6637929923668935,0.01644615952349358,0.004367923781982669,13.63400781385568,0,,0.0,none,P451,1
E0029005,N0029252,N0029253,lateral,14.999999999983574,auto_block,provisional,s5c_flows,0.0,0.0,0.000601,3.6221,held,0.000601,0.0721,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.24906263253285,369.1740626325329,4.30809679129527,3.338754750279577,4.05809679129527,3.088754750279577,0.0258733092177987,0.006237309689194642,9.662467135349925,0,,0.0,none,P380,1
E0029006,N0029253,N0029254,lateral,50.00000000000343,auto_block,provisional,s5c_flows,3.2393,4.368,0.000726,3.6221,held,0.136528,0.0871,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.1740626325329,368.9240626325329,3.338754750279577,4.481424428013952,3.088754750279577,4.231424428013952,0.19565436048082502,0.06095336978419194,4.25921165920072,0,,0.0,none,P380,1
E0029007,N0029254,N0028725,lateral,51.03878661897071,auto_block,provisional,s5c_flows,6.4787,8.736,0.001143,3.6221,held,0.272746,0.1371,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.9240626325329,368.66886869943806,4.481424428013952,4.98967011892131,4.231424428013952,4.73967011892131,0.24530780289359855,0.0835477946226458,3.4676697341685334,0,,0.0,none,P380,1
E0029008,N0029255,N0028725,main,38.01315561749642,auto_block,provisional,s5c_flows,8.6382,11.648,0.005424,3.6221,held,0.367561,0.6508,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.4970436675184,369.3069778894309,6.705348910606574,4.35156092892845,6.455348910606574,4.10156092892845,0.27000936032724593,0.09586825943337715,2.346409742451474,0,,0.0,none,P380,1
E0029009,N0029256,N0029257,main,80.00000000003078,auto_block,provisional,s5c_flows,43.1912,58.24,0.004996,3.6221,held,1.815684,0.5996,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.90495422265684,381.5049542226567,5.285414429686909,6.558247681640182,5.035414429686909,6.308247681640182,0.4437957480734264,0.20453392072843407,3.0043851008532982,0,,0.0,none,P364,1
E0029010,N0029257,N0029258,main,80.00000000003078,auto_block,provisional,s5c_flows,51.8295,69.888,0.005663,3.6221,held,2.178488,0.6796,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.5049542226567,381.10495422265654,6.558247681640182,7.984950562499705,6.308247681640182,7.734950562499705,0.4687107372910864,0.22368300431969762,2.844682716337684,0,,0.0,none,P364,1
E0029011,N0029258,N0029259,main,80.00000000003078,auto_block,provisional,s5c_flows,58.3082,78.624,0.00633,3.6221,held,2.450758,0.7596,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.10495422265654,380.7049542226564,7.984950562499705,8.846620484374853,7.734950562499705,8.596620484374853,0.4854238458148132,0.23711745889602215,2.7467404925189984,0,,0.0,none,P364,1
E0029012,N0029259,N0028668,main,20.409293228855237,auto_block,provisional,s5c_flows,64.7869,87.36,0.006996,3.6221,held,2.723028,0.8396,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.7049542226564,380.60290775651214,8.846620484374853,9.012204548175362,8.596620484374853,8.762204548175362,0.5007809375226988,0.24990330476202421,0.679248872431709,0,,0.0,none,P364,1
E0029013,N0029260,N0029261,lateral,11.704699910719626,auto_block,provisional,s5c_flows,14.0372,18.928,0.001113,3.6221,held,0.589587,0.1336,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.8353273842047,383.7768038846511,3.6386411216547003,3.8131009005051624,3.3886411216547003,3.5631009005051624,0.3137147253459031,0.11946939991056868,0.6218335197056273,0,,0.0,none,P364,1
E0029014,N0029261,N0029262,lateral,7.810249675906654,auto_block,provisional,s5c_flows,16.1967,21.84,0.001211,3.6221,held,0.680219,0.1453,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,383.7768038846511,383.7338475114336,3.8131009005051624,4.051125633097627,3.5631009005051624,3.8011256330976266,0.3392278671922071,0.12489118825254505,0.3837268117422162,0,,0.0,none,P364,1
E0029015,N0029262,N0029263,lateral,51.40038910358559,auto_block,provisional,s5c_flows,18.3563,24.752,0.001276,3.6221,held,0.770818,0.1531,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,383.7338475114336,383.4511453713639,4.051125633097627,5.861873427464218,3.8011256330976266,5.611873427464218,0.35277018966894763,0.1324707007008507,2.4284170738189634,0,,0.0,none,P364,1
E0029016,N0029263,N0028668,lateral,15.297058540778355,auto_block,provisional,s5c_flows,19.4361,26.208,0.001704,3.6221,held,0.816514,0.2045,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,383.4511453713639,383.36701154938964,5.861873427464218,6.248100755297855,5.611873427464218,5.998100755297855,0.3591672316242937,0.13612551156124525,0.7098391869621622,0,,0.0,none,P364,1
E0029017,N0029264,N0029265,sub main,15.228001268904727,draft,drafted,s5c_flows,286.967,401.056,0.077587,3.0821,merrimack,10.314438,9.3104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.425365121229,374.34922511488446,9.616627066271008,9.586993146834288,9.366627066271008,9.336993146834288,0.7243401039433722,0.5091856279617095,0.3503879182813462,0,,0.0,none,P380,1
E0029018,N0029265,N0028688,sub main,88.94764627540154,draft,drafted,s5c_flows,286.967,401.056,0.077714,3.0821,merrimack,10.314565,9.3256,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.34922511488446,373.90448688350745,9.586993146834288,9.50795818485193,9.336993146834288,9.25795818485193,0.7243423167572772,0.5091893491822332,2.046630076637447,0,,0.0,none,P380,1
E0029019,N0029266,N0028716,main,25.693191513584534,auto_road,derived,s5c_flows,114.5221,154.424,0.016518,3.4445,merrimack,4.582096,1.9822,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.58305398209365,372.4545880245257,6.477370822593855,6.4144305301617806,6.227370822593855,6.1644305301617806,0.5822296177294848,0.32582078466135955,0.7354827812258454,0,,0.0,none,P416,1
E0029020,N0029267,N0029268,main,80.00000000013739,auto_block,provisional,s5c_flows,96.3774,134.216,0.02932,3.5171,merrimack,3.952574,3.5183,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,366.9987983334619,366.55879833346114,6.6002922427099975,7.498422125523234,6.3502922427099975,7.248422125523234,0.5776411752096964,0.2944734486006588,2.3082380386952055,0,,0.0,none,P416,1
E0029021,N0029268,N0029269,main,79.99999999973059,auto_block,provisional,s5c_flows,96.3774,134.216,0.029986,3.5171,merrimack,3.953241,3.5983,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,366.55879833346114,366.1187983334626,7.498422125523234,8.572729986849879,7.248422125523234,8.322729986849879,0.5776692730836559,0.2944988909167312,2.3081257658233705,0,,0.0,none,P416,1
E0029022,N0029269,N0029270,main,80.00000000013739,auto_block,provisional,s5c_flows,96.3774,134.216,0.030653,3.5171,merrimack,3.953908,3.6783,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,366.1187983334626,365.6787983334619,8.572729986849879,9.723606451694366,8.322729986849879,9.473606451694366,0.5776973672226526,0.29452433148762347,2.308013518818302,0,,0.0,none,P416,1
E0029023,N0029270,N0028722,main,10.53941805631566,auto_block,provisional,s5c_flows,96.3774,134.216,0.03132,3.5171,merrimack,3.954574,3.7583,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.6787983334619,365.62083153415216,9.723606451694366,9.938281014675965,9.473606451694366,9.688281014675965,0.5777254155159878,0.29454973217596536,0.30404922976839316,0,,0.0,none,P416,1
E0029024,N0029271,N0028722,lateral,26.248809496813376,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,374.3441829871674,373.9242020352184,1.6348514366607105,1.634910513609725,1.3848514366607105,1.384910513609725,0.0,0.0,0.0,0,,0.0,none,P416,1
E0029025,N0029272,N0028731,main,82.40035920943743,auto_road,derived,s5c_flows,96.943,125.378,0.013558,3.5146,merrimack,3.957044,1.627,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.11784528769704,376.70584349164983,1.7319777103498382,1.567746596240795,1.4819777103498382,1.317746596240795,0.5583529064791752,0.3020116366101019,2.4596259896222312,0,,0.0,none,P398,1
E0029026,N0029273,N0029274,lateral,20.615528128088304,auto_block,provisional,s5c_flows,3.708,5.0,0.0,3.6221,held,0.155451,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.5050842285156,366.4020065878752,1.5500000000000114,1.649568119156072,1.3000000000000114,1.399568119156072,0.20421272101216295,0.06464242896017888,1.6825207252768253,0,,0.0,none,P380,1
E0029027,N0029274,N0028733,lateral,14.7648230602334,auto_block,provisional,s5c_flows,3.708,5.0,0.000172,3.6221,held,0.155622,0.0206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.4020065878752,366.328182472574,1.649568119156072,1.6902501446135147,1.399568119156072,1.4402501446135147,0.20428662762581412,0.06467465801287306,1.2045839083895478,0,,0.0,none,P380,1
E0029028,N0029275,N0029276,sub main,53.31041174104736,auto_block,provisional,s5c_flows,279.4331,378.904,0.042105,3.092,merrimack,10.042343,5.0526,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.95061862244603,372.6574113578703,7.070346953725846,7.244810321817226,6.820346953725846,6.994810321817226,0.7458602916062905,0.4872924222888231,1.1912510591458005,0,,0.0,none,P398,1
E0029029,N0029276,N0029277,sub main,42.579337712087536,auto_block,provisional,s5c_flows,282.6724,383.272,0.042549,3.0877,merrimack,10.144617,5.1059,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.6574113578703,372.4232250004538,7.244810321817226,7.228783056186842,6.994810321817226,6.978783056186842,0.7477758315950579,0.4901797894083516,0.9490218840331432,0,,0.0,none,P398,1
E0029030,N0029277,N0029278,sub main,18.027756377319946,auto_block,provisional,s5c_flows,283.7522,384.728,0.042904,3.0863,merrimack,10.178884,5.1485,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.4232250004538,372.3240723403785,7.228783056186842,7.282556077590243,6.978783056186842,7.032556077590243,0.7484132415275312,0.49114607480038663,0.4014661815381749,0,,0.0,none,P398,1
E0029031,N0029278,N0028741,sub main,13.416407864998739,auto_block,provisional,s5c_flows,284.832,386.184,0.043054,3.0849,merrimack,10.21293,5.1665,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.3240723403785,372.250282097121,7.282556077590243,7.272941779832138,7.032556077590243,7.022941779832138,0.7490443732912047,0.4921055804545227,0.2985227654370855,0,,0.0,none,P398,1
E0029032,N0029279,N0029280,lateral,27.65863337187866,auto_block,provisional,s5c_flows,3.2393,4.368,0.000763,3.6221,held,0.136565,0.0916,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.60462340924073,379.46633024238133,2.1585907020873947,2.785622882618668,1.9085907020873947,2.535622882618668,0.19567188520020498,0.0609608365394059,2.3558684600651123,0,,0.0,none,P380,1
