EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0029033,N0029280,N0028688,lateral,31.69613432551138,auto_block,provisional,s5c_flows,3.2393,4.368,0.000994,3.6221,held,0.136795,0.1192,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.46633024238133,379.3078495707538,2.785622882618668,4.104595497605601,2.535622882618668,3.854595497605601,0.1957807478987301,0.06100722767654329,2.6982678894374383,0,,0.0,none,P380,1
E0029034,N0029281,N0029282,main,17.73549394170587,auto_block,provisional,s5c_flows,46.4306,62.608,0.007683,3.6221,held,1.954172,0.9219,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.87981067836387,374.7911332086553,4.498485220073633,4.52197714290719,4.248485220073633,4.27197714290719,0.4537125191692731,0.21203350670282256,0.6514952821586508,0,,0.0,none,P398,1
E0029035,N0029282,N0029283,main,21.93171219946131,auto_block,provisional,s5c_flows,48.5902,65.52,0.00783,3.6221,held,2.044854,0.9397,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.7911332086553,374.681474647658,4.52197714290719,4.6013927839826465,4.27197714290719,4.3513927839826465,0.45992404709140067,0.2168126479636086,0.7947584801649805,0,,0.0,none,P398,1
E0029036,N0029283,N0028741,main,23.194827009486403,auto_block,provisional,s5c_flows,48.5902,65.52,0.008013,3.6221,held,2.045037,0.9616,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.681474647658,374.5655005126105,4.6013927839826465,4.957723364342598,4.3513927839826465,4.707723364342598,0.459936371154309,0.2168221935175117,0.8405085451013585,0,,0.0,none,P398,1
E0029037,N0029284,N0029285,lateral,22.847319317591726,auto_block,provisional,s5c_flows,0.0,0.0,0.001115,3.6221,held,0.001115,0.1338,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,366.09284574141844,365.9671854851717,1.7244455183471814,1.892799866390817,1.4744455183471814,1.642799866390817,0.034767642953510355,0.007735935276081102,10.952386269105672,0,,0.0,none,P380,1
E0029038,N0029285,N0029286,lateral,17.204650534085253,auto_block,provisional,s5c_flows,0.0,0.0,0.001305,3.6221,held,0.001305,0.1567,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.9671854851717,365.87255990723423,1.892799866390817,2.0134874560470166,1.642799866390817,1.7634874560470166,0.03711241122093553,0.008226532403806358,7.726368784314718,0,,0.0,none,P380,1
E0029039,N0029286,N0029287,lateral,27.459060435491963,auto_block,provisional,s5c_flows,0.0,0.0,0.001449,3.6221,held,0.001449,0.1739,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.87255990723423,365.72153507483904,2.0134874560470166,2.2051006673484608,1.7634874560470166,1.9551006673484608,0.038743123880007474,0.008572390781033973,11.81244467213342,0,,0.0,none,P380,1
E0029040,N0029287,N0029288,lateral,58.42088667591412,auto_block,provisional,s5c_flows,0.0,0.0,0.001678,3.6221,held,0.001678,0.2013,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.72153507483904,365.40022019812153,2.2051006673484608,2.7097956710190942,1.9551006673484608,2.4597956710190942,0.041128474758031476,0.009085116277840782,23.674144259590623,0,,0.0,none,P380,1
E0029041,N0029288,N0028733,lateral,38.62641583165593,auto_block,provisional,s5c_flows,0.7416,1.0,0.002165,3.6221,held,0.033255,0.2597,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.40022019812153,365.1877749110474,2.7097956710190942,2.830657706140073,2.4597956710190942,2.580657706140073,0.1252603304569074,0.03181223577841166,5.139485061599284,0,,0.0,none,P380,1
E0029042,N0029289,N0029290,lateral,26.570660511172846,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.42030639648436,374.2874530939285,1.5500000000000114,1.953971466618384,1.3000000000000114,1.703971466618384,0.0,0.0,0.0,0,,0.0,none,P388,1
E0029043,N0029290,N0028744,lateral,14.142135623730951,auto_block,provisional,s5c_flows,0.0,0.0,0.000221,3.6221,held,0.000221,0.0266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.2874530939285,374.21674241580985,1.953971466618384,2.209557633018278,1.703971466618384,1.959557633018278,0.016339456497064208,0.004347644747627527,14.425342754691115,0,,0.0,none,P388,1
E0029044,N0029291,N0029292,sub main,8.06225774829855,auto_block,provisional,s5c_flows,334.4022,485.224,0.041345,3.0256,merrimack,11.751555,4.9613,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.45121727787813,375.4109059891366,6.453354255324996,6.589917985472766,6.203354255324996,6.339917985472766,0.7476162236902868,0.5510130204421095,0.17973253952191923,0,,0.0,none,P398,1
E0029045,N0029292,N0029293,sub main,63.629351666823624,auto_block,provisional,s5c_flows,337.6416,489.592,0.041412,3.0221,merrimack,11.851275,4.9694,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.4109059891366,375.09275923080247,6.589917985472766,6.376662155916279,6.339917985472766,6.126662155916279,0.7491072684793803,0.5539029290042614,1.4156706777118278,0,,0.0,none,P398,1
E0029046,N0029293,N0029294,sub main,69.99964500427352,auto_block,provisional,s5c_flows,339.8011,492.504,0.041942,3.0197,merrimack,11.918176,5.033,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,375.09275923080247,374.7427610057811,6.376662155916279,5.921698222734506,6.126662155916279,5.671698222734506,0.7500990166401247,0.5558414661722482,1.5553423270663407,0,,0.0,none,P398,1
E0029047,N0029294,N0029295,sub main,69.99999999973028,auto_block,provisional,s5c_flows,345.2,499.784,0.042525,3.014,merrimack,12.084463,5.103,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,374.7427610057811,374.39276100578246,5.921698222734506,5.536529765701914,5.671698222734506,5.286529765701914,0.7525345095425139,0.5606593574806955,1.5503164996000245,0,,0.0,none,P398,1
E0029048,N0029295,N0029296,sub main,10.458361530449604,auto_block,provisional,s5c_flows,348.4394,504.152,0.043109,3.0106,merrimack,12.184318,5.173,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,374.39276100578246,374.3404691981302,5.536529765701914,5.496170206166653,5.286529765701914,5.246170206166653,0.7539769319925631,0.563552483332644,0.2311821729702636,0,,0.0,none,P398,1
E0029049,N0029296,N0029297,sub main,89.99999999997846,auto_block,provisional,s5c_flows,351.6787,508.52,0.043196,3.0072,merrimack,12.283566,5.1835,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,374.3404691981302,373.89046919813035,5.496170206166653,5.507907266713403,5.246170206166653,5.257907266713403,0.7553957883603947,0.5664282769832136,1.9857140099436192,0,,0.0,none,P398,1
E0029050,N0029297,N0029298,sub main,89.99999999991323,auto_block,provisional,s5c_flows,359.2372,518.712,0.043946,2.9995,merrimack,12.515262,5.2735,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,373.89046919813035,373.44046919813076,5.507907266713403,5.5025544835098685,5.257907266713403,5.2525544835098685,0.7586512957513047,0.5731440516942847,1.9771929586083148,0,,0.0,none,P398,1
E0029051,N0029298,N0029299,sub main,90.00000000014921,auto_block,provisional,s5c_flows,365.7159,527.448,0.044696,2.993,merrimack,12.713498,5.3635,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,373.44046919813076,372.99046919813003,5.5025544835098685,5.345254678823096,5.2525544835098685,5.095254678823096,0.7613742338417752,0.578894071638901,1.9701218314595723,0,,0.0,none,P398,1
E0029052,N0029299,N0028731,sub main,9.895811909150465,auto_block,provisional,s5c_flows,370.035,533.272,0.045446,2.9887,merrimack,12.845669,5.4535,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,372.99046919813003,372.94099013858425,5.345254678823096,5.3325999493063705,5.095254678823096,5.0825999493063705,0.7631580947624181,0.5827308271217675,0.21611537585431256,0,,0.0,none,P398,1
E0029053,N0029300,N0029301,lateral,9.219544457292887,auto_block,provisional,s5c_flows,2.9664,4.0,0.001321,3.6221,held,0.125682,0.1585,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.86655317496604,372.8204554526796,2.224572313315207,2.264230826617279,1.9745723133152069,2.014230826617279,0.19036662063529422,0.05871677628127511,0.807174460393432,0,,0.0,none,P388,1
E0029054,N0029301,N0029302,lateral,22.561028345356956,auto_block,provisional,s5c_flows,2.9664,4.0,0.001398,3.6221,held,0.125758,0.1678,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.8204554526796,372.70765031095283,2.264230826617279,2.548788898031546,2.014230826617279,2.298788898031546,0.19040476700851763,0.05873279457134775,1.9748304887369847,0,,0.0,none,P388,1
E0029055,N0029302,N0029303,lateral,13.45362404707371,auto_block,provisional,s5c_flows,2.9664,4.0,0.001586,3.6221,held,0.125946,0.1903,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.70765031095283,372.64038219071745,2.548788898031546,2.692869762407554,2.298788898031546,2.442869762407554,0.19049905963094466,0.05877239687831079,1.1770507837971766,0,,0.0,none,P388,1
E0029056,N0029303,N0029304,lateral,20.8806130178211,auto_block,provisional,s5c_flows,2.9664,4.0,0.001698,3.6221,held,0.126059,0.2038,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.64038219071745,372.53597912562833,2.692869762407554,2.757691528668545,2.442869762407554,2.507691528668545,0.19055568799559253,0.05879618541838569,1.826291414464282,0,,0.0,none,P388,1
E0029057,N0029304,N0028751,lateral,13.45362404707371,auto_block,provisional,s5c_flows,2.9664,4.0,0.001872,3.6221,held,0.126233,0.2247,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.53597912562833,372.46871100539295,2.757691528668545,2.8593529594508027,2.507691528668545,2.6093529594508027,0.1906428160331877,0.05883279361726282,1.1761632151520167,0,,0.0,none,P388,1
E0029058,N0029305,N0029306,lateral,16.1245154965971,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.6181263329224,375.5375037554394,1.5509105323120025,1.7388634320606116,1.3009105323120025,1.4888634320606116,0.19530982006149752,0.060806644196143594,1.375977535889725,0,,0.0,none,P416,1
E0029059,N0029306,N0029307,lateral,9.055385138137417,auto_block,provisional,s5c_flows,5.3989,7.28,0.000134,3.6221,held,0.22647,0.0161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.5375037554394,375.4922268297487,1.7388634320606116,1.866415748376312,1.4888634320606116,1.616415748376312,0.2309609845076448,0.0767230417784234,0.6534570588073851,0,,0.0,none,P416,1
E0029060,N0029307,N0029308,lateral,18.027756377319946,auto_block,provisional,s5c_flows,5.3989,7.28,0.00021,3.6221,held,0.226546,0.0252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.4922268297487,375.4020880478621,1.866415748376312,2.104808924794156,1.616415748376312,1.8548089247941562,0.23098617994053441,0.07673481535467455,1.3007817453235406,0,,0.0,none,P416,1
E0029061,N0029308,N0029309,lateral,15.811388300841896,auto_block,provisional,s5c_flows,6.4787,8.736,0.00036,3.6221,held,0.271963,0.0432,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.4020880478621,375.32303110635786,2.104808924794156,2.3001683565327653,1.8548089247941562,2.0501683565327653,0.24507999873042033,0.08343753651305394,1.075253548688122,0,,0.0,none,P416,1
E0029062,N0029309,N0029310,lateral,5.0990195135927845,auto_block,provisional,s5c_flows,8.6382,11.648,0.000492,3.6221,held,0.362629,0.059,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,375.32303110635786,375.2822389502491,2.3001683565327653,2.432574282172766,2.0501683565327653,2.182574282172766,0.31632823023051077,0.08529976608352671,0.2686565738946268,0,,0.0,none,P416,1
E0029063,N0029310,N0029311,lateral,34.058772731852805,auto_block,provisional,s5c_flows,9.718,13.104,0.000534,3.6221,held,0.407939,0.0641,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.2822389502491,375.11194508658986,2.432574282172766,3.0981684388007693,2.182574282172766,2.8481684388007693,0.27915110612804095,0.1006125944181995,2.033472910321118,0,,0.0,none,P416,1
E0029064,N0029311,N0029312,lateral,18.35755975068582,auto_block,provisional,s5c_flows,10.7978,14.56,0.000818,3.6221,held,0.45349,0.0982,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.11194508658986,375.0201572878364,3.0981684388007693,3.312789489507338,2.8481684388007693,3.062789489507338,0.2887184066888482,0.10568583459551958,1.0597153561734267,0,,0.0,none,P416,1
E0029065,N0029312,N0029313,lateral,10.04987562112089,auto_block,provisional,s5c_flows,10.7978,14.56,0.000971,3.6221,held,0.453643,0.1165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.0201572878364,374.9699079097308,3.312789489507338,3.485994189878568,3.062789489507338,3.235994189878568,0.28874935774616123,0.10570242730114629,0.5800806911782933,0,,0.0,none,P416,1
E0029066,N0029313,N0028716,lateral,22.925296688710002,auto_block,provisional,s5c_flows,10.7978,14.56,0.001055,3.6221,held,0.453727,0.1266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.9699079097308,374.85528142628726,3.485994189878568,4.013737128400237,3.235994189878568,3.763737128400237,0.2887663473065042,0.10571153581458734,1.3231745378543303,0,,0.0,none,P416,1
E0029067,N0029314,N0029315,lateral,18.35755975068582,auto_block,provisional,s5c_flows,5.3989,7.28,0.001456,3.6221,held,0.227792,0.1747,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.712826729128,373.62103893037454,2.0363187786845174,2.2079405618129613,1.7863187786845174,1.9579405618129613,0.2313984023993123,0.0769275484898411,1.322218848555915,0,,0.0,none,P388,1
E0029068,N0029315,N0029316,lateral,19.4164878389476,auto_block,provisional,s5c_flows,5.3989,7.28,0.001609,3.6221,held,0.227945,0.193,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.62103893037454,373.5239564911798,2.2079405618129613,2.3449399931952257,1.9579405618129613,2.0949399931952257,0.23144891035218607,0.0769511769988597,1.3981838590499551,0,,0.0,none,P388,1
E0029069,N0029316,N0029317,lateral,16.401219466856727,auto_block,provisional,s5c_flows,5.3989,7.28,0.00177,3.6221,held,0.228106,0.2124,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.5239564911798,373.4419503938455,2.3449399931952257,2.4681448209982477,2.0949399931952257,2.2181448209982477,0.2315020333514892,0.07697603209901169,1.1807829668861396,0,,0.0,none,P388,1
E0029070,N0029317,N0029318,lateral,19.924858845171276,auto_block,provisional,s5c_flows,5.3989,7.28,0.001907,3.6221,held,0.228243,0.2288,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.4419503938455,373.34232609961964,2.4681448209982477,2.8241167714741096,2.2181448209982477,2.5741167714741096,0.2315472165078109,0.07699717492192096,1.434182564408639,0,,0.0,none,P388,1
E0029071,N0029318,N0028744,lateral,14.142135623730951,auto_block,provisional,s5c_flows,5.3989,7.28,0.002073,3.6221,held,0.228409,0.2488,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.34232609961964,373.271615421501,2.8241167714741096,3.1546846273271285,2.5741167714741096,2.9046846273271285,0.23160193827896763,0.07702278440969332,1.0177041787604098,0,,0.0,none,P388,1
E0029072,N0029319,N0029320,lateral,49.999999999996575,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.15381754752303,373.90381754752303,1.5502534973988418,1.7467561829457168,1.3002534973988418,1.4967561829457168,0.0,0.0,0.0,0,,0.0,none,P388,1
E0029073,N0029320,N0029321,lateral,49.999999999996575,auto_block,provisional,s5c_flows,2.1596,2.912,0.000417,3.6221,held,0.090951,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.90381754752303,373.65381754752303,1.7467561829457168,1.8874117005238418,1.4967561829457168,1.6374117005238418,0.17091529618071705,0.050770214103584205,4.875709500290439,0,,0.0,none,P388,1
E0029074,N0029321,N0029322,lateral,8.342050931304984,auto_block,provisional,s5c_flows,2.1596,2.912,0.000833,3.6221,held,0.091368,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.65381754752303,373.6121072928665,1.8874117005238418,1.906752570414767,1.6374117005238418,1.656752570414767,0.1711774469543063,0.05087436948552568,0.8122225483683597,0,,0.0,none,P388,1
E0029075,N0029322,N0029323,lateral,22.47220505424423,auto_block,provisional,s5c_flows,3.2393,4.368,0.000903,3.6221,held,0.136704,0.1083,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.6121072928665,373.49974626759524,1.906752570414767,1.995370919904758,1.656752570414767,1.745370919904758,0.1957376915201892,0.06098887782696552,1.9134625937153207,0,,0.0,none,P388,1
E0029076,N0029323,N0029324,lateral,35.014282800023196,auto_block,provisional,s5c_flows,4.3191,5.824,0.00109,3.6221,held,0.182159,0.1308,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.49974626759524,373.3246748535951,1.995370919904758,2.251985302654873,1.745370919904758,2.001985302654873,0.21512302136291245,0.06946909390287412,2.7127332830450626,0,,0.0,none,P388,1
E0029077,N0029324,N0029325,lateral,26.570660511172846,auto_block,provisional,s5c_flows,6.4787,8.736,0.001382,3.6221,held,0.272985,0.1658,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.3246748535951,373.19182155103925,2.251985302654873,2.2066159489607458,2.001985302654873,1.9566159489607458,0.2453772445563777,0.0835814168306441,1.8047490208536154,0,,0.0,none,P388,1
E0029078,N0029325,N0028751,lateral,12.806248474865697,auto_block,provisional,s5c_flows,7.5585,10.192,0.001603,3.6221,held,0.318474,0.1924,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.19182155103925,373.12779030866494,2.2066159489607458,2.2002736561788083,1.9566159489607458,1.9502736561788083,0.2578751531515573,0.08972546929869477,0.8276775485060184,0,,0.0,none,P388,1
E0029079,N0029326,N0029327,lateral,24.166091947189145,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,377.37791748046874,377.1966717908648,1.5500000000000114,1.559553795072702,1.3000000000000114,1.309553795072702,0.15484063976548076,0.033937914204355074,2.6011788618921075,0,,0.0,none,P392,1
E0029080,N0029327,N0028753,lateral,10.63014581273465,auto_block,provisional,s5c_flows,3.2393,4.368,0.000201,3.6221,held,0.136003,0.0242,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,377.1966717908648,377.05847989529923,1.559553795072702,1.5529397824351463,1.309553795072702,1.3029397824351463,0.27094534884813276,0.048812003653888075,0.6538923721411275,0,,0.0,none,P392,1
E0029081,N0029328,N0028753,lateral,28.861739379323623,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.9217102050781,376.77740150818147,1.5500000000000114,1.8340181695529054,1.3000000000000114,1.5840181695529054,0.0,0.0,0.0,0,,0.0,none,P392,1
E0029082,N0029329,N0029330,main,20.808652046684813,auto_block,provisional,s5c_flows,14.7788,19.928,0.005998,3.6221,held,0.625562,0.7198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.7824848464008,373.67844158616737,3.5572368332867086,3.7538093903951335,3.3072368332867086,3.5038093903951335,0.3196156382170829,0.12283651600606718,1.0850872922844688,0,,0.0,none,P392,1
E0029083,N0029330,N0029331,main,12.529964086141668,auto_block,provisional,s5c_flows,14.7788,19.928,0.006172,3.6221,held,0.625735,0.7406,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.67844158616737,373.6157917657367,3.7538093903951335,3.885856183482076,3.5038093903951335,3.635856183482076,0.31964341715716094,0.12285247042967315,0.6533303160951687,0,,0.0,none,P392,1
E0029084,N0029331,N0028773,main,43.85634857494861,auto_block,provisional,s5c_flows,15.8585,21.384,0.006276,3.6221,held,0.671107,0.7532,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.6157917657367,373.39651002286195,3.885856183482076,4.589177232997429,3.635856183482076,4.339177232997429,0.3267452808794872,0.12696331603705308,2.2370304505955545,0,,0.0,none,P392,1
E0029085,N0029332,N0029333,lateral,21.93171219946131,auto_block,provisional,s5c_flows,2.1596,2.912,0.001254,3.6221,held,0.091789,0.1505,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.126409912109,375.0167513511117,1.6734558105472388,1.7405118324820705,1.4234558105472388,1.4905118324820705,0.17144126530336068,0.05097926875597894,2.132091920873867,0,,0.0,none,P392,1
E0029086,N0029333,N0029334,lateral,13.416407864998739,auto_block,provisional,s5c_flows,2.1596,2.912,0.001437,3.6221,held,0.091972,0.1725,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.0167513511117,374.9496693117867,1.7405118324820705,1.6880260007133074,1.4905118324820705,1.4380260007133074,0.1715556779633323,0.051024786804738126,1.3034065698354322,0,,0.0,none,P392,1
E0029087,N0029334,N0029335,lateral,27.784887978899608,auto_block,provisional,s5c_flows,3.2393,4.368,0.001549,3.6221,held,0.137351,0.1859,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.9496693117867,374.8107448718922,1.6880260007133074,1.8392185070140386,1.4380260007133074,1.5892185070140386,0.19604338151595424,0.06111920416649655,2.3621377204070892,0,,0.0,none,P392,1
E0029088,N0029335,N0029336,lateral,69.99999999997037,auto_block,provisional,s5c_flows,4.3191,5.824,0.001781,3.6221,held,0.182849,0.2137,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.8107448718922,374.46074487189236,1.8392185070140386,2.7559909679513908,1.5892185070140386,2.5059909679513908,0.2153894728152731,0.0695887075557016,5.4165445108208905,0,,0.0,none,P392,1
E0029089,N0029336,N0029337,lateral,70.0000000000193,auto_block,provisional,s5c_flows,8.6382,11.648,0.002364,3.6221,held,0.364501,0.2837,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.46074487189236,374.1107448718923,2.7559909679513908,3.7247958995920953,2.5059909679513908,3.4747958995920953,0.26928787779950947,0.09549810076998502,4.332414352255382,0,,0.0,none,P392,1
E0029090,N0029337,N0028773,lateral,10.68318436871896,auto_block,provisional,s5c_flows,9.718,13.104,0.002947,3.6221,held,0.410352,0.3537,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.1107448718923,374.05732895004866,3.7247958995920953,3.9283583058107183,3.4747958995920953,3.6783583058107183,0.27967657861120154,0.10088835991016878,0.6366391983774481,0,,0.0,none,P392,1
E0029091,N0029338,N0029339,sub main,69.99999999982666,auto_road,derived,s5c_flows,1540.4733,2053.668,0.418083,2.515,merrimack,45.259586,50.17,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,357.6525940352258,357.4775940352262,8.72170406047735,8.266516072195657,8.27170406047735,7.816516072195657,0.8031455403903465,0.45946213249603585,1.452621732913753,0,,0.0,none,P468,1
E0029092,N0029339,N0029340,sub main,70.00000000025712,auto_road,derived,s5c_flows,1546.2757,2061.492,0.418667,2.5139,merrimack,45.408599,50.24,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,357.4775940352262,357.3025940352256,8.266516072195657,7.882952839774418,7.816516072195657,7.432952839774418,0.8038170240018514,0.46032934094113265,1.451408258141426,0,,0.0,none,P468,1
E0029093,N0029340,N0029341,sub main,69.99999999982666,auto_road,derived,s5c_flows,1547.3555,2062.948,0.41925,2.5137,merrimack,45.436796,50.31,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,357.3025940352256,357.127594035226,7.882952839774418,7.76226802532085,7.432952839774418,7.31226802532085,0.8039438464691255,0.4604933673530752,1.4511792978921472,0,,0.0,none,P468,1
E0029094,N0029341,N0029342,sub main,13.700492428024264,auto_road,derived,s5c_flows,1548.8387,2064.948,0.419833,2.5134,merrimack,45.475308,50.38,0.0,0.0,,400,GRP,0.3,0.205,table11,minimum,velocity,1.0,357.127594035226,357.08649255794194,7.76226802532085,7.722894649089312,7.31226802532085,7.272894649089312,0.86092167580312,0.4372713197026207,0.265229168790599,0,,0.0,none,P468,1
E0029095,N0029342,N0029343,sub main,42.73781481494933,auto_road,derived,s5c_flows,1549.5803,2065.948,0.419947,2.5132,merrimack,45.494384,50.3937,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,357.08649255794194,356.9582791134971,7.722894649089312,7.628451843534151,7.272894649089312,7.178451843534151,0.8610150859874863,0.43737479028023274,0.8272757645884512,0,,0.0,none,P468,1
E0029096,N0029343,N0029344,sub main,17.26796444919915,auto_road,derived,s5c_flows,1549.5803,2065.948,0.420304,2.5132,merrimack,45.49474,50.4364,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,356.9582791134971,356.9064752201495,7.628451843534151,7.6790960689129975,7.178451843534151,7.229096068912997,0.8610168288813339,0.43737672116224924,0.33425526404701356,0,,0.0,none,P468,1
E0029097,N0029344,N0029345,sub main,36.29372830775165,auto_road,derived,s5c_flows,1554.6767,2067.478,0.420447,2.5122,merrimack,45.625165,50.4537,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,356.9064752201495,356.79759403522627,7.6790960689129975,7.820692097586232,7.229096068912997,7.370692097586232,0.8616545101687455,0.43808386327314475,0.7020162543771735,0,,0.0,none,P468,1
E0029098,N0029345,N0029346,sub main,21.897161162004572,auto_road,derived,s5c_flows,1554.6767,2067.478,0.42075,2.5122,merrimack,45.625468,50.49,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,356.79759403522627,356.73190255174023,7.820692097586232,7.984833288103516,7.370692097586232,7.534833288103516,0.8616559896438317,0.4380855054843421,0.4235480173291245,0,,0.0,none,P468,1
E0029099,N0029346,N0029347,sub main,17.510039723112005,auto_road,derived,s5c_flows,1554.6767,2067.478,0.420932,2.5122,merrimack,45.62565,50.5119,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,356.73190255174023,356.6793724325709,7.984833288103516,8.20865857328846,7.534833288103516,7.75865857328846,0.8616568783010521,0.43808649189368776,0.338689335319432,0,,0.0,none,P468,1
E0029100,N0029347,N0029348,sub main,17.63076192816711,auto_road,derived,s5c_flows,1554.6767,2067.478,0.421078,2.5122,merrimack,45.625796,50.5294,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,356.6793724325709,356.62648014678643,8.20865857328846,8.388107255557316,7.75865857328846,7.938107255557315,0.861657591177543,0.43808728318836954,0.34102413202737286,0,,0.0,none,P468,1
E0029101,N0029348,N0029349,sub main,33.50141191384464,auto_road,derived,s5c_flows,1554.6767,2067.478,0.421225,2.5122,merrimack,45.625943,50.547,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,356.62648014678643,356.5259759110449,8.388107255557316,8.681238444423855,7.938107255557315,8.231238444423855,0.8616583089346112,0.43808807990222365,0.6480026472687519,0,,0.0,none,P468,1
E0029102,N0029349,N0029350,sub main,20.618866665490764,auto_road,derived,s5c_flows,1554.6767,2067.478,0.421504,2.5122,merrimack,45.626222,50.5805,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,356.5259759110449,356.4641193110484,8.681238444423855,8.843009595201579,8.231238444423855,8.39300959520158,0.8616596712023293,0.4380895920307949,0.39882077488745116,0,,0.0,none,P468,1
E0029103,N0029350,N0029351,sub main,52.71191634644112,auto_road,derived,s5c_flows,1554.6767,2067.478,0.421676,2.5122,merrimack,45.626394,50.6011,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,356.4641193110484,356.3059835620091,8.843009595201579,9.415238361819036,8.39300959520158,8.965238361819036,0.8616605110194365,0.4380905242379115,1.0195801337906907,0,,0.0,none,P468,1
E0029104,N0029351,N0029352,sub main,27.81338171676896,auto_road,derived,s5c_flows,1554.6767,2067.478,0.422115,2.5122,merrimack,45.626833,50.6539,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,356.3059835620091,356.2225434168588,9.415238361819036,9.736929239391202,8.965238361819036,9.286929239391203,0.8616626544928052,0.43809290352990893,0.5379789405158907,0,,0.0,none,P468,1
E0029105,N0029352,N0029353,sub main,16.040616713326752,auto_road,derived,s5c_flows,1554.6767,2067.478,0.422347,2.5122,merrimack,45.627065,50.6817,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,356.2225434168588,356.1744215667188,9.736929239391202,9.932237368828055,9.286929239391203,9.482237368828056,0.8616637872546011,0.4380941609210377,0.3102644161716239,0,,0.0,none,P468,1
E0029106,N0029353,N0029354,sub main,16.013183458004793,auto_road,derived,s5c_flows,1554.6767,2067.478,0.422481,2.5122,merrimack,45.627199,50.6977,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,356.1744215667188,356.1263820163448,9.932237368828055,10.085074282483333,9.482237368828056,9.635074282483334,0.8616644415197549,0.43809488717206535,0.3097335553223335,0,,0.0,none,P468,1
E0029107,N0029354,N0029355,sub main,6.262660373001061,auto_road,derived,s5c_flows,1556.9015,2070.478,0.422614,2.5118,merrimack,45.68419,50.7137,0.0,0.0,,400,GRP,0.65,0.205,table11,minimum,velocity,1.0,356.1263820163448,356.0856747239203,10.085074282483333,10.158710041704694,9.635074282483334,9.708710041704695,1.1466340164261544,0.35422088030943977,0.09102963228727233,0,,0.0,none,P468,1
E0029108,N0029355,N0029356,sub main,9.570102136968785,auto_road,derived,s5c_flows,1556.9015,2070.478,0.422667,2.5118,merrimack,45.684242,50.72,0.0,0.0,,400,GRP,0.45,0.205,table11,minimum,velocity,1.0,356.0856747239203,356.04260926430396,10.158710041704694,10.222619007180413,9.708710041704695,9.772619007180413,1.0018299956800953,0.39144696434459647,0.15921034803368497,0,,0.0,none,P468,1
E0029109,N0029356,N0029357,sub main,34.68968866673987,auto_road,derived,s5c_flows,1556.9015,2070.478,0.422746,2.5118,merrimack,45.684322,50.7296,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,356.04260926430396,355.95588504263714,10.222619007180413,10.38807858040974,9.772619007180413,9.93807858040974,0.8050539006992066,0.46193230240212213,0.7181649294250387,0,,0.0,none,P468,1
E0029110,N0029357,N0029358,sub main,6.949535285989201,auto_road,derived,s5c_flows,1556.9015,2070.478,0.423035,2.5118,merrimack,45.684611,50.7642,0.0,0.0,,400,GRP,0.6,0.205,table11,minimum,velocity,1.0,355.95588504263714,355.9141878309212,10.38807858040974,10.437527256969418,9.93807858040974,9.987527256969418,1.1135403669654076,0.3619413335069801,0.10401561679839683,0,,0.0,none,P468,1
E0029111,N0029358,N0029359,sub main,9.474982549859934,auto_road,derived,s5c_flows,1559.0611,2073.39,0.423093,2.5114,merrimack,45.73985,50.7712,0.0,0.0,,400,GRP,0.45,0.205,table11,minimum,velocity,1.0,355.9141878309212,355.87155040944685,10.437527256969418,10.48913684641252,9.987527256969418,10.039136846412521,1.0021551292288844,0.39170750076830874,0.1575767775119894,0,,0.0,none,P468,1
E0029112,N0029359,N0029360,sub main,6.325997727256283,auto_road,derived,s5c_flows,1560.1408,2074.846,0.423172,2.5112,merrimack,45.767515,50.7807,0.0,0.0,,400,GRP,0.65,0.205,table11,minimum,velocity,1.0,355.87155040944685,355.8304314242197,10.48913684641252,10.550336398045943,10.039136846412521,10.100336398045943,1.147203614735086,0.3545661654570277,0.09190460533775272,0,,0.0,none,P468,1
E0029113,N0029360,N0029361,sub main,6.325602452527221,auto_road,derived,s5c_flows,1560.1408,2074.846,0.423225,2.5112,merrimack,45.767568,50.787,0.0,0.0,,400,GRP,0.65,0.205,table11,minimum,velocity,1.0,355.8304314242197,355.78931500827827,10.550336398045943,10.60488054836236,10.100336398045943,10.15488054836236,1.147203976760414,0.35456638500967796,0.09189883375390184,0,,0.0,none,P468,1
E0029114,N0029361,N0029362,sub main,7.2156243018676225,auto_road,derived,s5c_flows,1560.1408,2074.846,0.423278,2.5112,merrimack,45.767621,50.7933,0.0,0.0,,400,GRP,0.65,0.205,uniform,minimum,velocity,1.0,355.78931500827827,355.7424134503161,10.60488054836236,10.663348268433879,10.15488054836236,10.21334826843388,1.1472043387853923,0.35456660456223865,0.1048291058229899,0,,0.0,none,P468,1
E0029115,N0029362,N0029363,sub main,49.593431493098585,auto_road,derived,s5c_flows,1560.8824,2075.846,0.423338,2.511,merrimack,45.786627,50.8005,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,355.7424134503161,355.6184298715834,10.663348268433879,10.904794005369752,10.21334826843388,10.454794005369752,0.8055109995983261,0.4625265283134845,1.0261277524004164,0,,0.0,none,P468,1
E0029116,N0029363,N0029364,sub main,90.68079253494093,auto_road,derived,s5c_flows,1560.8824,2075.846,0.423751,2.511,merrimack,45.78704,50.8501,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,355.6184298715834,355.39172789024605,10.904794005369752,11.271297012097705,10.454794005369752,10.821297012097705,0.8055128428780984,0.46252892658437184,1.8762538122284587,0,,0.0,none,P468,1
E0029117,N0029364,N0029365,sub main,7.271909354433403,auto_road,derived,s5c_flows,1560.8824,2075.846,0.424507,2.511,merrimack,45.787796,50.9408,0.0,0.0,,400,GRP,0.6,0.205,table11,minimum,velocity,1.0,355.39172789024605,355.34809643411944,11.271297012097705,11.31743090963056,10.821297012097705,10.86743090963056,1.114222327865018,0.36238019513636366,0.10877406259914695,0,,0.0,none,P468,1
E0029118,N0029365,N0029366,sub main,8.794303760722446,auto_road,derived,s5c_flows,1560.8824,2075.846,0.424567,2.511,merrimack,45.787856,50.9481,0.0,0.0,,400,GRP,0.5,0.205,table11,minimum,velocity,1.0,355.34809643411944,355.3041249153158,11.31743090963056,11.359784996793564,10.86743090963056,10.909784996793565,1.0421008199366482,0.38077390662711097,0.14065023896083736,0,,0.0,none,P468,1
E0029119,N0029366,N0029367,sub main,15.790125408682865,auto_road,derived,s5c_flows,1560.8824,2075.846,0.424641,2.511,merrimack,45.787929,50.9569,0.0,0.0,,400,GRP,0.3,0.205,table11,minimum,velocity,1.0,355.3041249153158,355.25675453908974,11.359784996793564,11.39046225778526,10.909784996793565,10.94046225778526,0.862447936487249,0.438965617575077,0.3051416157168485,0,,0.0,none,P468,1
E0029120,N0029367,N0029368,sub main,26.771234558599428,auto_road,derived,s5c_flows,1560.8824,2075.846,0.424772,2.511,merrimack,45.788061,50.9727,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,355.25675453908974,355.1764408354139,11.39046225778526,11.416424154820447,10.94046225778526,10.966424154820448,0.8624485788843793,0.4389663323445888,0.517349385885115,0,,0.0,none,P468,1
E0029121,N0029368,N0029369,sub main,23.510545659304388,auto_road,derived,s5c_flows,1560.8824,2075.846,0.424995,2.511,merrimack,45.788284,50.9994,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,355.1764408354139,355.105909198436,11.416424154820447,11.453722149220255,10.966424154820448,11.003722149220255,0.862449664142289,0.43896753987067927,0.4543365763203846,0,,0.0,none,P468,1
E0029122,N0029369,N0029370,sub main,5.5739586554471074,auto_road,derived,s5c_flows,1560.8824,2075.846,0.425191,2.511,merrimack,45.78848,51.023,0.0,0.0,,400,GRP,0.75,0.205,table11,minimum,velocity,1.0,355.105909198436,355.06410450852013,11.453722149220255,11.484571028589244,11.003722149220255,11.034571028589244,1.2088829058048822,0.34132507461759654,0.07684723679855947,0,,0.0,none,P468,1
E0029123,N0029370,N0029371,sub main,3.2181757735170757,auto_road,derived,s5c_flows,1560.8824,2075.846,0.425238,2.511,merrimack,45.788526,51.0285,0.0,0.0,,400,GRP,1.25,0.205,table11,minimum,velocity,1.0,355.06410450852013,355.02387731135116,11.484571028589244,11.526812385914468,11.034571028589244,11.076812385914469,1.455077114086797,0.2983700924860162,0.036861457288202386,0,,0.0,none,P468,1
E0029124,N0029371,N0029372,sub main,3.44058309561916,auto_road,derived,s5c_flows,1560.8824,2075.846,0.425265,2.511,merrimack,45.788553,51.0317,0.0,0.0,,400,GRP,1.25,0.205,uniform,minimum,velocity,1.0,355.02387731135116,354.9808700226559,11.526812385914468,11.581721530078482,11.076812385914469,11.131721530078483,1.4550773546253393,0.29837018369147417,0.039408936859180003,0,,0.0,none,P468,1
E0029125,N0029372,N0029373,sub main,30.096919885939876,auto_road,derived,s5c_flows,1560.8824,2075.846,0.425293,2.511,merrimack,45.788582,51.0352,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,354.9808700226559,354.90562772294106,11.581721530078482,11.780987267293312,11.131721530078483,11.330987267293313,0.8055197249086914,0.46253788086156666,0.6227225925338963,0,,0.0,none,P468,1
E0029126,N0029373,N0029374,sub main,32.71005465049855,auto_road,derived,s5c_flows,1561.9622,2077.302,0.425544,2.5108,merrimack,45.816416,51.0653,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,354.90562772294106,354.82385258631484,11.780987267293312,12.022003126575783,11.330987267293313,11.572003126575783,0.8056439109909774,0.46269949948557265,0.6766855307548083,0,,0.0,none,P468,1
E0029127,N0029374,N0029375,sub main,4.832319161792458,auto_road,derived,s5c_flows,1563.042,2078.758,0.425817,2.5106,merrimack,45.844269,51.098,0.0,0.0,,400,GRP,0.85,0.205,table11,minimum,velocity,1.0,354.82385258631484,354.7827778734396,12.022003126575783,12.076719196872887,11.572003126575783,11.626719196872887,1.265676998311092,0.3303704770624075,0.06363286431215154,0,,0.0,none,P468,1
E0029128,N0029375,N0029376,sub main,5.96704703471066,auto_road,derived,s5c_flows,1563.042,2078.758,0.425857,2.5106,merrimack,45.844309,51.1028,0.0,0.0,,400,GRP,0.7,0.205,table11,minimum,velocity,1.0,354.7827778734396,354.74100854419663,12.076719196872887,12.165790772209618,11.626719196872887,11.715790772209619,1.1792286634972502,0.34789964551281893,0.08433545332667046,0,,0.0,none,P468,1
E0029129,N0029376,N0029377,sub main,88.54432070674432,auto_road,derived,s5c_flows,1563.042,2078.758,0.425907,2.5106,merrimack,45.844359,51.1088,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,365.15679931640625,364.9354385146394,1.75,2.4013229599700026,1.3,1.9513229599700026,0.8057685098875492,0.4628617294987375,1.8314673015103167,0,,0.0,none,P468,1
E0029130,N0029377,N0029378,sub main,33.02468229232357,auto_road,derived,s5c_flows,1563.7836,2079.758,0.426644,2.5104,merrimack,45.864038,51.1973,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,364.9354385146394,364.85287680890855,2.4013229599700026,2.6231668922633276,1.9513229599700026,2.1731668922633274,0.8058562151310003,0.46297596789379314,0.6830143655952955,0,,0.0,none,P451,1
E0029131,N0029378,N0029379,sub main,80.89535216770842,auto_road,derived,s5c_flows,1563.7836,2079.758,0.42692,2.5104,merrimack,45.864313,51.2304,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,364.85287680890855,364.6506384284893,2.6231668922633276,3.1498986808857126,2.1731668922633274,2.6998986808857124,0.8058574404908085,0.462977564218396,1.6730699522246142,0,,0.0,none,P451,1
E0029132,N0029379,N0029380,sub main,28.509578160068216,auto_road,derived,s5c_flows,1567.4916,2084.758,0.427594,2.5097,merrimack,45.959678,51.3113,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,364.6506384284893,364.57936448308914,3.1498986808857126,3.3087275579264883,2.6998986808857124,2.858727557926488,0.8062819439202243,0.46353101532980534,0.5893219358117617,0,,0.0,none,P451,1
E0029133,N0029380,N0029381,sub main,59.99999999996338,auto_road,derived,s5c_flows,1567.4916,2084.758,0.427831,2.5097,merrimack,45.959916,51.3398,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,364.57936448308914,364.4293644830892,3.3087275579264883,3.6300532415201587,2.858727557926488,3.1800532415201586,0.8062830022732903,0.46353239625191434,1.2402593099196189,0,,0.0,none,P451,1
E0029134,N0029381,N0029382,sub main,62.639037593995056,auto_road,derived,s5c_flows,1568.2333,2085.758,0.428331,2.5096,merrimack,45.979351,51.3998,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,364.4293644830892,364.2727668891042,3.6300532415201587,3.8662101616770315,3.1800532415201586,3.4162101616770313,0.806369409082118,0.4636451566632175,1.2946720797460234,0,,0.0,none,P451,1
E0029135,N0029382,N0029383,sub main,18.672934181417865,auto_road,derived,s5c_flows,1568.2333,2085.758,0.428853,2.5096,merrimack,45.979873,51.4624,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,364.2727668891042,364.22608455365065,3.8662101616770315,3.958302653380599,3.4162101616770313,3.508302653380599,0.806371729372974,0.46364818512577244,0.3859455364739729,0,,0.0,none,P451,1
E0029136,N0029383,N0029384,sub main,37.337400666040274,auto_road,derived,s5c_flows,1568.2333,2085.758,0.429009,2.5096,merrimack,45.980028,51.4811,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,364.22608455365065,364.13274105198553,3.958302653380599,4.147349280045717,3.508302653380599,3.6973492800457164,0.8063724183433044,0.4636490843804628,0.7717153971848004,0,,0.0,none,P451,1
E0029137,N0029384,N0028701,sub main,59.48487819258874,auto_road,derived,s5c_flows,1568.9749,2086.758,0.42932,2.5094,merrimack,45.999273,51.5184,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,364.13274105198553,363.98402885650404,4.147349280045717,4.486399610292835,3.6973492800457164,4.036399610292835,0.8064579442750167,0.4637607319092941,1.2293444978515276,0,,0.0,none,P451,1
E0029138,N0029385,N0028782,lateral,40.10132783132816,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,344.71324743359725,344.43253813877794,1.554605349605879,1.556383980362682,1.304605349605879,1.306383980362682,0.19147425745246333,0.04688604397760496,3.4905760844713014,0,,0.0,none,P404,1
E0029139,N0029386,N0029387,main,15.0,auto_block,provisional,s5c_flows,5.3989,7.28,0.020163,3.6221,held,0.246499,2.4196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.3520559718732,341.2770559718732,4.618158871876801,4.78147674297054,4.368158871876801,4.53147674297054,0.2374038137405727,0.07975795989311149,1.0530580619618521,0,,0.0,none,P404,1
E0029140,N0029387,N0029388,main,6.708203932499369,auto_block,provisional,s5c_flows,5.3989,7.28,0.020288,3.6221,held,0.246624,2.4346,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,341.2770559718732,341.23680674827824,4.78147674297054,4.852518202893634,4.53147674297054,4.602518202893634,0.252874983534721,0.07644313363343083,0.442129139514658,0,,0.0,none,P404,1
E0029141,N0029388,N0029389,main,27.16615541441225,auto_block,provisional,s5c_flows,5.3989,7.28,0.020344,3.6221,held,0.24668,2.4413,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.23680674827824,341.1009759712062,4.852518202893634,4.908759136215679,4.602518202893634,4.658759136215679,0.2374603169095885,0.07978479145764902,1.9067154579738046,0,,0.0,none,P404,1
E0029142,N0029389,N0028782,main,10.04987562112089,auto_block,provisional,s5c_flows,7.5585,10.192,0.02057,3.6221,held,0.337441,2.4685,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.1009759712062,341.0507265931006,4.908759136215679,4.938195526040033,4.658759136215679,4.688195526040033,0.2627118429811617,0.09215293820484202,0.6375728064558258,0,,0.0,none,P404,1
E0029143,N0029390,N0029391,sub main,60.000000000001435,draft,drafted,s5c_flows,219.0415,271.578,0.044041,3.1845,merrimack,8.117412,5.2849,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.3405143649692,334.04051436496917,10.47241288112457,10.50214920924958,10.22241288112457,10.25214920924958,0.6812263240072544,0.443478126581038,1.4679409247100306,0,,0.0,none,P418,1
E0029144,N0029391,N0029392,sub main,60.00000000001567,draft,drafted,s5c_flows,222.3461,276.034,0.044541,3.1787,merrimack,8.224877,5.3449,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.04051436496917,333.7405143649691,10.50214920924958,10.874903115499649,10.25214920924958,10.624903115499649,0.6835854140873039,0.4467742846328411,1.462874981519934,0,,0.0,none,P418,1
E0029145,N0029392,N0028790,sub main,10.332225394657103,draft,drafted,s5c_flows,224.9091,279.49,0.045041,3.1743,merrimack,8.308205,5.4049,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.7405143649691,333.68885323799583,10.874903115499649,11.015339877238546,10.624903115499649,10.765339877238546,0.6853948910840708,0.4493228042218289,0.2512475053691286,0,,0.0,none,P418,1
E0029146,N0029393,N0028790,lateral,30.47387903423494,draft,provisional,s5c_flows,16.7307,22.56,0.001233,3.6221,held,0.702626,0.1479,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.2982459394255,343.14587654425435,1.8028893144807512,1.5583165709800255,1.5528893144807512,1.3083165709800255,0.3314772385879938,0.12973793139095363,1.5322258205945842,0,,0.0,none,P418,1
E0029147,N0029394,N0028798,lateral,59.68358161335405,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,337.67887855131323,337.38046064324647,1.6447908822805175,1.9341450696441598,1.3947908822805175,1.6841450696441598,0.0,0.0,0.0,0,,0.0,none,P414,1
E0029148,N0029395,N0028798,lateral,23.49342893485557,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.75169677734374,337.6342296326695,1.5500000000000114,1.6803760802211514,1.3000000000000114,1.4303760802211514,0.11845872128933585,0.03156792542268341,3.305431163298477,0,,0.0,none,P414,1
E0029149,N0029396,N0029397,lateral,79.99999999986426,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,333.2686219834504,332.8686219834511,1.5510496474090019,1.911681971627047,1.3010496474090019,1.661681971627047,0.17065230391004918,0.050665805354795285,7.813157530143108,0,,0.0,none,P414,1
E0029150,N0029397,N0029398,lateral,79.99925984034842,draft,drafted,s5c_flows,7.5585,10.192,0.000667,3.6221,held,0.317537,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.8686219834511,332.46862568424933,1.911681971627047,2.430300097000668,1.661681971627047,2.180300097000668,0.2576309581956019,0.08960364883579516,5.175313582953952,0,,0.0,none,P414,1
E0029151,N0029398,N0029399,lateral,16.993665806095123,draft,drafted,s5c_flows,17.8757,24.104,0.001333,3.6221,held,0.750729,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.46862568424933,332.3836573552189,2.430300097000668,2.4978734064998775,2.180300097000668,2.2478734064998775,0.3384116033848557,0.13385576178005315,0.8369327783149928,0,,0.0,none,P414,1
E0029152,N0029399,N0028809,lateral,38.59286826762928,draft,drafted,s5c_flows,20.0353,27.016,0.001475,3.6221,held,0.841405,0.177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.3836573552189,332.1906930138807,2.4978734064998775,2.6054495642442816,2.2478734064998775,2.3554495642442816,0.3506532549071832,0.1412772981255796,1.8343319565004792,0,,0.0,none,P414,1
E0029153,N0029400,N0028809,sub main,64.62818229235229,draft,drafted,s5c_flows,210.9007,271.142,0.047858,3.1991,merrimack,7.856882,5.7429,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.86685042993184,330.5437095184701,4.553620761474406,4.252433059654891,4.303620761474406,4.002433059654891,0.6753846127440213,0.4354407927189119,1.5948488479222316,0,,0.0,none,P414,1
E0029154,N0029401,N0029402,sub main,79.9999999999614,draft,drafted,s5c_flows,1871.2309,2199.87,0.324681,2.4565,merrimack,53.527188,38.9617,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,332.45424276970465,332.21424276970475,3.134319242014101,3.3546048865452462,2.6843192420141007,2.904604886545246,0.8973805900019467,0.48009726699118727,1.4858058533779939,0,,0.0,none,P414,1
E0029155,N0029402,N0029403,sub main,80.00000000001046,draft,drafted,s5c_flows,1880.996,2214.238,0.325348,2.455,merrimack,53.771823,39.0417,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,332.21424276970475,331.97424276970474,3.3546048865452462,3.1503299842015053,2.904604886545246,2.700329984201505,0.8984024771670757,0.4813760488998088,1.4841158247224513,0,,0.0,none,P414,1
E0029156,N0029403,N0029404,sub main,79.9999999999614,draft,drafted,s5c_flows,1882.0758,2215.694,0.326014,2.4548,merrimack,53.799457,39.1217,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,331.97424276970474,331.73424276970485,3.1503299842015053,3.3053385291232757,2.700329984201505,2.8553385291232756,0.8985176156875155,0.48152043213092155,1.4839256460347392,0,,0.0,none,P414,1
E0029157,N0029404,N0029405,sub main,6.715502136754503,draft,drafted,s5c_flows,1882.0758,2215.694,0.326681,2.4548,merrimack,53.800124,39.2017,0.0,0.0,,400,GRP,0.6,0.205,table11,minimum,velocity,1.0,331.73424276970485,331.6939497568843,3.3053385291232757,3.287556590771942,2.8553385291232756,2.837556590771942,1.1635661786575513,0.3955184233286042,0.09619137928339154,0,,0.0,none,P414,1
E0029158,N0029405,N0028816,sub main,21.958581504391105,draft,drafted,s5c_flows,1882.0758,2215.694,0.326737,2.4548,merrimack,53.80018,39.2084,0.0,0.0,,500,GRP,0.2,0.155,table11,dod,velocity,1.0,331.5939497568843,331.5500325938755,3.3875565907719647,3.556809447140097,2.837556590771965,3.006809447140097,0.7661180910344964,0.3872351329772319,0.47770227943884885,0,,0.0,none,P414,1
