EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0029159,N0029406,N0029407,main,87.19398876638004,draft,provisional,s5c_flows,53.9129,68.66,0.008489,3.6221,held,2.268656,1.0187,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.36882880848736,331.9328588646555,3.7487859376063852,3.4939294654226387,3.4987859376063852,3.2439294654226387,0.47441239592553053,0.22821140649334165,3.0632276023716107,0,,0.0,none,P414,1
E0029160,N0029407,N0029408,main,60.00000000012354,draft,provisional,s5c_flows,54.6545,69.66,0.009216,3.6221,held,2.300473,1.1059,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.9328588646555,331.63285886465485,3.4939294654226387,3.5277246314389004,3.2439294654226387,3.2777246314389004,0.47638343078816575,0.22978992019348882,2.0991494148895593,0,,0.0,none,P414,1
E0029161,N0029408,N0029409,main,59.99999999973115,draft,provisional,s5c_flows,54.6545,69.66,0.009716,3.6221,held,2.300973,1.1659,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.63285886465485,331.3328588646562,3.5277246314389004,3.4855615455000475,3.2777246314389004,3.2355615455000475,0.4764142403361795,0.22981464788505673,2.0990136635921584,0,,0.0,none,P414,1
E0029162,N0029409,N0029410,main,17.806011233908578,draft,provisional,s5c_flows,54.6545,69.66,0.010216,3.6221,held,2.301473,1.2259,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.3328588646562,331.2438288084867,3.4855615455000475,3.4276189454195674,3.2355615455000475,3.1776189454195674,0.47644504481949007,0.22983937316767228,0.6228774065871792,0,,0.0,none,P414,1
E0029163,N0029410,N0028816,main,43.45980286792927,draft,provisional,s5c_flows,55.7343,71.116,0.010364,3.6221,held,2.346889,1.2437,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.2438288084867,331.02652979414705,3.4276189454195674,4.080312246868573,3.1776189454195674,3.830312246868573,0.47922219210594,0.23207527945422196,1.511470169225168,0,,0.0,none,P414,1
E0029164,N0029411,N0028819,trunk main,37.753761626633796,main_pipe,drafted,s5c_flows,7854.759,10327.29,2.268289,2.0651,merrimack,190.007038,272.1947,0.0,0.0,,800,GRP,0.2,0.085,uniform,minimum,velocity,1.0,391.30949335048706,391.23398582723377,4.65266485263794,4.5888291141724835,3.8026648526379403,3.7388291141724834,1.042030259036736,0.3913508236323271,0.6038494131884068,0,,0.0,none,P363,1
E0029165,N0029412,N0029413,trunk main,80.0000000000361,main_pipe,drafted,s5c_flows,5.126,6.912,0.017624,3.6221,held,0.232519,2.1149,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.90570645211653,384.5057064521163,8.563348723664717,7.891723967805547,8.313348723664717,7.641723967805547,0.23294791261803655,0.07765379814056209,5.723740205906865,0,,0.0,none,P415,1
E0029166,N0029413,N0029414,trunk main,79.99999999996399,main_pipe,drafted,s5c_flows,5.126,6.912,0.018291,3.6221,held,0.233186,2.1949,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.5057064521163,384.1057064521165,7.891723967805547,7.657812834992853,7.641723967805547,7.407812834992853,0.2331647555778697,0.07775565618881333,5.718417133962777,0,,0.0,none,P415,1
E0029167,N0029414,N0029415,trunk main,6.418183420398292,main_pipe,drafted,s5c_flows,5.126,6.912,0.018958,3.6221,held,0.233852,2.2749,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,384.1057064521165,384.06398825988396,7.657812834992853,7.657752462772294,7.407812834992853,7.407752462772294,0.2554944751981706,0.07322588047024783,0.4186772476795647,0,,0.0,none,P415,1
E0029168,N0029415,N0029416,trunk main,93.58181657960692,main_pipe,drafted,s5c_flows,5.126,6.912,0.019011,3.6221,held,0.233906,2.2813,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.06398825988396,383.59607917698594,7.657752462772294,7.216207199967187,7.407752462772294,6.966207199967187,0.2333983368227956,0.07786543844282237,6.682553801476429,0,,0.0,none,P415,1
E0029169,N0029416,N0029417,trunk main,90.00000000000993,main_pipe,drafted,s5c_flows,5.126,6.912,0.019791,3.6221,held,0.234686,2.3749,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.59607917698594,383.1460791769859,7.216207199967187,8.077065354264107,6.966207199967187,7.827065354264107,0.23365080962303084,0.07798417162435908,6.419836517666025,0,,0.0,none,P415,1
E0029170,N0029417,N0029418,trunk main,15.279495156587336,main_pipe,drafted,s5c_flows,5.126,6.912,0.020541,3.6221,held,0.235436,2.4649,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.1460791769859,383.06968170120297,8.077065354264107,7.780812683562658,7.827065354264107,7.530812683562658,0.23389301245214447,0.07809814530824535,1.0887809342397226,0,,0.0,none,P415,1
E0029171,N0029418,N0029419,trunk main,44.720504843413934,main_pipe,drafted,s5c_flows,5.126,6.912,0.020668,3.6221,held,0.235563,2.4802,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.06968170120297,382.8460791769859,7.780812683562658,7.4626976784828685,7.530812683562658,7.2126976784828685,0.23393397137605154,0.07811742620282561,3.1861201817160913,0,,0.0,none,P415,1
E0029172,N0029419,N0029420,trunk main,59.999999999985405,main_pipe,drafted,s5c_flows,5.126,6.912,0.021041,3.6221,held,0.235936,2.5249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.8460791769859,382.5460791769859,7.4626976784828685,8.093386155045323,7.2126976784828685,7.843386155045323,0.23405417775994403,0.07817402319996988,4.272515062838996,0,,0.0,none,P415,1
E0029173,N0029420,N0029421,trunk main,59.999999999985405,main_pipe,drafted,s5c_flows,5.126,6.912,0.021541,3.6221,held,0.236436,2.5849,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.5460791769859,382.246079176986,8.093386155045323,8.882827073014028,7.843386155045323,8.632827073014028,0.2342151014865436,0.07824981776003351,4.269579517515483,0,,0.0,none,P415,1
E0029174,N0029421,N0029422,trunk main,59.99999999999199,main_pipe,drafted,s5c_flows,5.126,6.912,0.022041,3.6221,held,0.236936,2.6449,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.246079176986,381.946079176986,8.882827073014028,9.431087571060857,8.632827073014028,9.181087571060857,0.2343757844961716,0.07832552926080402,4.2666523853969265,0,,0.0,none,P415,1
E0029175,N0029422,N0029423,trunk main,9.999999999998666,main_pipe,drafted,s5c_flows,5.126,6.912,0.022541,3.6221,held,0.237436,2.7049,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.946079176986,381.896079176986,9.431087571060857,9.513283615982743,9.181087571060857,9.263283615982743,0.23453622764815424,0.07840115797318611,0.71062227075927,0,,0.0,none,P415,1
E0029176,N0029423,N0029424,trunk main,70.00000000004228,main_pipe,drafted,s5c_flows,5.126,6.912,0.022624,3.6221,held,0.237519,2.7149,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.896079176986,381.5460791769858,9.513283615982743,8.641725998795437,9.263283615982743,8.391725998795437,0.23456283805821504,0.07841370434619557,4.973791570418422,0,,0.0,none,P415,1
E0029177,N0029424,N0029425,trunk main,69.99999999998407,main_pipe,drafted,s5c_flows,5.126,6.912,0.023208,3.6221,held,0.238102,2.7849,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.5460791769858,381.1960791769859,8.641725998795437,8.23254020777972,8.391725998795437,7.982540207779721,0.23474956687405577,0.07850176730303562,4.9698352256910585,0,,0.0,none,P415,1
E0029178,N0029425,N0028825,trunk main,14.716217039087713,main_pipe,drafted,s5c_flows,52.7316,65.186,0.052049,3.6221,held,2.262694,6.2459,11.446,0.0,W11a-XG02610,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.1960791769859,381.1224980917905,8.23254020777972,8.0575251015689,7.982540207779721,7.807525101568899,0.47404073333710395,0.22791451487048192,0.5174033932868306,0,,0.0,none,P415,1
E0029179,N0029426,N0028819,lateral,78.3163080735494,draft,provisional,s5c_flows,7.8491,10.824,0.0,3.6221,held,0.329054,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.3697998046875,392.97821826431976,1.5500000000000114,2.8445966770864857,1.3000000000000114,2.5945966770864857,0.26059761653589264,0.09108841228936057,5.00876338999841,0,,0.0,none,P363,1
E0029180,N0029427,N0028829,main,29.483226804826263,draft,drafted,s5c_flows,60.719,80.064,0.006471,3.6221,held,2.551966,0.7765,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,391.70612687083224,391.5439691234057,2.485401449480264,2.4208441090161728,2.235401449480264,2.1708441090161728,0.5082297245697983,0.23620734092132528,0.966860239884072,0,,0.0,none,P363,1
E0029181,N0029428,N0028829,main,64.45228971814386,draft,drafted,s5c_flows,75.3894,104.162,0.013016,3.6232,merrimack,3.174477,1.5619,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.6104784567363,387.2882170081456,6.645380918263697,6.676596224276295,6.395380918263697,6.426596224276295,0.523829995148279,0.2699361541889761,2.050674529112559,0,,0.0,none,P363,1
E0029182,N0029429,N0028836,lateral,38.455184125239825,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,391.31422306840824,391.12194714778207,1.5509807890136358,1.8023997760460588,1.3009807890136358,1.5523997760460588,0.0,0.0,0.0,0,,0.0,none,P363,1
E0029183,N0029430,N0029431,lateral,42.51509232863748,auto_road,derived,s5c_flows,13.0226,17.56,0.001842,3.6221,held,0.547784,0.221,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,386.31848568783744,386.08465268002993,6.901088286771937,7.263888579735692,6.651088286771937,7.013888579735692,0.3168657675097311,0.1128357248064735,2.23623043193581,0,,0.0,none,P363,1
E0029184,N0029431,N0029432,lateral,6.2262511225658175,auto_road,derived,s5c_flows,13.0226,17.56,0.002196,3.6221,held,0.548138,0.2635,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,386.08465268002993,386.0441820477333,7.263888579735692,7.292121663204227,7.013888579735692,7.042121663204227,0.3358843048496414,0.10847989080312617,0.3089482019388094,0,,0.0,none,P363,1
E0029185,N0029432,N0029433,lateral,11.672341419691364,auto_road,derived,s5c_flows,15.5856,21.016,0.002248,3.6221,held,0.655638,0.2697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.0441820477333,385.9858203406348,7.292121663204227,7.3149609093651975,7.042121663204227,7.0649609093651975,0.32436401578477525,0.12557782602715178,0.5997552570399945,0,,0.0,none,P363,1
E0029186,N0029433,N0028844,lateral,18.59078760685006,auto_road,derived,s5c_flows,15.5856,21.016,0.002345,3.6221,held,0.655735,0.2814,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.9858203406348,385.89286640260053,7.3149609093651975,7.279313773180718,7.0649609093651975,7.029313773180718,0.32437907342687106,0.12558656439970933,0.9551986718527339,0,,0.0,none,P363,1
E0029187,N0029434,N0029435,lateral,49.99999999985931,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,1.515,0.0,W11a-XG02611,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.54091186523436,390.29091186523505,1.5500000000000114,3.1541564941399542,1.3000000000000114,2.9041564941399542,0.13489621704043256,0.037230723305707175,6.177588605625708,0,,0.0,none,P363,1
E0029188,N0029435,N0028844,lateral,51.68742249252144,auto_road,derived,s5c_flows,3.2393,4.368,0.000417,3.6221,held,0.136218,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.29091186523505,390.03247475277243,3.1541564941399542,3.13970542300882,2.9041564941399542,2.88970542300882,0.1955074005080976,0.06089076865439544,4.406263084175905,0,,0.0,none,P363,1
E0029189,N0029436,N0029437,lateral,59.135970913258795,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,391.54316362516096,390.89266794511514,1.7423893533546675,1.7651689689473642,1.4923893533546675,1.5151689689473642,0.17625209619380902,0.031112492939284947,5.591987479894721,0,,0.0,none,P363,1
E0029190,N0029437,N0028839,lateral,48.83535824929325,draft,provisional,s5c_flows,9.1426,6.986,0.000493,3.6221,held,0.383774,0.0591,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.89266794511514,390.6484911538687,1.7651689689473642,2.03900884613131,1.5151689689473642,1.7890088461313098,0.2737621945482077,0.09780372875463103,2.9731009383214686,0,,0.0,none,P363,1
E0029191,N0029438,N0028838,sub main,46.335756949576854,auto_road,derived,s5c_flows,204.7536,292.26,0.047119,3.2106,merrimack,7.655719,5.6543,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.93971330458464,380.70803451983676,10.860701734477857,11.131992335631992,10.610701734477857,10.881992335631992,0.67075097839193,0.4291870834694106,1.151340274862836,0,,0.0,none,P363,1
E0029192,N0029439,N0028847,lateral,18.554746836785714,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,390.71706195855893,390.624288224375,1.5501194379254457,1.6687415607812568,1.3001194379254457,1.4187415607812568,0.0,0.0,0.0,0,,0.0,none,P363,1
E0029193,N0029440,N0028839,lateral,84.31351735610319,draft,drafted,s5c_flows,2.1596,2.912,0.000611,3.6221,held,0.091145,0.0733,15.056,0.0,W11a-XG02612,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,391.69027304529453,391.1000784238018,1.786319972283593,1.58742157619821,1.536319972283593,1.33742157619821,0.1919075062178095,0.047027218485045624,7.322409200990274,0,,0.0,none,P363,1
E0029194,N0029441,N0029442,lateral,48.55111287752014,auto_road,derived,s5c_flows,13.0583,12.266,0.001678,3.6221,held,0.549115,0.2014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.19670983161757,389.95395426722996,2.373083869554307,2.3169502737856646,2.123083869554307,2.0669502737856646,0.3067578413655997,0.11555565998777642,2.637863179057039,0,,0.0,none,P363,1
E0029195,N0029442,N0029443,lateral,44.022537743906966,auto_road,derived,s5c_flows,14.7016,14.722,0.002083,3.6221,held,0.618411,0.2499,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.95395426722996,389.7338415785104,2.3169502737856646,2.8008569078177175,2.0669502737856646,2.5508569078177175,0.31846251326232394,0.12217509318616412,2.3039099794897324,0,,0.0,none,P363,1
E0029196,N0029443,N0028847,lateral,62.69263182360557,auto_road,derived,s5c_flows,18.0326,15.722,0.002449,3.6221,held,0.758421,0.2939,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.7338415785104,389.42037841939236,2.8008569078177175,2.872651365763886,2.5508569078177175,2.622651365763886,0.3394904024104804,0.1345019546243485,3.0777812557915087,0,,0.0,none,P363,1
E0029197,N0029444,N0029445,lateral,47.23312442092806,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.4134094238281,389.1772438017235,1.5500000000000114,2.2406028779640224,1.3000000000000114,1.9906028779640224,0.0,0.0,0.0,0,,0.0,none,P363,1
E0029198,N0029445,N0028838,lateral,46.26852957064709,auto_road,derived,s5c_flows,3.2393,4.368,0.000394,3.6221,held,0.136195,0.0472,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.1772438017235,388.94590115387024,2.2406028779640224,2.8941257015985116,1.9906028779640224,2.6441257015985116,0.19549648766745487,0.0608861210720156,3.9445320410181473,0,,0.0,none,P363,1
E0029199,N0029446,N0028836,lateral,69.39662296926572,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,392.25080536234026,391.3139509522552,1.6002993739878661,1.6103959715729275,1.3502993739878661,1.3603959715729275,0.1888378717623642,0.02970573179623634,6.124885712949506,0,,0.0,none,P363,1
E0029200,N0029447,N0029448,lateral,10.20636122751292,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,388.4326007406109,388.35605303140454,1.5507061441547307,1.5517228475017077,1.3007061441547307,1.3017228475017077,0.0,0.0,0.0,0,,0.0,none,P363,1
E0029201,N0029448,N0029449,lateral,12.596731816313989,auto_road,derived,s5c_flows,1.0798,1.456,8.5e-05,3.6221,held,0.045352,0.0102,1.575,0.0,W11a-XG02613,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,388.35130300359316,388.2127389536137,1.5564728753130908,1.555815733886277,1.3064728753130908,1.305815733886277,0.1763664498131033,0.031138124427973007,1.1903938106957446,0,,0.0,none,P363,1
E0029202,N0029449,N0028861,lateral,46.053295344585074,auto_road,derived,s5c_flows,3.2866,4.912,0.00019,3.6221,held,0.137974,0.0228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.2127389536137,387.9824724768908,1.555815733886277,2.2231549645154587,1.305815733886277,1.9731549645154587,0.19633677755862392,0.061244391609636434,3.909379240884037,0,,0.0,none,P363,1
E0029203,N0029450,N0029451,main,32.24125503648258,auto_road,derived,s5c_flows,241.7898,352.04,0.018862,3.1467,merrimack,8.824768,2.2634,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,380.21554328999605,380.0382163872954,9.505526045941451,9.880789960360858,9.255526045941451,9.630789960360858,0.7214442335169672,0.4524511139972589,0.7448313059326785,0,,0.0,none,P363,1
E0029204,N0029451,N0029452,main,16.718463697365788,auto_road,derived,s5c_flows,243.9493,354.952,0.01913,3.1433,merrimack,8.894134,2.2957,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,380.0382163872954,379.94626483695987,9.880789960360858,10.31411113960263,9.630789960360858,10.06411113960263,0.7229203021006014,0.45446300592689703,0.3854381469341934,0,,0.0,none,P363,1
E0029205,N0029452,N0029453,main,28.301755008978386,auto_road,derived,s5c_flows,248.2685,360.776,0.01927,3.1366,merrimack,9.032245,2.3124,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,379.94626483695987,379.7906051844105,10.31411113960263,10.90281522574577,10.06411113960263,10.65281522574577,0.7258269669911701,0.4584579174165606,0.6498737829646453,0,,0.0,none,P363,1
E0029206,N0029453,N0028861,main,46.953381332290974,auto_road,derived,s5c_flows,249.3482,362.232,0.019506,3.135,merrimack,9.066928,2.3407,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,379.7906051844105,379.5323615870829,10.90281522574577,10.673265854323347,10.65281522574577,10.423265854323347,0.7265502434923994,0.4594589253063801,1.0770849814550636,0,,0.0,none,P363,1
E0029207,N0029454,N0029455,sub main,26.22984115742776,auto_road,derived,s5c_flows,2044.3307,2582.806,0.388928,2.4304,merrimack,57.894058,46.6714,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,384.4377128529778,384.38525317066296,9.8521125864753,9.315094729727662,9.3021125864753,8.765094729727661,0.781154033286124,0.40314574499406786,0.5596386892498277,0,,0.0,none,P363,1
E0029208,N0029455,N0029456,sub main,53.870470171298635,auto_road,derived,s5c_flows,2044.3307,2582.806,0.389147,2.4304,merrimack,57.894277,46.6976,52.331,0.0,W11a-XG02614,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,384.38525317066296,384.2775122303204,9.315094729727662,7.969436011867117,8.765094729727661,7.419436011867117,0.7811548123384495,0.4031465866970667,1.1493767372870487,0,,0.0,none,P363,1
E0029209,N0029456,N0029457,sub main,15.016447353970483,auto_road,derived,s5c_flows,2044.3307,2582.806,0.389595,2.4304,merrimack,57.894726,46.7515,15.016,0.0,W11a-XG02615,500,GRP,0.3,0.155,table11,minimum,velocity,1.0,384.2775122303204,384.23246288825845,7.969436011867117,7.763783449632172,7.419436011867117,7.213783449632172,0.9072183178064743,0.36074154447147966,0.2758697853139718,0,,0.0,none,P363,1
E0029210,N0029457,N0029458,sub main,9.883241317341193,auto_road,derived,s5c_flows,2044.3307,2582.806,0.389721,2.4304,merrimack,57.894851,46.7665,9.883,0.0,W11a-XG02616,500,GRP,0.45,0.155,table11,minimum,velocity,1.0,384.23246288825845,384.18798830233044,7.763783449632172,7.719726541419561,7.213783449632172,7.1697265414195614,1.0522073011153537,0.3236632150734854,0.1565477529454007,0,,0.0,none,P363,1
E0029211,N0029458,N0029459,sub main,10.0304861523549,auto_road,derived,s5c_flows,2044.3307,2582.806,0.389803,2.4304,merrimack,57.894933,46.7764,10.03,0.0,W11a-XG02617,500,GRP,0.45,0.155,uniform,minimum,velocity,1.0,384.18798830233044,384.1428511146448,7.719726541419561,7.752351522073923,7.1697265414195614,7.202351522073923,1.052207711847566,0.3236634563921671,0.15888000755323653,0,,0.0,none,P363,1
E0029212,N0029459,N0029460,sub main,10.789449293452323,auto_road,derived,s5c_flows,2044.3307,2582.806,0.389887,2.4304,merrimack,57.895017,46.7864,10.789,0.0,W11a-XG02618,500,GRP,0.45,0.155,uniform,minimum,velocity,1.0,384.1428511146448,384.0942985928243,7.752351522073923,7.871430166941309,7.202351522073923,7.321430166941309,1.0522081325971466,0.32366370359653585,0.1709016964609609,0,,0.0,none,P363,1
E0029213,N0029460,N0029461,sub main,11.72688466228258,auto_road,derived,s5c_flows,2044.3307,2582.806,0.389976,2.4304,merrimack,57.895107,46.7972,11.727,0.0,W11a-XG02619,500,GRP,0.35,0.155,table11,minimum,velocity,1.0,384.0942985928243,384.0532544965063,7.871430166941309,8.080626118728048,7.321430166941309,7.5306261187280485,0.9599621035930507,0.34607287417900834,0.20359978479688454,0,,0.0,none,P363,1
E0029214,N0029461,N0029462,sub main,15.94988760689532,auto_road,derived,s5c_flows,2044.3307,2582.806,0.390074,2.4304,merrimack,57.895205,46.8089,15.95,0.0,W11a-XG02620,500,GRP,0.35,0.155,uniform,minimum,velocity,1.0,384.0532544965063,383.9974298898822,8.080626118728048,8.442908244883427,7.5306261187280485,7.892908244883427,0.9599625463499455,0.34607318642801344,0.2769185747149093,0,,0.0,none,P363,1
E0029215,N0029462,N0029463,sub main,18.236182528332467,auto_road,derived,s5c_flows,2044.3307,2582.806,0.390207,2.4304,merrimack,57.895337,46.8249,18.236,0.0,W11a-XG02621,500,GRP,0.25,0.155,table11,minimum,velocity,1.0,383.9974298898822,383.95183943356136,8.442908244883427,8.96197892581364,7.892908244883427,8.411978925813639,0.8483550278485943,0.37908884449769764,0.3582655438996835,0,,0.0,none,P363,1
E0029216,N0029463,N0028863,sub main,27.033964253470995,auto_road,derived,s5c_flows,2044.3307,2582.806,0.390359,2.4304,merrimack,57.895489,46.8431,27.034,0.0,W11a-XG02622,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,383.95183943356136,383.8842545229277,8.96197892581364,9.915977410666073,8.411978925813639,9.365977410666073,0.8483556237366344,0.3790893854947238,0.5311051854723816,0,,0.0,none,P363,1
E0029217,N0029464,N0029465,lateral,70.00000000002834,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.2112609863281,386.861260986328,1.5500000000000114,1.9310363769532728,1.3000000000000114,1.6810363769532728,0.17065230391004918,0.050665805354795285,6.836512838889587,0,,0.0,none,P354,1
E0029218,N0029465,N0029466,lateral,70.00000000002834,draft,drafted,s5c_flows,7.5585,10.192,0.000583,3.6221,held,0.317454,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.861260986328,386.51126098632784,1.9310363769532728,2.647369384765909,1.6810363769532728,2.397369384765909,0.257609302569773,0.08959284900812195,4.528821960344967,0,,0.0,none,P354,1
E0029219,N0029466,N0028884,lateral,5.582498075394339,draft,drafted,s5c_flows,9.718,13.104,0.001167,3.6221,held,0.408571,0.14,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,386.51126098632784,386.4693922507624,2.647369384765909,2.7087693703313676,2.397369384765909,2.4587693703313676,0.32142739606524373,0.0915011505234202,0.2894639216472386,0,,0.0,none,P354,1
E0029220,N0029467,N0029468,lateral,55.00000000013753,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.62279052734374,384.3477905273431,1.5500000000000114,2.6567871093756708,1.3000000000000114,2.4067871093756708,0.13489621704043256,0.037230723305707175,6.795347466224391,0,,0.0,none,P354,1
E0029221,N0029468,N0029469,lateral,16.083477640269017,draft,drafted,s5c_flows,3.2393,4.368,0.000458,3.6221,held,0.13626,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.3477905273431,384.26737313914174,2.6567871093756708,3.482474272967636,2.4067871093756708,3.232474272967636,0.19552732496447858,0.060899254479813786,1.3709488467652708,0,,0.0,none,P354,1
E0029222,N0029469,N0029470,lateral,36.5639273971641,draft,drafted,s5c_flows,4.3191,5.824,0.000592,3.6221,held,0.181661,0.0711,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.26737313914174,384.0845535021559,3.482474272967636,5.428477503703448,3.232474272967636,5.178477503703448,0.21493027035308124,0.06938261701942708,2.8353325427434313,0,,0.0,none,P354,1
E0029223,N0029470,N0029471,lateral,22.35259496267385,draft,drafted,s5c_flows,4.3191,5.824,0.000897,3.6221,held,0.181966,0.1076,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.0845535021559,383.97279052734257,5.428477503703448,6.309375000001182,5.178477503703448,6.059375000001182,0.21504836482532036,0.06943559443497041,1.7323695982552914,0,,0.0,none,P354,1
E0029224,N0029471,N0029472,lateral,16.06218170815863,draft,drafted,s5c_flows,4.3191,5.824,0.001083,3.6221,held,0.182152,0.13,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.97279052734257,383.89247961880176,6.309375000001182,6.264716426120117,6.059375000001182,6.014716426120117,0.21512031458799719,0.06946787922019579,1.2444339763170242,0,,0.0,none,P354,1
E0029225,N0029472,N0028884,lateral,44.075984463035304,draft,drafted,s5c_flows,5.3989,7.28,0.001217,3.6221,held,0.227553,0.1461,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.89247961880176,383.67209969648655,6.264716426120117,5.506061924607195,6.014716426120117,5.256061924607195,0.231319456305264,0.07689062210742473,3.1756937042129456,0,,0.0,none,P354,1
E0029226,N0029473,N0029474,lateral,59.99999999995884,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,49.231,0.0,W11a-XG02623,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,389.2467257344277,388.9467257344279,1.5509122050254405,1.9020901835408495,1.3009122050254405,1.6520901835408495,0.0,0.0,0.0,0,,0.0,none,P354,1
E0029227,N0029474,N0029475,lateral,59.99909253775634,draft,drafted,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.9467257344279,388.6467302717391,1.9020901835408495,2.319273146229648,1.6520901835408495,2.069273146229648,0.023853542561543952,0.005824040037637895,41.9218601618286,0,,0.0,none,P354,1
E0029228,N0029475,N0028881,lateral,18.70773810325654,draft,drafted,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.6467302717391,388.55319158122285,2.319273146229648,2.4289556355740274,2.069273146229648,2.1789556355740274,0.03219004464431768,0.007573288426822228,9.68608892902903,0,,0.0,none,P354,1
E0029229,N0029476,N0028886,lateral,83.23553347191147,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,386.45471243470604,386.0385347673465,1.551604703965836,2.209145896715995,1.301604703965836,1.9591458967159951,0.19530982006149752,0.060806644196143594,7.102862983344697,0,,0.0,none,P354,1
E0029230,N0029477,N0029478,lateral,48.051843044508004,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,386.9960007357977,386.75574152057516,1.5823684048273208,1.7206073563779682,1.3323684048273208,1.4706073563779682,0.13489621704043256,0.037230723305707175,5.936890361438056,0,,0.0,none,P354,1
E0029231,N0029478,N0029479,lateral,39.99999999996051,draft,provisional,s5c_flows,3.6428,4.912,0.0004,3.6221,held,0.153115,0.0481,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.75574152057516,386.55574152057534,1.7206073563779682,1.7425678055965363,1.4706073563779682,1.4925678055965363,0.20319731944817135,0.06420027923200364,3.280883175410452,0,,0.0,none,P354,1
E0029232,N0029479,N0029480,lateral,39.99999999996051,draft,provisional,s5c_flows,5.8023,7.824,0.000734,3.6221,held,0.243983,0.0881,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.55574152057534,386.3557415205755,1.7425678055965363,2.0022907059869794,1.4925678055965363,1.7522907059869794,0.23661532782721925,0.07938392427067589,2.817512596448614,0,,0.0,none,P354,1
E0029233,N0029480,N0028886,lateral,18.27469990735215,draft,provisional,s5c_flows,7.9619,10.736,0.001067,3.6221,held,0.33485,0.1281,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.3557415205755,386.26436802103876,2.0022907059869794,1.983312643023737,1.7522907059869794,1.733312643023737,0.26206272586917717,0.09182553744502178,1.1622344642070512,0,,0.0,none,P354,1
E0029234,N0029481,N0029482,main,49.99999999995334,draft,drafted,s5c_flows,53.1061,72.674,0.013333,3.6221,held,2.239675,1.5999,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.0845320445105,378.83453204451075,11.554872252364476,11.984559752364248,11.304872252364476,11.734559752364248,0.47259877945828865,0.22676491594718834,1.7632998000709081,0,,0.0,none,P375,1
E0029235,N0029482,N0029483,main,50.00000000013512,draft,drafted,s5c_flows,53.1061,72.674,0.013749,3.6221,held,2.240092,1.6499,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.269091796875,389.0190917968743,1.5500000000000114,2.0729187011725685,1.3000000000000114,1.8229187011725685,0.47262500048441697,0.22678578861393478,1.7632019729837827,0,,0.0,none,P375,1
E0029236,N0029483,N0029484,main,3.5276222657346548,draft,drafted,s5c_flows,53.1061,72.674,0.014166,3.6221,held,2.240508,1.6999,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,389.0190917968743,388.97852414081837,2.0729187011725685,2.144400663869135,1.8229187011725685,1.8944006638691349,0.634403496225764,0.18458293430258405,0.09267556811822504,0,,0.0,none,P354,1
E0029237,N0029484,N0029485,main,88.30418685510651,draft,drafted,s5c_flows,55.6048,77.108,0.014195,3.6221,held,2.345291,1.7034,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.97852414081837,388.5370032065428,2.144400663869135,2.8184045083009437,1.8944006638691349,2.5684045083009437,0.4791251696334979,0.23199693763849777,3.0717159958657545,0,,0.0,none,P354,1
E0029238,N0029485,N0029486,main,48.168190879082246,draft,drafted,s5c_flows,70.6941,81.638,0.014931,3.6221,held,2.978608,1.7917,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.5370032065428,388.2961622521474,2.8184045083009437,3.176310892383867,2.5684045083009437,2.926310892383867,0.5141618639180837,0.2614058799330684,1.5613821982058553,0,,0.0,none,P354,1
E0029239,N0029486,N0029487,main,10.72972722390098,draft,drafted,s5c_flows,70.6941,81.638,0.015333,3.6221,held,2.979009,1.8399,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.2961622521474,388.24251361602785,3.176310892383867,3.1960239816284,2.926310892383867,2.9460239816284,0.5141821521206054,0.2614235846584464,0.34779267683151843,0,,0.0,none,P354,1
E0029240,N0029487,N0029488,main,59.999999999929386,draft,drafted,s5c_flows,70.6941,81.638,0.015422,3.6221,held,2.979099,1.8506,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.24251361602785,387.9425136160282,3.1960239816284,2.9788120675655705,2.9460239816284,2.7288120675655705,0.5141867052933584,0.2614275581470248,1.944818856077374,0,,0.0,none,P354,1
E0029241,N0029488,N0029489,main,59.99999999997564,draft,drafted,s5c_flows,70.6941,81.638,0.015922,3.6221,held,2.979599,1.9106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.9425136160282,387.6425136160283,2.9788120675655705,3.380832331237343,2.7288120675655705,3.130832331237343,0.5142119987675563,0.2614496321454095,1.9447231927616544,0,,0.0,none,P354,1
E0029242,N0029489,N0028881,main,17.862706810709437,draft,drafted,s5c_flows,71.4357,82.638,0.016422,3.6221,held,3.011189,1.9706,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.6425136160283,387.55320008197475,3.380832331237343,3.428947134822124,3.130832331237343,3.178947134822124,0.5158034483991352,0.2628410622541534,0.5771806704714341,0,,0.0,none,P354,1
E0029243,N0029490,N0029491,lateral,49.99999999991223,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,386.45489709635524,386.2048970963557,1.5533731673166358,1.784818479816181,1.3033731673166358,1.534818479816181,0.13489621704043256,0.037230723305707175,6.177588605632245,0,,0.0,none,P354,1
E0029244,N0029491,N0028885,lateral,50.8001808644498,draft,drafted,s5c_flows,6.1405,8.28,0.000417,3.6221,held,0.257843,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.2048970963557,385.95089619203344,1.784818479816181,2.26571757749781,1.534818479816181,2.01571757749781,0.2408897378293126,0.08142034116490823,3.51476027457047,0,,0.0,none,P354,1
E0029245,N0029492,N0029493,lateral,6.082762530298219,auto_block,provisional,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,386.2557861328125,386.2132067951004,1.5500000000000114,1.5882763591964704,1.3000000000000114,1.3382763591964704,0.18079327100402567,0.04345569372831157,0.5607475042736129,0,,0.0,none,P354,1
E0029246,N0029493,N0029494,lateral,24.698178070456937,auto_block,provisional,s5c_flows,1.8214,2.456,5.1e-05,3.6221,held,0.076408,0.0061,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.2132067951004,386.0897159047481,1.5882763591964704,2.758489661658132,1.3382763591964704,2.508489661658132,0.16119471033925029,0.04696509040451577,2.5536588657776225,0,,0.0,none,P354,1
E0029247,N0029494,N0028909,lateral,16.492422502470642,auto_block,provisional,s5c_flows,2.9012,3.912,0.000257,3.6221,held,0.121881,0.0308,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.0897159047481,386.00725379223576,2.758489661658132,2.7530611491704917,2.508489661658132,2.5030611491704917,0.1884377934746177,0.05790904272403888,1.4586973414732527,0,,0.0,none,P354,1
E0029248,N0029495,N0029496,lateral,10.63014581273465,auto_block,provisional,s5c_flows,8.6382,11.648,0.000606,3.6221,held,0.362743,0.0727,0.0,0.0,,200,PVC-U,3.4,0.5,ground,minimum,tractive,1.0,387.78499760261366,387.42357264498065,1.5604308641832176,1.550365343300598,1.3104308641832176,1.300365343300598,0.5194445618284065,0.06098442837597881,0.341074120124174,0,,0.0,none,P354,1
E0029249,N0029496,N0028909,lateral,17.4928556845359,auto_block,provisional,s5c_flows,9.718,13.104,0.000694,3.6221,held,0.408099,0.0833,0.0,0.0,,200,PVC-U,1.25,0.5,ground,minimum,tractive,1.0,387.42357264498065,387.20491194892395,1.550365343300598,1.5554029924822999,1.300365343300598,1.3054029924822999,0.38321455220210304,0.08113933711225765,0.7607946855538672,0,,0.0,none,P354,1
E0029250,N0029497,N0029498,sub main,39.24361488741095,draft,drafted,s5c_flows,713.0985,919.954,0.134158,2.7607,merrimack,22.919237,16.0989,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,381.8793085436969,381.72233408414723,5.2714482922406205,5.745439353352765,4.971448292240621,5.445439353352765,0.8075455423853622,0.6211347996300878,0.8099360516454898,0,,0.0,none,P354,1
E0029251,N0029498,N0029499,sub main,79.99999999995364,draft,drafted,s5c_flows,715.258,922.866,0.134485,2.7597,merrimack,22.980206,16.1381,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,381.72233408414723,381.4023340841474,5.745439353352765,6.279428611165088,5.445439353352765,5.979428611165088,0.8079926966283736,0.6222475061082577,1.6501799321904158,0,,0.0,none,P354,1
E0029252,N0029499,N0029500,sub main,80.00000000010243,draft,drafted,s5c_flows,717.4176,925.778,0.135151,2.7587,merrimack,23.041493,16.2181,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,381.4023340841474,381.082334084147,6.279428611165088,7.046602683431104,5.979428611165088,6.746602683431104,0.8084401552023139,0.6233667564822325,1.649266584242554,0,,0.0,none,P354,1
E0029253,N0029500,N0028885,sub main,14.102833294498765,draft,drafted,s5c_flows,718.4974,927.234,0.135818,2.7582,merrimack,23.072462,16.2981,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,381.082334084147,381.025922750969,7.046602683431104,7.190691018562234,6.746602683431104,6.890691018562234,0.8086654878622532,0.6239326133233281,0.2906606317481636,0,,0.0,none,P354,1
E0029254,N0029501,N0029502,main,40.00000000011542,draft,provisional,s5c_flows,104.0475,144.082,0.021047,3.4847,merrimack,4.217465,2.5257,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.34491934222814,374.1449193422276,11.726186614803112,11.521767669491169,11.476186614803112,11.271767669491169,0.5686431961900975,0.3120987641368951,1.1723813300418415,0,,0.0,none,P372,1
E0029255,N0029502,N0029503,main,39.99999999985833,draft,provisional,s5c_flows,107.2868,148.45,0.021381,3.4718,merrimack,4.332425,2.5657,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.1449193422276,373.9449193422283,11.521767669491169,11.602810149959225,11.271767669491169,11.352810149959225,0.5730251382223404,0.3164730526643562,1.163416091539131,0,,0.0,none,P372,1
E0029256,N0029503,N0028916,main,15.409056133601577,draft,provisional,s5c_flows,111.606,154.274,0.021714,3.4552,merrimack,4.484945,2.6057,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.9449193422283,373.86787406156026,11.602810149959225,11.704879844689742,11.352810149959225,11.454879844689742,0.5786971316231041,0.32220737229643803,0.4437858565263358,0,,0.0,none,P372,1
E0029257,N0029504,N0029505,lateral,36.47074208618975,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,382.9964169605991,382.81406325016815,1.550183381197769,1.8448722967068534,1.300183381197769,1.5948722967068534,0.0,0.0,0.0,0,,0.0,none,P372,1
E0029258,N0029505,N0029506,lateral,30.616493019211855,draft,drafted,s5c_flows,3.2393,4.368,0.000304,3.6221,held,0.136106,0.0365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.81406325016815,382.66098078507207,1.8448722967068534,2.03530827742793,1.5948722967068534,1.78530827742793,0.19545424751737922,0.06086813306113334,2.610712686651431,0,,0.0,none,P372,1
E0029259,N0029506,N0029507,lateral,90.0000000000207,draft,drafted,s5c_flows,7.5585,10.192,0.000559,3.6221,held,0.317429,0.0671,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.66098078507207,382.21098078507197,2.03530827742793,2.8788019297717824,1.78530827742793,2.6288019297717824,0.2576027790018366,0.0895895957636291,5.82291854852098,0,,0.0,none,P372,1
E0029260,N0029507,N0029508,lateral,90.0000000000207,draft,drafted,s5c_flows,16.7603,22.84,0.001309,3.6221,held,0.703942,0.1571,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.21098078507197,381.76098078507187,2.8788019297717824,3.7905634043812597,2.6288019297717824,3.5405634043812597,0.3316714463802115,0.12985241734922542,4.522547890000818,0,,0.0,none,P372,1
E0029261,N0029508,N0028916,lateral,3.2947323510233684,draft,drafted,s5c_flows,18.9198,25.752,0.002059,3.6221,held,0.795226,0.2471,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,381.76098078507187,381.7197966306841,3.7905634043812597,3.8529572755659274,3.5405634043812597,3.6029572755659274,0.474000480925426,0.1105479248510994,0.11584841800831158,0,,0.0,none,P372,1
E0029262,N0029509,N0028917,main,90.43918148707446,draft,provisional,s5c_flows,290.5932,368.288,0.028446,3.0774,merrimack,10.378914,3.4135,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,377.94485853724507,377.4474430390662,6.767055525254932,7.067724197261953,6.517055525254932,6.817724197261953,0.7520907006329581,0.4967758912265714,2.004172754938578,0,,0.0,none,P413,1
E0029263,N0029510,N0029511,sub main,89.99999999995845,draft,provisional,s5c_flows,364.2987,483.738,0.032636,2.9944,merrimack,12.658276,3.9163,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,381.59355730542734,381.1435573054275,3.833536200432036,3.855557684806854,3.583536200432036,3.605557684806854,0.7606214525281851,0.577291816920664,1.97207164616978,0,,0.0,none,P413,1
E0029264,N0029511,N0028917,sub main,91.59840190156044,draft,provisional,s5c_flows,368.6179,489.562,0.033386,2.9901,merrimack,12.79051,4.0063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,381.1435573054275,380.68556529591973,3.855557684806854,3.829601940408395,3.605557684806854,3.579601940408395,0.762416694275598,0.5811292946028976,2.0023696269442195,0,,0.0,none,P413,1
E0029265,N0029512,N0029513,lateral,14.422205101855956,auto_block,provisional,s5c_flows,8.6749,7.42,0.0,3.6221,held,0.363674,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.2089111328125,383.1368001073032,1.5500000000000114,1.704416933712423,1.3000000000000114,1.454416933712423,0.2690921480968561,0.09539778859183487,0.8932630949321294,0,,0.0,none,P397,1
E0029266,N0029513,N0028941,lateral,22.360679774997898,auto_block,provisional,s5c_flows,8.6749,7.42,0.00012,3.6221,held,0.363794,0.0144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.1368001073032,383.0249967084282,1.704416933712423,1.9734163775092952,1.454416933712423,1.7234163775092952,0.2691205686868092,0.09541235139989748,1.3847993784662045,0,,0.0,none,P397,1
E0029267,N0029514,N0029515,sub main,79.99999999990966,draft,provisional,s5c_flows,522.6472,688.666,0.04229,2.8664,merrimack,17.381828,5.0748,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,velocity,1.0,381.6960833688377,381.37608336883807,4.344535527646656,4.235427861630683,4.044535527646656,3.935427861630683,0.7581597850036936,0.5214144592179846,1.7586442326604435,0,,0.0,none,P397,1
E0029268,N0029515,N0029516,sub main,80.00000000009469,draft,provisional,s5c_flows,532.3652,701.77,0.042956,2.8601,merrimack,17.665576,5.1548,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,381.37608336883807,381.0560833688377,4.235427861630683,4.175575566709199,3.935427861630683,3.875575566709199,0.7611430487465416,0.5265308476880473,1.7517513107827218,0,,0.0,none,P397,1
E0029269,N0029516,N0028928,sub main,15.361565136107561,draft,provisional,s5c_flows,535.6046,706.138,0.043623,2.858,merrimack,17.760463,5.2348,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,381.0560833688377,380.99463710829326,4.175575566709199,4.1812662120192385,3.875575566709199,3.8812662120192387,0.762128724049111,0.5282400603894994,0.3359354890097208,0,,0.0,none,P397,1
E0029270,N0029517,N0029518,lateral,87.63962773982263,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,384.6612057680151,384.223007629316,1.5532717710473776,1.9127040406058882,1.3032717710473776,1.6627040406058882,0.24497510502788622,0.08338678812422098,5.9624852989209085,0,,0.0,none,P397,1
E0029271,N0029518,N0029519,lateral,80.00000000012037,draft,provisional,s5c_flows,10.7978,14.56,0.00073,3.6221,held,0.453402,0.0876,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.223007629316,383.8230076293154,1.9127040406058882,1.9198817749814907,1.6627040406058882,1.6698817749814907,0.2887006013876945,0.10567628979195062,4.618394720781386,0,,0.0,none,P397,1
E0029272,N0029519,N0029520,lateral,79.99999999966755,draft,provisional,s5c_flows,15.1169,20.384,0.001397,3.6221,held,0.635138,0.1676,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.8230076293154,383.42300762931706,1.9198817749814907,2.1949428101360695,1.6698817749814907,1.9449428101360695,0.32114501880228585,0.12371634083508629,4.1518107249506,0,,0.0,none,P397,1
E0029273,N0029520,N0029521,lateral,80.00000000012037,draft,provisional,s5c_flows,18.3563,24.752,0.002064,3.6221,held,0.771606,0.2476,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.42300762931706,383.02300762931645,2.1949428101360695,2.178469421464797,1.9449428101360695,1.928469421464797,0.34132130630567287,0.13560210174201032,3.906387643264387,0,,0.0,none,P397,1
E0029274,N0029521,N0028928,lateral,17.864750636520373,draft,provisional,s5c_flows,19.4361,26.208,0.00273,3.6221,held,0.81754,0.3276,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.02300762931645,382.93368387613384,2.178469421464797,2.2422194441786587,1.928469421464797,1.9922194441786587,0.3475279720112614,0.13936398198801808,0.8567536081163503,0,,0.0,none,P397,1
E0029275,N0029522,N0029523,main,77.07788269017254,auto_block,provisional,s5c_flows,43.0411,63.342,0.004084,3.6221,held,1.808478,0.4901,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,380.9049547512768,380.48102639648084,4.569959799504431,4.680197968753532,4.319959799504431,4.430197968753532,0.4584606579320655,0.19938137062028843,2.8020536897626203,0,,0.0,none,P397,1
E0029276,N0029523,N0029524,main,10.04987562112089,auto_block,provisional,s5c_flows,53.7767,81.012,0.004726,3.6221,held,2.259182,0.5672,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,380.48102639648084,380.4257520805647,4.680197968753532,4.843077265138447,4.430197968753532,4.593077265138447,0.49013120041323466,0.22237827323977816,0.3417410009349788,0,,0.0,none,P397,1
E0029277,N0029524,N0029525,main,12.083045973594572,auto_block,provisional,s5c_flows,53.7767,81.012,0.00481,3.6221,held,2.259266,0.5772,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,380.4257520805647,380.3592953277099,4.843077265138447,4.762042562915099,4.593077265138447,4.512042562915099,0.49013664057036194,0.22238235281111424,0.4108733828296595,0,,0.0,none,P397,1
E0029278,N0029525,N0028941,main,22.80350850198276,auto_block,provisional,s5c_flows,58.873,82.542,0.004911,3.6221,held,2.47302,0.5893,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,380.3592953277099,380.233876030949,4.762042562915099,4.764537054988523,4.512042562915099,4.514537054988523,0.5035112721424824,0.2325517951608545,0.7548162197359863,0,,0.0,none,P397,1
E0029279,N0029526,N0028925,lateral,83.08134820948426,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,380.09041057390164,379.6750038328542,1.5507027073483641,2.150496655427048,1.3007027073483641,1.9004966554270482,0.214700651244523,0.06927965601494754,6.449394209092139,0,,0.0,none,P413,1
E0029280,N0029527,N0029528,lateral,39.9999999999708,draft,provisional,s5c_flows,25.5766,34.488,0.003321,3.6221,held,1.075557,0.3985,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.58490304308367,380.3849030430838,2.9217192713694544,2.9934538905099544,2.6717192713694544,2.7434538905099544,0.3783416367716027,0.15879736079247903,1.7620758644352783,0,,0.0,none,P413,1
E0029281,N0029528,N0029529,lateral,39.9999999999708,draft,provisional,s5c_flows,25.5766,34.488,0.003655,3.6221,held,1.07589,0.4385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.3849030430838,380.1849030430839,2.9934538905099544,3.2742034022285793,2.7434538905099544,3.0242034022285793,0.3783777206311543,0.15882087214964208,1.7619078246841389,0,,0.0,none,P413,1
E0029282,N0029529,N0029530,lateral,15.483146069974573,draft,provisional,s5c_flows,25.5766,34.488,0.003988,3.6221,held,1.076223,0.4785,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.1849030430839,380.10748731273407,3.2742034022285793,3.378840812265935,3.0242034022285793,3.128840812265935,0.3784137963237578,0.15884437998130124,0.6819318878077993,0,,0.0,none,P413,1
E0029283,N0029530,N0028934,lateral,56.57276953110704,draft,provisional,s5c_flows,27.7361,37.4,0.004117,3.6221,held,1.166887,0.494,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.10748731273407,379.8246234650785,3.378840812265935,3.2866131071871223,3.128840812265935,3.0366131071871223,0.3879459285560157,0.16511905551026002,2.430440488690358,0,,0.0,none,P413,1
E0029284,N0029531,N0029532,sub main,60.00000000015881,draft,drafted,s5c_flows,359.9606,455.398,0.058549,2.9987,merrimack,12.551939,7.0259,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,377.4102258285378,377.110225828537,5.485922853102807,5.923648683181739,5.235922853102807,5.673648683181739,0.7591594007406318,0.5742075587920092,1.3172464162691686,0,,0.0,none,P413,1
E0029285,N0029532,N0029533,sub main,59.99793874824281,draft,drafted,s5c_flows,359.9606,455.398,0.059049,2.9987,merrimack,12.552439,7.0859,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,377.110225828537,376.8102361347958,5.923648683181739,6.284734568329213,5.673648683181739,6.034734568329213,0.7591663139095847,0.5742220580415969,1.3171891685425086,0,,0.0,none,P413,1
E0029286,N0029533,N0028934,sub main,9.965846541400692,draft,drafted,s5c_flows,359.9606,455.398,0.059549,2.9987,merrimack,12.552939,7.1459,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,376.8102361347958,376.7604069020888,6.284734568329213,6.350829670176836,6.034734568329213,6.100829670176836,0.7591732267134583,0.574236557317866,0.21878727609472173,0,,0.0,none,P413,1
