EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0029287,N0029534,N0029535,lateral,69.99999999983932,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.61727382937823,379.26727382937906,1.5516409655436405,2.0162344714021856,1.3016409655436405,1.7662344714021856,0.214700651244523,0.06927965601494754,5.433922346771411,0,,0.0,none,P413,1
E0029288,N0029535,N0029536,lateral,70.0000000003036,draft,provisional,s5c_flows,11.8776,16.016,0.000583,3.6221,held,0.498522,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.26727382937906,378.91727382937756,2.0162344714021856,2.5049368639818113,1.7662344714021856,2.2549368639818113,0.2975225029523945,0.11045282591101216,3.9212720217616637,0,,0.0,none,P413,1
E0029289,N0029536,N0029537,lateral,69.99999999983932,draft,provisional,s5c_flows,17.2765,23.296,0.001167,3.6221,held,0.725442,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.91727382937756,378.5672738293784,2.5049368639818113,2.9775564928872313,2.2549368639818113,2.7275564928872313,0.33480775145019004,0.13170797133273843,3.484586786329395,0,,0.0,none,P413,1
E0029290,N0029537,N0029538,lateral,3.4754083119320587,draft,provisional,s5c_flows,18.3563,24.752,0.00175,3.6221,held,0.771292,0.21,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,378.5672738293784,378.5255689296352,2.9775564928872313,3.029881509817926,2.7275564928872313,2.779881509817926,0.4628598879318005,0.11003760131062193,0.12514256122809453,0,,0.0,none,P413,1
E0029291,N0029538,N0029539,lateral,76.95055409689913,draft,provisional,s5c_flows,18.3563,24.752,0.001779,3.6221,held,0.771321,0.2135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.5255689296352,378.1408161591507,3.029881509817926,3.6064372588180618,2.779881509817926,3.3564372588180618,0.34128197097227647,0.1355784203785308,3.7579167492926295,0,,0.0,none,P413,1
E0029292,N0029539,N0029540,lateral,59.999999999894015,draft,provisional,s5c_flows,20.1777,27.208,0.00242,3.6221,held,0.84832,0.2904,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.1408161591507,377.84081615915125,3.6064372588180618,4.083805422880005,3.3564372588180618,3.8338054228800047,0.35154678137353884,0.14182668067109266,2.8445716273979356,0,,0.0,none,P413,1
E0029293,N0029540,N0029541,lateral,59.999999999894015,draft,provisional,s5c_flows,26.6564,35.944,0.00292,3.6221,held,1.120423,0.3504,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.84081615915125,377.5408161591518,4.083805422880005,4.279374270535698,3.8338054228800047,4.029374270535698,0.383131402497233,0.16193400816312892,2.610070574952299,0,,0.0,none,P413,1
E0029294,N0029541,N0028925,lateral,9.060222027364375,draft,provisional,s5c_flows,29.8957,40.312,0.00342,3.6221,held,1.256725,0.4104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.5408161591518,377.49551504901495,4.279374270535698,4.329985439266295,4.029374270535698,4.079985439266295,0.39686960977521063,0.1711088668608311,0.38048693257617366,0,,0.0,none,P413,1
E0029295,N0029542,N0029543,lateral,59.99999999990966,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,378.42069013256554,378.120690132566,1.5500435100125856,2.122443412355892,1.3000435100125856,1.8724434123558922,0.17065230391004918,0.050665805354795285,5.859868147608451,0,,0.0,none,P420,1
E0029296,N0029543,N0029544,lateral,60.00000000012826,draft,provisional,s5c_flows,6.1405,8.28,0.0005,3.6221,held,0.257926,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.120690132566,377.82069013256535,2.122443412355892,2.594013236575279,1.8724434123558922,2.344013236575279,0.24091483878630926,0.08143236323377476,4.150844360770715,0,,0.0,none,P420,1
E0029297,N0029544,N0028952,lateral,8.331824263616124,draft,provisional,s5c_flows,7.2203,9.736,0.001,3.6221,held,0.303693,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.82069013256535,377.77903101124724,2.594013236575279,2.560354975080884,2.344013236575279,2.310354975080884,0.25396182692821884,0.0877817661553453,0.5467898046196706,0,,0.0,none,P420,1
E0029298,N0029545,N0029546,sub main,49.99999999978933,draft,provisional,s5c_flows,1839.2957,2318.706,0.193256,2.4616,merrimack,52.596823,23.1907,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,372.9371986582936,372.78719865829424,11.657741527253279,11.614626292877631,11.20774152725328,11.164626292877632,0.8934511093013833,0.4752237714789376,0.9327128531760747,0,,0.0,none,P413,1
E0029299,N0029546,N0029547,sub main,50.00000000021844,draft,provisional,s5c_flows,1844.6946,2325.986,0.193673,2.4608,merrimack,52.732424,23.2407,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,372.78719865829424,372.6371986582936,11.614626292877631,11.663460521393915,11.164626292877632,11.213460521393916,0.8940281274439452,0.4759351151731068,0.9321108673834463,0,,0.0,none,P413,1
E0029300,N0029547,N0029548,sub main,18.279186370258618,draft,provisional,s5c_flows,1849.0137,2331.81,0.19409,2.4601,merrimack,52.840954,23.2907,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,372.6371986582936,372.58236109918283,11.663460521393915,11.671178939879667,11.213460521393916,11.221178939879668,0.8944888889025786,0.4765041908398904,0.3405890335258906,0,,0.0,none,P413,1
E0029301,N0029548,N0029549,sub main,69.99999999993095,draft,provisional,s5c_flows,1852.2531,2336.178,0.194242,2.4595,merrimack,52.922171,23.309,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,372.58236109918283,372.372361099183,11.671178939879667,12.0276938324576,11.221178939879668,11.577693832457602,0.8948330775530001,0.47692990257865375,1.3037813374711948,0,,0.0,none,P413,1
E0029302,N0029549,N0029550,sub main,69.99999999993095,draft,provisional,s5c_flows,1858.7318,2344.914,0.194825,2.4585,merrimack,53.084833,23.379,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,372.372361099183,372.1623610991832,12.0276938324576,12.43202976995741,11.577693832457602,11.98202976995741,0.8955208400342897,0.47778214190181567,1.3027800297990206,0,,0.0,none,P413,1
E0029303,N0029550,N0029551,sub main,8.712131606655747,draft,provisional,s5c_flows,1860.8913,2347.826,0.195409,2.4582,merrimack,53.139427,23.449,0.0,0.0,,400,GRP,0.5,0.205,table11,minimum,velocity,1.0,372.1623610991832,372.1188004411499,12.43202976995741,12.46350546705321,11.98202976995741,12.01350546705321,1.0841700757750083,0.4131999532870553,0.13392934991354202,1,recovers_500m,53.53,none,P413,1
E0029304,N0029551,N0029552,sub main,44.81752671029673,draft,provisional,s5c_flows,1861.9711,2349.282,0.195481,2.458,merrimack,53.166502,23.4577,0.0,0.0,,500,GRP,0.2,0.155,table11,dod,velocity,1.0,372.0188004411499,371.9291653877293,12.563505467053233,12.506289934536312,12.013505467053232,11.956289934536311,0.763702302724243,0.38473894086876315,0.9780758495036995,1,recovers_500m,53.53,none,P413,1
E0029305,N0029552,N0029553,sub main,59.9999999999283,draft,provisional,s5c_flows,1861.9711,2349.282,0.195855,2.458,merrimack,53.166875,23.5026,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,371.9291653877293,371.8091653877295,12.506289934536312,12.465309709926771,11.956289934536311,11.91530970992677,0.7637037320239448,0.38474041299245143,1.3094082928580628,0,,0.0,none,P413,1
E0029306,N0029553,N0029554,sub main,61.47003011744208,draft,provisional,s5c_flows,1861.9711,2349.282,0.196355,2.458,merrimack,53.167375,23.5626,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,371.8091653877295,371.6862253274946,12.465309709926771,12.250145522114792,11.91530970992677,11.700145522114791,0.7637056479617098,0.3847423863433911,1.3414860878555839,0,,0.0,none,P413,1
E0029307,N0029554,N0029555,sub main,50.000000000208885,draft,provisional,s5c_flows,1864.1307,2352.194,0.196867,2.4576,merrimack,53.221887,23.624,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,371.6862253274946,371.58622532749416,12.250145522114792,12.344865981099588,11.700145522114791,11.794865981099587,0.7639144379293804,0.38495749318036365,1.0908726055703266,0,,0.0,none,P413,1
E0029308,N0029555,N0029556,sub main,49.999999999740446,draft,provisional,s5c_flows,1868.4498,2358.018,0.197284,2.457,merrimack,53.33028,23.674,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,371.58622532749416,371.4862253274947,12.344865981099588,12.254405776020917,11.794865981099587,11.704405776020916,0.7643290529688036,0.3853850066803608,1.090280854943532,0,,0.0,none,P413,1
E0029309,N0029556,N0028929,sub main,12.060802261496823,draft,provisional,s5c_flows,1870.6094,2360.93,0.1977,2.4566,merrimack,53.384674,23.724,0.0,0.0,,500,GRP,0.35,0.155,table11,minimum,velocity,1.0,371.4862253274947,371.4440125195795,12.254405776020917,12.310443046826776,11.704405776020916,11.760443046826776,0.93889652827974,0.33149008988747586,0.21409533955061769,0,,0.0,none,P413,1
E0029310,N0029557,N0029558,lateral,83.44462189187989,draft,provisional,s5c_flows,10.7978,14.56,0.0,3.6221,held,0.452672,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.73988647460936,383.32266336515,1.5500000000000114,1.6376027481312576,1.3000000000000114,1.3876027481312576,0.28855280287293217,0.10559707504158158,4.819719941554092,0,,0.0,none,P413,1
E0029311,N0029558,N0029559,lateral,86.43241991098009,draft,provisional,s5c_flows,18.0181,24.296,0.000695,3.6221,held,0.756061,0.0834,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.32266336515,382.8905012655951,1.6376027481312576,2.7560441445611445,1.3876027481312576,2.5060441445611445,0.33916025925647914,0.13430404141059443,4.247373601517109,0,,0.0,none,P413,1
E0029312,N0029559,N0029560,lateral,90.00000000020074,draft,provisional,s5c_flows,25.5766,34.488,0.001416,3.6221,held,1.073651,0.1699,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.8905012655951,382.4405012655941,2.7560441445611445,2.9808244179996564,2.5060441445611445,2.7308244179996564,0.37813494536416303,0.1586627203564323,3.966837813835931,0,,0.0,none,P413,1
E0029313,N0029560,N0029561,lateral,89.99999999976795,draft,provisional,s5c_flows,34.2148,46.136,0.002166,3.6221,held,1.436539,0.2599,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.4405012655941,381.99050126559524,2.9808244179996564,3.226966996123508,2.7308244179996564,2.976966996123508,0.4134075676592087,0.18251231041422772,3.6283806038902826,0,,0.0,none,P413,1
E0029314,N0029561,N0029562,lateral,5.122958197109325,draft,provisional,s5c_flows,39.6137,53.416,0.002916,3.6221,held,1.663625,0.3499,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,381.99050126559524,381.94951760001834,3.226966996123508,3.295508034747286,2.976966996123508,3.045508034747286,0.510092218925317,0.17464755820112016,0.16738666745079225,0,,0.0,none,P413,1
E0029315,N0029562,N0029563,lateral,74.96274981164238,draft,provisional,s5c_flows,43.9329,59.24,0.002958,3.6221,held,1.844736,0.355,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.94951760001834,381.57470385096013,3.295508034747286,3.330172858024241,3.045508034747286,3.080172858024241,0.4459218323909511,0.20612844463278052,2.801789624940387,0,,0.0,none,P413,1
E0029316,N0029563,N0029564,lateral,80.00000000005008,draft,provisional,s5c_flows,52.5711,70.888,0.003583,3.6221,held,2.207498,0.43,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.57470385096013,381.1747038509599,3.330172858024241,3.4251496646651276,3.080172858024241,3.1751496646651276,0.47056427360064607,0.22514900202899096,2.8334776100442514,0,,0.0,none,P413,1
E0029317,N0029564,N0029565,lateral,80.00000000005008,draft,provisional,s5c_flows,64.4487,86.904,0.00425,3.6221,held,2.706104,0.51,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.1747038509599,380.7747038509596,3.4251496646651276,3.492019781852889,3.1751496646651276,3.242019781852889,0.49986138638350763,0.24912541670689553,2.667406144292965,0,,0.0,none,P413,1
E0029318,N0029565,N0029566,lateral,79.99999999982165,draft,provisional,s5c_flows,70.9274,95.64,0.004916,3.6221,held,2.978374,0.59,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.7747038509596,380.3747038509605,3.492019781852889,3.3797822330238887,3.242019781852889,3.1297822330238887,0.514150023944672,0.26139554802461695,2.5932768087818694,0,,0.0,none,P413,1
E0029319,N0029566,N0028929,lateral,6.2851111458484175,draft,provisional,s5c_flows,72.0072,97.096,0.005583,3.6221,held,3.024308,0.67,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,380.3747038509605,380.3338506285125,3.3797822330238887,3.4206049378937564,3.1297822330238887,3.1706049378937564,0.5671448388666288,0.2464715518916349,0.18470035386399886,0,,0.0,none,P413,1
E0029320,N0029567,N0029568,sub main,79.99999999997516,draft,provisional,s5c_flows,1753.272,2267.804,0.303294,2.4759,merrimack,50.546306,36.3953,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,383.64465960596584,383.4446596059659,5.232659729971658,5.28458844090909,4.782659729971658,4.83458844090909,0.8257350379277131,0.48988592246016427,1.6147229705537125,0,,0.0,none,P412,1
E0029321,N0029568,N0029569,sub main,79.99999999997516,draft,provisional,s5c_flows,1760.8305,2277.996,0.303961,2.4747,merrimack,50.737315,36.4753,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,383.4446596059659,383.244659605966,5.28458844090909,5.107269104971522,4.83458844090909,4.657269104971522,0.8265061158503897,0.4909735946686442,1.613216536166894,0,,0.0,none,P412,1
E0029322,N0029569,N0028962,sub main,10.972617914878414,draft,provisional,s5c_flows,1766.9077,2288.32,0.304627,2.4736,merrimack,50.890952,36.5553,0.0,0.0,,400,GRP,0.4,0.205,table11,minimum,velocity,1.0,383.244659605966,383.2007691343065,5.107269104971522,5.1925719301466415,4.657269104971522,4.742571930146641,0.9867321454696012,0.4294110049838533,0.18533597601701682,0,,0.0,none,P412,1
E0029323,N0029570,N0029571,lateral,80.00000000021285,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.33592529296874,386.9359252929677,1.5500000000000114,1.8143493652354437,1.3000000000000114,1.5643493652354437,0.24497510502788622,0.08338678812422098,5.442729918148636,0,,0.0,none,P412,1
E0029324,N0029571,N0029572,lateral,79.99999999973659,draft,provisional,s5c_flows,15.1169,20.384,0.000667,3.6221,held,0.634407,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.9359252929677,386.535925292969,1.8143493652354437,1.8886047363278635,1.5643493652354437,1.6386047363278635,0.3210288592104946,0.12364941279078004,4.153312996868899,0,,0.0,none,P412,1
E0029325,N0029572,N0028962,lateral,7.993225950898908,draft,provisional,s5c_flows,17.2765,23.296,0.001333,3.6221,held,0.725608,0.16,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,386.535925292969,386.49196255023907,1.8886047363278635,1.9013785142140591,1.6386047363278635,1.6513785142140591,0.34616519962224807,0.12874735855053748,0.3848464047234045,0,,0.0,none,P412,1
E0029326,N0029573,N0028952,lateral,8.20831601272746,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,378.7652999719665,378.7242583919029,1.550099197955376,1.6151275944252461,1.300099197955376,1.3651275944252461,0.0,0.0,0.0,0,,0.0,none,P420,1
E0029327,N0029574,N0029575,main,79.99999999996857,draft,provisional,s5c_flows,176.7193,236.144,0.014577,3.2683,merrimack,6.699476,1.7493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.05042736429493,387.65042736429507,2.344317508751942,2.3219237099236807,2.094317508751942,2.0719237099236807,0.6471072333695596,0.39879358208456583,2.0604519074682477,0,,0.0,none,P412,1
E0029328,N0029575,N0029576,main,80.00000000020191,draft,provisional,s5c_flows,183.198,244.88,0.015244,3.2541,merrimack,6.915091,1.8293,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.65042736429507,387.25042736429407,2.3219237099236807,2.090942264612181,2.0719237099236807,1.8409422646121811,0.6526880250474638,0.40575285244617676,2.0428340679909636,0,,0.0,none,P412,1
E0029329,N0029576,N0028963,main,11.739699376045515,draft,provisional,s5c_flows,187.5171,250.704,0.01591,3.2449,merrimack,7.058545,1.9093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.25042736429407,387.1917288674138,2.090942264612181,2.20503016578931,1.8409422646121811,1.95503016578931,0.6563169888450168,0.4103466348324114,0.2981206636319892,0,,0.0,none,P412,1
E0029330,N0029577,N0029578,lateral,79.99999999995917,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,388.9121166758536,388.5121166758538,1.6312793202401394,1.6885669178961962,1.3812793202401394,1.4385669178961962,0.24497510502788622,0.08338678812422098,5.442729918131378,0,,0.0,none,P412,1
E0029331,N0029578,N0029579,lateral,80.00000000007836,draft,provisional,s5c_flows,16.1967,21.84,0.000667,3.6221,held,0.679675,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.5121166758538,388.11211667585343,1.6885669178961962,1.8698779530528213,1.4385669178961962,1.6198779530528213,0.3280472125903463,0.12772386556195842,4.0644556093200475,0,,0.0,none,P412,1
E0029332,N0029579,N0029580,lateral,10.252810685849436,draft,provisional,s5c_flows,20.5158,27.664,0.001333,3.6221,held,0.86141,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.11211667585343,388.0608526224242,1.8698779530528213,1.7961725240601822,1.6198779530528213,1.5461725240601822,0.35322383365251603,0.1428606544054713,0.48377306913438345,0,,0.0,none,P412,1
E0029333,N0029580,N0029581,lateral,87.26263012781625,draft,provisional,s5c_flows,24.835,33.488,0.001419,3.6221,held,1.042564,0.1703,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.0608526224242,387.6245394717851,1.7961725240601822,1.9385403621992623,1.5461725240601822,1.6885403621992623,0.37472529472370614,0.15645013271672387,3.8811822667836835,0,,0.0,none,P412,1
E0029334,N0029581,N0028963,lateral,85.57676205004879,draft,provisional,s5c_flows,30.2339,40.768,0.002146,3.6221,held,1.269627,0.2575,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.6245394717851,387.19665566153486,1.9385403621992623,2.2001033716682628,1.6885403621992623,1.9501033716682628,0.39811231956174964,0.17195199406178724,3.5826054543373367,0,,0.0,none,P412,1
E0029335,N0029582,N0028976,main,11.045361017187261,auto_block,provisional,s5c_flows,15.1169,20.384,0.003579,3.6221,held,0.63732,0.4295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.67531148094423,377.6200846758583,2.802868450696394,2.8622456464073025,2.552868450696394,2.6122456464073025,0.3214911774047564,0.1239158891697831,0.5726108933144577,0,,0.0,none,P421,1
E0029336,N0029583,N0028976,lateral,25.96150997149434,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.73012084960936,378.6003132997519,1.5500000000000114,1.8820170225137076,1.3000000000000114,1.6320170225137076,0.0,0.0,0.0,0,,0.0,none,P421,1
E0029337,N0029584,N0029585,lateral,17.204650534085253,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.46324462890624,378.3772213762358,1.5500000000000114,2.147162168686066,1.3000000000000114,1.8971621686860658,0.0,0.0,0.0,0,,0.0,none,P437,1
E0029338,N0029585,N0028981,lateral,21.470910553583888,auto_block,provisional,s5c_flows,0.0,0.0,0.000143,3.6221,held,0.000143,0.0172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.3772213762358,378.2698668234679,2.147162168686066,3.0935670144227174,1.8971621686860658,2.8435670144227174,0.013171171409493424,0.003754686846105887,27.169072370318602,0,,0.0,none,P437,1
E0029339,N0029586,N0028988,main,6.324555320336759,auto_block,provisional,s5c_flows,1.0798,1.456,0.002793,3.6221,held,0.04806,0.3352,6.325,0.0,W11a-XG02624,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,374.9983260689362,374.957216459354,1.6291153373138059,1.6262796343959849,1.3791153373138059,1.3762796343959849,0.15056649170398972,0.036000425534774755,0.7000844221447238,0,,0.0,none,P421,1
E0029340,N0029587,N0028988,lateral,33.734255586866,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,33.734,0.0,W11a-XG02625,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.91665676669834,374.747985488764,1.5507199422860367,1.8355106049859842,1.3007199422860367,1.5855106049859842,0.0,0.0,0.0,0,,0.0,none,P421,1
E0029341,N0029588,N0029589,main,9.486832980505138,auto_block,provisional,s5c_flows,13.7346,13.178,0.011474,3.6221,held,0.587265,1.3769,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.19877314899315,379.1513389840906,4.305621382256845,4.298520635050011,4.055621382256845,4.048520635050011,0.31332503876266177,0.11924857767285266,0.5046321341978273,0,,0.0,none,P387,1
E0029342,N0029589,N0029590,main,7.0710678118654755,auto_block,provisional,s5c_flows,13.7346,13.178,0.011553,3.6221,held,0.587344,1.3864,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,379.1513389840906,379.1089125772194,4.298520635050011,4.314244161061822,4.048520635050011,4.064244161061822,0.333880336123798,0.11418752807494822,0.3529741570466744,0,,0.0,none,P387,1
E0029343,N0029590,N0029591,main,46.400431032480725,auto_block,provisional,s5c_flows,14.8144,14.634,0.011612,3.6221,held,0.63267,1.3935,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.1089125772194,378.87691042205705,4.314244161061822,4.938214089661699,4.064244161061822,4.688214089661699,0.32075245360332383,0.12349022376053229,2.411019802094503,0,,0.0,none,P387,1
E0029344,N0029591,N0029009,main,23.769728648009426,auto_block,provisional,s5c_flows,16.974,17.546,0.011999,3.6221,held,0.723591,1.4399,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.87691042205705,378.758061778817,4.938214089661699,4.985895740714227,4.688214089661699,4.735895740714227,0.33454040213855946,0.1315493053153936,1.184198206258533,0,,0.0,none,P387,1
E0029345,N0029592,N0029593,main,21.470910553583888,auto_block,provisional,s5c_flows,6.1762,2.986,0.009684,3.6221,held,0.268605,1.1621,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.7281319843131,374.6207774315452,3.9822256817025163,4.230235752048543,3.7322256817025163,3.980235752048543,0.24409771994747656,0.08296281041848827,1.4660051282060225,0,,0.0,none,P437,1
E0029346,N0029593,N0029594,main,9.055385138137417,auto_block,provisional,s5c_flows,6.1762,2.986,0.009863,3.6221,held,0.268783,1.1836,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.6207774315452,374.5755005058545,4.230235752048543,4.289916974614243,3.980235752048543,4.039916974614243,0.2441500062821359,0.08298805125311101,0.6181572056206269,0,,0.0,none,P437,1
E0029347,N0029594,N0029595,main,4.473704308242336,auto_block,provisional,s5c_flows,6.1762,2.986,0.009939,3.6221,held,0.268859,1.1926,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,374.5755005058545,374.5352371670803,4.289916974614243,4.450968887607189,4.039916974614243,4.200968887607189,0.29904146811181537,0.07234467940794945,0.24933578256386177,0,,0.0,none,P437,1
E0029348,N0029595,N0029596,main,22.452119727430183,auto_block,provisional,s5c_flows,6.1762,2.986,0.009976,3.6221,held,0.268896,1.1971,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.5352371670803,374.4229765684432,4.450968887607189,6.029660150306825,4.200968887607189,5.779660150306825,0.2441831865493023,0.08300407044852529,1.5324642156785668,0,,0.0,none,P437,1
E0029349,N0029596,N0028981,main,32.38826948140329,auto_block,provisional,s5c_flows,6.1762,2.986,0.010163,3.6221,held,0.269083,1.2196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.4229765684432,374.26103522103614,6.029660150306825,7.102398616854487,5.779660150306825,6.852398616854487,0.24423807376856735,0.08303057245354831,2.21015701208086,0,,0.0,none,P437,1
E0029350,N0029597,N0029598,lateral,44.598206241955516,auto_block,provisional,s5c_flows,11.8776,16.016,0.001541,3.6221,held,0.499481,0.185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.36453174273294,382.14154071152313,1.874420893985814,2.6060789173831154,1.624420893985814,2.3560789173831154,0.2977036782171929,0.11055192044441467,2.4967895654404386,0,,0.0,none,P387,1
E0029351,N0029598,N0029599,lateral,13.92838827718412,auto_block,provisional,s5c_flows,11.8776,16.016,0.001913,3.6221,held,0.499852,0.2296,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.14154071152313,382.07189877013724,2.6060789173831154,2.9360358001752616,2.3560789173831154,2.6860358001752616,0.29777370099969963,0.11059023048933772,0.7795846437760784,0,,0.0,none,P387,1
E0029352,N0029599,N0029600,lateral,6.4734054810131365,auto_block,provisional,s5c_flows,11.8776,16.016,0.002029,3.6221,held,0.499968,0.2435,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,382.07189877013724,382.02982163451065,2.9360358001752616,3.028039693614346,2.6860358001752616,2.778039693614346,0.32622606634218415,0.1039297254560951,0.3307218597212007,0,,0.0,none,P387,1
E0029353,N0029600,N0029601,lateral,29.9999999998174,auto_block,provisional,s5c_flows,14.0372,18.928,0.002083,3.6221,held,0.590557,0.25,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.02982163451065,381.8798216345116,3.028039693614346,4.308868551035289,2.778039693614346,4.058868551035289,0.31387718728401565,0.1195615177067045,1.5929797393798024,0,,0.0,none,P387,1
E0029354,N0029601,N0029602,lateral,14.99999999992764,auto_block,provisional,s5c_flows,15.1169,20.384,0.002333,3.6221,held,0.636074,0.28,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.8798216345116,381.80482163451194,4.308868551035289,4.3063233850193114,4.058868551035289,4.0563233850193114,0.32129361330569484,0.12380198183851984,0.778104480280881,0,,0.0,none,P387,1
E0029355,N0029602,N0029603,lateral,40.000000000135344,auto_block,provisional,s5c_flows,18.3563,24.752,0.002458,3.6221,held,0.772,0.295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.80482163451194,381.60482163451127,4.3063233850193114,2.453833150644982,4.0563233850193114,2.203833150644982,0.3413756683517948,0.1356348330619636,1.9528827871291294,0,,0.0,none,P387,1
E0029356,N0029603,N0029604,lateral,19.16112800662113,auto_block,provisional,s5c_flows,20.5158,27.664,0.002791,3.6221,held,0.862868,0.335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.60482163451127,381.50901599447815,2.453833150644982,2.5911426969281024,2.203833150644982,2.3411426969281024,0.3534094799475377,0.14297534152751418,0.9036320516673524,0,,0.0,none,P387,1
E0029357,N0029604,N0029009,lateral,14.212670403551895,auto_block,provisional,s5c_flows,23.0146,32.098,0.002951,3.6221,held,0.967781,0.3541,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.50901599447815,381.4379526424604,2.5911426969281024,2.3060048770708477,2.3411426969281024,2.0560048770708477,0.3662076824097945,0.15099230183941353,0.6468401714034134,0,,0.0,none,P387,1
E0029358,N0029605,N0029013,lateral,16.1245154965971,auto_block,provisional,s5c_flows,2.1596,2.912,0.000699,3.6221,held,0.091233,0.0839,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.91206140483405,379.83143882735106,1.9190543178222015,1.9663516999926856,1.6690543178222015,1.7163516999926856,0.17109266971717466,0.05084067774260123,1.5707389766465727,0,,0.0,none,P387,1
E0029359,N0029606,N0029607,lateral,20.131867505389547,auto_link,provisional,s5c_flows,10.7978,14.56,0.00143,3.6221,held,0.454102,0.1716,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.32832627599,379.227666938463,2.55076307947877,2.6215457080213582,2.30076307947877,2.3715457080213582,0.2888421661105178,0.10575218838997844,1.161641769995049,0,,0.0,none,P387,1
E0029360,N0029607,N0029608,lateral,25.632011235952593,auto_link,provisional,s5c_flows,11.8776,16.016,0.001598,3.6221,held,0.499537,0.1918,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.227666938463,379.09950688228326,2.6215457080213582,2.641093703654235,2.3715457080213582,2.391093703654235,0.29771425008336677,0.11055770401395551,1.434933622244319,0,,0.0,none,P387,1
E0029361,N0029608,N0029013,lateral,16.278820596099706,auto_link,provisional,s5c_flows,12.9574,17.472,0.001812,3.6221,held,0.545018,0.2174,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.09950688228326,379.0181127793028,2.641093703654235,2.7796777480409673,2.391093703654235,2.5296777480409673,0.3060332724716068,0.1151514997876674,0.8865496042651171,0,,0.0,none,P387,1
E0029362,N0029609,N0029610,lateral,79.99999999981381,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.9301025390625,370.5301025390634,1.5500000000000114,2.373889160155329,1.3000000000000114,2.123889160155329,0.13489621704043256,0.037230723305707175,9.88414176900594,0,,0.0,none,P435,1
E0029363,N0029610,N0029611,lateral,80.00000000027757,draft,drafted,s5c_flows,4.7699,6.912,0.000667,3.6221,held,0.200631,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.5301025390634,370.130102539062,2.373889160155329,3.0281616210942275,2.123889160155329,2.7781616210942275,0.22202399274069035,0.07259376051919583,6.005356974618533,0,,0.0,none,P435,1
E0029364,N0029611,N0029612,lateral,3.3146568173879607,draft,drafted,s5c_flows,6.4132,9.368,0.001333,3.6221,held,0.27019,0.16,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,370.130102539062,370.0886693288447,3.0281616210942275,3.0743250559209514,2.7781616210942275,2.8243250559209514,0.3352674401649953,0.06718306414524663,0.1647767533364169,0,,0.0,none,P435,1
E0029365,N0029612,N0029613,lateral,49.99999999987066,draft,drafted,s5c_flows,7.493,10.824,0.001361,3.6221,held,0.315485,0.1633,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.0886693288447,369.8386693288453,3.0743250559209514,3.555495710217201,2.8243250559209514,3.305495710217201,0.25709438360572867,0.08933621900571351,3.2413517621184202,0,,0.0,none,P435,1
E0029366,N0029613,N0029614,lateral,50.00000000033306,draft,drafted,s5c_flows,7.493,10.824,0.001778,3.6221,held,0.315902,0.2133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.8386693288453,369.58866932884365,3.555495710217201,3.9313807199844746,3.305495710217201,3.6813807199844746,0.25720362484870984,0.08939063733910149,3.239975073559172,0,,0.0,none,P435,1
E0029367,N0029614,N0029001,lateral,4.813356244491472,draft,drafted,s5c_flows,7.493,10.824,0.002194,3.6221,held,0.316318,0.2633,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,369.58866932884365,369.54775580076546,3.9313807199844746,4.004063046890792,3.6813807199844746,3.754063046890792,0.30908636211450824,0.07897938313293132,0.25954753721918516,0,,0.0,none,P435,1
E0029368,N0029615,N0029616,sub main,56.188957937980035,draft,drafted,s5c_flows,249.175,331.658,0.07924,3.1352,merrimack,9.121138,9.5088,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.8548198192893,364.5738750295994,7.5315022021950995,7.999641816103747,7.2815022021950995,7.749641816103747,0.702193896446645,0.47388684925571056,1.3336524812286292,0,,0.0,none,P435,1
E0029369,N0029616,N0029617,sub main,69.99999999997932,draft,drafted,s5c_flows,250.2548,333.114,0.079709,3.1336,merrimack,9.156038,9.565,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.5738750295994,364.22387502959947,7.999641816103747,8.83777047821303,7.749641816103747,8.58777047821303,0.7028821840589993,0.4749305627752515,1.6598324628589436,0,,0.0,none,P435,1
E0029370,N0029617,N0029618,sub main,69.99999999997932,draft,drafted,s5c_flows,254.5739,338.938,0.080292,3.1271,merrimack,9.294172,9.635,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.22387502959947,363.87387502959956,8.83777047821303,9.539241425478565,8.58777047821303,9.289241425478565,0.70558121895252,0.47905386534311023,1.6534831644162986,0,,0.0,none,P435,1
E0029371,N0029618,N0029619,sub main,69.99999999993437,draft,drafted,s5c_flows,256.7335,341.85,0.080875,3.1239,merrimack,9.363425,9.705,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.87387502959956,363.5238750295999,9.539241425478565,10.003255097353247,9.289241425478565,9.753255097353247,0.7069194125887273,0.4811165843382489,1.6503531320398441,0,,0.0,none,P435,1
E0029372,N0029619,N0029001,sub main,17.49488249191045,draft,drafted,s5c_flows,256.7335,341.85,0.081459,3.1239,merrimack,9.364008,9.775,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.5238750295999,363.43640061714035,10.003255097353247,10.1154182305159,9.753255097353247,9.8654182305159,0.7069306360887394,0.4811339367925421,0.4124610817242508,0,,0.0,none,P435,1
E0029373,N0029620,N0029035,lateral,23.53720459187964,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,394.99951613882314,394.88183011586375,1.5504411365674855,1.9780636829643754,1.3004411365674855,1.7280636829643754,0.13489621704043256,0.037230723305707175,2.9080633379097174,0,,0.0,none,P385,1
E0029374,N0029621,N0029622,main,3.394112549678965,auto_block,provisional,s5c_flows,94.4167,117.694,0.018459,3.5259,merrimack,3.871468,2.215,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,velocity,1.0,386.92653880941134,386.8858094588152,10.84836353433866,10.882317982591076,10.59836353433866,10.632317982591076,0.7586199360558854,0.23892685549711418,0.07456769827161801,0,,0.0,none,P385,1
E0029375,N0029622,N0029623,main,14.866068747318506,auto_block,provisional,s5c_flows,94.4167,117.694,0.018487,3.5259,merrimack,3.871496,2.2184,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.8858094588152,386.81147911507855,10.882317982591076,10.608198619296445,10.632317982591076,10.358198619296445,0.5548552801148702,0.29864058691720363,0.44654493042584675,0,,0.0,none,P385,1
E0029376,N0029623,N0029624,main,16.1245154965971,auto_block,provisional,s5c_flows,96.5763,120.606,0.018611,3.5162,merrimack,3.948979,2.2333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.81147911507855,386.73085653759557,10.608198619296445,10.445412993654429,10.358198619296445,10.195412993654429,0.5580257389491249,0.3016950915208164,0.48159413838039133,0,,0.0,none,P385,1
E0029377,N0029624,N0029035,main,17.4928556845359,auto_block,provisional,s5c_flows,96.5763,120.606,0.018745,3.5162,merrimack,3.949113,2.2494,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.73085653759557,386.6433922591729,10.445412993654429,10.216501539655212,10.195412993654429,9.966501539655212,0.5580311791607274,0.301700353036078,0.5224575357612621,0,,0.0,none,P385,1
E0029378,N0029625,N0029626,lateral,11.704699910719626,auto_block,provisional,s5c_flows,9.718,13.104,0.001194,3.6221,held,0.408599,0.1433,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.6756859505124,375.6171624509588,2.3072547233157366,2.5493109377130736,2.0572547233157366,2.2993109377130736,0.27929505265934224,0.10068810372935696,0.6984668363720186,0,,0.0,none,P434,1
E0029379,N0029626,N0029039,lateral,51.62363799656123,auto_block,provisional,s5c_flows,11.8776,16.016,0.001291,3.6221,held,0.499231,0.155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.6171624509588,375.359044260976,2.5493109377130736,2.2712963151958547,2.2993109377130736,2.0212963151958547,0.29765647201584294,0.11052609693975404,2.890560251495418,0,,0.0,none,P434,1
E0029380,N0029627,N0029039,main,77.52418977325722,auto_block,provisional,s5c_flows,49.6699,66.976,0.00493,3.6221,held,2.087221,0.5916,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.5788133863716,371.1911924375053,4.779981779644004,6.439148138666553,4.529981779644004,6.189148138666553,0.46275537894570495,0.2190123012332174,2.792122767968701,0,,0.0,none,P434,1
E0029381,N0029628,N0029629,main,14.142135623730951,auto_block,provisional,s5c_flows,18.3563,24.752,0.002281,3.6221,held,0.771824,0.2738,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.86432413441594,374.7936134562973,2.273432213240312,2.993007637452706,2.023432213240312,2.743007637452706,0.34135138728229025,0.13562021298643417,0.6904974439157476,0,,0.0,none,P434,1
E0029382,N0029629,N0029630,main,18.439088914585774,auto_block,provisional,s5c_flows,21.5956,29.12,0.002399,3.6221,held,0.907743,0.2879,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.7936134562973,374.70141801172434,2.993007637452706,2.9423197812444073,2.743007637452706,2.6923197812444073,0.359015068646469,0.14645983818349256,0.8560034812328542,0,,0.0,none,P434,1
E0029383,N0029630,N0029036,main,24.166091947189145,auto_block,provisional,s5c_flows,22.6754,30.576,0.002553,3.6221,held,0.953164,0.3064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.70141801172434,374.5805875519884,2.9423197812444073,3.108896090589724,2.6923197812444073,2.858896090589724,0.36448715616160093,0.14990177907842445,1.1050271382985184,0,,0.0,none,P434,1
E0029384,N0029631,N0029632,main,21.400934559032695,auto_block,provisional,s5c_flows,8.4959,11.456,0.006068,3.6221,held,0.362236,0.7282,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.4573811682708,366.35037649547564,5.026810726260464,4.995174041633732,4.776810726260464,4.745174041633732,0.26875105354060724,0.09522308601487853,1.3271845373311313,0,,0.0,none,P379,1
E0029385,N0029632,N0029633,main,13.0,auto_block,provisional,s5c_flows,8.4959,11.456,0.006246,3.6221,held,0.362415,0.7496,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.35037649547564,366.28537649547565,4.995174041633732,5.029717498664979,4.745174041633732,4.779717498664979,0.2687935649947927,0.0952448520295939,0.8060708844382646,0,,0.0,none,P379,1
E0029386,N0029633,N0029634,main,17.804493814764857,auto_block,provisional,s5c_flows,8.4959,11.456,0.006355,3.6221,held,0.362523,0.7626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.28537649547565,366.1963540264018,5.029717498664979,5.043361549770054,4.779717498664979,4.793361549770054,0.26881920712518864,0.09525798193689142,1.1038703921227706,0,,0.0,none,P379,1
E0029387,N0029634,N0029635,main,18.439088914585774,auto_block,provisional,s5c_flows,8.4959,11.456,0.006503,3.6221,held,0.362671,0.7804,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.1963540264018,366.10415858182887,5.043361549770054,5.0257852658273805,4.793361549770054,4.7757852658273805,0.26885433749879095,0.09527597152308062,1.1430656147692302,0,,0.0,none,P379,1
E0029388,N0029635,N0029033,main,11.40175425099138,auto_block,provisional,s5c_flows,8.4959,11.456,0.006657,3.6221,held,0.362825,0.7988,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.10415858182887,366.0471498105739,5.0257852658273805,5.040771332004226,4.7757852658273805,4.790771332004226,0.2688908812298393,0.09529468643004915,0.706715068385276,0,,0.0,none,P379,1
E0029389,N0029636,N0029637,lateral,9.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.56862533340774,369.5236253334077,1.5562525962797622,1.6392469810454031,1.3062525962797622,1.3892469810454031,0.0,0.0,0.0,0,,0.0,none,P379,1
E0029390,N0029637,N0029638,lateral,33.06055050963308,auto_block,provisional,s5c_flows,0.0,0.0,7.5e-05,3.6221,held,7.5e-05,0.009,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.5236253334077,369.3583225808596,1.6392469810454031,1.6884608664060465,1.3892469810454031,1.4384608664060465,0.009362048367834393,0.0030654875385272284,58.85562149557763,0,,0.0,none,P379,1
E0029391,N0029638,N0029639,lateral,23.259406699226016,auto_block,provisional,s5c_flows,0.0,0.0,0.000351,3.6221,held,0.000351,0.0421,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.3583225808596,369.2420255473634,1.6884608664060465,1.8278902241209494,1.4384608664060465,1.5778902241209494,0.020322304112467496,0.005118085231014785,19.075434368813067,0,,0.0,none,P379,1
E0029392,N0029639,N0029033,lateral,17.804493814764857,auto_block,provisional,s5c_flows,0.0,0.0,0.000544,3.6221,held,0.000544,0.0653,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.2420255473634,369.1530030782896,1.8278902241209494,1.9349180642885244,1.5778902241209494,1.6849180642885244,0.024763141794270895,0.006009308942547115,11.983195268383405,0,,0.0,none,P379,1
E0029393,N0029640,N0029641,main,20.615528128088304,auto_block,provisional,s5c_flows,31.3137,42.224,0.004579,3.6221,held,1.317327,0.5494,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.51177220624066,371.40869456560023,5.393775889462461,5.8152739402591465,5.143775889462461,5.5652739402591465,0.40262760902831557,0.175034111017851,0.8533745023033793,0,,0.0,none,P434,1
E0029394,N0029641,N0029642,main,15.231546211727817,auto_block,provisional,s5c_flows,34.553,46.592,0.00475,3.6221,held,1.453301,0.57,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.40869456560023,371.3325368345416,5.8152739402591465,6.0666330873334005,5.5652739402591465,5.8166330873334005,0.41486974144097716,0.18353980767906958,0.6119007441879516,0,,0.0,none,P434,1
E0029395,N0029642,N0029036,main,19.849433241279208,auto_block,provisional,s5c_flows,35.6328,48.048,0.004877,3.6221,held,1.498695,0.5853,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.3325368345416,371.2332896683352,6.0666330873334005,6.456193974242922,5.8166330873334005,6.206193974242922,0.4187678652316352,0.1862946479416912,0.7899934900011089,0,,0.0,none,P434,1
E0029396,N0029643,N0029049,lateral,33.52610922848042,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,370.9689101958646,370.80127964972223,1.5522690033541267,1.5845235729340175,1.3022690033541267,1.3345235729340175,0.0,0.0,0.0,0,,0.0,none,P379,1
E0029397,N0029644,N0029049,lateral,12.165525060596439,auto_block,provisional,s5c_flows,0.0,0.0,0.001037,3.6221,held,0.001037,0.1244,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.03909546139965,369.9782678360967,2.209317624537846,2.407535386559573,1.9593176245378459,2.157535386559573,0.03268471104107859,0.007680644414409993,6.203473873613589,0,,0.0,none,P379,1
E0029398,N0029645,N0029646,lateral,87.09029478444388,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,390.6187316894531,389.7913738890009,1.5500000000000114,1.5903704957647165,1.3000000000000114,1.3403704957647165,0.16774077198430798,0.03216314028387071,8.65326238757177,0,,0.0,none,P385,1
E0029399,N0029646,N0029647,lateral,79.83349379050576,auto_road,derived,s5c_flows,5.894,4.456,0.000726,3.6221,held,0.247816,0.0871,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.7913738890009,389.39220642004835,1.5903704957647165,1.8279168709672717,1.3403704957647165,1.5779168709672717,0.23781427562430912,0.07995296058914744,5.594946839708366,0,,0.0,none,P385,1
E0029400,N0029647,N0029044,lateral,21.31912671960684,auto_road,derived,s5c_flows,6.6356,5.456,0.001391,3.6221,held,0.279571,0.1669,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.39220642004835,389.2856107864503,1.8279168709672717,1.8754609908934299,1.5779168709672717,1.6254609908934299,0.24727406674729008,0.08450201857597442,1.4369431592001265,0,,0.0,none,P385,1
E0029401,N0029648,N0029069,lateral,29.614185789921695,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,370.68192200832885,370.5190439864843,1.5871819955773958,1.5965565994532085,1.3371819955773958,1.3465565994532085,0.13935040108320515,0.03642707506375606,3.54193284934038,0,,0.0,none,P434,1
E0029402,N0029649,N0029650,lateral,15.264337522473747,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.65379638671874,370.57747469910635,1.5500000000000114,1.6010836505030284,1.3000000000000114,1.3510836505030284,0.0,0.0,0.0,0,,0.0,none,P434,1
E0029403,N0029650,N0029069,lateral,22.360679774997898,auto_block,provisional,s5c_flows,0.0,0.0,0.000127,3.6221,held,0.000127,0.0153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.57747469910635,370.46567130023135,1.6010836505030284,1.6499292857061505,1.3510836505030284,1.3999292857061505,0.012395582298541189,0.003612252393417975,30.065388400012857,0,,0.0,none,P434,1
E0029404,N0029651,N0029652,lateral,70.00000000014909,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,390.327500366358,389.9775003663572,1.574629760595144,1.6475606687990307,1.324629760595144,1.3975606687990307,0.0,0.0,0.0,0,,0.0,none,P385,1
E0029405,N0029652,N0029653,lateral,69.9999999998056,auto_road,derived,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.9775003663572,389.62750036635816,1.6475606687990307,1.6469747312980871,1.3975606687990307,1.3969747312980871,0.025530390765142158,0.006166662961199304,45.6971723384795,0,,0.0,none,P385,1
E0029406,N0029653,N0029654,lateral,12.683731279568438,auto_road,derived,s5c_flows,0.0,0.0,0.001167,3.6221,held,0.001167,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.62750036635816,389.5640817099603,1.6469747312980871,1.5972952431646945,1.3969747312980871,1.3472952431646945,0.034335901580504376,0.008041826953189918,6.156690565718803,0,,0.0,none,P385,1
E0029407,N0029654,N0029655,lateral,3.982107871026401,auto_road,derived,s5c_flows,2.9664,4.0,0.001272,3.6221,held,0.125633,0.1527,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,389.5640817099603,389.52226957731455,1.5972952431646945,1.604378371904204,1.3472952431646945,1.354378371904204,0.24536523867776291,0.049469201325435835,0.2704884558006527,0,,0.0,none,P385,1
E0029408,N0029655,N0029656,lateral,10.505808291057251,auto_road,derived,s5c_flows,2.9664,4.0,0.001306,3.6221,held,0.125666,0.1567,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.52226957731455,389.4697405358593,1.604378371904204,1.5938275793751018,1.354378371904204,1.3438275793751018,0.19035858775726894,0.05871340335988509,0.9198261392557953,0,,0.0,none,P385,1
E0029409,N0029656,N0029657,lateral,8.224442889637313,auto_road,derived,s5c_flows,2.9664,4.0,0.001393,3.6221,held,0.125754,0.1672,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.4697405358593,389.4286183214111,1.5938275793751018,1.6810008192139207,1.3438275793751018,1.4310008192139207,0.1904027597080588,0.058731951630537266,0.7199162888751985,0,,0.0,none,P385,1
E0029410,N0029657,N0029658,lateral,38.12336519829981,auto_road,derived,s5c_flows,2.9664,4.0,0.001462,3.6221,held,0.125822,0.1754,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.4286183214111,389.23800149541955,1.6810008192139207,2.130009979189822,1.4310008192139207,1.880009979189822,0.19043687772393197,0.058746279704977394,3.336483078097719,0,,0.0,none,P385,1
E0029411,N0029658,N0029659,lateral,27.695375332496187,auto_road,derived,s5c_flows,2.9664,4.0,0.001779,3.6221,held,0.12614,0.2135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.23800149541955,389.0995246187571,2.130009979189822,2.322319863664802,1.880009979189822,2.072319863664802,0.19059625809236383,0.05881323047347001,2.421818736080579,0,,0.0,none,P385,1
E0029412,N0029659,N0029660,lateral,54.644363423914776,auto_road,derived,s5c_flows,2.9664,4.0,0.00201,3.6221,held,0.126371,0.2412,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.0995246187571,388.8263028016375,2.322319863664802,2.446341241331254,2.072319863664802,2.196341241331254,0.19071185766732118,0.058861808820314526,4.775473332063486,0,,0.0,none,P385,1
E0029413,N0029660,N0029661,lateral,38.66384893404557,auto_road,derived,s5c_flows,2.9664,4.0,0.002465,3.6221,held,0.126826,0.2959,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.8263028016375,388.63298355696725,2.446341241331254,2.548901208657753,2.196341241331254,2.298901208657753,0.19093912076904573,0.05895735690891071,3.3748845162722665,0,,0.0,none,P385,1
E0029414,N0029661,N0029044,lateral,71.08109180857319,auto_road,derived,s5c_flows,2.9664,4.0,0.002788,3.6221,held,0.127148,0.3345,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.63298355696725,388.2775780979244,2.548901208657753,2.8834936794193595,2.298901208657753,2.6334936794193595,0.19109960756576785,0.059024866563213735,6.1993055797799315,0,,0.0,none,P385,1
