EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0029415,N0029662,N0029663,lateral,24.698178070456937,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,370.29802161501624,370.17453072466395,1.5500923986556359,1.6282036503360473,1.3000923986556359,1.3782036503360473,0.0,0.0,0.0,0,,0.0,none,P434,1
E0029416,N0029663,N0029072,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.000206,3.6221,held,0.000206,0.0247,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.17453072466395,370.10020038092733,1.6282036503360473,1.6963389257132917,1.3782036503360473,1.4463389257132917,0.015791873261475176,0.0042438915908853125,15.689577059850565,0,,0.0,none,P434,1
E0029417,N0029664,N0029072,lateral,34.539832078341085,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,370.0730219556693,369.9003227952776,1.550665788471349,1.8962165113630363,1.300665788471349,1.6462165113630363,0.0,0.0,0.0,0,,0.0,none,P434,1
E0029418,N0029665,N0029666,lateral,13.92838827718412,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,370.1344294466456,370.0647875052597,1.5500493131200415,1.6528028267715626,1.3000493131200415,1.4028028267715626,0.13489621704043256,0.037230723305707175,1.720877054322108,0,,0.0,none,P434,1
E0029419,N0029666,N0029072,lateral,21.2602916254693,auto_block,provisional,s5c_flows,2.1596,2.912,0.000116,3.6221,held,0.09065,0.0139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.0647875052597,369.95848604713234,1.6528028267715626,1.8380532595082855,1.4028028267715626,1.5880532595082855,0.17072554729138592,0.05069487505638323,2.0754843043674933,0,,0.0,none,P434,1
E0029420,N0029667,N0029059,lateral,27.85677655436824,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,27.857,0.0,W11a-XG02626,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,371.01231947749704,370.705894935399,1.6041356006279557,1.6095652696791376,1.3541356006279557,1.3595652696791376,0.17625209619380902,0.031112492939284947,2.634179219797437,0,,0.0,none,P441,1
E0029421,N0029668,N0029669,lateral,26.832815729997478,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,26.833,0.0,W11a-XG02627,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.6635314941406,370.52936741549064,1.5500000000000114,1.7687282876343602,1.3000000000000114,1.5187282876343602,0.0,0.0,0.0,0,,0.0,none,P441,1
E0029422,N0029669,N0029059,lateral,16.64331697709324,auto_block,provisional,s5c_flows,0.0,0.0,0.000224,3.6221,held,0.000224,0.0268,16.643,0.0,W11a-XG02628,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.52936741549064,370.4461508306052,1.7687282876343602,1.869309374472948,1.5187282876343602,1.619309374472948,0.01644615952349358,0.004367923781982669,16.866467571874978,0,,0.0,none,P441,1
E0029423,N0029670,N0029671,lateral,3.943891504869223,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,381.0268127441406,380.9854018833395,1.5500000000000114,1.6413071010355225,1.3000000000000114,1.3913071010355225,0.17350742948128908,0.0314418552240808,0.37883982995807197,0,,0.0,none,P364,1
E0029424,N0029671,N0029078,lateral,14.142135623730951,auto_block,provisional,s5c_flows,1.0798,1.456,3.3e-05,3.6221,held,0.0453,0.0039,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.9854018833395,380.91469120522083,1.6413071010355225,1.7144897029822914,1.3913071010355225,1.4644897029822914,0.13492998254551447,0.03724269235672409,1.7468486688346598,0,,0.0,none,P364,1
E0029425,N0029672,N0029078,lateral,22.847319317591726,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,380.87087239355014,380.7566357969622,1.552101239262356,1.8725451112409246,1.302101239262356,1.6225451112409246,0.17065230391004918,0.050665805354795285,2.2313713121266097,0,,0.0,none,P364,1
E0029426,N0029673,N0029674,lateral,15.231546211727817,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,381.61822552051933,381.5420677894607,1.5504756513556686,1.9182898765549226,1.3004756513556686,1.6682898765549226,0.0,0.0,0.0,0,,0.0,none,P364,1
E0029427,N0029674,N0029089,lateral,20.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000127,3.6221,held,0.000127,0.0152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.5420677894607,381.4420677894607,1.9182898765549226,5.044718099211195,1.6682898765549226,4.794718099211195,0.012395582298541189,0.003612252393417975,26.89130089294495,0,,0.0,none,P364,1
E0029428,N0029675,N0029089,lateral,13.03371494879701,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,384.77337032699455,384.70820175225055,1.5710815773023228,1.7785841364213297,1.3210815773023228,1.5285841364213297,0.0,0.0,0.0,0,,0.0,none,P364,1
E0029429,N0029676,N0029092,lateral,60.01167755359148,draft,provisional,s5c_flows,20.5811,27.752,0.003595,3.6221,held,0.866408,0.4314,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.35286670750725,372.0528083197393,3.1881183999146288,3.698534453698187,2.9381183999146288,3.448534453698187,0.35385927955284013,0.14325340417314553,2.826532137738773,0,,0.0,none,P436,1
E0029430,N0029677,N0029678,lateral,41.83969637108678,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.190234375,373.98103589314456,1.5500000000000114,1.8427861283398101,1.3000000000000114,1.5927861283398101,0.0,0.0,0.0,0,,0.0,none,P436,1
E0029431,N0029678,N0029679,lateral,8.42620410224607,auto_road,derived,s5c_flows,1.0798,1.456,0.000349,3.6221,held,0.045616,0.0418,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.98103589314456,373.9389048726333,1.8427861283398101,1.8100880472885592,1.5927861283398101,1.5600880472885592,0.13525245239851102,0.037357069181041064,1.0383304150644779,0,,0.0,none,P436,1
E0029432,N0029679,N0029680,lateral,9.943976639985834,auto_road,derived,s5c_flows,1.0798,1.456,0.000419,3.6221,held,0.045686,0.0503,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.9389048726333,373.8891849894334,1.8100880472885592,1.7261714558791255,1.5600880472885592,1.4761714558791255,0.1353236758696567,0.037382348296046114,1.2247150613865774,0,,0.0,none,P436,1
E0029433,N0029680,N0029681,lateral,4.075419627678011,auto_road,derived,s5c_flows,1.0798,1.456,0.000502,3.6221,held,0.045769,0.0602,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,373.8891849894334,373.8484307931566,1.7261714558791255,1.8289678884840441,1.4761714558791255,1.5789678884840441,0.17132419914361,0.03194568771862352,0.3964627343996172,0,,0.0,none,P436,1
E0029434,N0029681,N0029092,lateral,10.141718911577716,auto_road,derived,s5c_flows,2.1596,2.912,0.000536,3.6221,held,0.09107,0.0643,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.8484307931566,373.7977221985987,1.8289678884840441,1.9536205748387943,1.5789678884840441,1.7036205748387943,0.1709901921144281,0.05079996285887947,0.9885283268947955,0,,0.0,none,P436,1
E0029435,N0029682,N0029683,main,14.212670403551895,auto_block,provisional,s5c_flows,30.2339,40.768,0.006476,3.6221,held,1.273958,0.7772,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.963792101141,379.89272874912325,3.096937879327754,2.7873554793923745,2.846937879327754,2.5373554793923745,0.3985273953258673,0.1722340988024444,0.5943828274728977,0,,0.0,none,P364,1
E0029436,N0029683,N0029684,main,5.385164807134504,auto_block,provisional,s5c_flows,30.2339,40.768,0.006595,3.6221,held,1.274076,0.7914,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,379.89272874912325,379.85234001306975,2.7873554793923745,2.7798926529458754,2.5373554793923745,2.5298926529458754,0.45951891002934997,0.15607788125674366,0.19531894080233272,0,,0.0,none,P364,1
E0029437,N0029684,N0029685,main,50.00999900019995,auto_block,provisional,s5c_flows,31.3137,42.224,0.00664,3.6221,held,1.319388,0.7968,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.85234001306975,379.60229001806874,2.7798926529458754,2.899205343259382,2.5298926529458754,2.649205343259382,0.4028199723028113,0.17516607067112028,2.0691625059496803,0,,0.0,none,P364,1
E0029438,N0029685,N0029091,main,19.026297590440446,auto_block,provisional,s5c_flows,33.4732,45.136,0.007056,3.6221,held,1.41034,0.8468,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.60229001806874,379.50715853011656,2.899205343259382,2.7654244776959445,2.649205343259382,2.5154244776959445,0.41109673090827314,0.1808948950788452,0.7713633702220533,0,,0.0,none,P364,1
E0029439,N0029686,N0029687,lateral,15.000000000034317,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,4.15,0.5,cover_min,minimum,tractive,1.0,381.253685320859,380.6311853208576,1.558723126406619,1.5591528139080424,1.308723126406619,1.3091528139080424,0.34929503807589235,0.0313039907483372,0.7157273157320194,0,,0.0,none,P364,1
E0029440,N0029687,N0029688,lateral,7.847319317557407,auto_block,provisional,s5c_flows,2.1596,2.912,0.000125,3.6221,held,0.090659,0.015,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,380.6311853208576,380.58802506461103,1.5591528139080424,1.6595640467170938,1.3091528139080424,1.4095640467170938,0.17639964001385505,0.04959384497646632,0.7414337993113299,0,,0.0,none,P364,1
E0029441,N0029688,N0029689,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,2.1596,2.912,0.00019,3.6221,held,0.090725,0.0228,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,380.58802506461103,380.54559865773984,1.6595640467170938,1.7961676996820302,1.4095640467170938,1.5461676996820302,0.18177669563459214,0.04862479969790076,0.6483291479489895,0,,0.0,none,P364,1
E0029442,N0029689,N0029075,lateral,28.071337695236398,auto_block,provisional,s5c_flows,2.1596,2.912,0.000249,3.6221,held,0.090784,0.0299,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.54559865773984,380.40524196926367,1.7961676996820302,1.9886789291738296,1.5461676996820302,1.7386789291738296,0.17081007452220529,0.05072843104501554,2.7390400101553656,0,,0.0,none,P364,1
E0029443,N0029690,N0029075,lateral,29.966648127543394,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,381.1346832939245,380.8350168126491,1.5517791084192254,1.5589040857884129,1.3017791084192254,1.3089040857884129,0.2162118117392264,0.04320507318081182,2.309976182343994,0,,0.0,none,P364,1
E0029444,N0029691,N0029102,main,57.540803865342205,auto_road,derived,s5c_flows,38.261,51.592,0.00683,3.6221,held,1.610831,0.8196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.7438399656938,371.45613594636706,2.2190201417280946,2.4027202548048194,1.9690201417280946,2.1527202548048194,0.42803567583814833,0.19293614610406468,2.2404987525346645,0,,0.0,none,P379,1
E0029445,N0029692,N0029102,lateral,85.15755771408809,auto_road,derived,s5c_flows,24.1586,32.576,0.001155,3.6221,held,1.013946,0.1386,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.667465847143,372.1990992797155,1.784682590357022,1.6597569214563919,1.534682590357022,1.4097569214563919,0.3841474016155965,0.15086459809121439,3.6946563287921794,0,,0.0,none,P379,1
E0029446,N0029693,N0029694,lateral,49.999999999981576,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,378.6484828733315,378.3984828733316,1.5526890016685115,2.811722204793398,1.3026890016685115,2.561722204793398,0.0,0.0,0.0,0,,0.0,none,P364,1
E0029447,N0029694,N0029695,lateral,49.99999999999346,auto_block,provisional,s5c_flows,3.2393,4.368,0.000417,3.6221,held,0.136218,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.3984828733316,378.14848287333166,2.811722204793398,4.243729040730841,2.561722204793398,3.993729040730841,0.1955074005080976,0.06089076865439544,4.262413244549835,0,,0.0,none,P364,1
E0029448,N0029695,N0029696,lateral,17.477657450282287,auto_block,provisional,s5c_flows,7.5585,10.192,0.000833,3.6221,held,0.317704,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.14848287333166,378.06109458608023,4.243729040730841,4.37274330454477,3.993729040730841,4.12274330454477,0.2576745181629845,0.08962537421461189,1.130473796612626,0,,0.0,none,P364,1
E0029449,N0029696,N0029697,lateral,8.246211251235321,auto_block,provisional,s5c_flows,8.6382,11.648,0.000979,3.6221,held,0.363117,0.1175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.06109458608023,378.0198635298241,4.37274330454477,4.578158931113421,4.12274330454477,4.328158931113421,0.26896014159521786,0.09533016068371011,0.510993388730797,0,,0.0,none,P364,1
E0029450,N0029697,N0029698,lateral,9.433981132056603,auto_block,provisional,s5c_flows,8.6382,11.648,0.001048,3.6221,held,0.363185,0.1257,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.0198635298241,377.9726936241638,4.578158931113421,4.84163743052369,4.328158931113421,4.59163743052369,0.2689762650218646,0.09533841971609566,0.5845609420401047,0,,0.0,none,P364,1
E0029451,N0029698,N0029699,lateral,4.842150166496056,auto_block,provisional,s5c_flows,9.718,13.104,0.001126,3.6221,held,0.408531,0.1352,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,377.9726936241638,377.9315353477486,4.84163743052369,4.908857718657657,4.59163743052369,4.658857718657657,0.3356258692300604,0.08884601906512388,0.24045376168430982,0,,0.0,none,P364,1
E0029452,N0029699,N0029700,lateral,59.99999999998832,auto_block,provisional,s5c_flows,10.7978,14.56,0.001167,3.6221,held,0.453839,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.9315353477486,377.63153534774864,4.908857718657657,5.034022513579487,4.658857718657657,4.784022513579487,0.2887889965519558,0.10572367916845263,3.4627358103649084,0,,0.0,none,P364,1
E0029453,N0029700,N0029701,lateral,59.99999999998832,auto_block,provisional,s5c_flows,15.1169,20.384,0.001667,3.6221,held,0.635407,0.2,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.63153534774864,377.3315353477487,5.034022513579487,5.283058158110691,4.784022513579487,5.033058158110691,0.3211877400026962,0.12374095993019743,3.1134438692815953,0,,0.0,none,P364,1
E0029454,N0029701,N0029702,lateral,12.260001530719853,auto_block,provisional,s5c_flows,17.2765,23.296,0.002167,3.6221,held,0.726442,0.26,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.3315353477487,377.2702353400951,5.283058158110691,5.278592784904902,5.033058158110691,5.028592784904902,0.33495198131651877,0.1317936067878333,0.6100377673307222,0,,0.0,none,P364,1
E0029455,N0029702,N0029091,lateral,28.0,auto_block,provisional,s5c_flows,18.3563,24.752,0.002269,3.6221,held,0.771811,0.2723,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.2702353400951,377.1302353400951,5.278592784904902,5.142347667717388,5.028592784904902,4.892347667717388,0.3413495936351502,0.13561913302907275,1.367122373567144,0,,0.0,none,P364,1
E0029456,N0029703,N0029704,lateral,49.99999999988056,auto_road,derived,s5c_flows,3.6428,4.912,0.0,3.6221,held,0.152715,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,372.27453432643216,371.9745343264329,1.5500506345053395,1.551314062238987,1.3000506345053395,1.301314062238987,0.21616152409212788,0.061464552529815,3.8551418289231556,0,,0.0,none,P379,1
E0029457,N0029704,N0029705,lateral,50.00000000006351,auto_road,derived,s5c_flows,12.6845,17.104,0.000417,3.6221,held,0.532182,0.05,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,371.92990660725127,371.62990660725086,1.5959417814206063,1.6249456876710155,1.3459417814206063,1.3749456876710155,0.3236287596565859,0.1090462719572031,2.5749668670320642,0,,0.0,none,P379,1
E0029458,N0029705,N0029101,lateral,14.370669540737635,auto_road,derived,s5c_flows,14.844,20.016,0.000833,3.6221,held,0.623133,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.62990660725086,371.5580532595472,1.6249456876710155,1.6722323849840564,1.3749456876710155,1.4222323849840564,0.3192250232524068,0.12261227501692731,0.7502894245947497,0,,0.0,none,P379,1
E0029459,N0029706,N0029707,lateral,42.504143678342814,auto_road,derived,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.57057495117186,371.35805423278015,1.5500000000000114,1.7909631012042269,1.3000000000000114,1.5409631012042269,0.23091654640710862,0.07670227810735178,3.067785334837483,0,,0.0,none,P379,1
E0029460,N0029707,N0029101,lateral,83.38750055872103,auto_road,derived,s5c_flows,8.6382,11.648,0.000354,3.6221,held,0.362492,0.0425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.35805423278015,370.94111672998656,1.7909631012042269,2.289168914544689,1.5409631012042269,2.039168914544689,0.2688118474412788,0.0952542133719945,5.170128062463021,0,,0.0,none,P379,1
E0029461,N0029708,N0029120,lateral,10.702158618462274,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,2.15,0.5,cover_min,minimum,tractive,1.0,379.7158669530875,379.4857705427906,1.5627585351937228,1.5650717423656602,1.3127585351937228,1.3150717423656602,0.2801295380182495,0.03630218193893228,0.6367386730066444,0,,0.0,none,P364,1
E0029462,N0029709,N0029124,sub main,57.350271678661635,draft,provisional,s5c_flows,454.3993,598.806,0.055055,2.9154,merrimack,15.387798,6.6066,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,tractive,1.0,372.0574219083421,371.8280208216275,6.361553921736004,6.602795828763135,6.061553921736004,6.302795828763135,0.7355935832892007,0.4851461038548742,1.2994102763063895,0,,0.0,none,P417,1
E0029463,N0029710,N0029711,lateral,90.00000000017138,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.281100942213,376.8311009422122,1.6057398780994845,1.7826075538815758,1.3557398780994845,1.5326075538815758,0.24497510502788622,0.08338678812422098,6.123071157912585,0,,0.0,none,P417,1
E0029464,N0029711,N0029124,lateral,90.89328002838324,draft,provisional,s5c_flows,9.718,13.104,0.00075,3.6221,held,0.408155,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.8311009422122,376.37663454207024,1.7826075538815758,2.05418210832039,1.5326075538815758,1.80418210832039,0.27919823420322615,0.10063731340257784,5.4258509363292715,0,,0.0,none,P417,1
E0029465,N0029712,N0029126,lateral,28.460498941515414,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.2,0.5,cover_min,minimum,tractive,1.0,372.7502266137992,372.1240956370859,1.5785697729195363,1.5920603687735024,1.3285697729195363,1.3420603687735024,0.22242436499784327,0.026617757612567045,2.132597519295408,0,,0.0,none,P439,1
E0029466,N0029713,N0029714,sub main,24.999999999956483,auto_link,provisional,s5c_flows,233.7963,315.496,0.062356,3.1595,merrimack,8.611849,7.4827,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.39853000275355,368.2735300027538,8.22082424529333,8.085814479668102,7.970824245293329,7.835814479668102,0.6918468187079427,0.45855843199253676,0.6022527753240037,0,,0.0,none,P439,1
E0029467,N0029714,N0029715,sub main,19.181444068792562,auto_link,provisional,s5c_flows,233.7963,315.496,0.062564,3.1595,merrimack,8.612058,7.5077,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.2735300027538,368.1776227824098,8.085814479668102,7.474049580871451,7.835814479668102,7.224049580871451,0.691851184731023,0.45856476253997924,0.4620802009671559,0,,0.0,none,P439,1
E0029468,N0029715,N0029716,sub main,22.825424421026653,auto_link,provisional,s5c_flows,234.8761,316.952,0.062724,3.1577,merrimack,8.646916,7.5269,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.1776227824098,368.0634956603047,7.474049580871451,6.659954046726568,7.224049580871451,6.409954046726568,0.6925779572721331,0.4596201129559625,0.5492865263122505,0,,0.0,none,P439,1
E0029469,N0029716,N0029126,sub main,19.4164878389476,auto_link,provisional,s5c_flows,237.0356,319.864,0.062914,3.1542,merrimack,8.716444,7.5497,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.0634956603047,367.9664132211099,6.659954046726568,5.749742784749458,6.409954046726568,5.499742784749458,0.6940192410189581,0.4617222605752126,0.46628120882355606,0,,0.0,none,P439,1
E0029470,N0029717,N0029718,lateral,14.212670403551895,auto_block,provisional,s5c_flows,18.3563,24.752,0.002081,3.6221,held,0.771623,0.2497,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.41163061235943,368.3405672603417,2.0788479032655687,2.108315796298939,1.8288479032655687,1.858315796298939,0.34132365229119543,0.13560351417777378,0.6939977305091921,0,,0.0,none,P403,1
E0029471,N0029718,N0029719,lateral,34.17601498127012,auto_block,provisional,s5c_flows,19.4361,26.208,0.002199,3.6221,held,0.817009,0.2639,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.3405672603417,368.16968718543535,2.108315796298939,2.4330044649552747,1.858315796298939,2.1830044649552747,0.34745768543570005,0.13932109947782007,1.639337028834392,0,,0.0,none,P403,1
E0029472,N0029719,N0029720,lateral,10.63014581273465,auto_block,provisional,s5c_flows,19.4361,26.208,0.002484,3.6221,held,0.817293,0.2981,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.16968718543535,368.1165364563717,2.4330044649552747,2.47999064323767,2.1830044649552747,2.22999064323767,0.3474952816233505,0.13934403646561927,0.5098460504305324,0,,0.0,none,P403,1
E0029473,N0029720,N0029152,lateral,26.019223662515376,auto_block,provisional,s5c_flows,21.5956,29.12,0.002573,3.6221,held,0.907916,0.3087,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.1165364563717,367.98644033805914,2.47999064323767,2.6978553162377352,2.22999064323767,2.4478553162377352,0.3590362849527462,0.14647310586131018,1.2078270244069176,0,,0.0,none,P403,1
E0029474,N0029721,N0029163,lateral,29.4812074536405,auto_block,provisional,s5c_flows,4.6583,7.346,0.0,3.6221,held,0.195288,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,377.33587906136904,376.9526233644717,1.6198399327715833,1.6273632077939055,1.3698399327715833,1.3773632077939055,0.30547806004037037,0.057454453466747185,1.6084738049460583,0,,0.0,none,P380,1
E0029475,N0029722,N0029723,main,15.620499351813308,auto_block,provisional,s5c_flows,103.6613,155.73,0.011313,3.4862,merrimack,4.194035,1.3575,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.9774113489012,375.89930885214216,2.859685819067522,2.8195327005922195,2.609685819067522,2.5695327005922195,0.5677384266238977,0.311201527919891,0.45855915973787037,0,,0.0,none,P380,1
E0029476,N0029723,N0029724,main,13.0,auto_block,provisional,s5c_flows,103.6613,155.73,0.011443,3.4862,merrimack,4.194165,1.3731,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.89930885214216,375.83430885214216,2.8195327005922195,2.8473622904359672,2.5695327005922195,2.5973622904359672,0.5677434578015439,0.3112065116197107,0.38162776459927616,0,,0.0,none,P380,1
E0029477,N0029724,N0029163,main,36.311825519519246,auto_block,provisional,s5c_flows,103.6613,155.73,0.011551,3.4862,merrimack,4.194273,1.3861,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.83430885214216,375.65274972454455,2.8473622904359672,2.927236847721076,2.5973622904359672,2.677236847721076,0.5677476374545063,0.3112106518778962,1.0659614449571038,0,,0.0,none,P380,1
E0029478,N0029725,N0029726,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,371.75608514418667,371.67702820268244,1.5518982542508297,1.6451153520050639,1.3018982542508297,1.3951153520050639,0.0,0.0,0.0,0,,0.0,none,P379,1
E0029479,N0029726,N0029129,lateral,16.97056274847714,auto_block,provisional,s5c_flows,0.0,0.0,0.000132,3.6221,held,0.000132,0.0158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.67702820268244,371.59217538894006,1.6451153520050639,1.7208128923099366,1.3951153520050639,1.4708128923099366,0.012644052724088051,0.0036577662390578636,22.369624569484618,0,,0.0,none,P379,1
E0029480,N0029727,N0029169,lateral,78.39005038906404,auto_block,provisional,s5c_flows,0.0,0.0,0.001049,3.6221,held,0.001049,0.1258,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,369.1369157526964,368.666575450362,1.6813825871473682,1.5873918347942322,1.4313825871473682,1.3373918347942322,0.03487568677093532,0.007411735764031008,37.461651963984984,0,,0.0,none,P403,1
E0029481,N0029728,N0029169,lateral,30.4138126514911,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.57556958112576,368.4235005178683,1.5547709950461126,1.8304667672879305,1.3047709950461126,1.5804667672879305,0.0,0.0,0.0,0,,0.0,none,P403,1
E0029482,N0029729,N0029730,main,13.038404810405298,auto_block,provisional,s5c_flows,7.2559,4.442,0.001217,3.6221,held,0.305404,0.146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.26847710826837,376.20328508421636,1.883439395637879,1.9074937243773888,1.633439395637879,1.6574937243773888,0.254421657392052,0.08800921680171722,0.8541204749139286,0,,0.0,none,P380,1
E0029483,N0029730,N0029159,main,71.80529228406496,auto_block,provisional,s5c_flows,7.2559,4.442,0.001325,3.6221,held,0.305513,0.159,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.20328508421636,375.844258622796,1.9074937243773888,1.8554178908758558,1.6574937243773888,1.6054178908758558,0.2544508889962791,0.08802368440114336,4.703284300250895,0,,0.0,none,P380,1
E0029484,N0029731,N0029159,lateral,9.6620276509346,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.06865234375,376.0203422054953,1.5500000000000114,1.6793343081765784,1.3000000000000114,1.4293343081765784,0.0,0.0,0.0,0,,0.0,none,P380,1
E0029485,N0029732,N0029733,lateral,13.038404810405298,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.36034251135067,368.29515048729866,1.550179949586834,1.6946261240294689,1.300179949586834,1.4446261240294689,0.13489621704043256,0.037230723305707175,1.6109180198504365,0,,0.0,none,P403,1
E0029486,N0029733,N0029155,lateral,10.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.000109,3.6221,held,0.090643,0.013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.29515048729866,368.24515048729864,1.6946261240294689,1.7509737802794803,1.4446261240294689,1.5009737802794803,0.17072112929010833,0.05069312140937057,0.9762509617860372,0,,0.0,none,P403,1
E0029487,N0029734,N0029735,lateral,41.78516483155236,auto_link,provisional,s5c_flows,2.1596,2.912,0.000975,3.6221,held,0.091509,0.1169,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.1719502015769,377.9630243774192,2.1221782163918306,2.214038610862076,1.8721782163918306,1.964038610862076,0.1712658986339933,0.05090953048902855,4.066305198021358,0,,0.0,none,P364,1
E0029488,N0029735,N0029736,lateral,21.93171219946131,auto_link,provisional,s5c_flows,2.1596,2.912,0.001323,3.6221,held,0.091857,0.1587,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.9630243774192,377.85336581642184,2.214038610862076,2.6723299843594077,1.964038610862076,2.4223299843594077,0.17148379789952056,0.050996188175248675,2.131563104707226,0,,0.0,none,P364,1
E0029489,N0029736,N0029737,lateral,24.331050121192877,auto_link,provisional,s5c_flows,2.1596,2.912,0.001506,3.6221,held,0.09204,0.1807,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.85336581642184,377.7317105658159,2.6723299843594077,3.034768926371612,2.4223299843594077,2.784768926371612,0.1715981514011059,0.05104168838595938,2.3631810640663335,0,,0.0,none,P364,1
E0029490,N0029737,N0029120,lateral,10.321637423166365,auto_link,provisional,s5c_flows,2.1596,2.912,0.001708,3.6221,held,0.092243,0.205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.7317105658159,377.68010237870004,3.034768926371612,3.3707399064562082,2.784768926371612,3.1207399064562082,0.1717248167482316,0.051092105260334225,1.001761385707681,0,,0.0,none,P364,1
E0029491,N0029738,N0029739,lateral,16.1245154965971,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,368.49873336078105,368.34555046356337,1.5525056528908294,1.5559082766710048,1.3025056528908294,1.3059082766710048,0.0,0.0,0.0,0,,0.0,none,P403,1
E0029492,N0029739,N0029740,lateral,7.810249675906654,auto_block,provisional,s5c_flows,0.0,0.0,0.000134,3.6221,held,0.000134,0.0161,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,368.34555046356337,368.3025940903459,1.5559082766710048,1.635821436997844,1.3059082766710048,1.385821436997844,0.01313678438175061,0.0036016080907757264,9.908880601908074,0,,0.0,none,P403,1
E0029493,N0029740,N0029155,lateral,21.95449840010015,auto_block,provisional,s5c_flows,0.0,0.0,0.000199,3.6221,held,0.000199,0.0239,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,368.3025940903459,368.18184434914536,1.635821436997844,1.81427991843276,1.385821436997844,1.56427991843276,0.016012569919051464,0.004108893024861754,22.851316716686732,0,,0.0,none,P403,1
E0029494,N0029741,N0029742,lateral,9.848857801796104,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.33454872183125,368.2853044328223,1.5500643152781208,1.6231428328027278,1.3000643152781208,1.3731428328027278,0.17065230391004918,0.050665805354795285,0.9618834687192812,0,,0.0,none,P403,1
E0029495,N0029742,N0029176,lateral,12.041594578792296,auto_block,provisional,s5c_flows,2.1596,2.912,8.2e-05,3.6221,held,0.090616,0.0098,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.2853044328223,368.2250964599283,1.6231428328027278,1.6226208252279548,1.3731428328027278,1.3726208252279548,0.17070408619380237,0.05068635666993612,1.1756791969936924,0,,0.0,none,P403,1
E0029496,N0029743,N0029744,lateral,17.804493814764857,auto_block,provisional,s5c_flows,1.0798,1.456,0.001246,3.6221,held,0.046513,0.1495,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.3022575235011,369.2132350544273,2.170276656186388,2.2005222697914633,1.9202766561863882,1.9505222697914633,0.13615945724335113,0.037679445173221277,2.1793679968117283,0,,0.0,none,P403,1
E0029497,N0029744,N0029745,lateral,13.416407864998739,auto_block,provisional,s5c_flows,1.0798,1.456,0.001395,3.6221,held,0.046662,0.1674,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.2132350544273,369.1461530151023,2.2005222697914633,2.171382385288325,1.9505222697914633,1.9213823852883252,0.1363089412993762,0.03773267107689307,1.6404411597539295,0,,0.0,none,P403,1
E0029498,N0029745,N0029746,lateral,15.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.001506,3.6221,held,0.092041,0.1808,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.1461530151023,369.0711530151023,2.171382385288325,2.537947326694564,1.9213823852883252,2.287947326694564,0.17159877584678318,0.05104193688925565,1.4568868499575987,0,,0.0,none,P403,1
E0029499,N0029746,N0029747,lateral,12.165525060596439,auto_block,provisional,s5c_flows,2.1596,2.912,0.001631,3.6221,held,0.092166,0.1958,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.0711530151023,369.01032538979933,2.537947326694564,2.263691944185041,2.287947326694564,2.013691944185041,0.17167679423402216,0.05107298854460687,1.1810492612854184,0,,0.0,none,P403,1
E0029500,N0029747,N0029748,lateral,8.94427190999916,auto_block,provisional,s5c_flows,9.3166,14.692,0.001733,3.6221,held,0.392308,0.2079,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.01032538979933,368.9656040302493,2.263691944185041,2.246554172875676,2.013691944185041,1.9965541728756762,0.27569228365482246,0.09880573112497135,0.5407158899181559,0,,0.0,none,P403,1
E0029501,N0029748,N0029749,lateral,5.830951894845301,auto_block,provisional,s5c_flows,11.4762,17.604,0.001807,3.6221,held,0.482917,0.2169,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,368.9656040302493,368.9247873669854,2.246554172875676,2.245622789264587,1.9965541728756762,1.995622789264587,0.3310474232449416,0.10049056010910248,0.29356075521799113,0,,0.0,none,P403,1
E0029502,N0029749,N0029750,lateral,22.360679774997898,auto_block,provisional,s5c_flows,12.5559,19.06,0.001856,3.6221,held,0.528233,0.2227,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.9247873669854,368.8129839681104,2.245622789264587,2.366123697905209,1.995622789264587,2.116123697905209,0.30302326804571383,0.11347949939742638,1.2298659395150577,0,,0.0,none,P403,1
E0029503,N0029750,N0029751,lateral,49.99999999995414,auto_block,provisional,s5c_flows,14.7155,21.972,0.002042,3.6221,held,0.618954,0.2451,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.8129839681104,368.56298396811064,2.366123697905209,2.375950358061232,2.116123697905209,2.125950358061232,0.31855041007152424,0.12222545112997832,2.6160171419822076,0,,0.0,none,P403,1
E0029504,N0029751,N0029752,lateral,50.00000000000673,auto_block,provisional,s5c_flows,19.0346,27.796,0.002459,3.6221,held,0.800439,0.2951,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.56298396811064,368.3129839681106,2.375950358061232,2.4608807779831636,2.125950358061232,2.2108807779831636,0.34524753024745225,0.1379759597875561,2.413727138717439,0,,0.0,none,P403,1
E0029505,N0029752,N0029753,lateral,9.590145542418988,auto_block,provisional,s5c_flows,20.1144,29.252,0.002876,3.6221,held,0.846123,0.3451,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.3129839681106,368.2650332403985,2.4608807779831636,2.470470909992116,2.2108807779831636,2.220470909992116,0.35126346957236226,0.14165237324352759,0.45503097499693007,0,,0.0,none,P403,1
E0029506,N0029753,N0029152,lateral,18.027756377319946,auto_block,provisional,s5c_flows,22.274,32.164,0.002955,3.6221,held,0.936737,0.3547,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.2650332403985,368.1748944585119,2.470470909992116,2.5094011957849602,2.220470909992116,2.2594011957849602,0.36253048298428997,0.14866642160953575,0.8287926681787091,0,,0.0,none,P403,1
E0029507,N0029754,N0029755,main,12.727922061357855,auto_block,provisional,s5c_flows,2.2248,3.0,0.005948,3.6221,held,0.099219,0.7138,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.8075615391284,369.74392192882163,3.3143256679028354,3.38361103016274,3.0643256679028354,3.13361103016274,0.17596393661730209,0.052790251912849334,1.2055426721744862,0,,0.0,none,P379,1
E0029508,N0029755,N0029756,main,25.96150997149434,auto_block,provisional,s5c_flows,2.2248,3.0,0.006054,3.6221,held,0.099325,0.7265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.74392192882163,369.6141143789642,3.38361103016274,3.4854949960358113,3.13361103016274,3.2354949960358113,0.17602671735015932,0.0528155593270849,2.4581031753123663,0,,0.0,none,P379,1
E0029509,N0029756,N0029757,main,43.04648650006177,auto_block,provisional,s5c_flows,2.2248,3.0,0.006271,3.6221,held,0.099541,0.7525,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.6141143789642,369.39888194646386,3.4854949960358113,3.8157176629111405,3.2354949960358113,3.5657176629111405,0.17615450294171264,0.052867084967586214,4.072796492208256,0,,0.0,none,P379,1
E0029510,N0029757,N0029758,main,25.96150997149434,auto_block,provisional,s5c_flows,2.2248,3.0,0.006629,3.6221,held,0.0999,0.7955,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.39888194646386,369.2690743966064,3.8157176629111405,3.9858389334717117,3.5657176629111405,3.7358389334717117,0.17636645875496001,0.052952591815857514,2.453368037850169,0,,0.0,none,P379,1
E0029511,N0029758,N0029129,main,13.45362404707371,auto_block,provisional,s5c_flows,2.2248,3.0,0.006846,3.6221,held,0.100116,0.8215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.2690743966064,369.20180627637103,3.9858389334717117,4.11118200487897,3.7358389334717117,3.8611820048789696,0.17649372977478617,0.053003960531277566,1.2704534474814044,0,,0.0,none,P379,1
E0029512,N0029759,N0029760,main,30.066592756745816,auto_block,provisional,s5c_flows,21.6609,29.208,0.005223,3.6221,held,0.913303,0.6268,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.2122445127599,365.0468782525978,4.6583914735682015,4.686855878261554,4.4083914735682015,4.436855878261554,0.3719044436289838,0.1435470359732211,1.3474156812684122,0,,0.0,none,P403,1
E0029513,N0029760,N0029761,main,6.708203932499369,auto_block,provisional,s5c_flows,21.6609,29.208,0.005474,3.6221,held,0.913554,0.6569,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,365.0468782525978,365.00662902900285,4.686855878261554,4.703484496387773,4.436855878261554,4.453484496387773,0.3834328287207391,0.1405890845484254,0.2915853586350528,0,,0.0,none,P403,1
E0029514,N0029761,N0029176,main,27.65863337187866,auto_block,provisional,s5c_flows,21.6609,29.208,0.00553,3.6221,held,0.91361,0.6636,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.00662902900285,364.86833586214345,4.703484496387773,4.979381423012796,4.453484496387773,4.729381423012796,0.35973294769491354,0.14690909961074688,1.2814428753843121,0,,0.0,none,P403,1
E0029515,N0029762,N0029763,lateral,80.0000000000437,auto_road,derived,s5c_flows,30.6373,41.312,0.003588,3.6221,held,1.287982,0.4306,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.65972008878344,376.25972008878324,2.6791165811384303,2.466323612388635,2.4291165811384303,2.216323612388635,0.39986434884957806,0.1731444360842505,3.334464143077777,0,,0.0,none,P398,1
E0029516,N0029763,N0029764,lateral,79.99999753706679,auto_road,derived,s5c_flows,34.9564,47.136,0.004255,3.6221,held,1.469718,0.5106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.25972008878324,375.8597201010979,2.466323612388635,2.444753775855247,2.216323612388635,2.194753775855247,0.4162897834062877,0.18454073926748266,3.202896985303021,0,,0.0,none,P398,1
E0029517,N0029764,N0029190,lateral,7.596675030817312,auto_road,derived,s5c_flows,36.0362,48.592,0.004921,3.6221,held,1.515652,0.5906,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,375.8597201010979,375.8179383884284,2.444753775855247,2.435204922118487,2.194753775855247,2.185204922118487,0.4345656247776205,0.18298213064738672,0.29135127882793865,0,,0.0,none,P398,1
E0029518,N0029765,N0029766,lateral,82.09224303638028,auto_road,derived,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,377.45363557960576,376.75585151379653,1.5614401039879908,1.5777666502659713,1.3114401039879908,1.3277666502659713,0.2576626645197531,0.06124410717511544,5.310059387752112,0,,0.0,none,P398,1
E0029519,N0029766,N0029767,lateral,80.0000000000204,auto_road,derived,s5c_flows,7.5585,10.192,0.000684,3.6221,held,0.317554,0.0821,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.75585151379653,376.35585151379644,1.5777666502659713,2.1228777342504372,1.3277666502659713,1.8728777342504372,0.25763539318851664,0.08960586066969309,5.175272375554583,0,,0.0,none,P398,1
E0029520,N0029767,N0029768,lateral,80.00000000004287,auto_road,derived,s5c_flows,15.8585,21.384,0.001351,3.6221,held,0.666182,0.1621,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.35585151379644,375.95585151379623,2.1228777342504372,2.312031786985017,1.8728777342504372,2.062031786985017,0.3259914744232532,0.12652395037003833,4.090086514357445,0,,0.0,none,P398,1
E0029521,N0029768,N0029190,lateral,6.14343613611329,auto_road,derived,s5c_flows,16.9383,22.84,0.002017,3.6221,held,0.712115,0.2421,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,375.95585151379623,375.91284746084347,2.312031786985017,2.340295849703409,2.062031786985017,2.090295849703409,0.37431427040329485,0.1204717093537637,0.27354180795254435,0,,0.0,none,P398,1
E0029522,N0029769,N0029770,lateral,89.99999999989667,auto_road,derived,s5c_flows,3.981,5.368,0.0,3.6221,held,0.166892,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.67187244168383,377.22187244168435,1.5783716989411687,1.6325892282375207,1.3283716989411687,1.3825892282375207,0.20903642483421792,0.06675929444558273,7.175782886584929,0,,0.0,none,P398,1
E0029523,N0029770,N0029771,lateral,90.00000000013138,auto_road,derived,s5c_flows,13.0226,17.56,0.00075,3.6221,held,0.546692,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.22187244168435,376.7718724416837,1.6325892282375207,1.5993433786288165,1.3825892282375207,1.3493433786288165,0.30632979651750425,0.11531682042126021,4.896683303599155,0,,0.0,none,P398,1
E0029524,N0029771,N0029772,lateral,89.99999999989667,auto_road,derived,s5c_flows,20.5811,27.752,0.0015,3.6221,held,0.864313,0.18,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,376.7718724416837,376.09687244168447,1.5993433786288165,1.590993769253032,1.3493433786288165,1.340993769253032,0.4074070731871215,0.12981419942851952,3.6818212022286856,0,,0.0,none,P398,1
E0029525,N0029772,N0029773,lateral,90.00000000007775,auto_road,derived,s5c_flows,28.1396,37.944,0.00225,3.6221,held,1.181933,0.27,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,376.09687244168447,375.511872441684,1.590993769253032,1.5946644235503982,1.340993769253032,1.3446644235503982,0.42705164441167764,0.1558845142146999,3.512455740728389,0,,0.0,none,P398,1
E0029526,N0029773,N0029774,lateral,91.95957603594455,auto_road,derived,s5c_flows,36.7778,49.592,0.003,3.6221,held,1.544821,0.36,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.511872441684,375.05207456150424,1.5946644235503982,1.5819281240426335,1.3446644235503982,1.3319281240426335,0.4226403190068301,0.18905390412525985,3.626392304928928,0,,0.0,none,P398,1
E0029527,N0029774,N0029185,lateral,79.96587868894255,auto_road,derived,s5c_flows,40.0172,53.96,0.003766,3.6221,held,1.681388,0.452,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.05207456150424,374.65224516805955,1.5819281240426335,1.872199412018574,1.3319281240426335,1.622199412018574,0.43362409429116106,0.19700433460940298,3.0735484083151787,0,,0.0,none,P398,1
E0029528,N0029775,N0029776,lateral,25.179356624028344,auto_block,provisional,s5c_flows,6.4787,8.736,0.002107,3.6221,held,0.273711,0.2529,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.67005957420344,366.5441627910833,2.920699703140315,2.914272267510455,2.670699703140315,2.664272267510455,0.24558792034738441,0.08368345646325917,1.7087808844189156,0,,0.0,none,P403,1
E0029529,N0029776,N0029777,lateral,37.0,auto_block,provisional,s5c_flows,8.6382,11.648,0.002317,3.6221,held,0.364455,0.2781,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.5441627910833,366.3591627910833,2.914272267510455,3.0280747577448324,2.664272267510455,2.7780747577448324,0.2692769990976029,0.09549252419208812,2.290082958192608,0,,0.0,none,P403,1
E0029530,N0029777,N0029778,lateral,20.223748416156685,auto_block,provisional,s5c_flows,10.7978,14.56,0.002626,3.6221,held,0.455298,0.3151,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.3591627910833,366.25804404900254,3.0280747577448324,3.0527774842005897,2.7780747577448324,2.8027774842005897,0.289083678548891,0.10588172935222143,1.1659685364962795,0,,0.0,none,P403,1
E0029531,N0029778,N0029779,lateral,10.0,auto_block,provisional,s5c_flows,11.8776,16.016,0.002794,3.6221,held,0.500733,0.3353,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.25804404900254,366.2080440490025,3.0527774842005897,3.333246234200601,2.8027774842005897,3.083246234200601,0.29793983230013266,0.11068114640446078,0.5593970614133035,0,,0.0,none,P403,1
E0029532,N0029779,N0029147,lateral,50.99019513592785,auto_block,provisional,s5c_flows,15.1169,20.384,0.002877,3.6221,held,0.636618,0.3453,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.2080440490025,365.95309307332286,3.333246234200601,4.0805067801927635,3.083246234200601,3.8305067801927635,0.3213799035040376,0.1238517271541976,2.6443364265560576,0,,0.0,none,P403,1
E0029533,N0029780,N0029201,lateral,21.273524952936977,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,367.79587848377116,367.62569028414765,1.6111039381038381,1.6134454580398483,1.3611039381038381,1.3634454580398483,0.15826500053159898,0.03344320716512747,2.240285268534944,0,,0.0,none,P403,1
E0029534,N0029781,N0029782,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.8908264160156,366.8117694745114,1.5500000000000114,1.6009502520511205,1.3000000000000114,1.3509502520511205,0.0,0.0,0.0,0,,0.0,none,P403,1
E0029535,N0029782,N0029783,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.000132,3.6221,held,0.000132,0.0158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.8117694745114,366.73743913077476,1.6009502520511205,1.775103593834615,1.3509502520511205,1.525103593834615,0.012644052724088051,0.0036577662390578636,19.595601019860396,0,,0.0,none,P403,1
E0029536,N0029783,N0029784,lateral,70.00000000007049,auto_block,provisional,s5c_flows,0.0,0.0,0.000256,3.6221,held,0.000256,0.0307,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.73743913077476,366.3874391307744,1.775103593834615,2.3966184864131037,1.525103593834615,2.1466184864131037,0.017532331704203534,0.004575490361845819,66.54372540693619,0,,0.0,none,P403,1
E0029537,N0029784,N0029785,lateral,69.99999999986474,auto_block,provisional,s5c_flows,0.0,0.0,0.000839,3.6221,held,0.000839,0.1007,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.3874391307744,366.03743913077506,2.3966184864131037,3.1619322071155693,2.1466184864131037,2.9119322071155693,0.02988515619407709,0.007078261961204119,39.03833257848701,0,,0.0,none,P403,1
E0029538,N0029785,N0029786,lateral,9.3720187987675,auto_block,provisional,s5c_flows,0.0,0.0,0.001422,3.6221,held,0.001422,0.1707,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.03743913077506,365.99057903678124,3.1619322071155693,3.2188325843125085,2.9119322071155693,2.9688325843125085,0.037251911884687065,0.008690213354320936,4.193081788561839,0,,0.0,none,P403,1
E0029539,N0029786,N0029201,lateral,39.44616584663204,auto_block,provisional,s5c_flows,1.4832,2.0,0.0015,3.6221,held,0.063681,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.99057903678124,365.7933482075481,3.2188325843125085,3.4457875346394076,2.9688325843125085,3.1957875346394076,0.1515629118407385,0.04330453688608146,4.337710917923626,0,,0.0,none,P403,1
E0029540,N0029787,N0029788,lateral,15.231546211727817,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,367.0243136893318,366.94815595827316,1.550393341918209,1.622644822976838,1.300393341918209,1.372644822976838,0.19530982006149752,0.060806644196143594,1.2997764446706463,0,,0.0,none,P451,1
E0029541,N0029788,N0029215,lateral,15.0,auto_block,provisional,s5c_flows,5.3989,7.28,0.000127,3.6221,held,0.226463,0.0152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.94815595827316,366.8731559582732,1.622644822976838,1.7892280749299516,1.372644822976838,1.5392280749299516,0.23095866357485484,0.07672195726693923,1.0824447809422562,0,,0.0,none,P451,1
E0029542,N0029789,N0029790,lateral,12.806248474865697,auto_block,provisional,s5c_flows,2.1596,2.912,0.000694,3.6221,held,0.091228,0.0832,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.1149365136461,367.0509052712718,1.7295764258070108,1.7717265646656983,1.4795764258070108,1.5217265646656983,0.1710895281359411,0.05083942939311506,1.247519219361607,0,,0.0,none,P451,1
