EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0029543,N0029790,N0029791,lateral,24.698178070456937,auto_block,provisional,s5c_flows,3.2393,4.368,0.0008,3.6221,held,0.136602,0.096,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.0509052712718,366.9274143809195,1.7717265646656983,1.7524867421273598,1.5217265646656983,1.5024867421273598,0.19568940658432815,0.06096830223147379,2.1035185724113097,0,,0.0,none,P451,1
E0029544,N0029791,N0029215,lateral,19.4164878389476,auto_block,provisional,s5c_flows,4.3191,5.824,0.001006,3.6221,held,0.182075,0.1207,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.9274143809195,366.83033194172475,1.7524867421273598,1.8320520914783742,1.5024867421273598,1.5820520914783742,0.21509053522125637,0.06945451610203227,1.5045205513866144,0,,0.0,none,P451,1
E0029545,N0029792,N0029212,lateral,35.92758522719792,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.33363647460936,379.1539985484734,1.5500000000000114,1.8661735706672289,1.3000000000000114,1.6161735706672289,0.0,0.0,0.0,0,,0.0,none,P380,1
E0029546,N0029793,N0029794,lateral,60.000000000055465,draft,provisional,s5c_flows,16.1967,21.84,0.002506,3.6221,held,0.681514,0.3008,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.1736114837359,379.8736114837356,3.283847012357853,2.4167632721237737,3.033847012357853,2.1667632721237737,0.3283251074601766,0.1278864829147271,3.0457615859372464,0,,0.0,none,P380,1
E0029547,N0029794,N0029795,lateral,60.00000000006783,draft,provisional,s5c_flows,26.3895,24.9,0.003006,3.6221,held,1.109321,0.3608,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,379.8736114837356,379.45361148373513,2.4167632721237737,1.5677203033742444,2.1667632721237737,1.3177203033742444,0.429786190822804,0.14855593236402015,2.326738320946703,0,,0.0,none,P380,1
E0029548,N0029795,N0029212,lateral,18.633760275460855,draft,provisional,s5c_flows,35.7977,36.224,0.003506,3.6221,held,1.504237,0.4208,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.45361148373513,379.3604426823578,1.5677203033742444,1.6597294367828113,1.3177203033742444,1.4097294367828113,0.4192377635225333,0.18662826407134675,0.7407793340186272,0,,0.0,none,P380,1
E0029549,N0029796,N0029797,sub main,52.17222610236123,auto_block,provisional,s5c_flows,81.0489,109.288,0.03578,3.5916,merrimack,3.404933,4.2936,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.93779613216776,362.676935001656,6.745431406894738,6.711218074515898,6.495431406894738,6.461218074515898,0.5346304123005398,0.27969223844833324,1.6264265587966864,0,,0.0,none,P403,1
E0029550,N0029797,N0029798,sub main,8.67721831264523,auto_block,provisional,s5c_flows,82.1286,110.744,0.036215,3.5858,merrimack,3.44479,4.3458,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.676935001656,362.63354891009277,6.711218074515898,6.764552896547855,6.461218074515898,6.514552896547855,0.5364402002714902,0.2813511188979195,0.2695925941746389,0,,0.0,none,P403,1
E0029551,N0029798,N0029799,sub main,43.32435804486894,auto_block,provisional,s5c_flows,83.2084,112.2,0.036287,3.5802,merrimack,3.484223,4.3545,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.63354891009277,362.41692711986843,6.764552896547855,7.136051395756567,6.514552896547855,6.886051395756567,0.5382147204595638,0.282984513705949,1.3416069955585663,0,,0.0,none,P403,1
E0029552,N0029799,N0029800,sub main,19.026297590440446,auto_block,provisional,s5c_flows,86.4478,116.568,0.036648,3.5637,merrimack,3.602298,4.3978,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.41692711986843,362.32179563191625,7.136051395756567,7.370037864177505,6.886051395756567,7.120037864177505,0.5434359104805561,0.2878302273050294,0.5835185966276331,0,,0.0,none,P403,1
E0029553,N0029800,N0029801,sub main,23.53720459187964,auto_block,provisional,s5c_flows,89.6871,120.936,0.036807,3.5479,merrimack,3.719638,4.4168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.32179563191625,362.20410960895686,7.370037864177505,7.6835551859650195,7.120037864177505,7.4335551859650195,0.5484933048854317,0.29258145336624375,0.7152078971682875,0,,0.0,none,P403,1
E0029554,N0029801,N0029802,sub main,22.135943621178654,auto_block,provisional,s5c_flows,90.7669,122.392,0.037003,3.5427,merrimack,3.75878,4.4404,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.20410960895686,362.093429890851,7.6835551859650195,7.6736599528990155,7.4335551859650195,7.4236599528990155,0.5501524344711309,0.2941526809906675,0.6706003110591898,0,,0.0,none,P403,1
E0029555,N0029802,N0029803,sub main,7.810249675906654,auto_block,provisional,s5c_flows,91.8467,123.848,0.037188,3.5377,merrimack,3.797854,4.4625,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,362.093429890851,362.0504735176335,7.6736599528990155,7.778170281194605,7.4236599528990155,7.528170281194605,0.5710202719751366,0.288523525541866,0.22796183309135734,0,,0.0,none,P403,1
E0029556,N0029803,N0029804,sub main,17.11724276862369,auto_block,provisional,s5c_flows,94.0062,126.76,0.037253,3.5277,merrimack,3.875534,4.4703,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,362.0504735176335,361.9563286824061,7.778170281194605,8.099884696500169,7.528170281194605,7.849884696500169,0.5743703957211462,0.2915229302939225,0.49669582834064974,0,,0.0,none,P403,1
E0029557,N0029804,N0029147,sub main,62.297672508690084,auto_block,provisional,s5c_flows,97.2456,131.128,0.037395,3.5133,merrimack,3.991696,4.4874,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,361.9563286824061,361.6136914836083,8.099884696500169,8.419908369907319,7.849884696500169,8.169908369907319,0.5792829372038698,0.295962798816101,1.7923789483999413,0,,0.0,none,P403,1
E0029558,N0029805,N0029806,lateral,12.455411859772767,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,367.50607484933334,367.44379779003447,1.55065732840103,2.0656321416061587,1.30065732840103,1.8156321416061587,0.13489621704043256,0.037230723305707175,1.5388882076704808,0,,0.0,none,P451,1
E0029559,N0029806,N0029218,lateral,28.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.000104,3.6221,held,0.090638,0.0125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.44379779003447,367.3037977900345,2.0656321416061587,1.985051086918645,1.8156321416061587,1.735051086918645,0.17071797342890177,0.05069186876042028,2.733553224031314,0,,0.0,none,P451,1
E0029560,N0029807,N0029808,lateral,26.0,auto_block,provisional,s5c_flows,0.5635,1.0,0.0,3.6221,held,0.023625,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.96092529296874,366.83092529296874,1.5500000000000114,1.7339855957031318,1.3000000000000114,1.4839855957031318,0.10759693754555841,0.028007613078382815,4.027376087259476,0,,0.0,none,P451,1
E0029561,N0029808,N0029249,lateral,12.727922061357855,auto_block,provisional,s5c_flows,0.5635,1.0,0.000217,3.6221,held,0.023842,0.026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.83092529296874,366.76728568266196,1.7339855957031318,1.7942072372599114,1.4839855957031318,1.5442072372599114,0.10794390079535206,0.02811907786718068,1.9652063043204235,0,,0.0,none,P451,1
E0029562,N0029809,N0029255,main,43.289721643826724,auto_link,provisional,s5c_flows,3.2393,4.368,0.003661,3.6221,held,0.139463,0.4394,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.71349227573756,369.4970436675184,7.56070816371556,6.705348910606574,7.31070816371556,6.455348910606574,0.19703425652514125,0.06154239763515276,3.6617762487325836,0,,0.0,none,P380,1
E0029563,N0029810,N0029811,lateral,5.000000000039431,auto_block,provisional,s5c_flows,2.1596,2.912,0.00091,3.6221,held,0.091444,0.1092,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,375.4382146464757,375.3982146464754,3.3928400410242716,2.6908966816495763,3.1428400410242716,2.4408966816495763,0.20107337692784472,0.0456738771481939,0.4144424021082349,0,,0.0,none,P380,1
E0029564,N0029811,N0029812,lateral,7.7279220613184245,auto_block,provisional,s5c_flows,2.1596,2.912,0.000951,3.6221,held,0.091486,0.1142,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,375.3982146464754,375.3557110751382,2.6908966816495763,2.6979998623618258,2.4408966816495763,2.4479998623618258,0.1769375766400669,0.04979588779994057,0.7279330002579436,0,,0.0,none,P380,1
E0029565,N0029812,N0029813,lateral,18.681541692269406,auto_block,provisional,s5c_flows,2.1596,2.912,0.001016,3.6221,held,0.09155,0.1219,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.3557110751382,375.2529625958307,2.6979998623618258,2.49053716002868,2.4479998623618258,2.24053716002868,0.17697906470038852,0.0498114830672399,1.759298642082871,0,,0.0,none,P380,1
E0029566,N0029813,N0029255,lateral,27.586228448267445,auto_block,provisional,s5c_flows,3.2393,4.368,0.001172,3.6221,held,0.136973,0.1406,0.0,0.0,,200,PVC-U,2.2,0.5,ground,minimum,tractive,1.0,375.2529625958307,374.6460655699688,2.49053716002868,1.5563270081561882,2.24053716002868,1.3063270081561882,0.32464849354823194,0.04342575029366627,1.4162100957646495,0,,0.0,none,P380,1
E0029567,N0029814,N0029252,lateral,54.0485574778,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.51930541992186,369.24906263253285,1.5500000000000114,4.30809679129527,1.3000000000000114,4.05809679129527,0.0,0.0,0.0,0,,0.0,none,P380,1
E0029568,N0029815,N0029252,lateral,18.070682269076602,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,5.2,0.5,cover_min,minimum,tractive,1.0,372.77185653150633,371.8321810535143,1.7171876579467948,1.7249783703138064,1.4671876579467948,1.4749783703138064,0.0,0.0,0.0,0,,0.0,none,P380,1
E0029569,N0029816,N0029817,main,28.0178514522438,auto_link,provisional,s5c_flows,43.9329,59.24,0.008653,3.6221,held,1.850431,1.0383,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.71951995298286,364.57943069572167,3.580895086079636,3.870612028887706,3.330895086079636,3.620612028887706,0.4463356668535408,0.2064396534825474,1.0462175119515111,0,,0.0,none,P451,1
E0029570,N0029817,N0029818,main,7.0710678118654755,auto_link,provisional,s5c_flows,43.9329,59.24,0.008886,3.6221,held,1.850664,1.0663,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,364.57943069572167,364.5370042888505,3.870612028887706,3.9197523029463923,3.620612028887706,3.6697523029463923,0.4760771414296054,0.19735174488935842,0.2475462901744545,0,,0.0,none,P451,1
E0029571,N0029818,N0029819,main,13.45362404707371,auto_link,provisional,s5c_flows,43.9329,59.24,0.008945,3.6221,held,1.850723,1.0734,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.5370042888505,364.4697361686151,3.9197523029463923,3.978902747400525,3.6697523029463923,3.728902747400525,0.44635685973725303,0.20645559819424503,0.5023493255670345,0,,0.0,none,P451,1
E0029572,N0029819,N0029820,main,8.246211251235321,auto_link,provisional,s5c_flows,43.9329,59.24,0.009057,3.6221,held,1.850835,1.0869,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.4697361686151,364.42850511235895,3.978902747400525,3.9935224755316767,3.728902747400525,3.7435224755316767,0.44636498785140266,0.20646171366624005,0.307902407061122,0,,0.0,none,P451,1
E0029573,N0029820,N0029821,main,29.206163733020468,auto_link,provisional,s5c_flows,43.9329,59.24,0.009126,3.6221,held,1.850904,1.0951,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.42850511235895,364.28247429369384,3.9935224755316767,4.179775462165537,3.7435224755316767,3.929775462165537,0.4463699951672834,0.20646548114885394,1.0905065322948455,0,,0.0,none,P451,1
E0029574,N0029821,N0029822,main,19.6468827043885,auto_link,provisional,s5c_flows,43.9329,59.24,0.009369,3.6221,held,1.851147,1.1243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.28247429369384,364.1842398801719,4.179775462165537,4.329493029984349,3.929775462165537,4.079493029984349,0.44638762851668723,0.20647874872413335,0.7335508964736032,0,,0.0,none,P451,1
E0029575,N0029822,N0029249,main,14.212670403551895,auto_link,provisional,s5c_flows,43.9329,59.24,0.009533,3.6221,held,1.851311,1.144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.1842398801719,364.11317652815416,4.329493029984349,4.448316391767719,4.079493029984349,4.198316391767719,0.44639952823554135,0.20648770251854281,0.5306408835051689,0,,0.0,none,P451,1
E0029576,N0029823,N0029824,main,49.99999999986188,auto_road,derived,s5c_flows,72.7488,98.096,0.009263,3.6221,held,3.059078,1.1115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.4515562459031,374.20155624590376,6.5588807658156725,5.638195951361865,6.3088807658156725,5.388195951361865,0.5181916295779537,0.26493854481908585,1.6081566852203844,0,,0.0,none,P416,1
E0029577,N0029824,N0029825,main,50.00000000022311,auto_road,derived,s5c_flows,75.9881,102.464,0.009679,3.6197,merrimack,3.1932,1.1615,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.20155624590376,373.9515562459026,5.638195951361865,5.111096341988002,5.388195951361865,4.861096341988002,0.5247297770490091,0.2707396720924332,1.5881190086516082,0,,0.0,none,P416,1
E0029578,N0029825,N0029266,main,5.694907363465575,auto_road,derived,s5c_flows,75.9881,102.464,0.010096,3.6197,merrimack,3.193616,1.2115,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,373.9515562459026,373.9088444406766,5.111096341988002,5.151580364010897,4.861096341988002,4.901580364010897,0.6064518675797284,0.24429252232518212,0.15650891323530808,0,,0.0,none,P416,1
E0029579,N0029826,N0029827,sub main,50.00000000000401,draft,drafted,s5c_flows,278.3287,389.408,0.072955,3.0935,merrimack,10.038445,8.7546,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.96734821448206,374.71734821448206,10.128171805049192,9.902402762080442,9.878171805049192,9.652402762080442,0.71946175325852,0.5010836063269639,1.1582732918868075,0,,0.0,none,P380,1
E0029580,N0029827,N0029828,sub main,50.00000000000401,draft,drafted,s5c_flows,278.3287,389.408,0.073372,3.0935,merrimack,10.038862,8.8046,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.71734821448206,374.46734821448206,9.902402762080442,9.631894949580442,9.652402762080442,9.381894949580442,0.7194692300712549,0.5010958717982814,1.1582612549682887,0,,0.0,none,P380,1
E0029581,N0029828,N0029264,sub main,4.198309325308224,draft,drafted,s5c_flows,278.3287,389.408,0.073788,3.0935,merrimack,10.039278,8.8546,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,velocity,1.0,374.46734821448206,374.425365121229,9.631894949580442,9.616627066271008,9.381894949580442,9.366627066271008,0.9313707846848176,0.41104234644273874,0.07512778287559166,0,,0.0,none,P380,1
E0029582,N0029829,N0029830,main,64.99999999982235,auto_road,derived,s5c_flows,31.2258,44.216,0.003048,3.6221,held,1.312113,0.3658,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.9143840275789,364.58938402757974,3.782637456796124,2.67331128492026,3.532637456796124,2.42331128492026,0.4021399691150551,0.17469983387065008,2.693921063639469,0,,0.0,none,P451,1
E0029583,N0029830,N0029831,main,7.9803982658985975,auto_road,derived,s5c_flows,32.3056,45.672,0.00359,3.6221,held,1.357922,0.4308,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,364.58938402757974,364.5454918371173,2.67331128492026,2.7160743249920642,2.42331128492026,2.4660743249920642,0.4202446595071441,0.17352534879319975,0.3164981035593994,0,,0.0,none,P451,1
E0029584,N0029831,N0029832,main,43.19052674120001,auto_road,derived,s5c_flows,33.3853,47.128,0.003656,3.6221,held,1.403256,0.4388,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.5454918371173,364.30794394004073,2.7160743249920642,3.4664701224592704,2.4660743249920642,3.2164701224592704,0.4244811349480045,0.1762945588953197,1.695816499457646,0,,0.0,none,P451,1
E0029585,N0029832,N0029833,main,32.695570474850854,auto_road,derived,s5c_flows,34.4651,48.584,0.004016,3.6221,held,1.448883,0.482,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.30794394004073,364.1281183024291,3.4664701224592704,4.066644881164677,3.2164701224592704,3.8166448811646774,0.4286443390356693,0.17903896671998004,1.271278131904833,0,,0.0,none,P451,1
E0029586,N0029833,N0029834,main,37.09947464923647,auto_road,derived,s5c_flows,36.6247,51.496,0.004289,3.6221,held,1.539689,0.5147,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.1281183024291,363.9240711918583,4.066644881164677,4.4440623530636,3.8166448811646774,4.1940623530636,0.4366501063072811,0.18438147276562727,1.4160641863033114,0,,0.0,none,P451,1
E0029587,N0029834,N0029226,main,23.929453829182922,auto_road,derived,s5c_flows,37.7045,52.952,0.004598,3.6221,held,1.585266,0.5518,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,363.9240711918583,363.7924591957978,4.4440623530636,4.610464388186585,4.1940623530636,4.360464388186585,0.4405373278055386,0.18700676304846592,0.9053131376472835,0,,0.0,none,P451,1
E0029588,N0029835,N0029836,main,5.385164807134504,auto_block,provisional,s5c_flows,35.2946,47.592,0.005807,3.6221,held,1.485448,0.6969,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,372.95989148701807,372.91950275096457,5.361672233685056,5.488303645519807,5.111672233685056,5.238303645519807,0.48169339639001474,0.16799542045656496,0.1863275424953191,0,,0.0,none,P416,1
E0029589,N0029836,N0029837,main,16.97056274847714,auto_block,provisional,s5c_flows,36.3744,49.048,0.005852,3.6221,held,1.53076,0.7023,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.91950275096457,372.8346499372222,5.488303645519807,5.910711390902804,5.238303645519807,5.660711390902804,0.42146902683200815,0.18821693460518069,0.6710877774355558,0,,0.0,none,P416,1
E0029590,N0029837,N0029838,main,7.280109889280518,auto_block,provisional,s5c_flows,37.4542,50.504,0.005994,3.6221,held,1.576168,0.7192,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,372.8346499372222,372.79460933283116,5.910711390902804,5.951026653496967,5.660711390902804,5.701026653496967,0.4397680387592667,0.18648557995330922,0.2759071922636061,0,,0.0,none,P416,1
E0029591,N0029838,N0029839,main,27.15079581824557,auto_block,provisional,s5c_flows,37.4542,50.504,0.006054,3.6221,held,1.576229,0.7265,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.79460933283116,372.6452799558308,5.951026653496967,6.4800557375285734,5.701026653496967,6.2300557375285734,0.43977320760066474,0.18648907907987772,1.0289696048248804,0,,0.0,none,P416,1
E0029592,N0029839,N0029266,main,11.313813406753727,auto_block,provisional,s5c_flows,38.534,51.96,0.006281,3.6221,held,1.621722,0.7537,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.6452799558308,372.58305398209365,6.4800557375285734,6.477370822593855,6.2300557375285734,6.227370822593855,0.4435874803458292,0.1890811713813602,0.42508764366438173,0,,0.0,none,P416,1
E0029593,N0029840,N0029841,main,13.331251279311939,auto_road,derived,s5c_flows,30.2339,40.768,0.010453,3.6221,held,1.277935,1.2544,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.3467485222883,374.27342664025207,5.471946546071081,5.527690303107306,5.221946546071081,5.277690303107306,0.4125088923135682,0.1685293025179559,0.5386248041241497,0,,0.0,none,P398,1
E0029594,N0029841,N0029842,main,34.07946619486188,auto_road,derived,s5c_flows,30.2339,40.768,0.010564,3.6221,held,1.278046,1.2677,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.27342664025207,374.08598957618034,5.527690303107306,5.611092943350911,5.277690303107306,5.361092943350911,0.41251987084479624,0.16853633788513217,1.3768818022863079,0,,0.0,none,P398,1
E0029595,N0029842,N0029843,main,14.066431219579181,auto_road,derived,s5c_flows,32.3934,43.68,0.010848,3.6221,held,1.368864,1.3018,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.08598957618034,374.00862420447265,5.611092943350911,5.564648500605472,5.361092943350911,5.314648500605472,0.421276618720221,0.17419772521146265,0.5565001946666704,0,,0.0,none,P398,1
E0029596,N0029843,N0029844,main,92.13669506926992,auto_road,derived,s5c_flows,35.6328,48.048,0.010966,3.6221,held,1.504783,1.3159,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.00862420447265,373.5018723815917,5.564648500605472,6.0786024719239435,5.314648500605472,5.8286024719239435,0.43361503758747316,0.1823459349494832,3.54141681301367,0,,0.0,none,P398,1
E0029597,N0029844,N0029845,main,11.36021606138452,auto_road,derived,s5c_flows,38.8721,52.416,0.011733,3.6221,held,1.641352,1.408,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,373.5018723815917,373.43939119325404,6.0786024719239435,6.121766033308461,5.8286024719239435,5.871766033308461,0.4452088554782464,0.1901890712862468,0.42527665841916296,0,,0.0,none,P398,1
E0029598,N0029845,N0029846,main,79.99999903155778,auto_road,derived,s5c_flows,41.0317,55.328,0.011828,3.6221,held,1.731981,1.4194,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,373.43939119325404,372.9993911985805,6.121766033308461,6.115110754544503,5.871766033308461,5.865110754544503,0.45251325015674726,0.1952254154026864,2.946506686225813,0,,0.0,none,P398,1
E0029599,N0029846,N0029847,main,79.99999999986284,auto_road,derived,s5c_flows,47.5104,64.064,0.012495,3.6221,held,2.004251,1.4994,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.9993911985805,372.55939119858124,6.115110754544503,6.097347082668762,5.865110754544503,5.847347082668762,0.47287016960064815,0.20966067012444017,2.8196604883261807,0,,0.0,none,P398,1
E0029600,N0029847,N0029848,main,80.00000000009749,auto_road,derived,s5c_flows,53.9891,72.8,0.013161,3.6221,held,2.276521,1.5794,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.55939119858124,372.11939119858073,6.097347082668762,6.151086096341146,5.847347082668762,5.901086096341146,0.49125092183346813,0.22321891550357392,2.7141594530930004,0,,0.0,none,P398,1
E0029601,N0029848,N0029849,main,79.99999999991647,auto_road,derived,s5c_flows,61.5475,82.992,0.013828,3.6221,held,2.594058,1.6594,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.11939119858073,371.6793911985812,6.151086096341146,6.188742346340689,5.901086096341146,5.938742346340689,0.5107003436490337,0.23813581518880406,2.6107938831704445,0,,0.0,none,P398,1
E0029602,N0029849,N0029850,main,80.00000000009749,auto_road,derived,s5c_flows,68.0262,91.728,0.014495,3.6221,held,2.866328,1.7394,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.6793911985812,371.2393911985807,6.188742346340689,6.138904699856823,5.938742346340689,5.888904699856823,0.5259841226271399,0.2502908668512682,2.5349307630719733,0,,0.0,none,P398,1
E0029603,N0029850,N0029851,main,80.00000000004385,auto_road,derived,s5c_flows,74.1667,100.008,0.015161,3.6304,merrimack,3.13151,1.8194,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.2393911985807,370.79939119858045,6.138904699856823,6.151963781888298,5.888904699856823,5.901963781888298,0.5398364321165251,0.26165366697911574,2.4698839389303404,0,,0.0,none,P398,1
E0029604,N0029851,N0029185,main,50.194243784952334,auto_road,derived,s5c_flows,78.1477,105.376,0.015828,3.6075,merrimack,3.27874,1.8994,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.79939119858045,370.5233228577632,6.151963781888298,6.001121722314906,5.901963781888298,5.751121722314906,0.5471410907759777,0.2677835264303061,1.528985382111855,0,,0.0,none,P398,1
E0029605,N0029852,N0029853,lateral,59.780516195668646,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,378.8744384765625,378.3663040888993,1.5500000000000114,1.5770858036788127,1.3000000000000114,1.3270858036788127,0.20458049786481908,0.04484265860457484,4.870170651617202,0,,0.0,none,P398,1
E0029606,N0029853,N0029854,lateral,59.999999999977426,auto_road,derived,s5c_flows,7.5585,10.192,0.000498,3.6221,held,0.317369,0.0598,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.3663040888993,378.0663040888994,1.5770858036788127,1.5784407841474604,1.3270858036788127,1.3284407841474604,0.25758712094787334,0.08958178743959369,3.882181672436911,0,,0.0,none,P398,1
E0029607,N0029854,N0029855,lateral,60.00000000003103,auto_road,derived,s5c_flows,14.0372,18.928,0.000998,3.6221,held,0.589472,0.1198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.0663040888994,377.76630408889923,1.5784407841474604,1.5754317509445173,1.3284407841474604,1.3254317509445173,0.31369545164291257,0.11945847368908916,3.187805225620046,0,,0.0,none,P398,1
E0029608,N0029855,N0029856,lateral,59.999999999977426,auto_road,derived,s5c_flows,21.5956,29.12,0.001498,3.6221,held,0.906842,0.1798,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,377.72912811980456,377.3091281198047,1.6126077200391933,1.5941006399609137,1.3626077200391933,1.3441006399609137,0.4037228454370013,0.1350061782291217,2.4769467750015353,0,,0.0,none,P398,1
E0029609,N0029856,N0029272,lateral,13.308057446361968,auto_road,derived,s5c_flows,24.9002,33.576,0.001998,3.6221,held,1.04588,0.2398,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.3091281198047,377.2425878325729,1.5941006399609137,1.6072351654739805,1.3441006399609137,1.3572351654739805,0.37509250849131304,0.1566876573883142,0.5913233466898286,0,,0.0,none,P398,1
E0029610,N0029857,N0029858,main,30.265491900843113,auto_block,provisional,s5c_flows,69.8833,88.89,0.010236,3.6221,held,2.939921,1.2283,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.86735663966846,377.71602918016424,3.2367388193159172,3.0972947944451334,2.9867388193159172,2.8472947944451334,0.5121945639605372,0.2596929488358576,0.9848305712454145,0,,0.0,none,P398,1
E0029611,N0029858,N0029859,main,23.15104034731623,auto_block,provisional,s5c_flows,69.8833,88.89,0.010488,3.6221,held,2.940173,1.2586,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.71602918016424,377.60027397842765,3.0972947944451334,2.5099249961817236,2.8472947944451334,2.2599249961817236,0.5122074429157859,0.2597041378043913,0.7533093823447422,0,,0.0,none,P398,1
E0029612,N0029859,N0029860,main,3.9731928535224212,auto_block,provisional,s5c_flows,69.8833,88.89,0.010681,3.6221,held,2.940366,1.2818,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,377.60027397842765,377.55855545346566,2.5099249961817236,2.569801480128092,2.2599249961817236,2.319801480128092,0.6667660525125846,0.21557248311920835,0.09931501557780721,0,,0.0,none,P398,1
E0029613,N0029860,N0029272,main,88.1420331537202,auto_block,provisional,s5c_flows,72.0428,91.802,0.010714,3.6221,held,3.030934,1.2857,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.55855545346566,377.11784528769704,2.569801480128092,1.7319777103498382,2.319801480128092,1.4819777103498382,0.5167916397953993,0.26370758623952073,2.8426038131672087,0,,0.0,none,P398,1
E0029614,N0029861,N0029862,lateral,24.999999999821526,auto_block,provisional,s5c_flows,52.6068,65.594,0.005218,3.6221,held,2.210627,0.6261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.89714950520784,363.77214950520874,6.09287124674529,7.010260162760005,5.84287124674529,6.760260162760005,0.4707630946996419,0.22530660280181097,0.8850877890704992,0,,0.0,none,P451,1
E0029615,N0029862,N0029863,lateral,35.00000000020041,auto_block,provisional,s5c_flows,55.8461,69.962,0.005426,3.6221,held,2.346637,0.6511,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.77214950520874,363.59714950520777,7.010260162760005,9.763964996745358,6.760260162760005,9.513964996745358,0.4792068952654776,0.23206292675958168,1.2172891064380666,0,,0.0,none,P451,1
E0029616,N0029863,N0029864,lateral,44.99999999985514,auto_block,provisional,s5c_flows,62.3248,78.698,0.005718,3.6221,held,2.618532,0.6861,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.59714950520777,363.3721495052085,9.763964996745358,8.432202301432142,9.513964996745358,8.182202301432142,0.49503174092844016,0.24506580287098906,1.5150543651826212,0,,0.0,none,P451,1
E0029617,N0029864,N0029865,lateral,35.000000000160945,auto_block,provisional,s5c_flows,68.8035,87.434,0.006093,3.6221,held,2.89051,0.7311,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.3721495052085,363.1971495052077,8.432202301432142,9.916314850261074,8.182202301432142,9.666314850261074,0.5096527428364861,0.2574910203000599,1.1445701833947923,0,,0.0,none,P451,1
E0029618,N0029865,N0029866,lateral,44.99999999985514,auto_block,provisional,s5c_flows,73.1226,93.258,0.006384,3.6221,held,3.071871,0.7661,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.1971495052077,362.9721495052084,9.916314850261074,8.749652252604108,9.666314850261074,8.499652252604108,0.5188247161725622,0.26549648367276035,1.4455749246690364,0,,0.0,none,P451,1
E0029619,N0029866,N0029867,lateral,24.475535564525426,auto_block,provisional,s5c_flows,79.6013,101.994,0.006759,3.5994,merrimack,3.322961,0.8111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.9721495052084,362.8497718273858,8.749652252604108,9.24355092652047,8.499652252604108,8.99355092652047,0.5308557776791015,0.2762548007308486,0.7684301648284565,0,,0.0,none,P451,1
E0029620,N0029867,N0029868,lateral,25.52446443564237,auto_block,provisional,s5c_flows,82.8406,106.362,0.006963,3.5821,merrimack,3.441499,0.8356,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.8497718273858,362.72214950520754,9.24355092652047,10.00520645182371,8.99355092652047,9.75520645182371,0.5362913864255853,0.28121444857722255,0.7932399276993948,0,,0.0,none,P451,1
E0029621,N0029868,N0029869,lateral,24.999999999830877,auto_block,provisional,s5c_flows,85.0002,109.274,0.007176,3.571,merrimack,3.52029,0.8611,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.72214950520754,362.5971495052084,10.00520645182371,9.322772369791608,9.75520645182371,9.072772369791608,0.5398240779146121,0.284471779661745,0.7718563949082597,0,,0.0,none,P451,1
E0029622,N0029869,N0029226,lateral,49.18558923705578,auto_block,provisional,s5c_flows,89.8829,116.098,0.007384,3.5469,merrimack,3.69728,0.8861,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.5971495052084,362.3512215590231,9.322772369791608,6.051702024961287,9.072772369791608,5.801702024961287,0.5475394321610901,0.29168093855739885,1.4971703816510094,0,,0.0,none,P451,1
E0029623,N0029870,N0029275,lateral,23.430749027719962,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,378.4135547359309,378.29640099079234,1.5523266117253343,1.7245645853795395,1.3023266117253343,1.4745645853795395,0.13489621704043256,0.037230723305707175,2.8949105643065147,0,,0.0,none,P398,1
E0029624,N0029871,N0029872,sub main,21.470910553583888,auto_block,provisional,s5c_flows,272.9544,370.168,0.041309,3.1008,merrimack,9.837456,4.957,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,373.3472369895394,373.2291469814947,6.830711008507478,6.962503409130306,6.580711008507478,6.712503409130306,0.7419628360243381,0.48149217030549774,0.48229977547643627,0,,0.0,none,P398,1
E0029625,N0029872,N0029873,sub main,20.808652046684813,auto_block,provisional,s5c_flows,275.114,373.08,0.041488,3.0979,merrimack,9.90573,4.9785,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,373.2291469814947,373.11469939523795,6.962503409130306,7.002335516871426,6.712503409130306,6.752335516871426,0.7432705706141839,0.4834274164595276,0.4666011021506852,0,,0.0,none,P398,1
E0029626,N0029873,N0029275,sub main,29.832867780352597,auto_block,provisional,s5c_flows,276.1937,374.536,0.041661,3.0964,merrimack,9.939926,4.9993,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,373.11469939523795,372.95061862244603,7.002335516871426,7.070346953725846,6.752335516871426,6.820346953725846,0.7439221726190918,0.484395781641937,0.6683689252806608,0,,0.0,none,P398,1
E0029627,N0029874,N0029875,main,15.620499351813308,auto_block,provisional,s5c_flows,8.6382,11.648,0.003189,3.6221,held,0.365327,0.3827,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.8565746093975,380.77847211263844,2.322258398414988,2.1262214908771853,2.072258398414988,1.8762214908771853,0.26948305508717957,0.09559817551461638,0.9660780184465879,0,,0.0,none,P380,1
E0029628,N0029875,N0029876,main,25.079872407968907,auto_block,provisional,s5c_flows,8.6382,11.648,0.00332,3.6221,held,0.365457,0.3984,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.77847211263844,380.6530727505986,2.1262214908771853,2.3894992708857785,1.8762214908771853,2.1394992708857785,0.26951374440206327,0.09561391523262627,1.5509334204587915,0,,0.0,none,P380,1
E0029629,N0029876,N0029264,main,28.170263753866486,auto_block,provisional,s5c_flows,8.6382,11.648,0.003529,3.6221,held,0.365666,0.4234,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.6530727505986,380.5122214318293,2.3894992708857785,3.529770755670711,2.1394992708857785,3.279770755670711,0.2695630670680324,0.09563921385476373,1.7417237494900633,0,,0.0,none,P380,1
E0029630,N0029877,N0029284,lateral,35.77708763999664,auto_block,provisional,s5c_flows,0.0,0.0,0.000565,3.6221,held,0.000565,0.0678,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,366.36173962875444,366.16496564673446,1.6893773146049398,1.6523256130311665,1.4393773146049398,1.4023256130311665,0.02597893334675313,0.005969120488718088,22.952628040614613,0,,0.0,none,P380,1
E0029631,N0029878,N0029284,lateral,30.265491900843113,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,366.24417320092266,366.09284574141844,1.5524881760304652,1.7244455183471814,1.3024881760304652,1.4744455183471814,0.0,0.0,0.0,0,,0.0,none,P380,1
E0029632,N0029879,N0029880,main,8.602325267042627,auto_block,provisional,s5c_flows,24.835,33.488,0.004015,3.6221,held,1.04516,0.4818,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.1553733886165,375.1123617622813,3.9174110352116145,4.061527397874954,3.6674110352116145,3.811527397874954,0.3750128480843618,0.15663611498878155,0.3823124688031787,0,,0.0,none,P398,1
E0029633,N0029880,N0029281,main,46.51021678349096,auto_block,provisional,s5c_flows,26.9945,36.4,0.004087,3.6221,held,1.135767,0.4904,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.1123617622813,374.87981067836387,4.061527397874954,4.498485220073633,3.811527397874954,4.248485220073633,0.3847372389140308,0.16299274748096831,2.0148043945859384,0,,0.0,none,P398,1
E0029634,N0029881,N0029882,lateral,69.99999999984136,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.2504455566406,390.9004455566414,1.5500000000000114,1.9613403320304883,1.3000000000000114,1.7113403320304883,0.0,0.0,0.0,0,,0.0,none,P385,1
E0029635,N0029882,N0029883,lateral,70.00000000023377,auto_link,provisional,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.9004455566414,390.5504455566402,1.9613403320304883,2.366790771484773,1.7113403320304883,2.116790771484773,0.025530390765142158,0.006166662961199304,45.69717233875902,0,,0.0,none,P385,1
E0029636,N0029883,N0029884,lateral,24.999999999826745,auto_link,provisional,s5c_flows,1.4832,2.0,0.001167,3.6221,held,0.063347,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.5504455566402,390.4254455566411,2.366790771484773,3.1927185058589203,2.116790771484773,2.9427185058589203,0.15129274778936638,0.04320344368555337,2.7540425615368753,0,,0.0,none,P385,1
E0029637,N0029884,N0029885,lateral,30.000000000250456,auto_link,provisional,s5c_flows,1.4832,2.0,0.001375,3.6221,held,0.063555,0.165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.4254455566411,390.27544555663985,3.1927185058589203,5.779333496094523,2.9427185058589203,5.529333496094523,0.15146110978822103,0.04326643322168103,3.3011774488071177,0,,0.0,none,P385,1
E0029638,N0029885,N0029886,lateral,18.600093632785956,auto_link,provisional,s5c_flows,1.4832,2.0,0.001625,3.6221,held,0.063805,0.195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.27544555663985,390.1824450884759,5.779333496094523,4.378345927149098,5.529333496094523,4.128345927149098,0.15166296118714803,0.04334199649801504,2.0440162721331743,0,,0.0,none,P385,1
E0029639,N0029886,N0029887,lateral,21.37755832643195,auto_link,provisional,s5c_flows,1.4832,2.0,0.00178,3.6221,held,0.06396,0.2136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.1824450884759,390.0755572968437,4.378345927149098,4.298893386750024,4.128345927149098,4.048893386750024,0.1517878327130112,0.04338876646306786,2.3473069771509065,0,,0.0,none,P385,1
E0029640,N0029887,N0029888,lateral,9.219544457292887,auto_link,provisional,s5c_flows,1.4832,2.0,0.001958,3.6221,held,0.064138,0.235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.0755572968437,390.0294595745573,4.298893386750024,4.379140278958346,4.048893386750024,4.129140278958346,0.15193097396674232,0.043442401994122554,1.011374246319587,0,,0.0,none,P385,1
E0029641,N0029888,N0029889,lateral,52.88667128870941,auto_link,provisional,s5c_flows,1.4832,2.0,0.002035,3.6221,held,0.064215,0.2442,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.0294595745573,389.76502621811375,4.379140278958346,3.7725714381362536,4.129140278958346,3.5225714381362536,0.1519928089370815,0.04346557928613784,5.799251475399539,0,,0.0,none,P385,1
E0029642,N0029889,N0029890,lateral,20.248456731316587,auto_link,provisional,s5c_flows,1.4832,2.0,0.002476,3.6221,held,0.064656,0.2971,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.76502621811375,389.6637839344572,3.7725714381362536,3.5990639659334533,3.5225714381362536,3.3490639659334533,0.15234596384842222,0.043598037410994134,2.2151835882639404,0,,0.0,none,P385,1
E0029643,N0029890,N0029891,lateral,16.64331697709324,auto_link,provisional,s5c_flows,1.4832,2.0,0.002644,3.6221,held,0.064825,0.3173,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.6637839344572,389.5805673495717,3.5990639659334533,3.8572683437876663,3.3490639659334533,3.6072683437876663,0.15248085538238526,0.04364867030133998,1.819170121975401,0,,0.0,none,P385,1
E0029644,N0029891,N0029892,lateral,59.00847396772772,auto_link,provisional,s5c_flows,1.4832,2.0,0.002783,3.6221,held,0.064963,0.334,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.5805673495717,389.28552497973305,3.8572683437876663,3.0892919147981956,3.6072683437876663,2.8392919147981956,0.15259082202033503,0.04368996333230693,6.4451750970823944,0,,0.0,none,P385,1
E0029645,N0029892,N0029893,lateral,11.661903789690601,auto_link,provisional,s5c_flows,1.4832,2.0,0.003275,3.6221,held,0.065455,0.393,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.28552497973305,389.2272154607846,3.0892919147981956,4.040606804840422,2.8392919147981956,3.7906068048404222,0.15298155838076186,0.04383680269576387,1.2705130292747255,0,,0.0,none,P385,1
E0029646,N0029893,N0029894,lateral,10.0,auto_link,provisional,s5c_flows,1.4832,2.0,0.003372,3.6221,held,0.065552,0.4046,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.2272154607846,389.17721546078457,4.040606804840422,5.628631707184184,3.7906068048404222,5.378631707184184,0.1530583522677382,0.04386568322622117,1.0889093224728046,0,,0.0,none,P385,1
E0029647,N0029894,N0029895,lateral,15.353980828747257,auto_link,provisional,s5c_flows,1.4832,2.0,0.003455,3.6221,held,0.065636,0.4146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.17721546078457,389.1004455566408,5.628631707184184,8.838336181640443,5.378631707184184,8.588336181640443,0.15312479028524742,0.04389067477144856,1.671183875598589,0,,0.0,none,P385,1
E0029648,N0029895,N0029896,lateral,5.454671217937554,auto_link,provisional,s5c_flows,1.4832,2.0,0.003583,3.6221,held,0.065764,0.43,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,389.1004455566408,389.0595355225063,8.838336181640443,8.49130676264997,8.588336181640443,8.24130676264997,0.17595397846403985,0.0400272269418194,0.5166759385563177,0,,0.0,none,P385,1
E0029649,N0029896,N0029897,lateral,10.295630140987,auto_link,provisional,s5c_flows,1.4832,2.0,0.003629,3.6221,held,0.065809,0.4355,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.0595355225063,389.0080573718013,8.49130676264997,5.469847901636172,8.24130676264997,5.219847901636172,0.1532614346516501,0.0439420918004422,1.1196152252726497,0,,0.0,none,P385,1
E0029650,N0029897,N0029898,lateral,16.64331697709324,auto_link,provisional,s5c_flows,1.4832,2.0,0.003715,3.6221,held,0.065895,0.4458,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.0080573718013,388.92484078691587,5.469847901636172,3.3079472990216345,5.219847901636172,3.0579472990216345,0.1533292688435758,0.04396762490396797,1.809104148066309,0,,0.0,none,P385,1
E0029651,N0029898,N0029899,lateral,27.606381664045784,auto_link,provisional,s5c_flows,1.4832,2.0,0.003853,3.6221,held,0.066033,0.4624,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.92484078691587,388.78680887859565,3.3079472990216345,2.267848103826225,3.0579472990216345,2.017848103826225,0.15343799033848599,0.04400855954123464,2.998646945599521,0,,0.0,none,P385,1
E0029652,N0029899,N0029900,lateral,10.000000000060172,auto_link,provisional,s5c_flows,1.4832,2.0,0.004083,3.6221,held,0.066264,0.49,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.78680887859565,388.73680887859535,2.267848103826225,2.8125075276546454,2.017848103826225,2.5625075276546454,0.1536196270961363,0.044076978661569316,1.084930811369359,0,,0.0,none,P385,1
E0029653,N0029900,N0029901,lateral,34.99999999988292,auto_link,provisional,s5c_flows,1.4832,2.0,0.004167,3.6221,held,0.066347,0.5,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,388.7329934373915,388.17299343739336,2.8163229688585147,1.5567428907316412,2.5663229688585147,1.3067428907316412,0.2280876059961608,0.03382389227992841,2.5574968476857998,0,,0.0,none,P385,1
E0029654,N0029901,N0029080,lateral,22.960348948709182,auto_link,provisional,s5c_flows,1.4832,2.0,0.004458,3.6221,held,0.066639,0.535,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.17299343739336,388.0581916926498,1.5567428907316412,1.7959342839126862,1.3067428907316412,1.5459342839126862,0.15391355525871062,0.04418777855743075,2.4862818731934224,0,,0.0,none,P385,1
E0029655,N0029902,N0029279,lateral,29.5296461204668,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.0741455078125,379.92649727721016,1.5500000000000114,1.836716834117965,1.3000000000000114,1.586716834117965,0.0,0.0,0.0,0,,0.0,none,P380,1
E0029656,N0029903,N0029279,lateral,14.0,auto_block,provisional,s5c_flows,3.2393,4.368,0.0004,3.6221,held,0.136202,0.048,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.6746234092407,379.60462340924073,1.8197918739624015,2.1585907020873947,1.5697918739624015,1.9085907020873947,0.19549980910382175,0.06088753559727625,1.1935220520313643,0,,0.0,none,P380,1
E0029657,N0029904,N0029905,lateral,59.23681287847955,auto_block,provisional,s5c_flows,7.5585,10.192,0.001442,3.6221,held,0.318313,0.1731,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.09824891633383,376.80206485194145,1.813036484056795,2.570310636339798,1.563036484056795,2.320310636339798,0.2578332307488689,0.08970455061797025,3.829142627479786,0,,0.0,none,P398,1
E0029658,N0029905,N0029906,lateral,27.459060435491963,auto_block,provisional,s5c_flows,9.718,13.104,0.001936,3.6221,held,0.409341,0.2323,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.80206485194145,376.664769549764,2.570310636339798,2.509729961954747,2.320310636339798,2.259729961954747,0.2794566852652704,0.10077292034994803,1.6376455865558572,0,,0.0,none,P398,1
E0029659,N0029906,N0029907,lateral,25.495097567963924,auto_block,provisional,s5c_flows,11.8776,16.016,0.002165,3.6221,held,0.500104,0.2598,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.664769549764,376.5372940619242,2.509729961954747,2.5214217583883283,2.259729961954747,2.2714217583883283,0.29782124239089725,0.11061624421231062,1.4267561621467004,0,,0.0,none,P398,1
E0029660,N0029907,N0029908,lateral,14.7648230602334,auto_block,provisional,s5c_flows,11.8776,16.016,0.002377,3.6221,held,0.500317,0.2853,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.5372940619242,376.463469946623,2.5214217583883283,2.589508569002021,2.2714217583883283,2.339508569002021,0.29786141279017647,0.1106382268368157,0.8261573126646337,0,,0.0,none,P398,1
E0029661,N0029908,N0029281,lateral,84.94845527177297,auto_block,provisional,s5c_flows,16.1967,21.84,0.0025,3.6221,held,0.681508,0.3001,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.463469946623,376.0387276702641,2.589508569002021,3.339568228173391,2.339508569002021,3.089568228173391,0.32832420166942544,0.1278859527080644,4.312224260849325,0,,0.0,none,P398,1
E0029662,N0029909,N0029291,lateral,12.529964086141668,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,380.0527978047441,379.9901479843134,1.5556616679121475,1.9144235488897152,1.3056616679121475,1.6644235488897152,0.13489621704043256,0.037230723305707175,1.5480992673533178,0,,0.0,none,P398,1
E0029663,N0029910,N0029291,sub main,44.28317965096906,auto_link,provisional,s5c_flows,332.2427,482.312,0.040871,3.028,merrimack,11.684582,4.9045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.672633176133,375.45121727787813,6.50864123792951,6.453354255324996,6.25864123792951,6.203354255324996,0.7466061759912378,0.5490717649294803,0.9885439176858343,0,,0.0,none,P398,1
E0029664,N0029911,N0029260,lateral,65.24422436655293,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,385.8412486931979,385.5150275713651,1.5588367560208667,1.958940934494251,1.3088367560208667,1.708940934494251,0.19530982006149752,0.060806644196143594,5.567583540347107,0,,0.0,none,P364,1
E0029665,N0029912,N0029913,lateral,50.60632371551998,auto_block,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.1769592285156,383.923927609938,1.5500000000000114,3.02501648185887,1.3000000000000114,2.77501648185887,0.24497510502788622,0.08338678812422098,3.4429569016655326,0,,0.0,none,P364,1
E0029666,N0029913,N0029260,lateral,17.72004514666935,auto_block,provisional,s5c_flows,9.718,13.104,0.000422,3.6221,held,0.407826,0.0506,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.923927609938,383.8353273842047,3.02501648185887,3.6386411216547003,2.77501648185887,3.3886411216547003,0.2791264440607183,0.10059966007079638,1.058065590208209,0,,0.0,none,P364,1
E0029667,N0029914,N0029915,lateral,25.495097567963924,auto_block,provisional,s5c_flows,2.9664,4.0,0.0,3.6221,held,0.12436,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,373.66600413826893,373.5385286504291,1.5669060179810685,1.6273649042583997,1.3169060179810685,1.3773649042583997,0.18970046956248152,0.058437322092821625,2.239943284164849,0,,0.0,none,P388,1
E0029668,N0029915,N0029300,lateral,17.204650534085253,auto_block,provisional,s5c_flows,2.9664,4.0,0.000212,3.6221,held,0.124573,0.0255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.5385286504291,373.45250539775867,1.6273649042583997,1.6386200905225792,1.3773649042583997,1.3886200905225792,0.18980813422524487,0.058482452967593995,1.5107054117491556,0,,0.0,none,P388,1
E0029669,N0029916,N0029300,lateral,46.09772228646444,auto_block,provisional,s5c_flows,0.0,0.0,0.000581,3.6221,held,0.000581,0.0697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.0970417863984,372.86655317496604,1.7811320417266074,2.224572313315207,1.5311320417266074,1.9745723133152069,0.025491867263143186,0.0061587387576871044,30.138842459449634,0,,0.0,none,P388,1
E0029670,N0029917,N0029314,lateral,74.94664769020693,auto_block,provisional,s5c_flows,2.1596,2.912,0.000574,3.6221,held,0.091109,0.0689,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.087559967579,373.712826729128,1.9724681085928637,2.0363187786845174,1.7224681085928637,1.7863187786845174,0.17101472295640413,0.050809707968825474,7.304112612311229,0,,0.0,none,P388,1
