EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0029671,N0029918,N0029314,lateral,30.805843601498726,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.15693242199524,374.0029032039877,1.5507702147235136,1.746242303824772,1.3007702147235136,1.496242303824772,0.17065230391004918,0.050665805354795285,3.0086363613483633,0,,0.0,none,P388,1
E0029672,N0029919,N0029267,lateral,28.442925306655784,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,372.29344482421874,372.03745849645884,1.5500000000000114,1.5616320797130356,1.3000000000000114,1.3116320797130356,0.0,0.0,0.0,0,,0.0,none,P416,1
E0029673,N0029920,N0029921,lateral,22.825826631083032,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,3.25,0.5,cover_min,minimum,tractive,1.0,386.83282986444664,386.09099049893643,1.5638376160221128,1.565320536219815,1.3138376160221128,1.315320536219815,0.3218505410109047,0.033071099367065176,1.1820096453977824,0,,0.0,none,P364,1
E0029674,N0029921,N0029256,lateral,15.524174696260024,auto_block,provisional,s5c_flows,3.2393,4.368,0.00019,3.6221,held,0.135992,0.0228,0.0,0.0,,200,PVC-U,2.95,0.5,cover_min,minimum,tractive,1.0,386.06332304249815,385.6053598889585,1.5929879926580952,1.5850087633852468,1.3429879926580952,1.3350087633852468,0.3575907355268072,0.04049698885258299,0.7235541059431911,0,,0.0,none,P364,1
E0029675,N0029922,N0029923,main,59.99999999995124,auto_block,provisional,s5c_flows,28.0743,37.856,0.003425,3.6221,held,1.180372,0.411,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.67014315041644,382.37014315041665,2.100212074192939,3.241184974583348,1.8502120741929389,2.991184974583348,0.38931686120886316,0.1660319390058868,2.5686018244729993,0,,0.0,none,P364,1
E0029676,N0029923,N0029924,main,59.99999999995124,auto_block,provisional,s5c_flows,33.4732,45.136,0.003925,3.6221,held,1.407208,0.471,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.37014315041665,382.07014315041687,3.241184974583348,4.500138832005007,2.991184974583348,4.250138832005007,0.41081836205839634,0.1807005893090276,2.434165783118139,0,,0.0,none,P364,1
E0029677,N0029924,N0029925,main,5.602547744958171,auto_block,provisional,s5c_flows,35.6328,48.048,0.004425,3.6221,held,1.498242,0.531,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,382.07014315041687,382.0281240423297,4.500138832005007,4.625104717435931,4.250138832005007,4.375104717435931,0.4829593146574084,0.1686896413442725,0.19334091488749902,0,,0.0,none,P364,1
E0029678,N0029925,N0029926,main,13.45362404707371,auto_block,provisional,s5c_flows,36.7126,49.504,0.004472,3.6221,held,1.543556,0.5366,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.0281240423297,381.9608559220943,4.625104717435931,4.892415562280689,4.375104717435931,4.642415562280689,0.4225352677493395,0.18897875307989281,0.5306706553646705,0,,0.0,none,P364,1
E0029679,N0029926,N0029256,main,11.180339887498949,auto_block,provisional,s5c_flows,38.8721,52.416,0.004584,3.6221,held,1.634203,0.55,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.9608559220943,381.90495422265684,4.892415562280689,5.285414429686909,4.642415562280689,5.035414429686909,0.4299066426794021,0.19429278989159143,0.4334406115793438,0,,0.0,none,P364,1
E0029680,N0029927,N0029928,main,7.810249675906654,auto_block,provisional,s5c_flows,96.3774,134.216,0.028383,3.5171,merrimack,3.951638,3.4059,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,367.4606094061721,367.41765303295466,6.242637664140375,6.336436322514089,5.992637664140375,6.086436322514089,0.5776017392093183,0.2944377424966792,0.22536432821336205,0,,0.0,none,P416,1
E0029681,N0029928,N0029929,main,19.235384061671343,auto_block,provisional,s5c_flows,96.3774,134.216,0.028448,3.5171,merrimack,3.951703,3.4137,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.41765303295466,367.31185842061547,6.336436322514089,6.644013161415785,6.086436322514089,6.394013161415785,0.5776044780582329,0.294440222198336,0.5550333256399509,0,,0.0,none,P416,1
E0029682,N0029929,N0029930,main,17.804493814764857,auto_block,provisional,s5c_flows,96.3774,134.216,0.028608,3.5171,merrimack,3.951863,3.433,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.31185842061547,367.21393370463426,6.644013161415785,6.7863409535688675,6.394013161415785,6.5363409535688675,0.5776112196889649,0.2944463260086827,0.5137392652088809,0,,0.0,none,P416,1
E0029683,N0029930,N0029931,main,16.64331697709324,auto_block,provisional,s5c_flows,96.3774,134.216,0.028757,3.5171,merrimack,3.952011,3.4508,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.21393370463426,367.1223954612602,6.7863409535688675,6.727274948896024,6.5363409535688675,6.477274948896024,0.5776174555059347,0.29445197194379413,0.480228936367449,0,,0.0,none,P416,1
E0029684,N0029931,N0029267,main,22.47220505424423,auto_block,provisional,s5c_flows,96.3774,134.216,0.028895,3.5171,merrimack,3.95215,3.4674,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.1223954612602,366.9987983334619,6.727274948896024,6.6002922427099975,6.477274948896024,6.3502922427099975,0.5776233119502745,0.29445727446672787,0.6484100332437985,0,,0.0,none,P416,1
E0029685,N0029932,N0029933,lateral,50.000000000009415,auto_block,provisional,s5c_flows,2.1596,2.912,0.000585,3.6221,held,0.091119,0.0702,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.3682535720938,374.11825357209375,2.0619527267343187,2.6987019943125006,1.8119527267343187,2.4487019943125006,0.17102101173352663,0.05081220635888781,4.872695611413724,0,,0.0,none,P392,1
E0029686,N0029933,N0029934,lateral,49.99999999995874,auto_block,provisional,s5c_flows,2.1596,2.912,0.001002,3.6221,held,0.091536,0.1202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.11825357209375,373.868253572094,2.6987019943125006,3.321077482593523,2.4487019943125006,3.071077482593523,0.17128282531933778,0.050916260171602584,4.865247474631437,0,,0.0,none,P392,1
E0029687,N0029934,N0029329,lateral,17.153745138631653,auto_block,provisional,s5c_flows,3.2393,4.368,0.001418,3.6221,held,0.13722,0.1702,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.868253572094,373.7824848464008,3.321077482593523,3.5572368332867086,3.071077482593523,3.3072368332867086,0.1959815693676327,0.06109284269902601,1.4587889730295456,0,,0.0,none,P392,1
E0029688,N0029935,N0029936,main,6.4031242374328485,auto_block,provisional,s5c_flows,11.5394,15.56,0.003551,3.6221,held,0.487313,0.4261,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,374.54968934216896,374.50806903462563,2.7595757945497894,2.7651243247493653,2.5095757945497894,2.5151243247493653,0.3235788358686498,0.10269780741123777,0.32980753207811087,0,,0.0,none,P392,1
E0029689,N0029936,N0029937,main,27.65863337187866,auto_block,provisional,s5c_flows,11.5394,15.56,0.003604,3.6221,held,0.487366,0.4325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.50806903462563,374.36977586776624,2.7651243247493653,3.0146845814525136,2.5151243247493653,2.7646845814525136,0.29539630690915486,0.10929290562349644,1.5605382060731439,0,,0.0,none,P392,1
E0029690,N0029937,N0029938,main,37.786327768235594,auto_block,provisional,s5c_flows,11.5394,15.56,0.003835,3.6221,held,0.487597,0.4602,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.36977586776624,374.1808442289251,3.0146845814525136,3.296176034746793,2.7646845814525136,3.046176034746793,0.29544068460086104,0.10931705867134553,2.131636441072469,0,,0.0,none,P392,1
E0029691,N0029938,N0029329,main,34.48187929913333,auto_block,provisional,s5c_flows,11.5394,15.56,0.00415,3.6221,held,0.487912,0.498,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.1808442289251,374.00843483242943,3.296176034746793,3.3312868472580703,3.046176034746793,3.0812868472580703,0.2955011753557389,0.1093499853192105,1.9448247122098214,0,,0.0,none,P392,1
E0029692,N0029939,N0029332,lateral,15.132745950421556,auto_block,provisional,s5c_flows,2.1596,2.912,0.001045,3.6221,held,0.091579,0.1254,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,375.4413318012968,375.24460610394135,1.5726757670625489,1.5552596187148993,1.3226757670625489,1.3052596187148993,0.237264205478708,0.040902511225875265,1.0630024533121554,0,,0.0,none,P392,1
E0029693,N0029940,N0029332,lateral,10.000000000068198,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.17640991210936,375.126409912109,1.5500000000000114,1.6734558105472388,1.3000000000000114,1.4234558105472388,0.0,0.0,0.0,0,,0.0,none,P392,1
E0029694,N0029941,N0029942,sub main,80.00000000004088,draft,drafted,s5c_flows,1495.4192,1992.916,0.389685,2.5241,merrimack,44.076336,46.7622,0.0,0.0,,400,GRP,0.25,0.205,cover_min,minimum,velocity,1.0,363.8346376598139,363.6346376598138,1.7509031116704818,2.366705113623709,1.300903111670482,1.9167051136237092,0.7977370090496965,0.4525528160626905,1.6713946052501023,0,,0.0,none,P475,1
E0029695,N0029942,N0029943,sub main,79.99999999991793,draft,drafted,s5c_flows,1496.499,1994.372,0.390352,2.5238,merrimack,44.104729,46.8422,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,363.6346376598138,363.434637659814,2.366705113623709,2.9067319690922773,1.9167051136237092,2.456731969092277,0.7978684065229779,0.4527191069983143,1.6711193505486508,0,,0.0,none,P468,1
E0029696,N0029943,N0029944,sub main,80.00000000004088,draft,drafted,s5c_flows,1500.1417,1999.284,0.391018,2.5231,merrimack,44.198916,46.9222,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,363.434637659814,363.23463765981387,2.9067319690922773,2.9690366565923796,2.456731969092277,2.5190366565923794,0.7983037106792176,0.4532705584590142,1.6702081118971375,0,,0.0,none,P468,1
E0029697,N0029944,N0029945,sub main,80.00000000004088,draft,drafted,s5c_flows,1502.3013,2002.196,0.391685,2.5227,merrimack,44.255012,47.0022,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,363.23463765981387,363.03463765981377,2.9690366565923796,3.349578648779982,2.5190366565923794,2.8995786487799817,0.7985625501744708,0.453598862344321,1.6696667443805204,0,,0.0,none,P468,1
E0029698,N0029945,N0029338,sub main,8.484213745681945,draft,drafted,s5c_flows,1503.3811,2003.652,0.392352,2.5224,merrimack,44.28339,47.0822,0.0,0.0,,400,GRP,0.5,0.205,table11,minimum,velocity,1.0,363.03463765981377,362.99221659108537,3.349578648779982,3.3820815046177586,2.8995786487799817,2.9320815046177584,1.0327758189815064,0.3739400708296766,0.13691602749518333,0,,0.0,none,P468,1
E0029699,N0029946,N0029947,main,50.01407577767634,auto_road,derived,s5c_flows,33.4495,45.104,0.023704,3.6221,held,1.425992,2.8445,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.03855273715175,358.78848235826337,7.845419430817003,7.553070376111634,7.595419430817003,7.303070376111634,0.41248106264050205,0.18186287754031455,2.0208635138104154,0,,0.0,none,P468,1
E0029700,N0029947,N0029948,main,89.10232915615921,auto_road,derived,s5c_flows,33.4495,45.104,0.024121,3.6221,held,1.426409,2.8945,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.78848235826337,358.34297071248255,7.553070376111634,7.978226797283071,7.303070376111634,7.728226797283071,0.41251779012572426,0.1818885974673819,3.5999388506777383,0,,0.0,none,P468,1
E0029701,N0029948,N0029949,main,20.54273208140622,auto_road,derived,s5c_flows,35.609,48.016,0.024863,3.6221,held,1.517686,2.9836,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.34297071248255,358.24025705207555,7.978226797283071,8.114479276049451,7.728226797283071,7.864479276049451,0.4203727784403621,0.18743546418378193,0.814464888268235,0,,0.0,none,P468,1
E0029702,N0029949,N0029950,main,35.95439069075591,auto_road,derived,s5c_flows,35.609,48.016,0.025034,3.6221,held,1.517857,3.0041,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.24025705207555,358.06048509862177,8.114479276049451,8.302246834971982,7.864479276049451,8.052246834971982,0.42038716177121405,0.18744570575148084,1.4254475382196714,0,,0.0,none,P468,1
E0029703,N0029950,N0029338,main,39.22527150273107,auto_road,derived,s5c_flows,36.3507,49.016,0.025334,3.6221,held,1.549247,3.0401,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.06048509862177,357.8643587411081,8.302246834971982,8.50993935459502,8.052246834971982,8.25993935459502,0.4230073727392409,0.1893166162869357,1.5454920343634742,0,,0.0,none,P468,1
E0029704,N0029951,N0029386,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,0.0,0.0,0.000612,3.6221,held,0.000612,0.0734,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,344.0603076020989,344.0178811952277,1.9197033842292512,1.9523336485223126,1.6697033842292512,1.7023336485223126,0.0276831816403267,0.006034689391012565,4.257138205027763,0,,0.0,none,P404,1
E0029705,N0029952,N0029953,main,19.849433241279208,auto_block,provisional,s5c_flows,5.3989,7.28,0.018799,3.6221,held,0.245134,2.2558,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.76828497775193,341.66903781154554,4.513148127716818,4.589354522438839,4.263148127716818,4.339354522438839,0.23697674936214935,0.07955528186217567,1.3960183361663314,0,,0.0,none,P404,1
E0029706,N0029953,N0029954,main,16.15549442140351,auto_block,provisional,s5c_flows,5.3989,7.28,0.018964,3.6221,held,0.2453,2.2757,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.66903781154554,341.58826033943853,4.589354522438839,4.622921301186466,4.339354522438839,4.372921301186466,0.23702877521636811,0.07957996105278911,1.1359727953322836,0,,0.0,none,P404,1
E0029707,N0029954,N0029955,main,14.866068747318506,auto_block,provisional,s5c_flows,5.3989,7.28,0.019099,3.6221,held,0.245435,2.2918,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.58826033943853,341.5139299957019,4.622921301186466,4.604173031641835,4.372921301186466,4.354173031641835,0.23707106701642955,0.07960002510172179,1.0451204171538047,0,,0.0,none,P404,1
E0029708,N0029955,N0029956,main,19.6468827043885,auto_block,provisional,s5c_flows,5.3989,7.28,0.019222,3.6221,held,0.245558,2.3067,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.5139299957019,341.41569558218,4.604173031641835,4.672439183445022,4.354173031641835,4.422439183445022,0.23710958520344408,0.07961830070380768,1.3809987681104736,0,,0.0,none,P404,1
E0029709,N0029956,N0029386,main,12.727922061357855,auto_block,provisional,s5c_flows,5.3989,7.28,0.019386,3.6221,held,0.245722,2.3263,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.41569558218,341.3520559718732,4.672439183445022,4.618158871876801,4.422439183445022,4.368158871876801,0.2371609215347456,0.07964266079961949,0.8944645390277147,0,,0.0,none,P404,1
E0029710,N0029957,N0029958,main,49.07490419726128,draft,drafted,s5c_flows,139.2151,163.218,0.029949,3.364,merrimack,5.450363,3.5939,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.6887023089073,334.44332778792096,10.36632088445208,10.484101411297786,10.11632088445208,10.234101411297786,0.6113578718835873,0.356933988000839,1.337866260614862,0,,0.0,none,P418,1
E0029711,N0029958,N0029390,main,20.562684590361624,draft,drafted,s5c_flows,145.2248,172.042,0.030358,3.3469,merrimack,5.655922,3.643,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.44332778792096,334.3405143649692,10.484101411297786,10.47241288112457,10.234101411297786,10.22241288112457,0.6176879604509617,0.3640295338037224,0.5548293503877809,0,,0.0,none,P418,1
E0029712,N0029959,N0029393,lateral,29.528815073620578,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,343.55261461506024,343.40497053969216,1.5501380704866392,1.6961647142140919,1.3001380704866392,1.4461647142140919,0.13489621704043256,0.037230723305707175,3.648337430738808,0,,0.0,none,P418,1
E0029713,N0029960,N0029961,lateral,49.99999999995191,draft,provisional,s5c_flows,6.2058,8.368,0.0,3.6221,held,0.260162,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,344.01878377913016,343.6687837791305,1.5514371681354646,1.5557645607132713,1.3014371681354646,1.3057645607132713,0.27134755120798615,0.0755643791305173,3.071092145931279,0,,0.0,none,P418,1
E0029714,N0029961,N0029962,lateral,50.00000000006261,draft,provisional,s5c_flows,10.1867,13.736,0.000417,3.6221,held,0.42747,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,343.6403227141389,343.39032271413856,1.5842256257048462,1.6297273346895622,1.3342256257048462,1.3797273346895622,0.28334232242245655,0.1028214105664367,2.941083161208431,0,,0.0,none,P418,1
E0029715,N0029962,N0029393,lateral,18.415354942616492,draft,provisional,s5c_flows,13.0879,17.648,0.000833,3.6221,held,0.549512,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.39032271413856,343.2982459394255,1.6297273346895622,1.8028893144807512,1.3797273346895622,1.5528893144807512,0.30682784553631887,0.11559474239497777,1.0003087622000444,0,,0.0,none,P418,1
E0029716,N0029963,N0029390,main,49.21491465715289,draft,drafted,s5c_flows,72.3335,97.536,0.013102,3.6221,held,3.045506,1.5722,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,336.50112938555844,336.2304473549441,8.247161630066557,8.58247989114966,7.997161630066557,8.33247989114966,0.5354460623539097,0.25801572755136726,1.5318976742741668,0,,0.0,none,P418,1
E0029717,N0029964,N0029965,lateral,47.702662420282756,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,333.5175935661895,333.27908025408806,1.5525358283417745,1.9117461619275673,1.3025358283417745,1.6617461619275673,0.0,0.0,0.0,0,,0.0,none,P414,1
E0029718,N0029965,N0029400,lateral,79.74906026705602,draft,drafted,s5c_flows,0.0,0.0,0.000398,3.6221,held,0.000398,0.0477,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.27908025408806,332.8803349527528,1.9117461619275673,2.5401362386534743,1.6617461619275673,2.2901362386534743,0.02152547063357816,0.005356228560004811,61.74782549829853,0,,0.0,none,P414,1
E0029719,N0029966,N0029400,sub main,31.571906128652024,draft,drafted,s5c_flows,207.2579,266.23,0.046532,3.2059,merrimack,7.736871,5.5839,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.0247099605751,330.86685042993184,4.6539094241905445,4.553620761474406,4.4039094241905445,4.303620761474406,0.6726334798337203,0.431715145951,0.7822959327085736,0,,0.0,none,P414,1
E0029720,N0029967,N0029406,lateral,19.83135708676013,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.6626770019531,334.5635202165193,1.5500000000000114,1.5540945295744564,1.3000000000000114,1.3040945295744564,0.0,0.0,0.0,0,,0.0,none,P414,1
E0029721,N0029968,N0029969,sub main,80.00000000016341,draft,drafted,s5c_flows,394.8761,445.118,0.083237,2.9653,merrimack,13.635792,9.9885,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,334.29381103515624,333.85381103515533,1.5500000000000114,1.9603979492196686,1.3000000000000114,1.7103979492196686,0.802796824937571,0.5871156409059621,1.6608602474726315,0,,0.0,none,P430,1
E0029722,N0029969,N0029970,sub main,79.99999999969782,draft,drafted,s5c_flows,397.0356,448.03,0.083904,2.9634,merrimack,13.701588,10.0685,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,333.85381103515533,333.413811035157,1.9603979492196686,2.278968505858643,1.7103979492196686,2.028968505858643,0.8036612290877301,0.5889391176317147,1.659073854840329,0,,0.0,none,P414,1
E0029723,N0029970,N0029401,sub main,17.353757258613584,draft,drafted,s5c_flows,408.2184,465.03,0.084571,2.9534,merrimack,14.038828,10.1485,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,333.413811035157,333.31836537023463,2.278968505858643,2.2701966414841195,2.028968505858643,2.0201966414841195,0.8080001709123087,0.5983004319686023,0.3579569634459266,0,,0.0,none,P414,1
E0029724,N0029971,N0029972,sub main,70.00000000001663,draft,drafted,s5c_flows,1453.1112,1728.472,0.237431,2.5328,merrimack,42.835786,28.4918,0.0,0.0,,400,GRP,0.3,0.205,uniform,dod,velocity,1.0,333.3665629281813,333.15656292818124,2.2109517202562188,2.29354083158438,1.7609517202562188,1.8435408315843802,0.8476357054424035,0.4228411237191523,1.3763774451408104,0,,0.0,none,P414,1
E0029725,N0029972,N0029973,sub main,70.00000000001663,draft,drafted,s5c_flows,1453.1112,1728.472,0.238015,2.5328,merrimack,42.836369,28.5618,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,333.15656292818124,332.9465629281812,2.29354083158438,2.8192451772875415,1.8435408315843802,2.3692451772875414,0.8476387215765587,0.42284433704209545,1.3763725476073245,0,,0.0,none,P414,1
E0029726,N0029973,N0029974,sub main,70.00000000001663,draft,drafted,s5c_flows,1456.4422,1729.472,0.238598,2.5321,merrimack,42.922774,28.6318,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,332.9465629281812,332.7365629281812,2.8192451772875415,3.181985655803203,2.3692451772875414,2.7319856558032027,0.8480853245107716,0.42332044216382814,1.3756477478724793,0,,0.0,none,P414,1
E0029727,N0029974,N0029975,sub main,70.00000000001663,draft,drafted,s5c_flows,1457.522,1730.928,0.239181,2.5319,merrimack,42.951172,28.7018,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,332.7365629281812,332.52656292818114,3.181985655803203,2.9870479116626143,2.7319856558032027,2.537047911662614,0.8482319277317867,0.4234768617842942,1.3754099893252862,0,,0.0,none,P414,1
E0029728,N0029975,N0029401,sub main,24.106719492169823,draft,drafted,s5c_flows,1458.6017,1732.384,0.239765,2.5317,merrimack,42.979568,28.7718,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,332.52656292818114,332.45424276970465,2.9870479116626143,3.134319242014101,2.537047911662614,2.6843192420141007,0.848378432735648,0.42363324186310314,0.473584243422208,0,,0.0,none,P414,1
E0029729,N0029976,N0029977,main,79.9999999998321,draft,provisional,s5c_flows,34.9564,47.136,0.00449,3.6221,held,1.469953,0.5388,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.66942080805023,334.26942080805105,3.3328374927310165,3.220874602105198,3.0828374927310165,2.970874602105198,0.41631002513935045,0.1845550285763155,3.2027413533561475,0,,0.0,none,P414,1
E0029730,N0029977,N0029978,main,80.00000000027013,draft,provisional,s5c_flows,39.2756,52.96,0.005156,3.6221,held,1.651689,0.6188,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.26942080805105,333.8694208080497,3.220874602105198,3.1860601489815394,2.970874602105198,2.9360601489815394,0.4312934651078226,0.1953018541318215,3.0914758539281473,0,,0.0,none,P414,1
E0029731,N0029978,N0029979,main,79.99999999981235,draft,provisional,s5c_flows,40.3553,54.416,0.005823,3.6221,held,1.697622,0.6988,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.8694208080497,333.46942080805064,3.1860601489815394,3.184937102105607,2.9360601489815394,2.934937102105607,0.43488513633163295,0.19792901558891857,3.065943675558131,0,,0.0,none,P414,1
E0029732,N0029979,N0029980,main,80.00000000027013,draft,provisional,s5c_flows,45.4517,55.946,0.00649,3.6221,held,1.911942,0.7788,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.46942080805064,333.0694208080493,3.184937102105607,3.2829656665600737,2.934937102105607,3.0329656665600737,0.45074585336790074,0.20977328932544265,2.9580601205210932,0,,0.0,none,P414,1
E0029733,N0029980,N0029981,main,79.9999999998321,draft,provisional,s5c_flows,49.0302,61.836,0.007156,3.6221,held,2.06263,0.8588,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.0694208080493,332.6694208080501,3.2829656665600737,3.19166317632488,3.0329656665600737,2.94166317632488,0.46111731437165,0.21773806181989525,2.8915273657581615,0,,0.0,none,P414,1
E0029734,N0029981,N0029982,main,10.000000000078645,draft,provisional,s5c_flows,49.0302,61.836,0.007823,3.6221,held,2.063296,0.9388,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.6694208080501,332.6194208080497,3.19166317632488,3.1818182056221644,2.94166317632488,2.9318182056221644,0.4611618711529063,0.2177726628926378,0.36140599883357694,0,,0.0,none,P414,1
E0029735,N0029982,N0029983,main,15.043907306090905,draft,provisional,s5c_flows,50.11,63.292,0.007906,3.6221,held,2.108647,0.9488,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.6194208080497,332.5442012715192,3.1818182056221644,3.2581668925432723,2.9318182056221644,3.0081668925432723,0.464170822235963,0.22011698793637074,0.5401713688659817,0,,0.0,none,P414,1
E0029736,N0029983,N0029406,main,35.07449260637785,draft,provisional,s5c_flows,51.1898,64.748,0.008032,3.6221,held,2.154039,0.9638,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.5442012715192,332.36882880848736,3.2581668925432723,3.7487859376063852,3.0081668925432723,3.4987859376063852,0.4671341076007757,0.22244063084351567,1.251406966995774,0,,0.0,none,P414,1
E0029737,N0029984,N0029985,trunk main,56.04363948815898,main_pipe,drafted,s5c_flows,7831.0038,10295.258,2.264422,2.0658,merrimack,189.504002,271.7306,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,391.95828268835317,391.902239048865,4.80480935266246,3.927320277306876,3.9548093526624597,3.077320277306876,0.8031499668775324,0.4759650265269326,1.1629965718200825,0,,0.0,none,P363,1
E0029738,N0029985,N0029411,trunk main,24.062487507044327,main_pipe,drafted,s5c_flows,7831.0038,10295.258,2.264889,2.0658,merrimack,189.504469,271.7867,0.0,0.0,,800,GRP,0.2,0.085,table11,minimum,velocity,1.0,391.902239048865,391.8541140738509,3.927320277306876,4.108044129274106,3.077320277306876,3.2580441292741056,1.0413058780940077,0.39078122357707046,0.38513319370173893,0,,0.0,none,P363,1
E0029739,N0029986,N0029987,trunk main,80.21002439115412,main_pipe,drafted,s5c_flows,5.126,6.912,0.009895,3.6221,held,0.22479,1.1874,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.4287740156867,389.0277238937309,8.694944246032037,8.548631086737828,8.444944246032037,8.298631086737828,0.2304024990283143,0.07646225804383197,5.802166840596136,0,,0.0,none,P415,1
E0029740,N0029987,N0029988,trunk main,69.7899756068911,main_pipe,drafted,s5c_flows,5.126,6.912,0.010563,3.6221,held,0.225458,1.2676,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.0277238937309,388.6787740156965,8.548631086737828,9.03564248820976,8.298631086737828,8.78564248820976,0.2306249159231075,0.0765660713961783,5.043541177930065,0,,0.0,none,P415,1
E0029741,N0029988,N0029989,trunk main,62.56830381452948,main_pipe,drafted,s5c_flows,5.126,6.912,0.011145,3.6221,held,0.22604,1.3374,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.6787740156965,388.3659324966238,9.03564248820976,8.396366087360548,8.78564248820976,8.146366087360548,0.23081831862937205,0.07665638945897948,4.517860929616842,0,,0.0,none,P415,1
E0029742,N0029989,N0029990,trunk main,50.00000000003906,main_pipe,drafted,s5c_flows,5.126,6.912,0.011666,3.6221,held,0.226561,1.4,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.3659324966238,388.11593249662366,8.396366087360548,8.352237669391968,8.146366087360548,8.102237669391968,0.23099115201678386,0.07673713884455416,3.6076417908571417,0,,0.0,none,P415,1
E0029743,N0029990,N0029991,trunk main,51.29845623122136,main_pipe,drafted,s5c_flows,5.126,6.912,0.012083,3.6221,held,0.226978,1.45,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.11593249662366,387.85944021546754,8.352237669391968,7.906673065782456,8.102237669391968,7.656673065782456,0.23112928260736995,0.07680169992618838,3.699117052047189,0,,0.0,none,P415,1
E0029744,N0029991,N0029992,trunk main,75.13061018371315,main_pipe,drafted,s5c_flows,5.126,6.912,0.012511,3.6221,held,0.227405,1.5013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.85944021546754,387.48378716454897,7.906673065782456,8.366920843263529,7.656673065782456,8.116920843263529,0.2312705397696296,0.07686774546798716,5.414337847105482,0,,0.0,none,P415,1
E0029745,N0029992,N0029993,trunk main,60.230130962100645,main_pipe,drafted,s5c_flows,5.126,6.912,0.013137,3.6221,held,0.228032,1.5764,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.48378716454897,387.1826365097385,8.366920843263529,7.831920375027153,8.116920843263529,7.581920375027153,0.23147761986459822,0.0769646091467798,4.336641773931319,0,,0.0,none,P415,1
E0029746,N0029993,N0029994,trunk main,40.77249880827859,main_pipe,drafted,s5c_flows,5.126,6.912,0.013639,3.6221,held,0.228533,1.6366,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.1826365097385,386.97877401569707,7.831920375027153,8.700516755787305,7.581920375027153,8.450516755787305,0.23164279642607952,0.07704190808654168,2.9335755624133752,0,,0.0,none,P415,1
E0029747,N0029994,N0029995,trunk main,83.09250576120316,main_pipe,drafted,s5c_flows,5.126,6.912,0.013978,3.6221,held,0.228873,1.6774,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.97877401569707,386.56331148689105,8.700516755787305,8.399487585374573,8.450516755787305,8.149487585374573,0.2317547464222414,0.0770943163665849,5.975606184552114,0,,0.0,none,P415,1
E0029748,N0029995,N0029996,trunk main,56.90749423885915,main_pipe,drafted,s5c_flows,5.126,6.912,0.014671,3.6221,held,0.229566,1.7605,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.56331148689105,386.27877401569674,8.399487585374573,9.54147744914701,8.149487585374573,9.29147744914701,0.23198256303004985,0.07720101182116942,4.088489345604224,0,,0.0,none,P415,1
E0029749,N0029996,N0029997,trunk main,70.00000000006159,main_pipe,drafted,s5c_flows,5.126,6.912,0.015145,3.6221,held,0.23004,1.8174,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.27877401569674,385.92877401569643,9.54147744914701,8.331418855397317,9.29147744914701,8.081418855397317,0.23213810555456307,0.07727389344008598,5.02574389448299,0,,0.0,none,P415,1
E0029750,N0029997,N0029998,trunk main,71.31224370186956,main_pipe,drafted,s5c_flows,5.126,6.912,0.015728,3.6221,held,0.230623,1.8874,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.92877401569643,385.5722127971871,8.331418855397317,7.969687837578533,8.081418855397317,7.719687837578533,0.23232910560761524,0.0773634279799156,5.115749023019532,0,,0.0,none,P415,1
E0029751,N0029998,N0029999,trunk main,58.687756298049536,main_pipe,drafted,s5c_flows,5.126,6.912,0.016323,3.6221,held,0.231217,1.9587,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.5722127971871,385.27877401569685,7.969687837578533,7.638920076100021,7.719687837578533,7.388920076100021,0.23252335836884708,0.07745453115557874,4.206585000731722,0,,0.0,none,P415,1
E0029752,N0029999,N0030000,trunk main,8.593091554983035,main_pipe,drafted,s5c_flows,5.126,6.912,0.016812,3.6221,held,0.231707,2.0174,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.27877401569685,385.2358085579219,7.638920076100021,7.834564977234322,7.388920076100021,7.584564977234322,0.23268333491237228,0.07752959225117054,0.6155068760596286,0,,0.0,none,P415,1
E0029753,N0030000,N0029412,trunk main,66.02042116107899,main_pipe,drafted,s5c_flows,5.126,6.912,0.016883,3.6221,held,0.231778,2.026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.2358085579219,384.90570645211653,7.834564977234322,8.563348723664717,7.584564977234322,8.313348723664717,0.23270649532361007,0.07754046161770392,4.728447098799183,0,,0.0,none,P415,1
E0029754,N0030001,N0029411,lateral,3.586757726223867,draft,drafted,s5c_flows,0.0,0.0,0.000199,3.6221,held,0.000199,0.0239,0.0,3.355,W11a-XD00037,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,394.45316531995536,394.41191760610377,1.5956933226227648,1.5502405970212294,1.3456933226227648,1.3002405970212294,0.020209619355836678,0.003517833689223232,2.9579624625537426,0,,0.0,none,P363,1
E0029755,N0030002,N0029425,lateral,54.438261435910846,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,388.3703668727439,387.7715459969489,1.6527044163186133,1.6570733878167516,1.4027044163186133,1.4070733878167516,0.0,0.0,0.0,0,,0.0,none,P415,1
E0029756,N0030003,N0029412,lateral,22.88529840813871,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.90675659179686,391.79233009975616,1.5500000000000114,1.6767250760250931,1.3000000000000114,1.4267250760250931,0.0,0.0,0.0,0,,0.0,none,P415,1
E0029757,N0030004,N0029425,lateral,12.320587801405628,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,9.24,0.0,W11a-XG02629,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,387.8294518182037,387.7678488791967,1.5875098517181527,1.6607705055689053,1.3375098517181527,1.4107705055689053,0.0,0.0,0.0,0,,0.0,none,P415,1
E0029758,N0030005,N0029427,main,26.993032267267427,draft,drafted,s5c_flows,37.9965,48.224,0.004678,3.6221,held,1.59759,0.5614,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,392.03340417014897,391.884942492679,2.2108890427416554,2.306585827633512,1.9608890427416554,2.056585827633512,0.44157419683618376,0.18771050742676626,1.0188182967765727,0,,0.0,none,P363,1
E0029759,N0030006,N0030007,lateral,49.99999999987355,draft,provisional,s5c_flows,7.5403,11.368,0.0,3.6221,held,0.316107,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.64686889648436,392.396868896485,1.5500000000000114,1.739514160155636,1.3000000000000114,1.489514160155636,0.2572572909837089,0.08941737622036941,3.2392991862143083,0,,0.0,none,P363,1
E0029760,N0030007,N0030008,lateral,50.00000000020937,draft,provisional,s5c_flows,12.9392,18.648,0.000417,3.6221,held,0.54286,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.396868896485,392.14686889648397,1.739514160155636,2.1504638671879093,1.489514160155636,1.9004638671879093,0.30565004806421464,0.11493800269237933,2.7264295838152335,0,,0.0,none,P363,1
E0029761,N0030008,N0030009,lateral,11.103341199138173,draft,provisional,s5c_flows,16.1785,23.016,0.000833,3.6221,held,0.679078,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.14686889648397,392.0913521904883,2.1504638671879093,2.242327008730456,1.9004638671879093,1.9923270087304559,0.32795688203522216,0.12767102749360132,0.5642683437648616,0,,0.0,none,P363,1
E0029762,N0030009,N0029427,lateral,77.04506393120789,draft,provisional,s5c_flows,19.4831,27.472,0.000926,3.6221,held,0.817708,0.1111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.0913521904883,391.70612687083224,2.242327008730456,2.485401449480264,1.9923270087304559,2.235401449480264,0.3475502026752844,0.13937754647519812,3.6946731406546838,0,,0.0,none,P363,1
E0029763,N0030010,N0029428,main,32.78699513324982,draft,drafted,s5c_flows,58.1129,80.866,0.010665,3.6221,held,2.446907,1.2798,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.7744134324025,387.6104784567363,6.435303364472475,6.645380918263697,6.185303364472475,6.395380918263697,0.4851975118474942,0.23693223573066008,1.1262422117680921,0,,0.0,none,P363,1
E0029764,N0030011,N0029428,lateral,64.20470624771733,draft,provisional,s5c_flows,15.1169,20.384,0.001543,3.6221,held,0.635283,0.1851,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.73896803539265,392.41794450415404,1.940231183357355,1.8379148708459638,1.690231183357355,1.5879148708459638,0.32116804857879244,0.12372961199844121,3.331833419286826,0,,0.0,none,P363,1
E0029765,N0030012,N0030013,main,59.99999999997056,draft,drafted,s5c_flows,46.1224,56.274,0.026764,3.6221,held,1.960334,3.2117,23.077,21.151,W11a-XG02630,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.02167547862365,384.7216754786238,3.4913250096576007,5.310093320204317,3.2413250096576007,5.060093320204317,0.4541413738672252,0.21236142679289333,2.2019574906466763,0,,0.0,none,P415,1
E0029766,N0030013,N0030014,main,16.737343390405535,draft,drafted,s5c_flows,46.864,57.274,0.027264,3.6221,held,1.991924,3.2717,0.0,2.849,W11a-XD00038,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.7216754786238,384.6379887616718,5.310093320204317,5.1385920488750685,5.060093320204317,4.8885920488750685,0.4563241959535154,0.21403517755475826,0.611310392144628,0,,0.0,none,P415,1
E0029767,N0030014,N0029425,main,35.802066876081476,draft,drafted,s5c_flows,47.6056,58.274,0.027404,3.6221,held,2.023154,3.2885,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.6379887616718,384.4589784272914,5.1385920488750685,4.969640957474212,4.8885920488750685,4.719640957474212,0.45845675832622956,0.21567796864462802,1.3015428473120165,0,,0.0,none,P415,1
E0029768,N0030015,N0030016,lateral,10.000000000054207,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,394.5745766335876,394.5245766335873,1.5633628195374172,2.1198020285220878,1.3133628195374172,1.8698020285220878,0.13489621704043256,0.037230723305707175,1.2355177211353154,0,,0.0,none,P363,1
E0029769,N0030016,N0030017,lateral,14.999999999795623,draft,provisional,s5c_flows,1.0798,1.456,8.3e-05,3.6221,held,0.045351,0.01,0.0,0.0,,200,PVC-U,3.85,0.5,ground,minimum,tractive,1.0,394.5245766335873,393.94707663359515,2.1198020285220878,1.5538083761704797,1.8698020285220878,1.3038083761704797,0.2681408840691459,0.02351330154173062,0.932345699032326,0,,0.0,none,P363,1
E0029770,N0030017,N0030018,lateral,80.02772469788985,draft,provisional,s5c_flows,3.2393,4.368,0.000208,3.6221,held,0.13601,0.025,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,393.8282955044402,393.18807370685704,1.6725895053254476,1.6698364493929603,1.4225895053254476,1.4198364493929603,0.22959542216173467,0.05457648119675648,5.80932929356025,0,,0.0,none,P363,1
E0029771,N0030018,N0030019,lateral,34.97227530223872,draft,provisional,s5c_flows,6.4787,8.736,0.000875,3.6221,held,0.272478,0.105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.18807370685704,393.0132123303458,1.6698364493929603,1.711122386451052,1.4198364493929603,1.461122386451052,0.2452298838925881,0.0835100746342092,2.3768361579154544,0,,0.0,none,P363,1
E0029772,N0030019,N0030020,lateral,69.99996743162068,draft,provisional,s5c_flows,9.718,13.104,0.001167,3.6221,held,0.408571,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.0132123303458,392.6632124931877,1.711122386451052,2.3659623114998,1.461122386451052,2.1159623114998,0.2792889492117755,0.1006849015666145,4.17727277485548,0,,0.0,none,P363,1
E0029773,N0030020,N0030021,lateral,69.99999999997023,draft,provisional,s5c_flows,17.2765,23.296,0.00175,3.6221,held,0.726025,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.6632124931877,392.31321249318785,2.3659623114998,3.190480133765277,2.1159623114998,2.940480133765277,0.3348918549270706,0.13175790392159198,3.4837116803579335,0,,0.0,none,P363,1
E0029774,N0030021,N0030022,lateral,69.99999999997023,draft,provisional,s5c_flows,21.5956,29.12,0.002333,3.6221,held,0.907677,0.28,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.31321249318785,391.963212493188,3.190480133765277,3.8243241279057543,2.940480133765277,3.5743241279057543,0.3590069737890551,0.14645477619951225,3.2497047462695785,0,,0.0,none,P363,1
E0029775,N0030022,N0029411,lateral,6.454528741320834,draft,provisional,s5c_flows,22.6754,30.576,0.002917,3.6221,held,0.953528,0.35,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,391.963212493188,391.9212580563694,3.8243241279057543,4.040900146755575,3.5743241279057543,3.7909001467555754,0.39959772003048566,0.14073738746271497,0.26920944146980336,0,,0.0,none,P363,1
E0029776,N0030023,N0029440,lateral,49.464135564572054,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,392.2180194493749,391.92123463598745,1.5521831873438714,1.555358381590679,1.3021831873438714,1.305358381590679,0.1435394101454237,0.035709615848172255,5.743386144434548,0,,0.0,none,P363,1
E0029777,N0030024,N0029440,lateral,23.850908519220354,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,19.081,0.0,W11a-XG02631,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.8095275878906,391.69027304529453,1.5500000000000114,1.786319972283593,1.3000000000000114,1.536319972283593,0.13489621704043256,0.037230723305707175,2.946822014051427,0,,0.0,none,P363,1
E0029778,N0030025,N0030026,lateral,22.19131409675518,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.84743041992186,390.7364738494381,1.5500000000000114,1.8808662384525405,1.3000000000000114,1.6308662384525405,0.13489621704043256,0.037230723305707175,2.741776182167233,0,,0.0,none,P363,1
E0029779,N0030026,N0029441,lateral,54.48115089731006,auto_road,derived,s5c_flows,2.1596,2.912,0.000185,3.6221,held,0.090719,0.0222,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.7364738494381,390.46406809495153,1.8808662384525405,2.1057256062203464,1.6308662384525405,1.8557256062203464,0.1707690834063822,0.05071215716681218,5.317234030360197,0,,0.0,none,P363,1
E0029780,N0030027,N0030028,lateral,6.990341572275169,auto_road,derived,s5c_flows,3.2393,4.368,0.000537,3.6221,held,0.136339,0.0645,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,390.51627240636475,390.4743303569311,1.9145442440258762,1.987400600100159,1.6645442440258762,1.737400600100159,0.20820905518525515,0.05839267828302955,0.559561123638889,0,,0.0,none,P363,1
E0029781,N0030028,N0030029,lateral,21.13569492512022,auto_road,derived,s5c_flows,4.3191,5.824,0.000596,3.6221,held,0.181664,0.0715,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.4743303569311,390.36865188230547,1.987400600100159,2.282196506366404,1.737400600100159,2.032196506366404,0.21493143261869352,0.06938313833479834,1.6389486535004807,0,,0.0,none,P363,1
E0029782,N0030029,N0030030,lateral,5.808765451600766,auto_road,derived,s5c_flows,4.3191,5.824,0.000772,3.6221,held,0.181841,0.0926,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,390.36865188230547,390.32799052414424,2.282196506366404,2.3064088899182593,2.032196506366404,2.0564088899182593,0.24139508378396182,0.06418665823134809,0.4010552162417801,0,,0.0,none,P363,1
E0029783,N0030030,N0029441,lateral,26.2561385053334,auto_road,derived,s5c_flows,4.3191,5.824,0.00082,3.6221,held,0.181889,0.0984,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.32799052414424,390.19670983161757,2.3064088899182593,2.373083869554307,2.0564088899182593,2.123083869554307,0.21501856399089384,0.06942222418600505,2.0351838478502535,0,,0.0,none,P363,1
E0029784,N0030031,N0030032,lateral,20.000000000122743,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,20.0,0.0,W11a-XG02632,200,PVC-U,4.4,0.5,cover_min,minimum,tractive,1.0,387.6758327108752,386.79583271086983,1.936807669984148,1.9371079629582937,1.686807669984148,1.6871079629582937,0.2800890594504213,0.022808282688071085,1.1900976567575736,0,,0.0,none,P363,1
E0029785,N0030032,N0030033,lateral,10.919508971326218,auto_road,derived,s5c_flows,1.8214,2.456,0.000167,3.6221,held,0.076524,0.02,10.92,0.0,W11a-XG02633,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.79583271086983,386.7412351660132,1.9371079629582937,2.9078737207055383,1.6871079629582937,2.6578737207055383,0.16127715747223692,0.04699689704721202,1.1284413678986085,0,,0.0,none,P363,1
E0029786,N0030033,N0030034,lateral,6.06128763841869,auto_road,derived,s5c_flows,1.8214,2.456,0.000258,3.6221,held,0.076615,0.0309,6.061,0.0,W11a-XG02634,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,386.7412351660132,386.6988061525443,2.9078737207055383,3.4373937986275678,2.6578737207055383,3.1873937986275678,0.18099951621563826,0.0435210194854079,0.5581311085934455,0,,0.0,none,P363,1
E0029787,N0030034,N0030035,lateral,7.430910974799513,auto_road,derived,s5c_flows,1.8214,2.456,0.000308,3.6221,held,0.076665,0.037,7.431,0.0,W11a-XG02635,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,386.6988061525443,386.6579361421829,3.4373937986275678,4.155418350004595,3.1873937986275678,3.905418350004595,0.16672794521234346,0.04601404485996827,0.7428179846451415,0,,0.0,none,P363,1
E0029788,N0030035,N0030036,lateral,25.588292415362844,auto_road,derived,s5c_flows,2.9012,3.912,0.00037,3.6221,held,0.121995,0.0444,24.083,0.0,W11a-XG02636,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,386.6579361421829,386.5172005338984,4.155418350004595,6.180248196570346,3.905418350004595,5.930248196570346,0.19476956484034555,0.05666779355702392,2.189621056070183,0,,0.0,none,P363,1
E0029789,N0030036,N0029430,lateral,36.12997201108597,auto_road,derived,s5c_flows,5.0607,6.824,0.000583,3.6221,held,0.212742,0.07,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,386.5172005338984,386.31848568783744,6.180248196570346,6.901088286771937,5.930248196570346,6.651088286771937,0.23387554722581833,0.07291930542404065,2.574729198189091,0,,0.0,none,P363,1
E0029790,N0030037,N0030038,lateral,47.496963512311,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,1.532,0.0,W11a-XG02637,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.8517639160156,390.61427909845406,1.5500000000000114,2.1193329620928125,1.3000000000000114,1.8693329620928125,0.19530982006149752,0.060806644196143594,4.053129833867335,0,,0.0,none,P363,1
E0029791,N0030038,N0030039,lateral,3.410246189921689,auto_road,derived,s5c_flows,4.3191,5.824,0.000396,3.6221,held,0.181465,0.0475,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,390.61427909845406,390.573356144175,2.1193329620928125,2.1703877523093524,1.8693329620928125,1.9203877523093524,0.29013054497772695,0.05661311140105954,0.19590297361850736,0,,0.0,none,P363,1
E0029792,N0030039,N0030040,lateral,4.491777481690441,auto_road,derived,s5c_flows,4.3191,5.824,0.000424,3.6221,held,0.181493,0.0509,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,390.573356144175,390.5329301468398,2.1703877523093524,2.256620634410183,1.9203877523093524,2.006620634410183,0.2629606414420203,0.060503660779708174,0.28469263543639634,0,,0.0,none,P363,1
E0029793,N0030040,N0030041,lateral,31.744320650899688,auto_road,derived,s5c_flows,5.8023,7.824,0.000462,3.6221,held,0.243711,0.0554,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.5329301468398,390.3742085435853,2.256620634410183,2.5567301771177995,2.006620634410183,2.3067301771177995,0.23652974171643512,0.0793433685536443,2.2368096587303965,0,,0.0,none,P363,1
E0029794,N0030041,N0029430,lateral,27.726158754887095,auto_road,derived,s5c_flows,5.8023,7.824,0.000726,3.6221,held,0.243975,0.0871,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.3742085435853,390.2355777498109,2.5567301771177995,2.9839962247984886,2.3067301771177995,2.7339962247984886,0.236612811553404,0.07938273178986863,1.9529908075602551,0,,0.0,none,P363,1
E0029795,N0030042,N0030043,lateral,33.01764458619609,auto_road,derived,s5c_flows,22.7698,32.384,0.003573,3.6221,held,0.958139,0.4287,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.77088281915485,386.60579459622386,4.631094719907651,4.355203938932391,4.381094719907651,4.105203938932391,0.36507489457253006,0.15027385712533187,1.50734571075052,0,,0.0,none,P363,1
E0029796,N0030043,N0030044,lateral,64.68610711850499,auto_road,derived,s5c_flows,23.8495,33.84,0.003848,3.6221,held,1.003682,0.4617,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.60579459622386,386.2823640606313,4.355203938932391,5.513015578040552,4.105203938932391,5.263015578040552,0.37035450133282743,0.15363713274267105,2.9109995461876568,0,,0.0,none,P363,1
E0029797,N0030044,N0029438,lateral,46.00016588695433,auto_road,derived,s5c_flows,28.1687,39.664,0.004387,3.6221,held,1.185289,0.5264,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.2823640606313,386.0523632311966,5.513015578040552,5.74805180786592,5.263015578040552,5.49805180786592,0.38981388240410964,0.16636355151913845,1.966757640135692,0,,0.0,none,P363,1
E0029798,N0030045,N0030046,sub main,79.99999999998656,auto_road,derived,s5c_flows,155.0078,221.58,0.039688,3.3206,merrimack,5.997035,4.7626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.5363928435663,382.1363928435664,7.687026345886807,8.480092752136727,7.437026345886807,8.230092752136727,0.627778978464826,0.37561048629413707,2.123889743160323,0,,0.0,none,P363,1
