EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0029799,N0030046,N0030047,sub main,79.99999669147954,auto_road,derived,s5c_flows,157.2147,225.036,0.040355,3.3149,merrimack,6.072191,4.8426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.1363928435664,381.736392860109,8.480092752136727,9.332637901609758,8.230092752136727,9.082637901609758,0.6299368800558973,0.37813174481164136,2.1166140932612367,0,,0.0,none,P363,1
E0029800,N0030047,N0030048,sub main,19.900882420973073,auto_road,derived,s5c_flows,163.8532,234.948,0.041021,3.2984,merrimack,6.296176,4.9226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.736392860109,381.63688844800413,9.332637901609758,9.391340311761496,9.082637901609758,9.141340311761496,0.6362357921038883,0.38558522067711354,0.5213183190874707,0,,0.0,none,P363,1
E0029801,N0030048,N0030049,sub main,45.724953651902354,auto_road,derived,s5c_flows,164.933,236.404,0.041187,3.2957,merrimack,6.332561,4.9425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.63688844800413,381.4082636797446,9.391340311761496,9.923218253849143,9.141340311761496,9.673218253849143,0.6372408585350284,0.386787736364982,1.19590975791636,0,,0.0,none,P363,1
E0029802,N0030049,N0030050,sub main,44.283217244815866,auto_road,derived,s5c_flows,164.933,236.404,0.041568,3.2957,merrimack,6.332942,4.9882,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.4082636797446,381.18684759352055,9.923218253849143,10.514110658432571,9.673218253849143,10.264110658432571,0.6372513566908984,0.38680031645721635,1.1581828943911174,0,,0.0,none,P363,1
E0029803,N0030050,N0029438,sub main,49.42685778717647,auto_road,derived,s5c_flows,171.2989,245.228,0.041937,3.2807,merrimack,6.546264,5.0325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.18684759352055,380.93971330458464,10.514110658432571,10.860701734477857,10.264110658432571,10.610701734477857,0.6430456366689578,0.39380630442981046,1.2810614303937706,0,,0.0,none,P363,1
E0029804,N0030051,N0029450,main,23.13522998813527,auto_road,derived,s5c_flows,50.2712,69.922,0.005181,3.6221,held,2.112679,0.6217,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.3240408120486,384.20836466210795,5.514154988732628,5.512704673829546,5.264154988732628,5.262704673829546,0.4644359727552068,0.22032430010053122,0.8302267461787569,0,,0.0,none,P363,1
E0029805,N0030052,N0029454,sub main,68.92882956424091,auto_road,derived,s5c_flows,2035.6272,2571.07,0.386198,2.4316,merrimack,57.676074,46.3437,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,384.5755705121063,384.4377128529778,10.248800825784315,9.8521125864753,9.698800825784314,9.3021125864753,0.7803773020284444,0.4023074709088268,1.472126140886666,0,,0.0,none,P363,1
E0029806,N0030053,N0030054,main,56.65431463830824,auto_road,derived,s5c_flows,190.4388,280.662,0.012838,3.2389,merrimack,7.151833,1.5405,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,380.6446190748835,380.3330203443728,8.506503971991492,9.440569743517813,8.256503971991492,9.190569743517813,0.682163616879478,0.40256830360748064,1.3841819674061593,0,,0.0,none,P363,1
E0029807,N0030054,N0029450,main,21.359464432135354,auto_road,derived,s5c_flows,190.4388,280.662,0.01331,3.2389,merrimack,7.152305,1.5972,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,380.3330203443728,380.21554328999605,9.440569743517813,9.505526045941451,9.190569743517813,9.255526045941451,0.6821758151572391,0.4025828182756076,0.5218465180957315,0,,0.0,none,P363,1
E0029808,N0030055,N0030056,lateral,10.896404280296206,auto_road,derived,s5c_flows,2.9012,3.912,0.00083,3.6221,held,0.122454,0.0995,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.673965993185,392.6194839717835,2.420150217752507,2.4610519168883798,2.170150217752507,2.2110519168883798,0.18873124026487015,0.05803164931432023,0.9622505407693253,0,,0.0,none,P363,1
E0029809,N0030056,N0030057,lateral,14.63701056609186,auto_road,derived,s5c_flows,2.9012,3.912,0.00092,3.6221,held,0.122545,0.1104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.6194839717835,392.546298918953,2.4610519168883798,2.4866600654219724,2.2110519168883798,2.2366600654219724,0.18877775481492126,0.05805109303411707,1.2922612430723157,0,,0.0,none,P363,1
E0029810,N0030057,N0030058,lateral,67.02905733096371,auto_road,derived,s5c_flows,5.4642,7.368,0.001042,3.6221,held,0.230114,0.1251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.546298918953,392.2111536322982,2.4866600654219724,2.585202568873683,2.2366600654219724,2.335202568873683,0.2321623680938395,0.07728526454853976,4.811938147807452,0,,0.0,none,P363,1
E0029811,N0030058,N0029454,lateral,66.59413697435487,auto_road,derived,s5c_flows,8.7035,11.736,0.001601,3.6221,held,0.366474,0.1921,52.973,0.0,W11a-XG02638,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.2111536322982,391.8781829474264,2.585202568873683,2.411642492026715,2.335202568873683,2.161642492026715,0.2697535610865135,0.09573694956151055,4.114504655417521,0,,0.0,none,P363,1
E0029812,N0030059,N0030060,lateral,25.00000000001442,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,16.95,0.5,cover_min,minimum,tractive,1.0,392.76262907421693,388.5251290742145,1.6505178984393183,1.662279373051149,1.4005178984393183,1.412279373051149,0.43602219450175084,0.016960407454491372,0.9556088472584253,0,,0.0,none,P354,1
E0029813,N0030060,N0029495,lateral,13.934346470093299,auto_block,provisional,s5c_flows,4.3191,5.824,0.000208,3.6221,held,0.181277,0.025,0.0,0.0,,200,PVC-U,5.25,0.5,ground,minimum,tractive,1.0,388.5251290742145,387.79357588453456,1.662279373051149,1.5518525822623133,1.412279373051149,1.3018525822623133,0.47820170521342087,0.04040960355244003,0.48565094039395,0,,0.0,none,P354,1
E0029814,N0030061,N0030062,lateral,22.360679774997898,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.08619995117186,387.97439655229687,1.5500000000000114,1.5811759574687585,1.3000000000000114,1.3311759574687585,0.214700651244523,0.06927965601494754,1.73580282169485,0,,0.0,none,P354,1
E0029815,N0030062,N0029495,lateral,11.40175425099138,auto_block,provisional,s5c_flows,4.3191,5.824,0.000186,3.6221,held,0.181255,0.0224,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,387.9674256706295,387.78499760261366,1.5881468391361295,1.5604308641832176,1.3381468391361295,1.3104308641832176,0.3199032960070535,0.05296260213516715,0.5940208803360785,0,,0.0,none,P354,1
E0029816,N0030063,N0030064,main,30.195560313012184,draft,drafted,s5c_flows,41.2275,55.592,0.008904,3.6221,held,1.737266,1.0685,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.3453570904546,380.1943792888896,9.163462489623498,9.572374861501032,8.913462489623498,9.322374861501032,0.43792734219276824,0.2001699772473508,1.1491845565757728,0,,0.0,none,P375,1
E0029817,N0030064,N0030065,main,69.99999999997102,draft,drafted,s5c_flows,41.9691,56.592,0.009156,3.6221,held,1.768607,1.0987,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.1943792888896,379.84437928888974,9.572374861501032,10.205089705250884,9.322374861501032,9.955089705250884,0.44029598608329634,0.20192482945871587,2.649732687877538,0,,0.0,none,P375,1
E0029818,N0030065,N0030066,main,69.99999999992058,draft,drafted,s5c_flows,43.0489,58.048,0.009739,3.6221,held,1.814458,1.1687,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.84437928888974,379.4943792888901,10.205089705250884,10.918218367359884,9.955089705250884,10.668218367359884,0.4437054697647882,0.20446637333237355,2.6293718382236806,0,,0.0,none,P375,1
E0029819,N0030066,N0030067,main,70.00000000020327,draft,drafted,s5c_flows,43.0489,58.048,0.010323,3.6221,held,1.815041,1.2387,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.4943792888901,379.1443792888891,10.918218367359884,11.459899275563998,10.668218367359884,11.209899275563998,0.4437484055034376,0.20449849678736604,2.6291174282563516,0,,0.0,none,P375,1
E0029820,N0030067,N0029481,main,11.969448875719962,draft,drafted,s5c_flows,43.0489,58.048,0.010906,3.6221,held,1.815624,1.3087,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.1443792888891,379.0845320445105,11.459899275563998,11.554872252364476,11.209899275563998,11.304872252364476,0.44379133094493095,0.2045306154737841,0.44951489739687384,0,,0.0,none,P375,1
E0029821,N0030068,N0030069,lateral,50.00000000009297,draft,provisional,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,389.99759287036665,389.647592870366,1.5500145515083545,1.5547386726027526,1.3000145515083545,1.3047386726027526,0.22657146465768643,0.05883228021252043,3.6780153873035926,0,,0.0,none,P375,1
E0029822,N0030069,N0030070,lateral,49.99999999987803,draft,provisional,s5c_flows,7.8976,11.714,0.000417,3.6221,held,0.331506,0.05,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,389.53882819871177,389.08882819871286,1.6635033442569807,1.6623314692558893,1.4135033442569807,1.4123314692558893,0.32004677150723543,0.07962737145253782,2.6037860947847773,0,,0.0,none,P375,1
E0029823,N0030070,N0030071,lateral,5.638779566814417,draft,provisional,s5c_flows,10.0572,14.626,0.000833,3.6221,held,0.422457,0.1,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,389.08882819871286,389.0465373519618,1.6623314692558893,1.6709003921788508,1.4123314692558893,1.4209003921788508,0.3248845936188426,0.09292605547050295,0.28927090201502353,0,,0.0,none,P375,1
E0029824,N0030071,N0030072,lateral,79.99999999997267,draft,provisional,s5c_flows,10.0572,14.626,0.00088,3.6221,held,0.422504,0.1056,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.0465373519618,388.6465373519619,1.6709003921788508,2.0662312027255894,1.4209003921788508,1.8162312027255894,0.28228984662648293,0.10226474644102398,4.72327768521233,0,,0.0,none,P375,1
E0029825,N0030072,N0030073,lateral,79.99999999997267,draft,provisional,s5c_flows,10.0572,14.626,0.001547,3.6221,held,0.423171,0.1856,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.6465373519619,388.24653735196205,2.0662312027255894,2.445479249600453,1.8162312027255894,2.195479249600453,0.28243172050828136,0.10233970662678951,4.720905041874651,0,,0.0,none,P375,1
E0029826,N0030073,N0029481,lateral,13.58738579045079,draft,provisional,s5c_flows,10.0572,14.626,0.002214,3.6221,held,0.423837,0.2656,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.24653735196205,388.1786004230098,2.445479249600453,2.4608038738651885,2.195479249600453,2.2108038738651885,0.2825732222893022,0.10241449448088288,0.8014079607621043,0,,0.0,none,P375,1
E0029827,N0030074,N0030075,sub main,39.99999999996835,draft,drafted,s5c_flows,662.865,851.978,0.12809,2.7852,merrimack,21.496135,15.3708,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,384.3340819363563,384.17408193635646,2.570642184737437,2.7917383761435417,2.2706421847374374,2.491738376143542,0.7965338094091434,0.5953362193423648,0.8369596604576802,0,,0.0,none,P354,1
E0029828,N0030075,N0030076,sub main,39.99999999992215,draft,drafted,s5c_flows,665.0246,854.89,0.128423,2.7841,merrimack,21.557648,15.4108,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,384.17408193635646,384.0140819363568,2.7917383761435417,2.9658985323932257,2.491738376143542,2.665898532393226,0.7970327345144325,0.5964456970795249,0.8364357419667529,0,,0.0,none,P354,1
E0029829,N0030076,N0029497,sub main,18.572081393871056,draft,drafted,s5c_flows,668.2639,859.258,0.128757,2.7824,merrimack,21.649706,15.4508,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,384.0140819363568,383.9397936107813,2.9658985323932257,3.210963225156206,2.665898532393226,2.9109632251562063,0.797775501156695,0.5981068753079413,0.38799723662741764,0,,0.0,none,P354,1
E0029830,N0030077,N0029497,lateral,92.16455227850817,draft,provisional,s5c_flows,43.7548,59.24,0.004478,3.6221,held,1.838791,0.5374,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.38719012861884,381.9263673672263,4.32301494950616,5.224389468711195,4.07301494950616,4.974389468711195,0.44548881153146125,0.20580310108142846,3.4480683499724414,0,,0.0,none,P354,1
E0029831,N0030078,N0029501,main,78.13944846481971,draft,provisional,s5c_flows,48.084,65.018,0.013801,3.6221,held,2.029607,1.6562,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.73561658455225,374.34491934222814,11.677774528729003,11.726186614803112,11.427774528729003,11.476186614803112,0.4588943207370527,0.21601596918272642,2.8379609034790443,0,,0.0,none,P372,1
E0029832,N0030079,N0030080,lateral,53.31453995436351,draft,drafted,s5c_flows,37.6072,54.312,0.002887,3.6221,held,1.579477,0.3465,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.56174590529355,383.29517320552173,2.8482272392377013,3.243462048384515,2.5982272392377013,2.993462048384515,0.42549381263098474,0.1911016209920779,2.088339805487813,0,,0.0,none,P372,1
E0029833,N0030080,N0030081,lateral,52.573810226948694,draft,drafted,s5c_flows,39.7668,57.224,0.003331,3.6221,held,1.670456,0.3998,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.29517320552173,383.03230415438696,3.243462048384515,3.2378069295974115,2.993462048384515,2.9878069295974115,0.43276979327649984,0.1963793071640551,2.02470270352098,0,,0.0,none,P372,1
E0029834,N0030081,N0030082,lateral,40.000000000019554,draft,drafted,s5c_flows,39.7668,57.224,0.00377,3.6221,held,1.670894,0.4524,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.03230415438696,382.83230415438686,3.2378069295974115,3.6165789022537638,2.9878069295974115,3.3665789022537638,0.4328041014384471,0.1964043860381513,1.5403427658178168,0,,0.0,none,P372,1
E0029835,N0030082,N0030083,lateral,39.99999999996143,draft,drafted,s5c_flows,39.7668,57.224,0.004103,3.6221,held,1.671227,0.4924,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.83230415438686,382.63230415438704,3.6165789022537638,3.785695113191082,3.3665789022537638,3.535695113191082,0.4328301805651245,0.19642345080187767,1.54024995621976,0,,0.0,none,P372,1
E0029836,N0030083,N0030084,lateral,14.111649818684654,draft,drafted,s5c_flows,40.8465,58.68,0.004436,3.6221,held,1.716828,0.5324,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.63230415438704,382.5617459052936,3.785695113191082,3.9452731376751444,3.535695113191082,3.6952731376751444,0.4363655012150831,0.19901768025761618,0.5389843216061616,0,,0.0,none,P372,1
E0029837,N0030084,N0030085,lateral,3.203869693301521,draft,drafted,s5c_flows,41.9263,60.136,0.004554,3.6221,held,1.762212,0.5465,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,382.5617459052936,382.5216975341273,3.9452731376751444,3.913788305716423,3.6952731376751444,3.663788305716423,0.6071154796469127,0.1610986398628626,0.08795333015186373,0,,0.0,none,P372,1
E0029838,N0030085,N0030086,lateral,68.43694074722987,draft,drafted,s5c_flows,45.1657,64.504,0.004581,3.6221,held,1.898041,0.5497,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.5216975341273,382.17951283039116,3.913788305716423,3.510581163749464,3.663788305716423,3.260581163749464,0.4497585737401992,0.20902428168903447,2.5360621135804493,0,,0.0,none,P372,1
E0029839,N0030086,N0030087,lateral,68.35918955940326,draft,drafted,s5c_flows,48.405,68.872,0.005151,3.6221,held,2.034413,0.6181,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.17951283039116,381.8377168825941,3.510581163749464,3.7240506955308774,3.260581163749464,3.4740506955308774,0.45921952564182494,0.21626738347940605,2.480991687793963,0,,0.0,none,P372,1
E0029840,N0030087,N0030088,lateral,75.00000000007293,draft,drafted,s5c_flows,53.8039,76.152,0.005721,3.6221,held,2.261318,0.6865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.8377168825941,381.4627168825938,3.7240506955308774,5.2346097775624685,3.4740506955308774,4.9846097775624685,0.4739548503497404,0.22784594384760953,2.637382018727768,0,,0.0,none,P372,1
E0029841,N0030088,N0029501,lateral,29.904689807143274,draft,drafted,s5c_flows,55.9635,79.064,0.006346,3.6221,held,2.352478,0.7615,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.4627168825938,381.31319343355807,5.2346097775624685,4.7579125234731805,4.9846097775624685,4.5079125234731805,0.4795611347960056,0.23234909235354378,1.0393075264486022,0,,0.0,none,P372,1
E0029842,N0030089,N0029509,lateral,92.08432263142726,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,383.50543921511667,383.04501760195956,1.5779348083208333,1.6668964605404426,1.3279348083208333,1.4168964605404426,0.24497510502788622,0.08338678812422098,6.26487622221484,0,,0.0,none,P413,1
E0029843,N0030090,N0029522,lateral,10.000000000106347,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,383.94067528868266,383.89067528868213,1.5500168499892197,1.5842392620991177,1.3000168499892197,1.3342392620991177,0.13489621704043256,0.037230723305707175,1.2355177211417574,0,,0.0,none,P397,1
E0029844,N0030091,N0030092,lateral,49.99999999997924,draft,provisional,s5c_flows,2.9012,3.912,0.0,3.6221,held,0.121624,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,382.44230957487764,382.0673095748778,1.5507018997317346,1.571331782544064,1.3007018997317346,1.321331782544064,0.21638894384493806,0.052676738716623345,3.851090164431621,0,,0.0,none,P413,1
E0029845,N0030092,N0030093,lateral,50.00000000003744,draft,provisional,s5c_flows,6.1405,8.28,0.000417,3.6221,held,0.257843,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.0673095748778,381.81730957487764,1.571331782544064,1.6592224075442346,1.321331782544064,1.4092224075442346,0.2408897378293126,0.08142034116490823,3.459397402493056,0,,0.0,none,P413,1
E0029846,N0030093,N0029527,lateral,6.41464621424521,draft,provisional,s5c_flows,6.1405,8.28,0.000833,3.6221,held,0.258259,0.1,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,381.81730957487764,381.77561437448503,1.6592224075442346,1.7310079399680944,1.4092224075442346,1.4810079399680944,0.26387368449272314,0.0766258201079579,0.40515889427529655,0,,0.0,none,P413,1
E0029847,N0030094,N0030095,main,37.8549864614954,auto_link,provisional,s5c_flows,40.8816,60.43,0.003466,3.6221,held,1.717326,0.416,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,381.2575256290475,381.0493232035093,4.059765630718118,4.412133095318836,3.8097656307181182,4.162133095318836,0.45135166052992753,0.19441953061273115,1.3978378639045452,0,,0.0,none,P397,1
E0029848,N0030095,N0029522,main,26.248809496813376,auto_link,provisional,s5c_flows,41.9613,61.886,0.003782,3.6221,held,1.762908,0.4538,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,381.0493232035093,380.9049547512768,4.412133095318836,4.569959799504431,4.162133095318836,4.319959799504431,0.45494081652855384,0.19691572601312318,0.9616199346948792,0,,0.0,none,P397,1
E0029849,N0030096,N0030097,main,79.99999999998666,draft,provisional,s5c_flows,93.941,126.672,0.006391,3.528,merrimack,3.84233,0.7669,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.2092730866887,383.8092730866888,2.621476425030039,2.7407757414362095,2.371476425030039,2.4907757414362095,0.5536488595139748,0.29748444417546704,2.408265293824661,0,,0.0,none,P397,1
E0029850,N0030097,N0030098,main,80.00000000006364,draft,provisional,s5c_flows,105.8186,142.688,0.007058,3.4776,merrimack,4.266199,0.8469,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.8092730866888,383.4092730866885,2.7407757414362095,2.651487411358403,2.4907757414362095,2.401487411358403,0.5705123170767474,0.3139587492388841,2.3370807139910164,0,,0.0,none,P397,1
E0029851,N0030098,N0029514,main,10.812544974183627,draft,provisional,s5c_flows,109.0579,147.056,0.007724,3.4649,merrimack,4.381261,0.9269,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.4092730866885,383.35521036181757,2.651487411358403,2.6854085346668057,2.401487411358403,2.4354085346668057,0.5748584888279459,0.3183175447852149,0.3134842511771566,0,,0.0,none,P397,1
E0029852,N0030099,N0030100,sub main,80.00000000007554,draft,provisional,s5c_flows,397.3926,519.77,0.03305,2.9631,merrimack,13.661495,3.966,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,382.59849176525,382.1984917652496,3.906909846078122,4.021204279672247,3.656909846078122,3.771204279672247,0.773619892754542,0.6065008507622953,1.7234992866938068,0,,0.0,none,P397,1
E0029853,N0030100,N0030101,sub main,80.00000000009784,draft,provisional,s5c_flows,409.2702,535.786,0.033716,2.9525,merrimack,14.019571,4.046,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,382.1984917652496,381.79849176524914,4.021204279672247,4.296784113657111,3.771204279672247,4.046784113657111,0.7779183278808353,0.6170037696749644,1.7139759863572843,0,,0.0,none,P397,1
E0029854,N0030101,N0029514,sub main,11.069914576402239,draft,provisional,s5c_flows,411.4297,538.698,0.034383,2.9506,merrimack,14.085086,4.126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,381.79849176524914,381.74314219236715,4.296784113657111,4.29747670411723,4.046784113657111,4.04747670411723,0.7786856369439957,0.6189315222335141,0.23693589238071444,0,,0.0,none,P397,1
E0029855,N0030102,N0030103,main,79.99999999987597,draft,provisional,s5c_flows,255.6643,324.402,0.025502,3.1255,merrimack,9.274064,3.0603,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,379.3810200018168,378.9410200018175,6.2451091485738175,6.433522234510633,5.9951091485738175,6.183522234510633,0.7308153317792432,0.4654195119892053,1.8244463072293962,0,,0.0,none,P413,1
E0029856,N0030103,N0030104,main,79.9999999999202,draft,provisional,s5c_flows,262.143,333.138,0.026169,3.116,merrimack,9.480424,3.1403,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,378.9410200018175,378.50102000181795,6.433522234510633,6.718615007947676,6.183522234510633,6.468615007947676,0.7349737491886582,0.4713291497431855,1.8141237490507351,0,,0.0,none,P413,1
E0029857,N0030104,N0030105,main,80.00000000030668,draft,provisional,s5c_flows,268.6217,341.874,0.026836,3.1068,merrimack,9.686169,3.2203,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,378.50102000181795,378.06102000181625,6.718615007947676,6.732681170058754,6.468615007947676,6.482681170058754,0.739032476430507,0.4771947746994991,1.8041606774554533,0,,0.0,none,P413,1
E0029858,N0030105,N0029509,main,21.120266285667462,draft,provisional,s5c_flows,274.3598,350.676,0.027502,3.0989,merrimack,9.867972,3.3003,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,378.06102000181625,377.94485853724507,6.732681170058754,6.767055525254932,6.482681170058754,6.517055525254932,0.7425484661901022,0.482357463958776,0.47404910806770145,0,,0.0,none,P413,1
E0029859,N0030106,N0030107,lateral,79.99999999995185,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,384.7664201183882,384.3664201183885,1.6105024890336495,1.8614851550490243,1.3605024890336495,1.6114851550490243,0.23091654640710862,0.07670227810735178,5.774091783712408,0,,0.0,none,P413,1
E0029860,N0030107,N0030108,lateral,79.99999999997351,draft,provisional,s5c_flows,17.2765,23.296,0.000667,3.6221,held,0.724942,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.3664201183885,383.9664201183886,1.8614851550490243,1.951792772236388,1.6114851550490243,1.701792772236388,0.3347355825923583,0.13166513162749843,3.983243499262605,0,,0.0,none,P413,1
E0029861,N0030108,N0030109,lateral,79.99999999995185,draft,provisional,s5c_flows,26.9945,36.4,0.001333,3.6221,held,1.133013,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.9664201183886,383.56642011838886,1.951792772236388,2.084763963642388,1.701792772236388,1.8347639636423878,0.3844501924165157,0.1628032317251153,3.468156238787857,0,,0.0,none,P413,1
E0029862,N0030109,N0030110,lateral,79.99999999993018,draft,provisional,s5c_flows,35.6328,48.048,0.002,3.6221,held,1.495817,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.56642011838886,383.1664201183892,2.084763963642388,2.370811326923274,1.8347639636423878,2.120811326923274,0.4185233360671679,0.18612116928177252,3.185804036308709,0,,0.0,none,P413,1
E0029863,N0030110,N0029510,lateral,28.124025760774195,draft,provisional,s5c_flows,41.0317,55.328,0.002667,3.6221,held,1.72282,0.32,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.1664201183892,383.0257999895854,2.370811326923274,2.401293516273995,2.120811326923274,2.151293516273995,0.43682482939713396,0.19935616743775858,1.0730474348870547,0,,0.0,none,P413,1
E0029864,N0030111,N0030112,lateral,49.99999999999393,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.06968994140624,381.8196899414063,1.5500000000000114,1.6880004882812045,1.3000000000000114,1.4380004882812045,0.24497510502788622,0.08338678812422098,3.4017061988334345,0,,0.0,none,P413,1
E0029865,N0030112,N0030113,lateral,49.99999999999393,draft,provisional,s5c_flows,12.9574,17.472,0.000417,3.6221,held,0.543623,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.8196899414063,381.56968994140635,1.6880004882812045,1.8726623535155227,1.4380004882812045,1.6226623535155227,0.3057856688601379,0.11501353721041738,2.725220369023858,0,,0.0,none,P413,1
E0029866,N0030113,N0030114,lateral,8.677763865879808,draft,provisional,s5c_flows,15.1169,20.384,0.000833,3.6221,held,0.634574,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.56968994140635,381.526301122077,1.8726623535155227,1.7766163583917773,1.6226623535155227,1.5266163583917773,0.32105540485397965,0.12366470617787753,0.4504811181435892,0,,0.0,none,P413,1
E0029867,N0030114,N0030115,lateral,90.00000000004839,draft,provisional,s5c_flows,15.1169,20.384,0.000906,3.6221,held,0.634646,0.1087,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.526301122077,381.07630112207676,1.7766163583917773,2.3498463388607433,1.5266163583917773,2.0998463388607433,0.3210668481286761,0.12367129911327593,4.67192426980079,0,,0.0,none,P413,1
E0029868,N0030115,N0030116,lateral,90.00000000004549,draft,provisional,s5c_flows,18.3563,24.752,0.001656,3.6221,held,0.771198,0.1987,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.07630112207676,380.62630112207654,2.3498463388607433,2.8786732431578343,2.0998463388607433,2.6286732431578343,0.3412649914182756,0.13556819866308017,4.395411301249664,0,,0.0,none,P413,1
E0029869,N0030116,N0029527,lateral,3.4498399160709807,draft,provisional,s5c_flows,19.4361,26.208,0.002406,3.6221,held,0.817215,0.2887,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,380.62630112207654,380.58490304308367,2.8786732431578343,2.9217192713694544,2.6286732431578343,2.6717192713694544,0.47137430313920226,0.11305545377647766,0.12197807888890524,0,,0.0,none,P413,1
E0029870,N0030117,N0030118,main,80.00000000009476,draft,provisional,s5c_flows,300.5917,397.834,0.026873,3.0649,merrimack,10.689736,3.2247,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.31073283584556,382.91073283584507,3.187100416107569,3.4903902110299327,2.937100416107569,3.2403902110299327,0.7307541409250062,0.520157608164701,1.8245990801326792,0,,0.0,none,P413,1
E0029871,N0030118,N0030119,main,80.00000000009476,draft,provisional,s5c_flows,310.3097,410.938,0.027539,3.0531,merrimack,10.992832,3.3047,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.91073283584507,382.5107328358446,3.4903902110299327,3.6724336680616716,3.2403902110299327,3.4224336680616716,0.7357563501030976,0.5289878975225051,1.812194122616923,0,,0.0,none,P413,1
E0029872,N0030119,N0030120,main,79.99999999970754,draft,provisional,s5c_flows,318.9479,422.586,0.028206,3.043,merrimack,11.261363,3.3847,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.5107328358446,382.110732835846,3.6724336680616716,3.7264558848571028,3.4224336680616716,3.4764558848571028,0.7400599119286186,0.5367934043551472,1.8016559360089532,0,,0.0,none,P413,1
E0029873,N0030120,N0030121,main,19.79478731960576,draft,provisional,s5c_flows,322.1873,426.954,0.028873,3.0392,merrimack,11.362251,3.4647,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.110732835846,382.011758899248,3.7264558848571028,3.8059901241895204,3.4764558848571028,3.5559901241895204,0.7416463678364336,0.539722537492066,0.4448388562272175,0,,0.0,none,P413,1
E0029874,N0030121,N0029510,main,83.64031876412898,draft,provisional,s5c_flows,322.1873,426.954,0.029038,3.0392,merrimack,11.362416,3.4845,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.011758899248,381.59355730542734,3.8059901241895204,3.833536200432036,3.5559901241895204,3.583536200432036,0.7416489490116165,0.5397273267099174,1.8796026268131993,0,,0.0,none,P413,1
E0029875,N0030122,N0030123,sub main,74.2276248486546,draft,drafted,s5c_flows,328.6305,419.616,0.051479,3.032,merrimack,11.583844,6.1775,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.6156945502988,379.24455642605557,2.5942358696230485,3.276348114960058,2.3442358696230485,3.026348114960058,0.7450737175856457,0.5461510997990799,1.6604089657325796,0,,0.0,none,P413,1
E0029876,N0030123,N0030124,sub main,47.89526462467546,draft,drafted,s5c_flows,328.6305,419.616,0.052098,3.032,merrimack,11.584462,6.2518,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.24455642605557,379.0050801029322,3.276348114960058,3.5842448482396776,3.026348114960058,3.3342448482396776,0.7450831673304599,0.5461690202437526,1.0713628295634483,0,,0.0,none,P413,1
E0029877,N0030124,N0030125,sub main,75.20671610240696,draft,drafted,s5c_flows,328.6305,419.616,0.052497,3.032,merrimack,11.584862,6.2997,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.0050801029322,378.62904652242014,3.5842448482396776,4.39823619242361,3.3342448482396776,4.14823619242361,0.7450892833497912,0.5461806192161123,1.6822752606750409,0,,0.0,none,P413,1
E0029878,N0030125,N0030126,sub main,46.97614717336749,draft,drafted,s5c_flows,328.6305,419.616,0.053124,3.032,merrimack,11.585488,6.3749,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.62904652242014,378.3941657865533,4.39823619242361,4.7576286470404625,4.14823619242361,4.5076286470404625,0.7450988544147755,0.5461987715748393,1.050781089762558,0,,0.0,none,P413,1
E0029879,N0030126,N0030127,sub main,15.694247251090134,draft,drafted,s5c_flows,328.6305,419.616,0.053515,3.032,merrimack,11.58588,6.4218,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.3941657865533,378.31569455029785,4.7576286470404625,4.904978057124026,4.5076286470404625,4.654978057124026,0.7451048474834036,0.5462101385265843,0.35105232290680427,0,,0.0,none,P413,1
E0029880,N0030127,N0030128,sub main,31.71080713141286,draft,drafted,s5c_flows,328.6305,419.616,0.053646,3.032,merrimack,11.586011,6.4375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.31569455029785,378.1571405146408,4.904978057124026,4.956873157234213,4.654978057124026,4.706873157234213,0.7451068502151992,0.5462139371727588,0.7093122980114475,0,,0.0,none,P413,1
E0029881,N0030128,N0030129,sub main,54.19344304425827,draft,drafted,s5c_flows,328.6305,419.616,0.05391,3.032,merrimack,11.586275,6.4692,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.1571405146408,377.8861732994195,4.956873157234213,5.152065225971114,4.706873157234213,4.902065225971114,0.745110886172821,0.5462215924543581,1.2122008515765317,0,,0.0,none,P413,1
E0029882,N0030129,N0030130,sub main,40.00000000010286,draft,drafted,s5c_flows,328.6305,419.616,0.054362,3.032,merrimack,11.586726,6.5234,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.8861732994195,377.686173299419,5.152065225971114,5.229170938862239,4.902065225971114,4.979170938862239,0.7451177806801119,0.546234670210562,0.894713136572685,0,,0.0,none,P413,1
E0029883,N0030130,N0030131,sub main,40.00000000010286,draft,drafted,s5c_flows,328.6305,419.616,0.054695,3.032,merrimack,11.58706,6.5634,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.686173299419,377.4861732994185,5.229170938862239,5.41665873183149,4.979170938862239,5.16665873183149,0.7451228863839392,0.5462443552760068,0.894707005852009,0,,0.0,none,P413,1
E0029884,N0030131,N0029531,sub main,15.18949417613639,draft,drafted,s5c_flows,328.6305,419.616,0.055029,3.032,merrimack,11.587393,6.6034,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.4861732994185,377.4102258285378,5.41665873183149,5.485922853102807,5.16665873183149,5.235922853102807,0.7451279766265304,0.5462540113328824,0.3397513503855817,0,,0.0,none,P413,1
E0029885,N0030132,N0030133,sub main,50.00000000007759,draft,provisional,s5c_flows,1810.4441,2285.144,0.190062,2.4663,merrimack,51.87039,22.8074,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,373.23445125670935,373.1094512567092,11.505325354618776,11.795883215947072,11.055325354618777,11.345883215947072,0.8310194588980997,0.4974120335416692,1.0027843805722612,0,,0.0,none,P413,1
E0029886,N0030133,N0030134,sub main,49.99999999985418,draft,provisional,s5c_flows,1812.6037,2288.056,0.190479,2.466,merrimack,51.924989,22.8574,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,373.1094512567092,372.9844512567095,11.795883215947072,11.60270694641548,11.345883215947072,11.152706946415481,0.8312343481460869,0.4977217128949101,1.002525142505838,0,,0.0,none,P413,1
E0029887,N0030134,N0029545,sub main,15.750866138637361,draft,provisional,s5c_flows,1812.6037,2288.056,0.190895,2.466,merrimack,51.925406,22.9074,0.0,0.0,,400,GRP,0.3,0.205,table11,minimum,velocity,1.0,372.9844512567095,372.9371986582936,11.60270694641548,11.657741527253279,11.152706946415481,11.20774152725328,0.8905721446719999,0.47169623533005245,0.2947705440985253,0,,0.0,none,P413,1
E0029888,N0030135,N0030136,lateral,69.99999999998172,draft,provisional,s5c_flows,7.5585,10.192,0.000923,3.6221,held,0.317793,0.1107,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.643817322188,379.2938173221881,2.0616575313276257,2.744421203202535,1.8116575313276257,2.494421203202535,0.25769772610504554,0.08963695001340308,4.527267990679874,0,,0.0,none,P413,1
E0029889,N0030136,N0030137,lateral,69.99999999998172,draft,provisional,s5c_flows,10.8631,14.648,0.001506,3.6221,held,0.456914,0.1807,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.2938173221881,378.9438173221882,2.744421203202535,3.432403380936819,2.494421203202535,3.182403380936819,0.2894092827665302,0.10605648741022791,4.031199882443043,0,,0.0,none,P413,1
E0029890,N0030137,N0030138,lateral,16.81440627113095,draft,provisional,s5c_flows,10.8631,14.648,0.002089,3.6221,held,0.457497,0.2507,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.9438173221882,378.8597452908325,3.432403380936819,3.5783345431518683,3.182403380936819,3.3283345431518683,0.28952654777641207,0.10611945743688625,0.9679254171029097,0,,0.0,none,P413,1
E0029891,N0030138,N0030139,lateral,59.99999999999895,draft,provisional,s5c_flows,19.1988,20.546,0.002229,3.6221,held,0.807092,0.2675,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.8597452908325,378.5597452908325,3.5783345431518683,3.9913106173706296,3.3283345431518683,3.7413106173706296,0.3461388773715616,0.13851768103470224,2.8890138189433596,0,,0.0,none,P413,1
E0029892,N0030139,N0030140,lateral,59.99999999997421,draft,provisional,s5c_flows,31.3301,35.782,0.002729,3.6221,held,1.316168,0.3275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.5597452908325,378.2597452908326,3.9913106173706296,4.513142892761152,3.7413106173706296,4.263142892761152,0.4025193364609075,0.17495986046599915,2.484352699157075,0,,0.0,none,P413,1
E0029893,N0030140,N0029531,lateral,19.76451862411364,draft,provisional,s5c_flows,31.3301,35.782,0.003229,3.6221,held,1.316668,0.3875,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.2597452908326,378.160922697712,4.513142892761152,4.735225983928615,4.263142892761152,4.485225983928615,0.4025660545467345,0.1749918964513027,0.8182722810698034,0,,0.0,none,P413,1
E0029894,N0030141,N0030142,lateral,50.000000000009734,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.92259521484374,381.6725952148437,1.5500000000000114,2.186352539062568,1.3000000000000114,1.9363525390625682,0.2574568165029687,0.08951681879880405,3.236788773560736,0,,0.0,none,P413,1
E0029895,N0030142,N0030143,lateral,50.00000000000702,draft,provisional,s5c_flows,12.9574,17.472,0.000417,3.6221,held,0.543623,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.6725952148437,381.4225952148436,2.186352539062568,2.6916931152345,1.9363525390625682,2.4416931152345,0.3057856688601379,0.11501353721041738,2.725220369024571,0,,0.0,none,P413,1
E0029896,N0030143,N0030144,lateral,18.80352695815713,draft,provisional,s5c_flows,22.3729,24.826,0.000833,3.6221,held,0.938762,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.4225952148436,381.32857758005287,2.6916931152345,2.8189138750252596,2.4416931152345,2.5689138750252596,0.36277303119218585,0.14881927661427968,0.8638793102656522,0,,0.0,none,P413,1
E0029897,N0030144,N0030145,lateral,60.50748436585217,draft,provisional,s5c_flows,26.692,30.65,0.00099,3.6221,held,1.119987,0.1188,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.32857758005287,381.0260401582236,2.8189138750252596,3.1790074491982523,2.5689138750252596,2.9290074491982523,0.3830855379086535,0.16190382209372028,2.6324618733184053,0,,0.0,none,P413,1
E0029898,N0030145,N0029545,lateral,88.2380222530677,draft,provisional,s5c_flows,26.692,30.65,0.001494,3.6221,held,1.120491,0.1793,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.0260401582236,380.5848500469583,3.1790074491982523,4.010090138588566,2.9290074491982523,3.7600901385885663,0.3831385545117044,0.16193871557064948,3.838386105757647,0,,0.0,none,P413,1
E0029899,N0030146,N0029567,lateral,56.40040780149342,draft,provisional,s5c_flows,2.4987,4.434,0.0,3.6221,held,0.104753,0.0,16.768,0.0,W11a-XG02639,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.9454833984375,386.66348135943,1.5500000000000114,2.2138379765074774,1.3000000000000114,1.9638379765074774,0.17918074185013727,0.0540929065924137,5.246137430761156,0,,0.0,none,P412,1
E0029900,N0030147,N0029574,main,87.303779393288,draft,provisional,s5c_flows,125.9696,167.712,0.01032,3.405,merrimack,4.974709,1.2384,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.54856012083064,388.1120412238642,2.2963800647162316,2.282703649182679,2.0463800647162316,2.032703649182679,0.5959151070901414,0.34013708875629944,2.44172864989649,0,,0.0,none,P412,1
E0029901,N0030148,N0030149,sub main,70.00000000002937,draft,provisional,s5c_flows,1714.0607,2213.866,0.298876,2.4827,merrimack,49.552837,35.8651,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,384.82912815978295,384.6541281597829,5.704319105842046,5.603043471076489,5.254319105842046,5.153043471076489,0.8216759010540629,0.48421726326702275,1.419862338874162,0,,0.0,none,P412,1
E0029902,N0030149,N0030150,sub main,70.00000000002937,draft,provisional,s5c_flows,1719.4596,2221.146,0.299459,2.4818,merrimack,49.689761,35.9351,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,384.6541281597829,384.4791281597828,5.603043471076489,5.623655043342183,5.153043471076489,5.173655043342182,0.8222402420009981,0.48499972212168085,1.4188878226489674,0,,0.0,none,P412,1
E0029903,N0030150,N0030151,sub main,72.41068747193927,draft,provisional,s5c_flows,1725.9383,2229.882,0.300043,2.4807,merrimack,49.853885,36.0051,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,384.4791281597828,384.298101441103,5.623655043342183,5.618432982725153,5.173655043342182,5.168432982725153,0.8229146145300663,0.4859371094728787,1.4665492262379722,0,,0.0,none,P412,1
E0029904,N0030151,N0030152,sub main,80.00000000011413,draft,provisional,s5c_flows,1730.2574,2235.706,0.300646,2.4799,merrimack,49.963475,36.0775,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,384.298101441103,384.0981014411027,5.618432982725153,5.852673705381676,5.168432982725153,5.402673705381676,0.8233636562636726,0.4865627237561957,1.6193735577129373,0,,0.0,none,P412,1
E0029905,N0030152,N0030153,sub main,79.99999999976689,draft,provisional,s5c_flows,1737.8159,2245.898,0.301313,2.4786,merrimack,50.154788,36.1575,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,384.0981014411027,383.8981014411033,5.852673705381676,5.462189086240471,5.402673705381676,5.012189086240471,0.8241451575334943,0.4876542919552672,1.6178379756787684,0,,0.0,none,P412,1
E0029906,N0030153,N0030154,sub main,80.00000000013556,draft,provisional,s5c_flows,1746.4541,2257.546,0.301979,2.4771,merrimack,50.373214,36.2375,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,383.8981014411033,383.69810144110295,5.462189086240471,5.266833861631426,5.012189086240471,4.816833861631426,0.8250337032546843,0.48889967470174,1.6160955947323263,0,,0.0,none,P412,1
E0029907,N0030154,N0029567,sub main,21.376734054850605,draft,provisional,s5c_flows,1750.7733,2263.37,0.302646,2.4764,merrimack,50.482711,36.3175,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,383.69810144110295,383.64465960596584,5.266833861631426,5.232659729971658,4.816833861631426,4.782659729971658,0.8254776498285731,0.4895236362682803,0.4316033280709237,0,,0.0,none,P412,1
E0029908,N0030155,N0029582,lateral,27.892651361962706,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,379.09166844876785,378.9243125405961,1.550543465294652,1.5538673910445482,1.300543465294652,1.3038673910445482,0.18164817206695247,0.048578971547175304,2.5592193822244043,0,,0.0,none,P421,1
E0029909,N0030156,N0030157,lateral,79.99999999991678,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,390.5384793823059,390.13847938230634,1.5748934204284524,1.6148775512874067,1.3248934204284524,1.3648775512874067,0.2574568165029687,0.08951681879880405,5.178862037690783,0,,0.0,none,P412,1
E0029910,N0030157,N0030158,lateral,79.99999999998275,draft,provisional,s5c_flows,17.2765,23.296,0.000667,3.6221,held,0.724942,0.08,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,390.13847938230634,389.5384793823065,1.6148775512874067,1.561435168474759,1.3648775512874067,1.311435168474759,0.3855674679311926,0.11950515601674519,3.458106412574696,0,,0.0,none,P412,1
E0029911,N0030158,N0030159,lateral,7.979677872232819,draft,provisional,s5c_flows,20.5158,27.664,0.001333,3.6221,held,0.86141,0.16,0.0,0.0,,200,PVC-U,2.35,0.5,ground,minimum,tractive,1.0,389.5384793823065,389.35095695230905,1.561435168474759,1.5534619930034523,1.311435168474759,1.3034619930034523,0.6046670589048031,0.09888184765003946,0.21994687695533716,0,,0.0,none,P412,1
E0029912,N0030159,N0030160,lateral,12.020322127939068,draft,provisional,s5c_flows,22.6754,30.576,0.0014,3.6221,held,0.952011,0.168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.35095695230905,389.2908553416693,1.5534619930034523,1.572517461065047,1.3034619930034523,1.322517461065047,0.3643506237044505,0.14981541140579663,0.549851404384657,0,,0.0,none,P412,1
E0029913,N0030160,N0030161,lateral,79.99999999995418,draft,provisional,s5c_flows,25.9147,34.944,0.0015,3.6221,held,1.087913,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.2908553416693,388.8908553416696,1.572517461065047,1.7876114552054219,1.322517461065047,1.5376114552054219,0.3796750950205796,0.1596674038572064,3.5117745430742535,0,,0.0,none,P412,1
E0029914,N0030161,N0030162,lateral,79.99999999995418,draft,provisional,s5c_flows,36.7126,49.504,0.002167,3.6221,held,1.541251,0.26,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.8908553416696,388.4908553416698,1.7876114552054219,2.0202225391895468,1.5376114552054219,1.7702225391895468,0.4223436860539634,0.1888417432897031,3.156986542856019,0,,0.0,none,P412,1
E0029915,N0030162,N0030163,lateral,80.00000000007124,draft,provisional,s5c_flows,44.271,59.696,0.002833,3.6221,held,1.858788,0.34,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.4908553416698,388.09085534166945,2.0202225391895468,2.337672490361797,1.7702225391895468,2.087672490361797,0.44694121885928423,0.20689553144523692,2.9832409208923507,0,,0.0,none,P412,1
E0029916,N0030163,N0029574,lateral,3.515476293434906,draft,provisional,s5c_flows,46.4306,62.608,0.0035,3.6221,held,1.949989,0.42,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,388.09085534166945,388.05042736429493,2.337672490361797,2.344317508751942,2.087672490361797,2.094317508751942,0.6081725439429421,0.17259441985777174,0.09633988272042973,0,,0.0,none,P412,1
E0029917,N0030164,N0030165,main,22.20360331117452,auto_link,provisional,s5c_flows,10.7978,14.56,0.002903,3.6221,held,0.455575,0.3484,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.94144847770826,377.8304304611524,2.3981511316667365,2.515486286894486,2.1481511316667365,2.265486286894486,0.28913954934078423,0.10591170710364703,1.279866611226137,0,,0.0,none,P421,1
E0029918,N0030165,N0030166,main,21.02379604162864,auto_link,provisional,s5c_flows,11.8776,16.016,0.003088,3.6221,held,0.501027,0.3706,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.8304304611524,377.72531148094424,2.515486286894486,2.7286374936651328,2.265486286894486,2.4786374936651328,0.29799522560651265,0.11071146811804691,1.1758463578758516,0,,0.0,none,P421,1
E0029919,N0030166,N0029582,main,10.0,auto_link,provisional,s5c_flows,12.9574,17.472,0.003263,3.6221,held,0.54647,0.3916,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.72531148094424,377.67531148094423,2.7286374936651328,2.802868450696394,2.4786374936651328,2.552868450696394,0.3062905100930302,0.11529491085068552,0.5441457086477954,0,,0.0,none,P421,1
E0029920,N0030167,N0029586,lateral,27.51363298439521,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,27.514,0.0,W11a-XG02640,200,PVC-U,2.1,0.5,cover_min,minimum,tractive,1.0,375.6264247793588,375.0486384866865,1.5774021249380894,1.5788029195634863,1.3274021249380894,1.3288029195634863,0.0,0.0,0.0,0,,0.0,none,P421,1
E0029921,N0030168,N0030169,lateral,13.45362404707371,auto_block,provisional,s5c_flows,1.0798,1.456,0.00171,3.6221,held,0.046977,0.2052,13.454,0.0,W11a-XG02641,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.5566531029324,375.489384982697,2.239214816989488,1.721216823943621,1.989214816989488,1.471216823943621,0.13662387809643686,0.03784489661569404,1.6411996978519112,0,,0.0,none,P421,1
E0029922,N0030169,N0030170,lateral,25.96150997149434,auto_block,provisional,s5c_flows,1.0798,1.456,0.001822,3.6221,held,0.047089,0.2186,25.962,0.0,W11a-XG02642,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.489384982697,375.35957743283956,1.721216823943621,1.7019154870823172,1.471216823943621,1.4519154870823172,0.13673550254943598,0.037884701808936855,3.1644439431653946,0,,0.0,none,P421,1
E0029923,N0030170,N0030171,lateral,20.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.002038,3.6221,held,0.047305,0.2446,20.0,0.0,W11a-XG02643,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.35957743283956,375.25957743283954,1.7019154870823172,1.642339071066715,1.4519154870823172,1.392339071066715,0.13695025922234985,0.03796132595697824,2.4339737305070717,0,,0.0,none,P421,1
E0029924,N0030171,N0030172,lateral,25.059928172283335,auto_block,provisional,s5c_flows,1.0798,1.456,0.002205,3.6221,held,0.047472,0.2646,25.06,0.0,W11a-XG02644,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.25957743283954,375.1342777919781,1.642339071066715,1.5516352939594071,1.392339071066715,1.3016352939594071,0.13711583209217015,0.03802043936445357,3.0460776349830856,0,,0.0,none,P421,1
E0029925,N0030172,N0029586,lateral,18.027756377319946,auto_block,provisional,s5c_flows,1.0798,1.456,0.002414,3.6221,held,0.047681,0.2896,18.028,0.0,W11a-XG02645,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.0884648508228,374.9983260689362,1.5974482351147117,1.6291153373138059,1.3474482351147117,1.3791153373138059,0.1373224776801055,0.0380942628643057,2.188007465089563,0,,0.0,none,P421,1
