EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0029926,N0030173,N0030174,lateral,65.85590330410783,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,381.969499740644,381.6402202241234,1.5539682769341425,1.77613109423595,1.3039682769341425,1.52613109423595,0.17065230391004918,0.050665805354795285,6.431781835071744,0,,0.0,none,P387,1
E0029927,N0030174,N0029588,lateral,13.341664064126334,auto_block,provisional,s5c_flows,5.3989,7.28,0.000549,3.6221,held,0.226885,0.0659,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.6402202241234,381.5735119038028,1.77613109423595,1.930882627447204,1.52613109423595,1.680882627447204,0.23109849206865582,0.07678730674944698,0.9621917726290435,0,,0.0,none,P387,1
E0029928,N0030175,N0030176,main,89.99914935640957,auto_block,provisional,s5c_flows,1.0798,1.456,0.002254,3.6221,held,0.047521,0.2705,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.1358207872323,375.68582504045025,1.8658576795645558,2.488491365799746,1.6158576795645558,2.238491365799746,0.13716433665944625,0.038037762868130515,10.935683860237042,0,,0.0,none,P437,1
E0029929,N0030176,N0030177,main,90.00000000016425,auto_block,provisional,s5c_flows,1.0798,1.456,0.003004,3.6221,held,0.048271,0.3605,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.68582504045025,375.2358250404494,2.488491365799746,3.197127840409962,2.238491365799746,2.947127840409962,0.13790246023183061,0.03830173359056174,10.877253367931633,0,,0.0,none,P437,1
E0029930,N0030177,N0030178,main,90.22490272827872,auto_block,provisional,s5c_flows,1.0798,1.456,0.003754,3.6221,held,0.049021,0.4505,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.2358250404494,374.784700526808,3.197127840409962,3.858823643113851,2.947127840409962,3.608823643113851,0.13863266792430104,0.03856351644511111,10.846998772509751,0,,0.0,none,P437,1
E0029931,N0030178,N0029592,main,11.313708498984761,auto_block,provisional,s5c_flows,1.0798,1.456,0.004506,3.6221,held,0.049773,0.5407,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.784700526808,374.7281319843131,3.858823643113851,3.9822256817025163,3.608823643113851,3.7322256817025163,0.1393570790081422,0.03882385271410008,1.3530838164697438,0,,0.0,none,P437,1
E0029932,N0030179,N0030180,lateral,23.40939982143925,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,380.4107795610893,380.29373256198215,1.5511039838325473,1.5995779848928464,1.3011039838325473,1.3495779848928464,0.0,0.0,0.0,0,,0.0,none,P387,1
E0029933,N0030180,N0029605,lateral,15.556349186104045,auto_block,provisional,s5c_flows,0.0,0.0,0.000195,3.6221,held,0.000195,0.0234,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.29373256198215,380.21595081605165,1.5995779848928464,1.6151649066046048,1.3495779848928464,1.3651649066046048,0.015374288437840828,0.004165125564357358,16.864031625484436,0,,0.0,none,P387,1
E0029934,N0030181,N0029606,lateral,18.240282639175586,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,380.58811932073183,380.3236352224638,1.5516817046587903,1.5554541330049574,1.3016817046587903,1.3054541330049574,0.24524841773645487,0.03969508965690802,1.2395786829483701,0,,0.0,none,P387,1
E0029935,N0030182,N0030183,lateral,12.727922061357855,auto_block,provisional,s5c_flows,4.3191,5.824,0.000812,3.6221,held,0.18188,0.0974,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.6083739599923,379.54473434968554,1.9985596337576794,2.115177759689459,1.7485596337576794,1.865177759689459,0.21501508019580695,0.06942066123677018,0.9865914249492771,0,,0.0,none,P387,1
E0029936,N0030183,N0029606,lateral,43.28161473911287,auto_block,provisional,s5c_flows,7.5585,10.192,0.000918,3.6221,held,0.317788,0.1101,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.54473434968554,379.32832627599,2.115177759689459,2.55076307947877,1.865177759689459,2.30076307947877,0.2576964224106317,0.08963629973179851,2.7992637185409377,0,,0.0,none,P387,1
E0029937,N0030184,N0030185,main,18.027756377319946,auto_block,provisional,s5c_flows,0.0,0.0,0.008691,3.6221,held,0.008691,1.0429,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.4988376540748,380.4086988721882,4.216677482643945,4.308860942264914,3.966677482643945,4.058860942264914,0.0750774791157937,0.018242045765902465,4.002033763350731,0,,0.0,none,P387,1
E0029938,N0030185,N0030186,main,4.242640687119285,auto_block,provisional,s5c_flows,0.0,0.0,0.008841,3.6221,held,0.008841,1.0609,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,380.4086988721882,380.3683937856606,4.308860942264914,4.349898450667524,4.058860942264914,4.099898450667524,0.09365576840118525,0.01591501243370727,0.7550061178907573,0,,0.0,none,P387,1
E0029939,N0030186,N0030187,main,71.58910531638176,auto_block,provisional,s5c_flows,0.0,0.0,0.008877,3.6221,held,0.008877,1.0652,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.3683937856606,380.0104482590787,4.349898450667524,4.651569563186911,4.099898450667524,4.401569563186911,0.075664745910063,0.018406152593438335,15.768925685566158,0,,0.0,none,P387,1
E0029940,N0030187,N0030188,main,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.009473,3.6221,held,0.009473,1.1368,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.0104482590787,379.9361179153421,4.651569563186911,4.559426518251655,4.401569563186911,4.309426518251655,0.07749188843711911,0.018919686886061854,3.1973386821816834,0,,0.0,none,P387,1
E0029941,N0030188,N0030189,main,17.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.009597,3.6221,held,0.054864,1.1516,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.9361179153421,379.8511179153421,4.559426518251655,4.537126713564135,4.309426518251655,4.287126713564135,0.1440716181730303,0.04053348484815525,1.9666144999707678,0,,0.0,none,P387,1
E0029942,N0030189,N0030190,main,49.999999999935895,auto_block,provisional,s5c_flows,1.0798,1.456,0.009739,3.6221,held,0.055006,1.1686,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.8511179153421,379.60111791534246,4.537126713564135,4.367510014345044,4.287126713564135,4.117510014345044,0.14419867555004348,0.04057992696623389,5.779063712988545,0,,0.0,none,P387,1
E0029943,N0030190,N0030191,main,49.99999999989669,auto_block,provisional,s5c_flows,3.2393,4.368,0.010155,3.6221,held,0.145957,1.2186,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.60111791534246,379.35111791534297,4.367510014345044,4.302568608094532,4.117510014345044,4.052568608094532,0.20001642638606695,0.06282295968547855,4.1663244783862465,0,,0.0,none,P387,1
E0029944,N0030191,N0030192,main,6.88779163232717,auto_block,provisional,s5c_flows,8.3357,5.898,0.010572,3.6221,held,0.360027,1.2686,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,379.35111791534297,379.30979116554903,4.302568608094532,4.304924410622846,4.052568608094532,4.054924410622846,0.2857205142320521,0.09095973439020336,0.40177908651046024,0,,0.0,none,P387,1
E0029945,N0030192,N0029588,main,22.20360331117452,auto_block,provisional,s5c_flows,8.3357,5.898,0.010629,3.6221,held,0.360084,1.2755,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.30979116554903,379.19877314899315,4.304924410622846,4.305621382256845,4.054924410622846,4.055621382256845,0.26823879016162006,0.09496097542074136,1.37959187395407,0,,0.0,none,P387,1
E0029946,N0030193,N0030194,main,35.84689665786984,auto_block,provisional,s5c_flows,5.0964,1.53,0.003249,3.6221,held,0.216902,0.3899,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.51502307808863,376.3357885947993,2.716513787145743,2.8278466591069673,2.466513787145743,2.5778466591069673,0.2277400659538907,0.07522406268734513,2.6233779951224134,0,,0.0,none,P437,1
E0029947,N0030194,N0030195,main,21.02379604162864,auto_block,provisional,s5c_flows,5.0964,1.53,0.003548,3.6221,held,0.217201,0.4257,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.3357885947993,376.23066961459114,2.8278466591069673,2.895398500643239,2.5778466591069673,2.645398500643239,0.22784222511314828,0.07527141984733118,1.5378914093724327,0,,0.0,none,P437,1
E0029948,N0030195,N0030196,main,16.401219466856727,auto_block,provisional,s5c_flows,5.0964,1.53,0.003723,3.6221,held,0.217376,0.4468,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.23066961459114,376.14866351725686,2.895398500643239,2.936541560868136,2.645398500643239,2.686541560868136,0.22790197114532146,0.07529912153224325,1.1994352501964178,0,,0.0,none,P437,1
E0029949,N0030196,N0030197,main,18.439088914585774,auto_block,provisional,s5c_flows,5.0964,1.53,0.00386,3.6221,held,0.217513,0.4632,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.14866351725686,376.0564680726839,2.936541560868136,2.974873480050462,2.686541560868136,2.724873480050462,0.22794872002656894,0.07532079990723614,1.3481898408581088,0,,0.0,none,P437,1
E0029950,N0030197,N0030198,main,21.213203435596427,auto_block,provisional,s5c_flows,5.0964,1.53,0.004013,3.6221,held,0.217666,0.4816,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.0564680726839,375.95040205550595,2.974873480050462,2.912787641759678,2.724873480050462,2.662787641759678,0.22800090403149517,0.0753450016779604,1.5506666172886545,0,,0.0,none,P437,1
E0029951,N0030198,N0030199,main,67.62396025078685,auto_block,provisional,s5c_flows,5.0964,1.53,0.00419,3.6221,held,0.217843,0.5028,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.95040205550595,375.612282254252,2.912787641759678,3.3076396207479775,2.662787641759678,3.0576396207479775,0.22806124141811238,0.0753729887784356,4.941944528458883,0,,0.0,none,P437,1
E0029952,N0030199,N0030200,main,18.439088914585774,auto_block,provisional,s5c_flows,5.0964,1.53,0.004754,3.6221,held,0.218407,0.5704,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.612282254252,375.52008680967907,3.3076396207479775,3.3258909735240536,3.0576396207479775,3.0758909735240536,0.2282532720305615,0.07546208928625966,1.3463909885825507,0,,0.0,none,P437,1
E0029953,N0030200,N0029592,main,21.213203435596427,auto_block,provisional,s5c_flows,5.0964,1.53,0.004907,3.6221,held,0.21856,0.5889,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.52008680967907,375.4140207925011,3.3258909735240536,3.2963368735145195,3.0758909735240536,3.0463368735145195,0.22830530497479937,0.07548623954709124,1.548599103434322,0,,0.0,none,P437,1
E0029954,N0030201,N0030202,lateral,12.304764539355565,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,380.13651579700075,380.074991974304,1.5517166248742456,1.6740314631960018,1.3017166248742456,1.4240314631960018,0.0,0.0,0.0,0,,0.0,none,P387,1
E0029955,N0030202,N0030203,lateral,17.72004514666935,auto_block,provisional,s5c_flows,1.0798,1.456,0.000103,3.6221,held,0.04537,0.0123,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.074991974304,379.98639174857067,1.6740314631960018,1.809598241663707,1.4240314631960018,1.559598241663707,0.13500154992059638,0.037268065786800114,2.1876347786490498,0,,0.0,none,P387,1
E0029956,N0030203,N0029605,lateral,14.866068747318506,auto_block,provisional,s5c_flows,2.1596,2.912,0.00025,3.6221,held,0.090785,0.03,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.98639174857067,379.91206140483405,1.809598241663707,1.9190543178222015,1.559598241663707,1.6690543178222015,0.17081070499450202,0.05072868136413525,1.4505403069631,0,,0.0,none,P387,1
E0029957,N0030204,N0030205,lateral,6.082762530298219,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,383.2748304269397,383.2322510892276,1.5503038504040774,1.5637694185849114,1.3003038504040774,1.3137694185849114,0.15125847073002405,0.03447543427942315,0.6702393262055308,0,,0.0,none,P387,1
E0029958,N0030205,N0030206,lateral,69.99999999985315,auto_block,provisional,s5c_flows,2.1596,2.912,5.1e-05,3.6221,held,0.090585,0.0061,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,383.17991145988645,382.82991145988717,1.6161090479260452,1.669783364331579,1.3661090479260452,1.419783364331579,0.17068451381658714,0.0506785884294558,6.83522271925552,0,,0.0,none,P387,1
E0029959,N0030206,N0030207,lateral,70.0000000002017,auto_block,provisional,s5c_flows,5.3989,7.28,0.000634,3.6221,held,0.22697,0.0761,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.82991145988717,382.4799114598862,1.669783364331579,1.657417641676318,1.419783364331579,1.407417641676318,0.23112663430976482,0.07680046192380766,5.047737878216219,0,,0.0,none,P387,1
E0029960,N0030207,N0030208,lateral,12.305613816376757,auto_block,provisional,s5c_flows,8.6382,11.648,0.001217,3.6221,held,0.363355,0.1461,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.4799114598862,382.4183833908043,1.657417641676318,1.8112613845863166,1.407417641676318,1.5612613845863166,0.26901656417617886,0.09535906383679846,0.762382659351651,0,,0.0,none,P387,1
E0029961,N0030208,N0029597,lateral,10.770329614269007,auto_block,provisional,s5c_flows,8.6382,11.648,0.00132,3.6221,held,0.363457,0.1584,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.4183833908043,382.36453174273294,1.8112613845863166,1.874420893985814,1.5612613845863166,1.624420893985814,0.2690407372180296,0.09537144793761418,0.6672056262828313,0,,0.0,none,P387,1
E0029962,N0030209,N0029597,lateral,15.811388300841896,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,382.524187553765,382.44513061226075,1.550855170844386,1.7938220244579952,1.300855170844386,1.5438220244579952,0.19530982006149752,0.060806644196143594,1.349256981878274,0,,0.0,none,P387,1
E0029963,N0030210,N0029615,sub main,81.52852859396513,draft,drafted,s5c_flows,173.8488,238.68,0.069311,3.2748,merrimack,6.658667,8.3173,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.2624624622591,364.8548198192893,6.330921326803377,7.5315022021950995,6.080921326803377,7.2815022021950995,0.6460333519070259,0.3974687035811213,2.103310619936805,0,,0.0,none,P435,1
E0029964,N0030211,N0030212,main,39.999999999906294,draft,provisional,s5c_flows,59.388,80.08,0.008451,3.6221,held,2.498147,1.0141,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.8760604685951,367.67606046859555,4.750587480623665,4.793910234529449,4.500587480623665,4.543910234529449,0.48818714405553354,0.2393862680794266,1.3655965233473426,0,,0.0,none,P435,1
E0029965,N0030212,N0030213,main,40.00000000027226,draft,provisional,s5c_flows,66.6439,84.522,0.008784,3.6221,held,2.802667,1.0541,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.67606046859555,367.4760604685942,4.793910234529449,4.8789810353120515,4.543910234529449,4.6289810353120515,0.5050502297886684,0.2535358553503999,1.3200007194337129,0,,0.0,none,P435,1
E0029966,N0030213,N0029615,main,15.916040577297645,draft,provisional,s5c_flows,67.7237,85.978,0.009118,3.6221,held,2.848268,1.0941,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.4760604685942,367.39648026570774,4.8789810353120515,4.989841755776638,4.6289810353120515,4.739841755776638,0.5074530904221438,0.2555956520634489,0.5227425903235473,0,,0.0,none,P435,1
E0029967,N0030214,N0030215,main,23.08679276123039,auto_block,provisional,s5c_flows,78.22,95.854,0.014356,3.6221,held,3.293538,1.7227,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,387.62247169341225,387.4954943332255,9.100154039009624,9.583332571071367,8.850154039009624,9.333332571071367,0.5478611647355536,0.26839308171262355,0.7023309993866216,0,,0.0,none,P385,1
E0029968,N0030215,N0030216,main,92.69843580125827,auto_block,provisional,s5c_flows,79.2998,97.31,0.014549,3.6221,held,3.338997,1.7458,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,387.4954943332255,386.9856529363186,9.583332571071367,10.893192278525134,9.333332571071367,10.643192278525134,0.5500576559946723,0.2702583860319142,2.8087490705445894,0,,0.0,none,P385,1
E0029969,N0030216,N0029621,main,10.748023074051986,auto_block,provisional,s5c_flows,79.2998,97.31,0.015321,3.6221,held,3.33977,1.8385,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,386.9856529363186,386.92653880941134,10.893192278525134,10.84836353433866,10.643192278525134,10.59836353433866,0.5500948050348085,0.270290010896439,0.3256415371701817,0,,0.0,none,P385,1
E0029970,N0030217,N0030218,lateral,23.53720459187964,auto_block,provisional,s5c_flows,14.0372,18.928,0.002654,3.6221,held,0.591127,0.3185,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,396.5137855670047,396.38433094174934,1.8360069134640753,1.5605543121569099,1.5860069134640753,1.3105543121569099,0.32457553588856397,0.11692801865025051,1.2086146361094732,0,,0.0,none,P385,1
E0029971,N0030218,N0029621,lateral,23.75878784788446,auto_block,provisional,s5c_flows,15.1169,20.384,0.00285,3.6221,held,0.636591,0.342,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,396.3576694805232,396.191357965588,1.5872157733830363,1.5835443781620029,1.3372157733830363,1.3335443781620029,0.3613340744208828,0.11430438851308836,1.0958828007001156,0,,0.0,none,P385,1
E0029972,N0030219,N0029625,lateral,22.431809193682078,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.85,0.5,ground,minimum,tractive,1.0,376.83836669921874,376.4233782291356,1.5500000000000114,1.5595624446925171,1.3000000000000114,1.3095624446925171,0.20989959074763878,0.027672298864746897,1.7811539566595065,0,,0.0,none,P434,1
E0029973,N0030220,N0029631,main,24.331050121192877,auto_block,provisional,s5c_flows,8.4959,11.456,0.005567,3.6221,held,0.361736,0.6681,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.57903641887674,366.4573811682708,4.98181563190451,5.026810726260464,4.73181563190451,4.776810726260464,0.2686322270797819,0.09516225792075281,1.5095638614478128,0,,0.0,none,P379,1
E0029974,N0030221,N0029631,lateral,35.73513677041127,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,370.0085878226832,369.8299121388311,1.5528440620824426,1.654279755700145,1.3028440620824426,1.404279755700145,0.0,0.0,0.0,0,,0.0,none,P379,1
E0029975,N0030222,N0030223,lateral,22.847319317591726,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.05995483398436,374.9457182373964,1.5500000000000114,2.246634057525455,1.3000000000000114,1.9966340575254549,0.13489621704043256,0.037230723305707175,2.822826789716878,0,,0.0,none,P434,1
E0029976,N0030223,N0029628,lateral,16.278820596099706,auto_block,provisional,s5c_flows,2.1596,2.912,0.00019,3.6221,held,0.090725,0.0228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.9457182373964,374.86432413441594,2.246634057525455,2.273432213240312,1.9966340575254549,2.023432213240312,0.17077286806155434,0.05071365962976962,1.5887399425994764,0,,0.0,none,P434,1
E0029977,N0030224,N0030225,lateral,39.99999999998114,auto_block,provisional,s5c_flows,12.9574,17.472,0.001161,3.6221,held,0.544367,0.1393,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.08514523666736,375.8851452366674,1.8288562281763916,1.9802112086450734,1.5788562281763916,1.7302112086450734,0.3059177808490574,0.11508713940419082,2.179234776141671,0,,0.0,none,P434,1
E0029978,N0030225,N0030226,lateral,35.00000000004189,auto_block,provisional,s5c_flows,15.1169,20.384,0.001494,3.6221,held,0.635235,0.1793,0.0,0.0,,200,PVC-U,2.05,0.5,ground,minimum,tractive,1.0,375.8851452366674,375.16764523666654,1.9802112086450734,1.5655395777865806,1.7302112086450734,1.3155395777865806,0.5235894374423302,0.08864801324667934,1.1141044712122972,0,,0.0,none,P434,1
E0029979,N0030226,N0029628,lateral,20.34149149240119,auto_block,provisional,s5c_flows,16.1967,21.84,0.001786,3.6221,held,0.680794,0.2143,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.16764523666654,375.06593777920455,1.5655395777865806,2.071818568451704,1.3155395777865806,1.8218185684517039,0.32821637143104615,0.12782284150454487,1.0329309800376947,0,,0.0,none,P434,1
E0029980,N0030227,N0030228,lateral,24.166091947189145,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.49034423828124,370.3695137785453,1.5500000000000114,1.852654190204703,1.3000000000000114,1.602654190204703,0.0,0.0,0.0,0,,0.0,none,P379,1
E0029981,N0030228,N0029644,lateral,17.804493814764857,auto_block,provisional,s5c_flows,0.0,0.0,0.000201,3.6221,held,0.000201,0.0242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.3695137785453,370.2804913094715,1.852654190204703,1.967921776466028,1.602654190204703,1.717921776466028,0.015603829783360798,0.004208384159771067,19.017226392449228,0,,0.0,none,P379,1
E0029982,N0030229,N0030230,lateral,42.46194283960093,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.27988012570887,376.06757041151087,1.5502590344473788,1.7349503404422535,1.3002590344473788,1.4849503404422535,0.17065230391004918,0.050665805354795285,4.147023105528715,0,,0.0,none,P434,1
E0029983,N0030230,N0030231,lateral,12.36931687685298,auto_block,provisional,s5c_flows,5.3989,7.28,0.000354,3.6221,held,0.22669,0.0425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.06757041151087,376.0057238271266,1.7349503404422535,1.6168652842015376,1.4849503404422535,1.3668652842015376,0.23103390226240014,0.07675711756209638,0.892316146081189,0,,0.0,none,P434,1
E0029984,N0030231,N0029625,lateral,66.007575322837,auto_block,provisional,s5c_flows,7.5585,10.192,0.000457,3.6221,held,0.317327,0.0548,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.0057238271266,375.6756859505124,1.6168652842015376,2.3072547233157366,1.3668652842015376,2.0572547233157366,0.257576159057447,0.08957632116138362,4.271071745950122,0,,0.0,none,P434,1
E0029985,N0030232,N0029640,lateral,35.11409973215888,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.81614990234374,374.6405794036829,1.5500000000000114,2.2649686920202043,1.3000000000000114,2.0149686920202043,0.17065230391004918,0.050665805354795285,3.4293999092122345,0,,0.0,none,P434,1
E0029986,N0030233,N0030234,main,24.999999999983583,auto_block,provisional,s5c_flows,28.0743,37.856,0.003857,3.6221,held,1.180804,0.4628,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.76916295976537,371.6441629597654,4.699159794140883,5.896974735547076,4.449159794140883,5.646974735547076,0.38936058951853725,0.16606110056533335,1.0701305624732618,0,,0.0,none,P434,1
E0029987,N0030234,N0029640,main,26.478150704951418,auto_block,provisional,s5c_flows,29.1541,39.312,0.004065,3.6221,held,1.22628,0.4878,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.6441629597654,371.51177220624066,5.896974735547076,5.393775889462461,5.646974735547076,5.143775889462461,0.39389954823797196,0.16910273927838432,1.1203427719662682,0,,0.0,none,P434,1
E0029988,N0030235,N0030236,lateral,22.80350850198276,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,370.4511924943093,370.33717495179934,1.5502113142844678,1.8575882317944092,1.3002113142844678,1.6075882317944092,0.0,0.0,0.0,0,,0.0,none,P379,1
E0029989,N0030236,N0030237,lateral,31.38470965295043,auto_block,provisional,s5c_flows,0.0,0.0,0.00019,3.6221,held,0.00019,0.0228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.33717495179934,370.1802514035346,1.8575882317944092,2.011276916777888,1.6075882317944092,1.761276916777888,0.01517962250567784,0.004128512508612542,34.459255756866575,0,,0.0,none,P379,1
E0029990,N0030237,N0029644,lateral,28.231188426986208,auto_block,provisional,s5c_flows,0.0,0.0,0.000452,3.6221,held,0.000452,0.0542,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.1802514035346,370.03909546139965,2.011276916777888,2.209317624537846,1.761276916777888,1.9593176245378459,0.022800280172884237,0.0056112534915801204,20.636580057293042,0,,0.0,none,P379,1
E0029991,N0030238,N0030239,main,6.708203932499369,auto_block,provisional,s5c_flows,35.6328,48.048,0.00387,3.6221,held,1.497688,0.4645,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,371.85499537632205,371.8147461527271,4.8007968600060735,4.935040224226043,4.5507968600060735,4.685040224226043,0.4464670128046256,0.1780950031065343,0.2504180503116247,0,,0.0,none,P434,1
E0029992,N0030239,N0030240,main,28.160255680657446,auto_block,provisional,s5c_flows,36.7126,49.504,0.003926,3.6221,held,1.543011,0.4712,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.8147461527271,371.6739448743238,4.935040224226043,4.748357371769941,4.685040224226043,4.498357371769941,0.4224899888424244,0.18894636682818672,1.1108845347165668,0,,0.0,none,P434,1
E0029993,N0030240,N0029627,main,19.026297590440446,auto_block,provisional,s5c_flows,37.7923,50.96,0.004161,3.6221,held,1.588513,0.4993,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.6739448743238,371.5788133863716,4.748357371769941,4.779981779644004,4.498357371769941,4.529981779644004,0.4262301724137731,0.19163205502393615,0.7439758617858637,0,,0.0,none,P434,1
E0029994,N0030241,N0029627,lateral,32.01562118716424,auto_block,provisional,s5c_flows,9.718,13.104,0.000343,3.6221,held,0.407748,0.0412,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.12236213962774,373.9622840336919,2.0420360537316355,2.396511132323724,1.7920360537316355,2.146511132323724,0.27910941783918697,0.10059073087209872,1.9117724173685007,0,,0.0,none,P434,1
E0029995,N0030242,N0029676,lateral,82.24638653831904,draft,provisional,s5c_flows,13.0226,17.56,0.000997,3.6221,held,0.54694,0.1197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.1568700802173,372.7456381475257,2.3522241580639616,2.7953469598961647,2.1022241580639616,2.5453469598961647,0.30637367050257275,0.11534129068209356,4.474187049831598,0,,0.0,none,P436,1
E0029996,N0030243,N0029691,lateral,38.48380761485723,auto_road,derived,s5c_flows,5.4642,7.368,0.0,3.6221,held,0.229072,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,372.03634919934046,371.8439301612662,1.5506258983157863,2.1189299461556743,1.3006258983157863,1.8689299461556743,0.23182021551695206,0.07712497188190107,2.7667854252945903,0,,0.0,none,P379,1
E0029997,N0030244,N0029682,lateral,21.34356699392174,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,381.62967685871024,381.4909436732498,1.5616683561335094,1.5697863072189762,1.3116683561335094,1.3197863072189762,0.14749918747267127,0.03506296930500222,2.411715770510746,0,,0.0,none,P364,1
E0029998,N0030245,N0029709,lateral,81.683772306243,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,377.3162677953185,376.54027195840916,1.8407451441346439,1.8787038716689608,1.5907451441346439,1.6287038716689608,0.3056579699756701,0.07177252160318778,4.453985627178035,0,,0.0,none,P417,1
E0029999,N0030246,N0030247,lateral,39.999999999904745,auto_road,derived,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,373.2638427734375,373.04384277343803,1.5500000000000114,1.5646472167963452,1.3000000000000114,1.3146472167963452,0.22186975505290296,0.06775750869307315,3.0047658659293965,0,,0.0,none,P379,1
E0030000,N0030247,N0030248,lateral,39.999999999927525,auto_road,derived,s5c_flows,7.5585,10.192,0.000333,3.6221,held,0.317204,0.04,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,373.04384277343803,372.8238427734384,1.5646472167963452,1.7436010742178496,1.3146472167963452,1.4936010742178496,0.26618700221778374,0.08757405905044033,2.5045049574585097,0,,0.0,none,P379,1
E0030001,N0030248,N0029692,lateral,19.88942548152626,auto_road,derived,s5c_flows,12.281,16.56,0.000667,3.6221,held,0.515519,0.08,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.8238427734384,372.71445093329,1.7436010742178496,1.7376975042100185,1.4936010742178496,1.4876975042100185,0.31083706707313347,0.10968221879190462,1.066444320213945,0,,0.0,none,P379,1
E0030002,N0030249,N0029692,lateral,38.6784614307743,auto_road,derived,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.86085815429686,372.667465847143,1.5500000000000114,1.784682590357022,1.3000000000000114,1.534682590357022,0.2574568165029687,0.08951681879880405,2.503880194754156,0,,0.0,none,P379,1
E0030003,N0030250,N0030251,main,8.48528137423857,auto_block,provisional,s5c_flows,12.9574,17.472,0.004561,3.6221,held,0.547767,0.5473,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.0064472014365,380.96402079456533,3.351646060282235,3.3692921937159213,3.101646060282235,3.1192921937159213,0.30651987286338783,0.11542285076806494,0.4613774464807352,0,,0.0,none,P364,1
E0030004,N0030251,N0030252,main,40.792156108742276,auto_block,provisional,s5c_flows,12.9574,17.472,0.004632,3.6221,held,0.547838,0.5558,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.96402079456533,380.76006001402163,3.3692921937159213,3.732280073868992,3.1192921937159213,3.482280073868992,0.3065324173041703,0.11542985001366976,2.2179359509777647,0,,0.0,none,P364,1
E0030005,N0030252,N0030253,main,9.433981132056603,auto_block,provisional,s5c_flows,15.1169,20.384,0.004971,3.6221,held,0.638712,0.5966,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.76006001402163,380.71289010836136,3.732280073868992,3.739563504919886,3.482280073868992,3.489563504919886,0.3217115620237616,0.12404301203908305,0.4887390987085407,0,,0.0,none,P364,1
E0030006,N0030253,N0030254,main,25.079872407968907,auto_block,provisional,s5c_flows,17.2765,23.296,0.00505,3.6221,held,0.729325,0.606,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.71289010836136,380.5874907463215,3.739563504919886,3.948153784928479,3.489563504919886,3.698153784928479,0.3353669938706443,0.13204016678080605,1.2463894214568296,0,,0.0,none,P364,1
E0030007,N0030254,N0030255,main,26.208708977025296,auto_block,provisional,s5c_flows,18.3563,24.752,0.005259,3.6221,held,0.774801,0.6311,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.5874907463215,380.4564472014364,3.948153784928479,3.91568414621986,3.698153784928479,3.66568414621986,0.34176155744460923,0.13586728666572218,1.2781186378884961,0,,0.0,none,P364,1
E0030008,N0030255,N0030256,main,39.999999999907075,auto_block,provisional,s5c_flows,22.6754,30.576,0.005477,3.6221,held,0.956089,0.6573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.4564472014364,380.25644720143686,3.91568414621986,3.625205630594394,3.66568414621986,3.375205630594394,0.36483298089808575,0.1501206531136599,1.8273201754513195,0,,0.0,none,P364,1
E0030009,N0030256,N0030257,main,40.000000000004135,auto_block,provisional,s5c_flows,24.835,33.488,0.005811,3.6221,held,1.046956,0.6973,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.25644720143686,380.0564472014368,3.625205630594394,3.4225872223913143,3.375205630594394,3.1725872223913143,0.3752114818904203,0.15676465254428268,1.7767757620525966,0,,0.0,none,P364,1
E0030010,N0030257,N0029682,main,18.531020059164902,auto_block,provisional,s5c_flows,26.9945,36.4,0.006144,3.6221,held,1.137824,0.7373,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.0564472014368,379.963792101141,3.4225872223913143,3.096937879327754,3.1725872223913143,2.846937879327754,0.3849513053352642,0.1631341547307989,0.8023101364740902,0,,0.0,none,P364,1
E0030011,N0030258,N0030259,lateral,55.81946727408684,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.5003234863281,373.22122614995766,1.5500000000000114,1.8131976781673416,1.3000000000000114,1.5631976781673416,0.17065230391004918,0.050665805354795285,5.451578638273105,0,,0.0,none,P436,1
E0030012,N0030259,N0030260,lateral,80.0000000001105,draft,provisional,s5c_flows,3.2393,4.368,0.000465,3.6221,held,0.136267,0.0558,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.22122614995766,372.8212261499571,1.8131976781673416,2.6734027562928873,1.5631976781673416,2.4234027562928873,0.19553064528774575,0.060900668650386375,6.819050442824562,0,,0.0,none,P436,1
E0030013,N0030260,N0030261,lateral,80.000000000015,draft,provisional,s5c_flows,6.4787,8.736,0.001132,3.6221,held,0.272735,0.1358,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.8212261499571,372.421226149957,2.6734027562928873,3.064705246527353,2.4234027562928873,2.814705246527353,0.24530460579483243,0.08354624679089148,5.435419074229512,0,,0.0,none,P436,1
E0030014,N0030261,N0029676,lateral,13.671888489956112,draft,provisional,s5c_flows,7.5585,10.192,0.001798,3.6221,held,0.318669,0.2158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.421226149957,372.35286670750725,3.064705246527353,3.1881183999146288,2.814705246527353,2.9381183999146288,0.2579259085536411,0.08975079831394353,0.8834506368271489,0,,0.0,none,P436,1
E0030015,N0030262,N0030263,lateral,20.248456731316587,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.91090698242186,374.8096646987653,1.5500000000000114,1.854947117640961,1.3000000000000114,1.604947117640961,0.13489621704043256,0.037230723305707175,2.5017327117047694,0,,0.0,none,P439,1
E0030016,N0030263,N0029713,lateral,44.181444068749045,auto_block,provisional,s5c_flows,3.2393,4.368,0.000169,3.6221,held,0.13597,0.0202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.8096646987653,374.58875747842154,1.854947117640961,2.0305967696253333,1.604947117640961,1.7805967696253333,0.1953896632762846,0.06084063381764557,3.7686609864545106,0,,0.0,none,P439,1
E0030017,N0030264,N0030265,sub main,11.180339887498949,auto_block,provisional,s5c_flows,224.0783,302.392,0.061089,3.1758,merrimack,8.297415,7.3307,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.83604014025286,368.7801384408154,6.903583883184638,7.153668932231483,6.653583883184638,6.903668932231483,0.6851615468703349,0.44899315339465584,0.2719635959959187,0,,0.0,none,P439,1
E0030018,N0030265,N0030266,sub main,48.81966011250346,auto_block,provisional,s5c_flows,226.2378,305.304,0.061183,3.1721,merrimack,8.36724,7.3419,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.7801384408154,368.53604014025285,7.153668932231483,6.446778463262774,6.903668932231483,6.196778463262774,0.6866665576553922,0.45112458563114943,1.1849433947290011,0,,0.0,none,P439,1
E0030019,N0030266,N0029713,sub main,27.50202749986528,auto_block,provisional,s5c_flows,229.4772,309.672,0.061589,3.1666,merrimack,8.472096,7.3907,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.53604014025285,368.39853000275355,6.446778463262774,8.22082424529333,6.196778463262774,7.970824245293329,0.68890452702277,0.45431738317898385,0.6653565291241067,0,,0.0,none,P439,1
E0030020,N0030267,N0030268,lateral,10.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.5,0.5,ground,minimum,tractive,1.0,369.79844970703124,369.64844970703126,1.5500000000000114,1.5548889160156136,1.3000000000000114,1.3048889160156136,0.19564426694568463,0.02900858132330278,0.8518862794632117,0,,0.0,none,P403,1
E0030021,N0030268,N0030269,lateral,69.99999999999405,auto_block,provisional,s5c_flows,4.3191,5.824,8.3e-05,3.6221,held,0.181152,0.01,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.64844970703126,369.2984497070313,1.5548889160156136,1.7345397949218295,1.3048889160156136,1.4845397949218295,0.21473287634172974,0.06929410200853223,5.433106874654411,0,,0.0,none,P403,1
E0030022,N0030269,N0030270,lateral,70.00000000004668,auto_block,provisional,s5c_flows,11.8776,16.016,0.000667,3.6221,held,0.498606,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.2984497070313,368.94844970703105,1.7345397949218295,1.5921081542970796,1.4845397949218295,1.3421081542970796,0.29753838230073126,0.11046150957167936,3.9210627470853776,0,,0.0,none,P403,1
E0030023,N0030270,N0029717,lateral,19.24823389911433,auto_block,provisional,s5c_flows,15.1169,20.384,0.00125,3.6221,held,0.634991,0.15,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.94844970703105,368.8522085375355,1.5921081542970796,1.638269978089511,1.3421081542970796,1.388269978089511,0.32112166750443705,0.12370288507512253,0.9990104399110331,0,,0.0,none,P403,1
E0030024,N0030271,N0030272,main,32.14031735997639,auto_block,provisional,s5c_flows,44.4601,66.32,0.002501,3.6221,held,1.866381,0.3002,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.2048212560217,376.04411966922186,2.9786504236657834,2.856606649137518,2.7286504236657834,2.606606649137518,0.44748964881524406,0.20730891443550697,1.197059993270974,0,,0.0,none,P380,1
E0030025,N0030272,N0029722,main,13.341664064126334,auto_block,provisional,s5c_flows,48.0386,72.21,0.002769,3.6221,held,2.01667,0.3323,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.04411966922186,375.9774113489012,2.856606649137518,2.859685819067522,2.606606649137518,2.609685819067522,0.4580160369941185,0.21533784860925614,0.48548751522928507,0,,0.0,none,P380,1
E0030026,N0030273,N0030274,lateral,69.99998694925723,auto_road,derived,s5c_flows,8.6382,11.648,0.001232,3.6221,held,0.36337,0.1479,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.53521817085226,375.185218236106,1.7038260186008642,1.6467214611596432,1.4538260186008642,1.3967214611596432,0.2690201193386119,0.09536088513961935,4.3367256397868905,0,,0.0,none,P379,1
E0030027,N0030274,N0030275,lateral,69.99999999977574,auto_road,derived,s5c_flows,9.718,13.104,0.001815,3.6221,held,0.40922,0.2179,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,375.1741410089153,374.40414100891775,1.65779868835034,1.5673860906916275,1.40779868835034,1.3173860906916275,0.3670398468449297,0.08370417210118478,3.1785831339337736,0,,0.0,none,P379,1
E0030028,N0030275,N0030276,lateral,70.00000000020431,auto_road,derived,s5c_flows,12.9574,17.472,0.002399,3.6221,held,0.545605,0.2879,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,374.40414100891775,373.9491410089164,1.5673860906916275,1.5647444891304758,1.3173860906916275,1.3147444891304758,0.33539191134710333,0.1082457973603638,3.4785176004518092,0,,0.0,none,P379,1
E0030029,N0030276,N0030277,lateral,69.99987195656192,auto_road,derived,s5c_flows,16.1967,21.84,0.002982,3.6221,held,0.68199,0.3579,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.9491410089164,373.59914164913357,1.5647444891304758,1.6841225110226787,1.3147444891304758,1.4341225110226787,0.32839694851784595,0.1279285385700915,3.5526046690594195,0,,0.0,none,P379,1
E0030030,N0030277,N0030278,lateral,69.99999757227948,auto_road,derived,s5c_flows,18.3563,24.752,0.003565,3.6221,held,0.773108,0.4279,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.59914164913357,373.2491416612722,1.6841225110226787,1.5919227918528236,1.4341225110226787,1.3419227918528236,0.3415284367132317,0.13572683523638068,3.4160160642326347,0,,0.0,none,P379,1
E0030031,N0030278,N0030279,lateral,39.999999999923546,auto_road,derived,s5c_flows,18.3563,24.752,0.004149,3.6221,held,0.773691,0.4979,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,373.2421327858976,372.9821327858981,1.5989316672274185,1.5585776633206478,1.3489316672274185,1.3085776633206478,0.37438481051962647,0.12749905999687045,1.7806990239269966,0,,0.0,none,P379,1
E0030032,N0030279,N0030280,lateral,60.000000000065945,auto_road,derived,s5c_flows,20.5158,27.664,0.004482,3.6221,held,0.864559,0.5379,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.9821327858981,372.68213278589775,1.5585776633206478,1.6420859641022503,1.3085776633206478,1.3920859641022503,0.3536245087755767,0.14310823731044803,2.827858293712714,0,,0.0,none,P379,1
E0030033,N0030280,N0030281,lateral,60.000000000088555,auto_road,derived,s5c_flows,24.1586,32.576,0.004982,3.6221,held,1.017773,0.5979,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.68213278589775,372.3821327858973,1.6420859641022503,1.7783286398839664,1.3920859641022503,1.5283286398839664,0.3719525502321153,0.1546625977926988,2.6885149715398655,0,,0.0,none,P379,1
E0030034,N0030281,N0030282,lateral,19.343712921670143,auto_road,derived,s5c_flows,24.1586,32.576,0.005482,3.6221,held,1.018273,0.6579,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.3821327858973,372.28541422128893,1.7783286398839664,1.8349165892579435,1.5283286398839664,1.5849165892579435,0.3720089573365187,0.15469885770780484,0.8666329371997644,0,,0.0,none,P379,1
E0030035,N0030282,N0030283,lateral,49.99999999995757,auto_road,derived,s5c_flows,24.1586,32.576,0.005643,3.6221,held,1.018435,0.6772,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.28541422128893,372.03541422128916,1.8349165892579435,1.9095625853514662,1.5849165892579435,1.6595625853514662,0.3720272289011613,0.1547106040627761,2.239979411705972,0,,0.0,none,P379,1
E0030036,N0030283,N0030284,lateral,50.00000000001115,auto_road,derived,s5c_flows,29.5575,39.856,0.00606,3.6221,held,1.245187,0.7272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.03541422128916,371.7854142212891,1.9095625853514662,2.173295495507773,1.6595625853514662,1.923295495507773,0.39575030883120393,0.17035135805198426,2.1057048212916336,0,,0.0,none,P379,1
E0030037,N0030284,N0029691,lateral,3.9594529138391485,auto_road,derived,s5c_flows,31.7171,42.768,0.006477,3.6221,held,1.336138,0.7772,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,371.7854142212891,371.7438399656938,2.173295495507773,2.2190201417280946,1.923295495507773,1.9690201417280946,0.5245601027232449,0.14720671497817145,0.12580232761647062,0,,0.0,none,P379,1
E0030038,N0030285,N0030286,main,25.495097567963924,auto_link,provisional,s5c_flows,52.0442,77.63,0.007995,3.6221,held,2.18982,0.9595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.43298794375073,376.3055124559109,2.7565262164055184,2.6324453077609746,2.5065262164055184,2.3824453077609746,0.4694369762079332,0.22425670077343746,0.9051657929288994,0,,0.0,none,P380,1
E0030039,N0030286,N0029722,main,26.92582403567252,auto_link,provisional,s5c_flows,55.6227,83.52,0.008208,3.6221,held,2.340053,0.985,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.3055124559109,376.1708833357325,2.6324453077609746,2.666213832236224,2.3824453077609746,2.416213832236224,0.47880679331023096,0.23173997764344384,0.9372543167680373,0,,0.0,none,P380,1
E0030040,N0030287,N0030288,lateral,18.027756377319946,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.8138318499683,368.72369306808173,1.5503649273754263,1.6777961897307705,1.3003649273754263,1.4277961897307705,0.17065230391004918,0.050665805354795285,1.7606712561410223,0,,0.0,none,P403,1
E0030041,N0030288,N0030289,lateral,34.23448553724738,auto_block,provisional,s5c_flows,2.1596,2.912,0.00015,3.6221,held,0.090685,0.018,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.72369306808173,368.55252064039547,1.6777961897307705,1.9210816545264038,1.4277961897307705,1.6710816545264038,0.17074763372160628,0.05070364221517362,3.3416261562043705,0,,0.0,none,P403,1
E0030042,N0030289,N0029717,lateral,28.178005607210743,auto_block,provisional,s5c_flows,3.2393,4.368,0.000436,3.6221,held,0.136237,0.0523,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.55252064039547,368.41163061235943,1.9210816545264038,2.0788479032655687,1.6710816545264038,1.8288479032655687,0.19551641448713464,0.060894607650493954,2.402015339830961,0,,0.0,none,P403,1
E0030043,N0030290,N0030291,lateral,11.180339887498949,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,378.3061142802269,378.2502125807894,1.5578078389137318,1.748047917257452,1.3078078389137318,1.498047917257452,0.0,0.0,0.0,0,,0.0,none,P364,1
E0030044,N0030291,N0029734,lateral,15.652475842498529,auto_block,provisional,s5c_flows,0.0,0.0,9.3e-05,3.6221,held,9.3e-05,0.0112,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.2502125807894,378.1719502015769,1.748047917257452,2.1221782163918306,1.498047917257452,1.8721782163918306,0.010523671545258663,0.0032729130162034437,24.78931390561215,0,,0.0,none,P364,1
E0030045,N0030292,N0029727,lateral,30.805843601498726,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.2909449707039,369.1369157526964,1.5864659179679848,1.6813825871473682,1.3364659179679848,1.4313825871473682,0.0,0.0,0.0,0,,0.0,none,P403,1
E0030046,N0030293,N0030294,lateral,13.106836558232963,auto_block,provisional,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,376.87660522460936,376.7193231859106,1.5500000000000114,1.5554265699487928,1.3000000000000114,1.3054265699487928,0.30615933513724775,0.06095614589119361,0.713508460790921,0,,0.0,none,P380,1
E0030047,N0030294,N0029729,lateral,18.384776310850235,auto_block,provisional,s5c_flows,5.0964,1.53,0.000109,3.6221,held,0.213762,0.0131,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,376.7193231859106,376.5998221398901,1.5554265699487928,1.5520943640161704,1.3054265699487928,1.3020943640161704,0.2481203591816268,0.07028601530480535,1.2349367038029837,0,,0.0,none,P380,1
E0030048,N0030295,N0029729,lateral,15.811388300841896,auto_block,provisional,s5c_flows,2.1596,2.912,0.000822,3.6221,held,0.091357,0.0987,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.3475340497726,376.26847710826837,1.9588929521805198,1.883439395637879,1.7088929521805198,1.633439395637879,0.1711705424573635,0.050871625219906874,1.5395355682360203,0,,0.0,none,P380,1
E0030049,N0030296,N0029743,lateral,8.06225774829855,auto_block,provisional,s5c_flows,0.0,0.0,0.000957,3.6221,held,0.000957,0.1148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.34256881224263,369.3022575235011,2.1678681994761178,2.170276656186388,1.9178681994761178,1.9202766561863882,0.03159981918562892,0.0074457075376772874,4.252269979214065,0,,0.0,none,P403,1
E0030050,N0030297,N0029743,lateral,26.68332812825267,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.83204956054686,369.6986329199056,1.5500000000000114,1.7739012597818942,1.3000000000000114,1.5239012597818942,0.13489621704043256,0.037230723305707175,3.296772476114589,0,,0.0,none,P403,1
E0030051,N0030298,N0030299,lateral,24.596747752497688,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,380.2646896692865,380.141705930524,1.552906766260378,1.8994927999447668,1.302906766260378,1.6494927999447668,0.17065230391004918,0.050665805354795285,2.4022283114972995,0,,0.0,none,P364,1
E0030052,N0030299,N0030300,lateral,5.403252247412321,auto_block,provisional,s5c_flows,2.1596,2.912,0.000205,3.6221,held,0.090739,0.0246,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,380.141705930524,380.1011815386684,1.8994927999447668,1.8653711957065866,1.6494927999447668,1.6153711957065866,0.19618522825692636,0.046195459430582425,0.45902642581021796,0,,0.0,none,P364,1
E0030053,N0030300,N0030301,lateral,16.732691373766336,auto_block,provisional,s5c_flows,2.1596,2.912,0.00025,3.6221,held,0.090784,0.03,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,380.1005878286419,379.81613207528784,1.865964905733108,1.5545649461965354,1.615964905733108,1.3045649461965354,0.2590394113736918,0.03833310675781834,1.0765859452964126,0,,0.0,none,P364,1
